datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/20 16:00:00,0.7223329817529967,0.6708200151203328,87.6056202808731,109.08613696482796,2.757047516282879,2.76,2938.120906142558,3121.0727970268235,0.9835800468682454,0.9983573977217958,34.745749669722095,13.499729042530488,2.6439211780668357,1.0459621663470733,1.029864176177114,16.705484950000002,passed,
2025/04/20 16:15:00,0.7313239159021371,0.6666418150432807,87.4075322174437,108.7044157354522,2.749726582730755,2.75,2938.5061350202354,3150.7341510830843,0.982767696897028,0.9976356027640993,33.64945180874561,12.88508277026329,2.613596442846514,1.0382461945003088,1.0377739536246868,16.743745883333325,passed,
2025/04/20 16:30:00,0.720809934737754,0.671756272965314,88.0187537674223,109.52090161682224,2.75719029457449,2.75,2946.2140119885203,3140.421510783736,0.9835495383062792,0.9984389200548419,35.02980333273344,13.124301182513044,2.6557830413694896,1.057938255992172,1.0389093319780092,16.782012389999995,passed,
2025/04/20 16:45:00,0.7265807313469995,0.6710214018706088,87.83848844577356,109.45512212782774,2.7611839768506456,2.78,2942.380913886784,3151.4309850671216,0.9828418504337907,0.9980824100370064,34.44829427809123,13.047240318472415,2.62816584983122,1.0610353779020896,1.0495577027093437,16.82613577333333,passed,
2025/04/20 17:00:00,0.7310785780040598,0.6693596190758604,88.0003900509757,109.52172903839504,2.761627426860728,2.77,2956.821087314825,3147.639140627738,0.9826637444146362,0.9977285857552886,33.758698457946785,13.418735774898527,2.608002703930597,1.0397568266635246,1.0358581180803832,16.858244791666674,passed,
2025/04/20 17:15:00,0.7259049992607693,0.6733893390100961,89.28803725194392,111.03460366761595,2.7663060546829445,2.81,3000.555636144435,3154.249073374501,0.9833417765844548,0.9981143609837207,34.261448195268215,13.797748734549167,2.6240349242994827,1.0370631484883943,1.023744570789093,17.026073533333335,passed,
2025/04/20 17:30:00,0.7276122085250236,0.6766153072808135,90.36160515066362,112.56294444396048,2.7590140280059927,2.76,3046.2824596052837,3225.8767789277417,0.9833907035996805,0.9981411718809471,33.92668984978514,12.62635799413387,2.596611130761824,1.0216003388759944,1.00851605585323,17.304975325000004,passed,
2025/04/20 17:45:00,0.7245399191143607,0.6808001588502138,91.89985571367072,114.47965566379273,2.7618781053013377,2.81,3094.345977927987,3269.95311487437,0.9836157594736407,0.9983828179481865,34.3350504829584,12.270568449205554,2.6078191124207306,1.0510763604684175,1.031335186723698,17.577418319999996,passed,
2025/04/20 18:00:00,0.7258205102524224,0.6835806414129157,92.7757735402738,115.73856322111665,2.767616411222591,2.8,3125.76687785062,3297.241696573638,0.9834511699077116,0.9983810551931105,34.20904065329367,12.230862110423518,2.5934584038934583,1.048992658640702,1.0285750237519216,17.776423939999994,passed,
2025/04/20 18:15:00,0.7326086444808867,0.6752524348254234,91.7282175281844,113.86633251950478,2.7471955233755323,2.71,3100.931416473227,3301.0619138623,0.9831697484860455,0.9976617647628674,33.16104387447165,11.496448566226753,2.582494069909688,1.0201375377276065,1.0163771511976825,17.587527417777775,passed,
2025/04/20 18:30:00,0.7183354581827066,0.6728940150890081,87.88175204718311,109.25334281269627,2.7570284205643527,2.79,2935.058694694831,3158.2045084321244,0.9835064880374413,0.9986811304324126,35.48244232580384,12.352155231375093,2.660870127007303,1.0527822366452204,1.0285959994060592,16.799299825,passed,
2025/04/20 18:45:00,0.720178575778029,0.6773632018041106,88.2560946524745,110.19558025879512,2.7746406478053665,2.83,2949.5053817637436,3151.363724995984,0.9831596703047988,0.998771426889587,35.370704522395364,13.112879865903103,2.6317761415067276,1.0669970630075747,1.0394691399105587,16.927719410555557,passed,
2025/04/20 19:00:00,0.7258831791723722,0.6757030144354154,88.66932666515117,110.56593451534846,2.7696042125682108,2.87,2975.854319607657,3173.1145585072163,0.9829719827524087,0.9983452047810244,34.49174703579703,12.964219985441451,2.603804212805581,1.0368249209379508,1.0191899606056543,17.030210107777776,passed,
2025/04/20 19:15:00,0.719243703813652,0.7015970640981523,96.46853018180133,121.54872073417367,2.7939786585521693,2.82,3256.701004326844,3391.686530109705,0.984031533817201,0.999484820506893,35.013151124294424,12.222198033773738,2.55340338997296,1.0521212446069235,1.008637006494859,18.575452884999994,passed,
2025/04/20 19:30:00,0.7134211463525018,0.7139781041028549,98.7103316378425,125.39993096265775,2.811106857181709,2.88,3329.305253622761,3461.0154783892976,0.984309244982288,1.0003326373846804,35.85174040261663,11.929345908384473,2.536462380509373,1.0709912746770411,1.0107841253113676,19.08831717222222,passed,
2025/04/20 19:45:00,0.7130053301874438,0.715223878284935,101.60945393883804,128.58635086197978,2.8139129786180823,2.83,3432.1555441760074,3502.350250165547,0.984699014944173,1.0001744358719105,35.694521679639976,12.505841954274727,2.5517209754453583,1.0863186214956209,1.0285804959834401,19.513095854999996,passed,
2025/04/20 20:00:00,0.7154286387972248,0.7098266752788581,99.02924788073915,125.23345046901291,2.806485627188919,2.83,3343.9439657369776,3443.8008869173736,0.9844078324069043,0.9999365521096474,35.44978185440494,12.473409415290837,2.550369503635497,1.0589687261869758,1.0069935613496532,19.04970837,passed,
2025/04/20 20:15:00,0.7156595647595809,0.7065154939560478,97.50300759583625,123.22156570397873,2.8022934896944136,2.82,3291.5191047615144,3400.440233809676,0.9843875798446291,0.9998686925540171,35.42196421750999,12.630357842998029,2.5550295823132885,1.0470359324655611,0.9965227683776314,18.75283408777778,passed,
2025/04/20 20:30:00,0.7182133726793148,0.7014789178464919,95.88769492672634,121.02078490478137,2.785783641719373,2.8,3237.268797522803,3401.5602146281904,0.9841440702814971,0.9996015604104588,35.124921070649336,11.594771552143488,2.5539571646970676,1.0264763162643162,0.9824053455711529,18.494341262222225,passed,
2025/04/20 20:45:00,0.7185075239983029,0.6982262073050628,95.31343322563563,120.02840082407808,2.770537538779475,2.81,3218.9562642672927,3416.644105459363,0.9842406454225276,0.9994654794880045,35.015784350654144,10.678783831985724,2.5625878493814014,1.0196213545522115,0.978849696213195,18.384179916666664,passed,
2025/04/20 21:00:00,0.7222961401476056,0.6954420392652187,95.68430724503102,120.19070587552501,2.763190746263589,2.8,3239.5281366680006,3432.6356622288395,0.9841692963840677,0.9990708958661156,34.39273800682485,10.543994210118854,2.5553774933062323,1.0208403465705083,0.988236400419836,18.43646126666666,passed,
2025/04/20 21:15:00,0.7242662955087613,0.6944841708814694,95.9407833462036,120.43220176846654,2.7605855894201468,2.77,3251.2318479628802,3445.4891089421753,0.9840685507194058,0.9988869328020202,34.10398331103403,10.437115534564171,2.550596687937241,1.015882830083522,0.9873537907249412,18.486871369999992,passed,
2025/04/20 21:30:00,0.7261326330057922,0.6934983381604639,96.24647226103573,120.72871676389272,2.754952301818235,2.74,3264.658533553876,3471.3304259069773,0.983980776797251,0.9987102723602953,33.82362380615412,9.999794156345482,2.5460622500914223,1.0123549440408965,0.9879236441399452,18.557328288888893,passed,
2025/04/20 21:45:00,0.7250475351048902,0.6946848175107401,96.99598409571118,121.55207980289748,2.762257457833845,2.8,3293.0209254733854,3448.3334384969426,0.9842697995505737,0.9987417909568714,33.83791240381561,11.006679130251467,2.5520248606571547,1.0322965852664827,1.006082716324699,18.621356367777775,passed,
2025/04/20 22:00:00,0.7257559988211212,0.6949577281040581,97.2637896280093,121.91887265821605,2.7615067322889475,2.81,3303.874377506714,3460.291475798809,0.9842416453684419,0.998697104076043,33.72757752058755,10.90970889598449,2.5480431984778664,1.043569402793446,1.0182408348117058,18.679289542222218,passed,
2025/04/20 22:15:00,0.7234592595630556,0.6964494851334514,96.82198266349866,121.62183342041305,2.765208401391087,2.8,3283.3105246362447,3448.2199697229034,0.9842619925075068,0.9989479443422865,34.12818457088653,10.945885431783905,2.5524257176243696,1.0365912161236825,1.006298028727566,18.614084677222216,passed,
2025/04/20 22:30:00,0.7218829544976206,0.6989205918158662,97.03481872083768,122.14893808353737,2.769560486634432,2.83,3288.575376641644,3453.3093981762004,0.9843145481532589,0.9991595696315432,34.376725670933666,10.98256228523941,2.550632766921124,1.047564219368319,1.0128399982243268,18.67205767777778,passed,
2025/04/20 22:45:00,0.724405883651967,0.6973453007831357,97.25625327582965,122.28504053392273,2.763017866212742,2.79,3302.444896792924,3471.9317100722833,0.9842759841072604,0.998924062637439,33.949641570057985,10.685519589043762,2.5426712048633053,1.04063458271303,1.0114528040308954,18.71772359722222,passed,
2025/04/20 23:00:00,0.7252749084122538,0.6967197782298974,97.63470798661622,122.62482890256443,2.7613803466331506,2.79,3317.8072049730854,3478.0570609194665,0.9843088702967664,0.9987988720637458,33.772266381150736,10.753412544368102,2.5436949497661363,1.0442165076025545,1.017462860381065,18.765966022222216,passed,
2025/04/20 23:15:00,0.7255466112394636,0.6949398751532733,96.83445416062825,121.59623800943695,2.758660745709828,2.79,3291.188092464719,3455.834796188486,0.9843132816450552,0.9987590060056372,33.72031071823827,10.826378386658236,2.5443717914878894,1.0350689282943046,1.0093535902079351,18.61274719333333,passed,
2025/04/20 23:30:00,0.7244709271918036,0.6952336192085747,96.69239205193448,121.45560145186026,2.7611437024646768,2.8,3285.049491993446,3439.50795018512,0.9844018212629837,0.9988398521200557,33.85906215659412,11.136150737524467,2.548869220577191,1.0361925199654733,1.0085965849106555,18.567469433333322,passed,
2025/04/20 23:45:00,0.72558739251184,0.6944624816534025,96.42522431746806,121.15288950317435,2.7600227770475882,2.79,3277.903853925229,3435.062186577079,0.9843294701096055,0.9987643844741847,33.70270446327854,11.151769290186188,2.5435427963683725,1.0322298647755577,1.0064659642540381,18.527939173333333,passed,
2025/04/21 00:00:00,0.7256811134380233,0.6996662492592901,97.83672745018275,124.52006835030724,2.753095123135358,2.79,3328.889770736293,3507.213160050338,0.9844183885215281,0.9988939962036648,33.62946649483579,10.877034137286595,2.539895305462077,1.045915191559208,1.0212853015090644,18.820441640000002,passed,
2025/04/21 00:15:00,0.7296989591560571,0.6757195092191742,87.9618445771156,111.75747467244251,2.714421706460479,2.81,2971.9890792400583,3325.147263685305,0.9832333583439973,0.9983579238112393,33.64982773168043,9.313846546723743,2.5655321434551746,1.0111126791205067,1.0048054965634576,17.09308357777777,passed,
2025/04/21 00:30:00,0.7217084065306354,0.6765321065921119,86.3252882740745,109.85858147991645,2.7371956407404223,2.83,2898.1494007757224,3192.1543022351707,0.9834848819546882,0.9989065630394214,34.91228494361745,11.665507017290198,2.610066462957592,1.044130832791735,1.0249256922154188,16.670352746666666,passed,
2025/04/21 00:45:00,0.7006906390703198,0.6710736865835669,81.58368015380586,104.29902401855756,2.723885490681837,2.82,2729.0604910377997,3076.0185143362014,0.9839021281663582,0.9997964006670186,37.35351134518412,11.41797802678339,2.6810323991581555,1.0657600028045424,1.0239881045921142,15.812370474999993,passed,
2025/04/21 01:00:00,0.7071078111085143,0.6692011896971399,81.01434818365313,103.77851795145166,2.7299758867982886,2.82,2710.7131477466824,3061.684509921275,0.9830810197203196,0.9993499109455313,36.727710154768545,11.843528565290612,2.657331453637562,1.0785748346529505,1.0460953094365921,15.758506414444446,passed,
2025/04/21 01:15:00,0.7104839746312303,0.6666682089350415,80.5761065655126,103.2571437482021,2.726719581732731,2.8,2703.4312042094575,3055.991644113094,0.9827252182057725,0.9989738691290557,36.20963911981191,11.937389459120828,2.641750311358846,1.0659717606249968,1.0412765804686184,15.704331060000003,passed,
2025/04/21 01:30:00,0.7046822509734416,0.6690303741665234,80.46107862345819,103.31055736462864,2.7306590424963058,2.77,2696.235920791805,3035.1863332795288,0.9831590990666269,0.9994035600612085,36.88867117016757,12.340387077250556,2.6597169236141065,1.0693102057349273,1.034706916478369,15.650560004444447,passed,
2025/04/21 01:45:00,0.7044536663153838,0.6681514895794265,80.05697716130044,102.93440553519122,2.727420045725404,2.81,2682.6631407929385,3037.736848366192,0.9829805822450431,0.9993530674101444,36.924014576330116,12.087430382996459,2.6598714059508697,1.0748028577843556,1.0410297102505814,15.601933599999995,passed,
2025/04/21 02:00:00,0.7080896400917894,0.6628665212274614,79.7227952755373,102.27080409148704,2.714735916692996,2.81,2690.8426610994047,3034.503071010769,0.9827839555341005,0.9986553204089589,36.03018524172594,12.168264981643357,2.643285886728989,1.0613476440180372,1.0393655542816806,15.542801694444442,passed,
2025/04/21 02:15:00,0.7385755742471377,0.6642478312771308,88.39557987626989,111.82574405587582,2.665531239316822,2.7,3006.6096446859583,3429.1530465136343,0.9832929504787243,0.9972465635812819,31.96689311193063,6.965362799682591,2.565176546490313,0.9891053981763172,1.0097731603833036,17.154726502222218,passed,
2025/04/21 02:30:00,0.7375641188388277,0.6631201960880564,88.18275195986445,111.64070507927188,2.6530860681418975,2.71,3001.815691090957,3460.8932798779724,0.9835101645911005,0.9973445631352108,32.01349390383597,5.911915510118835,2.564852749732118,0.9737887701254331,0.9949140519710516,17.146123133333326,passed,
2025/04/21 02:45:00,0.7370033351510539,0.6634200434576774,88.24273848451529,111.77299356268817,2.6520998401599,2.7,3005.3611055160454,3458.2782581889774,0.9836538917657138,0.9973802333196345,32.023726671961455,6.018670737988784,2.566514177668892,0.9659072568834718,0.9861968755554966,17.14221692333333,passed,
2025/04/21 03:00:00,0.7363281381785048,0.6633979433322887,88.33317722766394,111.73223998909258,2.6532081811933925,2.71,3008.206168953446,3451.406306294469,0.9837488459723125,0.9973995357629015,32.08838790424921,6.154971662116335,2.570700718833503,0.9691078545411873,0.988471029123648,17.138696666666668,passed,
2025/04/21 03:15:00,0.7373614862511684,0.6623605694994985,88.32204288331832,111.44209393409318,2.652991448852653,2.7,3011.3217217465417,3445.426151245123,0.9837629126372008,0.9972923458493282,31.882139486045514,6.218804133830712,2.565427381810952,0.9609237590127024,0.9817477727535273,17.12969689444444,passed,
2025/04/21 03:30:00,0.735833588618149,0.6622686954797544,88.51726015469409,111.36379302294493,2.6552275629273594,2.7,3016.274263103885,3433.707311903539,0.9839312344717267,0.9973392574855655,32.06017137451091,6.433809915424741,2.575835824981185,0.9604009390787922,0.9791403085763131,17.126168858333333,passed,
2025/04/21 03:45:00,0.7374608293351872,0.6610447151174527,88.48014281576692,111.05849890475272,2.654222377312085,2.7,3020.2153717670526,3428.9646112025584,0.9839309668421297,0.9971940965586457,31.749407788924323,6.482379560277683,2.5667478726370714,0.959022544093869,0.980243086215919,17.117557826111113,passed,
2025/04/21 04:00:00,0.7384452829237385,0.6599313255357973,88.47986976600806,110.78486749561606,2.654359477385438,2.69,3021.5531315131566,3425.81420731355,0.9838719558867126,0.9970801753403628,31.600106683195396,6.4827899355973555,2.564341655734859,0.9600727786134744,0.9830205391034174,17.1136306,passed,
2025/04/21 04:15:00,0.7382552751730622,0.6591330399166143,88.49758657013619,110.53350228967221,2.6535690699326553,2.7,3023.4248961639187,3422.6168546043923,0.9839598099562967,0.9970592979091407,31.57679113422642,6.4306310054185865,2.565259312725664,0.9603228958895715,0.9834065948843648,17.10501701333333,passed,
2025/04/21 04:30:00,0.7382031867655917,0.6584467880411464,88.54353926731434,110.33443095259857,2.6537366453074593,2.68,3025.374371516089,3418.925052348966,0.9839980339555616,0.9970248897314989,31.560726676684524,6.430607717357438,2.5669218231464024,0.957657271439578,0.9808744158390671,17.101473534444445,passed,
2025/04/21 04:45:00,0.7361446162152907,0.6593776889101322,88.7068773582357,110.3231163313464,2.65844077265423,2.7,3029.1865401773234,3402.2274539389796,0.9841975554927944,0.9971645002026949,31.821255080880906,6.783853525466184,2.574815817861875,0.9699094637907892,0.9894666596403554,17.097533187777774,passed,
2025/04/21 05:00:00,0.7369193529562532,0.6587999475296252,88.52499842047814,109.97443922868628,2.657817789032708,2.71,3025.120212500021,3404.5585121809495,0.9841400069271499,0.9971409390691142,31.711469493199594,6.565539208449267,2.5659585803329468,0.9743921340930982,0.9948138766565032,17.08891449222222,passed,
2025/04/21 05:15:00,0.7374154784170324,0.6582376306869784,88.36057478362692,109.66157307444223,2.656842167819565,2.69,3020.33643493612,3410.217271617476,0.9840710053116165,0.9971346124778114,31.66291139136943,6.262648220208177,2.559528078722736,0.9612694750835509,0.9819675407458467,17.084966249999997,passed,
2025/04/21 05:30:00,0.7368344495604963,0.6585358736046435,88.35490491981739,109.48948510691169,2.6588560704288575,2.69,3022.070904703657,3400.3696289976224,0.9841969548379419,0.9971957890419677,31.689054834282615,6.405611494194279,2.5566734418843193,0.9648038980152429,0.9838993277811299,17.076345,passed,
2025/04/21 05:45:00,0.7367983923654186,0.6579341612598685,88.34001171645146,109.25355336738596,2.659257920886297,2.68,3020.9966359557534,3399.1330999531265,0.984181124500174,0.9971779809779227,31.70677546311105,6.317344849171508,2.557487638217866,0.9633670900494232,0.982488707876927,17.072780853333338,passed,
2025/04/21 06:00:00,0.7379021651853467,0.6572085982250168,88.2299072040591,108.96493888473924,2.659008281333637,2.7,3019.6197491577077,3399.622947594864,0.9841088675103594,0.9971063620647311,31.54309408923378,6.201989057847153,2.5494312463961997,0.9643798754286572,0.9849473823893585,17.068819490555555,passed,
2025/04/21 06:15:00,0.7360871834826225,0.658473186247743,88.78487782392297,109.43414254006326,2.6612429592867533,2.68,3037.6393378162124,3407.141241805643,0.9843053249524325,0.9972303141616731,31.75915733353326,6.175882041903678,2.555632579302788,0.9783201467176043,0.9958191746670597,17.151126941666664,passed,
2025/04/21 06:30:00,0.7393567754952317,0.6573718757365898,89.25310662474321,109.69759261177984,2.660370217190485,2.69,3060.1327290951244,3421.4618133237464,0.9841541043160674,0.9969305635572161,31.229110525601687,6.119262729290589,2.5425954628486065,0.9780544946875183,1.0005168724596523,17.243441080555556,passed,
2025/04/21 06:45:00,0.7375716030420074,0.6584392418444234,89.97069817337852,110.27997745180382,2.66291043615094,2.68,3083.4648765342145,3426.425191363434,0.9843734328201915,0.9970073538676547,31.425548042921058,6.233309263628651,2.5530396674460007,0.991919936633341,1.0117812744407308,17.335254199999994,passed,
2025/04/21 07:00:00,0.7364542564288387,0.6691841135975293,91.57961411804104,112.87315238928622,2.6987374757233913,2.84,3128.2076318326453,3425.8893113162303,0.9838678589721976,0.9974051405326337,31.984573898167355,7.6457550139447426,2.536512902278567,1.0750941916055345,1.0826948157038547,17.687787039999993,passed,
2025/04/21 07:15:00,0.7276478372663643,0.6716276439866427,88.62783837414517,109.69301819788991,2.7204386979147395,2.78,3011.970456637178,3281.1755617321537,0.9841713399539482,0.9983185462970968,33.42820146147394,9.394794820734806,2.5534612930854537,1.0616749198391264,1.0496734653632334,17.120117959999995,passed,
2025/04/21 07:30:00,0.7229015955372229,0.6693175465466122,85.4475644763525,106.04815625090603,2.7215034332350716,2.81,2896.777330095993,3193.5192724810568,0.9842991211840154,0.9988707916976958,34.20482306455407,9.55711819582,2.5550455419456473,1.0195015109977783,1.0016547244441472,16.574763113333333,passed,
2025/04/21 07:45:00,0.7245043038380918,0.6678779951321617,85.88141272793473,106.26761209132079,2.710568133231484,2.77,2920.0505264149856,3231.2458551750196,0.9844668105416429,0.9987241706652733,33.81218284935317,8.673472774197824,2.543733228626361,1.001434075758677,0.9875502960572212,16.67350795,passed,
2025/04/21 08:00:00,0.7253274642254931,0.668574482927209,86.5665792798813,106.81660963730235,2.715596796617303,2.8,2946.88252884594,3227.718158396534,0.9845358448318746,0.998613005159557,33.61932713920156,9.14016176357176,2.5411039468389354,1.0021391714206562,0.9881582879680828,16.76772584666666,passed,
2025/04/21 08:15:00,0.7257042246865667,0.6695573476952459,86.51958227937607,106.84826615036798,2.713247639589067,2.77,2948.0135370394546,3253.596304791438,0.9844816268417689,0.9987185747135141,33.58517059844478,8.41169185829242,2.5240774173545404,0.9912521871032773,0.9764811410924779,16.826503264999996,passed,
2025/04/21 08:30:00,0.7263306256760844,0.6683178809408917,87.2529448640191,107.2061387355628,2.7127896815956625,2.78,2976.923381772118,3251.120884558313,0.9846795226612772,0.9985078309628792,33.344483001494254,8.752936361580034,2.5319678434869695,0.9928950563118514,0.9800844626869847,16.89537422222222,passed,
2025/04/21 08:45:00,0.7221588058576702,0.6711564794626533,87.63952860962858,107.66438553330126,2.715580373432602,2.76,2986.2848451513532,3262.805932160469,0.9849798498211696,0.9988941895040286,33.91346254727333,8.467930463160286,2.5400637890624074,1.0069085565654932,0.9858121058989681,16.969908266666664,passed,
2025/04/21 09:00:00,0.7144718907885301,0.6803020450372476,88.75672751088449,109.35160745992916,2.7386952036582337,2.85,3012.8528478564153,3252.588467803521,0.9853094260145892,0.9996569109958006,35.07711588076799,9.29340971429682,2.554840040611994,1.040009396845577,0.9988196237917453,17.15913408,passed,
2025/04/21 09:15:00,0.7286634231723119,0.6737981587295919,89.99515999292973,110.24051480800821,2.7149073424204735,2.71,3083.189324163699,3354.55155978929,0.9847379854927821,0.9984658553490736,32.8755262326218,7.6603532548093165,2.497687079838671,0.993559951586893,0.9790720471521538,17.47786999444444,passed,
2025/04/21 09:30:00,0.7242357185632583,0.6763424277789075,90.93318054153436,111.08069424223798,2.7244575347748383,2.8,3105.720885642411,3346.6294222460015,0.9849813561049764,0.9987092322627983,33.53515326161887,8.16511154291578,2.5255919472805473,1.040799756488765,1.0179413668525976,17.579154413333335,passed,
2025/04/21 09:45:00,0.7311788369444251,0.6728526746135445,91.261541672706,111.08102281182096,2.7199780415619825,2.8,3127.3508005357066,3366.5821173405666,0.9845604458696247,0.998090840905207,32.52149722076171,8.001679350429123,2.5021950600396137,1.0257203847942236,1.0151869457633327,17.663354939999998,passed,
2025/04/21 10:00:00,0.7264857325608399,0.6726646271822305,89.90888119179093,109.38188173477758,2.72837637558447,2.79,3069.8810833599146,3300.26351984619,0.984689778239561,0.9984649815139242,33.30942809434283,8.662951798423771,2.5224642709325127,1.0281808100605796,1.0095359938392205,17.380152044444444,passed,
2025/04/21 10:15:00,0.727541992540591,0.6710058210517894,89.83957944414942,109.0802819206063,2.7238108088251143,2.79,3065.6240708224327,3321.8392282546934,0.9844903966800208,0.9983500641098398,33.2433663754754,7.957783397473708,2.5218373988593217,1.0320774096305454,1.016105651778571,17.398241575,passed,
2025/04/21 10:30:00,0.7332437740316723,0.6724470523726114,92.54405902656192,111.86350103573226,2.721836249087404,2.72,3177.605347197039,3391.205102568341,0.9845742988581744,0.9978268645427882,32.12158707839535,7.912372720335707,2.4952633193028584,1.0260527023964896,1.0184295035871418,17.87922639555555,passed,
2025/04/21 10:45:00,0.7228464384757024,0.6805356458934572,92.13392371868508,112.02918833469215,2.7363023828771813,2.71,3151.0685828939168,3365.3114578910936,0.9851580859955447,0.998942699899728,33.67618495184013,8.103803062852554,2.507684360160032,1.0181614226110716,0.9886057801494549,17.83078623333333,passed,
2025/04/21 11:00:00,0.7279342885574532,0.6723669897961764,92.07221542103255,111.31543463059676,2.7209421179978284,2.77,3148.1884697345076,3373.1579448714783,0.9848128897851975,0.9981628780149006,32.962301718864964,7.8411459373233825,2.529669915871643,1.0485903444862799,1.0343415234999953,17.744206125555557,passed,
2025/04/21 11:15:00,0.7296814716736808,0.6721136690878686,91.43636388304914,110.86494200021441,2.7269095730698876,2.76,3122.5474336743723,3348.9257374566832,0.984420260292574,0.9980660662821068,32.89330704818774,8.354120230428986,2.5254054653484963,1.0589290783777132,1.04632630893658,17.64712214222222,passed,
2025/04/21 11:30:00,0.7262247095167638,0.67355712612818,91.14523568922944,110.72964993959475,2.7311855682102943,2.76,3108.102218016793,3317.7018149142937,0.984690289193605,0.9983433276523556,33.35701530382389,8.95683781724415,2.5404245602058366,1.0605410315042532,1.0420068517520935,17.55006323888889,passed,
2025/04/21 11:45:00,0.7264180749217688,0.6730743812884898,90.56106941375911,110.29499110459173,2.7313403102058804,2.77,3084.2699591278874,3307.570355106229,0.9845068647384642,0.9983502464613485,33.43889277518059,9.002633095765882,2.5425861377105274,1.0532782052056542,1.0354529035901834,17.458291106666664,passed,
2025/04/21 12:00:00,0.7275652362803995,0.6714892403117225,89.81398333972135,109.63723968182208,2.723718918647948,2.75,3060.2054787801926,3313.90366581715,0.9843960365255313,0.9983056669293701,33.29967564222672,8.490031918126546,2.535631223722814,1.046226059205551,1.0315218379196869,17.361281666666667,passed,
2025/04/21 12:15:00,0.7255463267616251,0.6717042814354883,89.36845575932323,109.3044739955719,2.7241938565321444,2.75,3040.1420574601652,3297.254697645891,0.9844681574645877,0.9984617494688608,33.62243382091729,8.658341207831185,2.5472768766290277,1.0482038500915405,1.0307189454851104,17.264297306666666,passed,
2025/04/21 12:30:00,0.7258784535395659,0.670129218806134,89.1196297631073,108.97101344728242,2.7251931927333786,2.77,3029.731140598763,3269.762808102823,0.9844484178541207,0.998330857266264,33.57453491153926,9.283758158171871,2.5591532057740287,1.058191525701653,1.0428108170510106,17.16733802666667,passed,
2025/04/21 12:45:00,0.7302877814019857,0.6667419695060413,88.4114993853824,108.22874744026068,2.7213183578303455,2.74,3004.2787865895507,3268.5645863837517,0.9838854462782972,0.9979430999393707,33.12746531238773,9.138921402018571,2.5527663099469016,1.0229353038470774,1.0168599826940792,17.070403826666674,passed,
2025/04/21 13:00:00,0.7264531843559544,0.6674978452387702,87.99659892756961,107.92893096816519,2.7206853527640242,2.75,2984.785840895299,3251.555666253231,0.9841620180963668,0.9982413284789635,33.65151731157454,9.240388737803487,2.570278497696389,1.0340040794312444,1.0226460745146153,16.967122993333327,passed,
2025/04/21 13:15:00,0.7298655985036324,0.6649252942161471,87.54794636193893,107.40129094856398,2.720356429854961,2.75,2972.740154647445,3227.396654185414,0.9839294440735519,0.9979123510645633,33.17679415766201,9.813429176977248,2.565009048765781,1.0303666749656977,1.0260878031444516,16.86658203388889,passed,
2025/04/21 13:30:00,0.7322418056069905,0.6618975751541439,86.7298686933972,106.56105346736264,2.710963876897141,2.76,2944.7064938021754,3236.132632382815,0.9836414433810772,0.997716356429874,32.92463087203238,9.198808185441758,2.5608000446921877,1.0176979158113921,1.0199828543048943,16.7560316,passed,
2025/04/21 13:45:00,0.7299706521085585,0.6621068225749283,86.34339938975694,106.25164037178996,2.7152320285768656,2.76,2924.176224925748,3208.0756138708875,0.9836626611582577,0.9978552128532447,33.32840996577222,9.722342469227222,2.57880800860646,1.0332670427711033,1.032707578060014,16.650486600000004,passed,
2025/04/21 14:00:00,0.7294331173501684,0.6607720579794591,85.92464253996262,105.80249863385623,2.7149714908821756,2.74,2905.3715776633708,3188.774715302144,0.9836084822898657,0.997823359470449,33.46089298128172,10.009288865671039,2.592592378887924,1.0415801562853308,1.0421269596209048,16.545433446666667,passed,
2025/04/21 14:15:00,0.7364473227529913,0.666686941935236,89.27010237207193,110.07037845448895,2.7245012480918884,2.74,3039.8363011030942,3257.265737425574,0.9835448470932256,0.9973447911338494,32.2019720465812,10.800372240620696,2.5503746870403488,1.0423072317395015,1.0479519175405188,17.15646236333333,passed,
2025/04/21 14:30:00,0.7322061226749895,0.6673929231287298,88.69429670551102,109.6623028937939,2.7177005401962173,2.74,3014.900791422829,3262.813921558343,0.9838469119798295,0.9977221566378929,32.79772864864589,10.177306656086513,2.564725572114953,1.0305994125988873,1.030441160060215,17.060948666666672,passed,
2025/04/21 14:45:00,0.7300003879703507,0.6674376791257075,88.22852788919872,109.29939983823431,2.715367557213827,2.73,2995.591615232689,3252.4618615772133,0.9839950447770717,0.9978988088665763,33.109775152408965,10.141839942967158,2.5752674284488664,1.0198508038997338,1.0171776104136185,16.96576170666666,passed,
2025/04/21 15:00:00,0.7320669586056958,0.6657041293314409,87.58634009241882,108.71725185595604,2.713467526342139,2.77,2970.978100717067,3248.2410728455893,0.9836315293968386,0.9977379903519626,32.9633610798812,10.041994402322276,2.5731293342479797,1.020087734914406,1.021929645054063,16.875649266666663,passed,
2025/04/21 15:15:00,0.7301991424552136,0.6660665973061349,87.17033307769555,108.43326227553034,2.7134508793729917,2.77,2955.4927427472753,3228.6583429521947,0.9838137869459139,0.9978993443100179,33.189825377941624,10.327225660038497,2.5800962213446006,1.0166541259642032,1.0160931199076315,16.78039020166667,passed,
2025/04/21 15:30:00,0.7334223148758124,0.6622929534403321,86.54781787635709,107.66805631486005,2.702740395399066,2.74,2936.621465152385,3236.6460533601894,0.9835672386630311,0.997579287193445,32.7540402226662,9.82818927393872,2.576459548019937,1.002141228463777,1.0099013531753345,16.684739493888888,passed,
2025/04/21 15:45:00,0.7297964980551562,0.6656333538439213,86.25949204394497,107.82219625370504,2.7092481290467907,2.75,2921.2207234420794,3222.23271516948,0.9836984903725459,0.9979965471985365,33.337358979564506,10.112982534848062,2.581512522454852,1.0107978935762414,1.0107838544139218,16.64413973444444,passed,
2025/04/21 16:00:00,0.7308608539696598,0.6670892397241782,86.88724672095616,108.83855245299658,2.7101730916918148,2.74,2942.2054859391424,3246.650328914875,0.9835552971741729,0.9979310481692328,33.23421805784074,10.04533540799909,2.5789025466044544,1.0052153551513272,1.0060271391962994,16.772870497777777,passed,
2025/04/21 16:15:00,0.7244812411360442,0.6764126003720379,87.29261662921691,110.32985771695647,2.7222699926058365,2.81,2955.3382795603384,3253.451616705944,0.984047061278564,0.9988035596727657,34.07887714763354,10.264421876539908,2.5662095357438246,1.0006903645712202,0.9846351186632555,16.902002425000003,passed,
2025/04/21 16:30:00,0.7302140018726164,0.6711353542727696,88.05104105497163,110.87317579889313,2.699500613367717,2.77,2990.58071083518,3322.3549221273747,0.9839140451959958,0.998135235976769,33.12262852977926,8.946999800520008,2.563078736552053,0.9891576236472422,0.9874445812270677,17.041773613333334,passed,
2025/04/21 16:45:00,0.7294080476714375,0.6732507053824394,88.43684747378781,111.65423311720518,2.7032775225488437,2.77,3001.053434460929,3328.578588373374,0.9838990351564347,0.9982293205478251,33.28024063070231,9.157614027497186,2.5665784683842907,1.0086759093158744,1.0045568732177599,17.11075197333334,passed,
2025/04/21 17:00:00,0.7253562513122104,0.6762975430103734,89.10365381595253,112.63509560292839,2.712373011920974,2.76,3017.018964634889,3309.329788990475,0.9841961218328318,0.9984836703764929,33.82847430140651,10.038549947833678,2.590415466882388,1.0245209107473232,1.0133722847563154,17.159417623333326,passed,
2025/04/21 17:15:00,0.7306665364217421,0.6741025281271564,89.49883192495825,113.14955453430888,2.7066332166784948,2.74,3032.648594962527,3345.2662895036888,0.9836898048370398,0.99800285948674,33.183621934108196,9.606169195326109,2.5810502722281594,1.0196177514849474,1.0186062209831381,17.262676279444445,passed,
2025/04/21 17:30:00,0.730611999993956,0.675173885725515,89.82146342993217,113.75523461834413,2.7061866072891494,2.75,3046.6628559847645,3349.2625543494005,0.9838272543129272,0.9980185678719516,33.10527131446515,9.801579691586163,2.57939806152687,1.0327724459696697,1.0315690192358187,17.308567686666674,passed,
2025/04/21 17:45:00,0.7303066716374642,0.6761911847863677,89.57070629960845,113.77938865909546,2.7086117789793,2.76,3037.4497210308805,3338.817072670203,0.9838028343139394,0.9981060235269814,33.17711475609338,10.0657007545446,2.57701521731448,1.0341671075285732,1.031622288575939,17.27083134333333,passed,
2025/04/21 18:00:00,0.7295562957637454,0.677613410301836,89.30679609843071,113.83760688506807,2.710741673110557,2.77,3027.53601812593,3331.726668334189,0.9838059871680068,0.9982511844973421,33.31261836906102,10.227446145034875,2.5741179408977146,1.0182854878571261,1.013520850614022,17.23831837444444,passed,
2025/04/21 18:15:00,0.7307378091485187,0.6747135613880163,89.11634329074008,113.54902670515861,2.69817792386757,2.74,3021.713941053642,3355.2485873819164,0.9837736466493786,0.9980586311823355,33.11663877676431,9.496804229520281,2.580352378627783,1.0162195107844436,1.0168361187004458,17.206179515555544,passed,
2025/04/21 18:30:00,0.7306488757755089,0.6744742079374808,89.02119519619846,113.57782360840125,2.699711006410332,2.74,3014.91506607699,3344.3333433151406,0.9836903135464312,0.9980193762477347,33.18653623792591,9.817960304553532,2.5892493581473746,1.0198143505337462,1.0210417776265177,17.168132923333335,passed,
2025/04/21 18:45:00,0.7337335014871862,0.6725821621165902,88.85486382345263,113.20585386729826,2.7000745716829107,2.76,3013.292817804427,3333.0749256561908,0.9834873972851732,0.9977469614365709,32.74826959627269,10.092863444587376,2.579688207599079,1.0339886292035962,1.0405459328402842,17.135666166666667,passed,
2025/04/21 19:00:00,0.7327483035614414,0.6724545370977539,88.91460745978237,113.09472790903551,2.704038268307941,2.75,3014.4553493727058,3310.740511455409,0.9836160517328949,0.9977641988723694,32.84734468370733,10.617895708190852,2.5876220511955297,1.0338655666315764,1.0390102137053703,17.103571662222212,passed,
2025/04/21 19:15:00,0.7340883039540655,0.6709210890703114,88.50688945184358,112.52536823650475,2.6996031993965057,2.73,3000.533661092952,3320.9789590800588,0.9834257134503273,0.9976753284909091,32.722560639288965,10.096300067801888,2.5819777638302086,1.0272821334392737,1.035078083433517,17.065575694444448,passed,
2025/04/21 19:30:00,0.7317807792140458,0.6737440797570609,88.30203960740036,112.4951140046047,2.7088972207922883,2.75,2992.5477158230756,3295.4394768300504,0.9835672043261414,0.9979886877758962,33.057666108472745,10.64557922172366,2.5773730367262377,1.0225827293782055,1.0236669220204553,17.03351103055556,passed,
2025/04/21 19:45:00,0.7319192598489036,0.6705745363144172,88.3182761779053,112.05304692852407,2.7003755278891313,2.73,2993.603101193955,3300.1693418627533,0.9836968740665187,0.997803106479099,32.948355176049986,10.31809796533888,2.590738608970554,1.0106778389255688,1.015379110401131,16.995549083333323,passed,
2025/04/21 20:00:00,0.7317983970044428,0.6712448252189795,87.99402496749912,111.75786934174013,2.7048298312652466,2.75,2979.6848931279405,3291.8794263416244,0.9835298195605671,0.9978867858542391,33.07850563524462,10.377645013995043,2.5866187101710176,1.0111102617780967,1.0143196255973852,16.963514260000004,passed,
2025/04/21 20:15:00,0.7304187537086017,0.6711939347516503,87.8766665145275,111.51521830672918,2.7029445569807447,2.74,2977.0815582981763,3286.879462838981,0.9837537682250261,0.9979936486530767,33.188042204989294,10.309937583851688,2.5886947410758485,1.0131145963653727,1.014426308753221,16.931139347222228,passed,
2025/04/21 20:30:00,0.7304633416902234,0.6709986797860231,87.65618717119611,111.19799025689046,2.703994043922417,2.74,2970.6700933364104,3276.839239169033,0.9837692267265576,0.9980124154056661,33.16992953989346,10.416030773132535,2.585148221069248,1.0117417670079918,1.0128312345197108,16.893228024444436,passed,
2025/04/21 20:45:00,0.7272378396594309,0.6756882131106017,87.96479196910097,111.95719335442693,2.709542897715968,2.76,2978.545744794335,3295.571689428099,0.9839087919843813,0.9984589018657728,33.669237728314904,10.103853485948825,2.5788217135501723,1.0055506358334432,0.9977583464700661,16.99999033333333,passed,
2025/04/21 21:00:00,0.7273470240250512,0.6763583442296796,88.82882305805781,112.8540838208006,2.7073195356768953,2.75,3009.8159826523147,3325.1317491005893,0.984006966539138,0.9984045394886238,33.58739388422552,9.783599518692968,2.58012163286791,1.00532725846037,0.9978060027885194,17.150727751666672,passed,
2025/04/21 21:15:00,0.730273576709764,0.6762902095444011,89.62055414953393,113.67761723662493,2.706534100755757,2.77,3042.419209880475,3350.1633874847025,0.9838897847738054,0.998151501182115,33.127285948261864,9.689089303062156,2.568874609213363,1.0083328358619517,1.0051998177510728,17.301742791666666,passed,
2025/04/21 21:30:00,0.7279042471926871,0.6803100062309649,90.4361567790411,114.83390938939219,2.712312651521032,2.78,3071.88790614255,3362.589473722298,0.9841762179297238,0.9984340453501825,33.378236179953824,9.822410177092406,2.5649998748187235,1.01874548490172,1.0091633888332827,17.45231440333333,passed,
2025/04/21 21:45:00,0.726301985677459,0.6845215980017034,90.9379480961614,115.79837882823409,2.7144594910683595,2.78,3092.5140911501344,3392.4491941043516,0.9843562712205949,0.9987622615937506,33.555932238802356,9.386297903325522,2.5484926443090283,1.007965338329212,0.992453734884019,17.60317013888889,passed,
2025/04/21 22:00:00,0.7290598131431903,0.6811466234788695,91.52108028151655,116.09464339437784,2.6965967107728264,2.74,3119.5916629852168,3455.8935560305786,0.9843817293956291,0.9984271727058806,33.03356226826663,7.980027721113245,2.5444778805673645,1.0043257767146032,0.9968670082192936,17.731431813333334,passed,
2025/04/21 22:15:00,0.7268206947860237,0.6854718494195823,92.10988930300267,117.03549419069766,2.713118876357866,2.78,3132.224052255679,3439.488156823602,0.9843052661921444,0.9986809656507549,33.493840928568815,8.819687909838539,2.549300221230112,1.03255460653167,1.017362444143128,17.82983644444445,passed,
2025/04/21 22:30:00,0.7224107996366317,0.691062675641599,92.84607683499792,118.17135851385746,2.7276236699586436,2.8,3159.0231601632545,3411.8067191183486,0.9848212078090581,0.999146468395047,33.96754078783627,9.91792031250593,2.5490777634384076,1.0254788946518472,0.9992857174756542,17.922751109999997,passed,
2025/04/21 22:45:00,0.7305549676905713,0.6841546392668547,93.21457946904363,117.97115069091184,2.707475842254289,2.74,3182.1641933007186,3474.116304763704,0.9843635325598609,0.998311659044128,32.767761168899035,8.59760507853631,2.5345900129173806,1.0083178253202418,1.0002591712897138,18.021718647777774,passed,
2025/04/21 23:00:00,0.7307324843531929,0.6840069328631844,93.8557236042888,118.52214607899278,2.707450327178826,2.78,3203.866365260492,3486.8454377056837,0.9843894892460249,0.998216468481885,32.717643199726055,8.582739390663761,2.540471444379675,1.0377993492115576,1.0304322454147212,18.114769860000003,passed,
2025/04/21 23:15:00,0.7288914180966215,0.6826223999677237,92.33683928618764,116.67396475687771,2.7107827051026385,2.77,3143.353556637981,3438.390057597357,0.9842602701780727,0.9983847492215282,33.14311655278167,8.807430603255195,2.549800068372013,1.028681694373173,1.0185017662756877,17.841676758888884,passed,
2025/04/21 23:30:00,0.7284436548476493,0.6839003220950785,92.35495505831176,116.7682546776972,2.7154474103729527,2.77,3143.1481093459734,3433.0410391232003,0.9842319750937919,0.9984810169153643,33.243682380086945,8.973654531401364,2.545828338230832,1.0343402613083936,1.0218129396209399,17.857295793333332,passed,
2025/04/21 23:45:00,0.7244552755723974,0.6864712401639762,92.51395580173418,117.05026409652775,2.7179564405255725,2.78,3145.1148546158056,3432.665270958822,0.9845502491842655,0.9988406425098906,33.76849831091575,8.907974335462526,2.55482712974728,1.0328051672655967,1.0126710703807493,17.878119856666668,passed,
2025/04/22 00:00:00,0.7281154891332008,0.6841459564665947,91.70080923677847,116.69201208871564,2.706776656522244,2.76,3124.824078774799,3433.495171747172,0.9844127520616175,0.9985860749558161,33.18779465192782,8.839896619341062,2.5419874195937777,1.0116111907694638,0.9999804210686154,17.75190545333333,passed,
2025/04/22 00:15:00,0.7284304118771292,0.6836034946339308,91.81333651867061,116.68315437961547,2.706687104335608,2.76,3130.9422442196146,3427.046271790898,0.9844911180099469,0.9985200859077918,33.079129179378086,9.035870890194216,2.542489383126878,1.0162032553780718,1.0054499424675585,17.750422946666664,passed,
2025/04/22 00:30:00,0.7299296483575192,0.6826209427078203,91.76701679406175,116.52444740880661,2.7058138937974103,2.75,3132.21314717327,3425.151912233471,0.9844228774124509,0.9983889311082763,32.84546138259098,9.08581375490415,2.536962210574053,1.0062172784945043,0.998208126605161,17.743009484444443,passed,
2025/04/22 00:45:00,0.7294827896825934,0.6826251465592128,91.74754249416895,116.45115288127133,2.705081464098959,2.76,3132.2374311139074,3424.2998906504417,0.9845030821181121,0.9984230014309513,32.87627886118525,9.043153852559799,2.5373696116921143,1.0065104737589219,0.9978485417457014,17.735967577777778,passed,
2025/04/22 01:00:00,0.7284398229050967,0.6829245954096951,91.68386091778258,116.35840324428385,2.706564335736282,2.77,3125.183800060271,3425.1598832267177,0.9844423222166986,0.9985002022574019,33.10893102593061,8.922983425876671,2.5440840032445373,1.0073556775458097,0.9969158741288865,17.7289266,passed,
2025/04/22 01:15:00,0.7299816991921617,0.6817133640380373,91.49379480677212,116.06580469941728,2.704761327072967,2.77,3118.1870518254564,3431.728237231216,0.9842315355715573,0.9983737675424177,32.960286925044606,8.674874507190694,2.5404357941801283,1.0065361674607256,0.9989656291448265,17.71595756944444,passed,
2025/04/22 01:30:00,0.7273713621140364,0.6829820666397389,91.539193257774,116.12912404546738,2.705764575982146,2.76,3118.023887484671,3426.8614980341217,0.9844778994908367,0.9985889283559767,33.282750559188486,8.693826014813064,2.547681391605794,1.0125332644582492,1.000382447205776,17.70891903,passed,
2025/04/22 01:45:00,0.7315259673071497,0.6809714327005437,91.27388957329214,115.74561562720488,2.703221591331303,2.76,3115.157994326572,3431.088117297623,0.9841792893435826,0.9982916152325013,32.70723006387359,8.589538330901984,2.528701883060681,1.0202084296751335,1.0147012959762276,17.69595383111111,passed,
2025/04/22 02:00:00,0.7274523604632113,0.6827209100593903,91.45467736013742,115.9284939302205,2.7045303050125162,2.75,3119.3056231165506,3421.1711824920803,0.9846159076623203,0.9985950778588517,33.17906637371325,8.735439856571634,2.54242271678995,1.0234092890717754,1.0111532640581293,17.688917729999996,passed,
2025/04/22 02:15:00,0.7260035381186566,0.683415763206041,91.42661182742516,115.88547032123591,2.7073918254901765,2.75,3114.8784575654386,3414.034552291163,0.9846544310730945,0.9987104796910737,33.420488860273,8.83763119529016,2.5485793308322755,1.0286671712755313,1.0135966485396428,17.676325712222226,passed,
2025/04/22 02:30:00,0.7268440682326569,0.6826158653742079,91.47433796086436,115.82733291149049,2.7084242205366427,2.75,3116.286319961371,3407.4046757199153,0.9845789779909881,0.9985947807748795,33.3147162872366,9.046444688487057,2.550637771805957,1.0300562644669653,1.0167913617028634,17.668922700000003,passed,
2025/04/22 02:45:00,0.7259582114499565,0.6829390224205124,91.46689859843795,115.80409332015735,2.7098206869186634,2.76,3114.5900075233662,3401.093576556351,0.9846380413142057,0.9986557273529078,33.43925357436484,9.162374137449767,2.5548488589345473,1.0400039827512002,1.0250823893279803,17.65633416555556,passed,
2025/04/22 03:00:00,0.7284488794222703,0.6818161971593367,91.31896926200008,115.60240924726892,2.7089808736626875,2.76,3112.881739259309,3402.0900390898273,0.9844460282091745,0.998476580552987,33.104865159178914,9.158435051770157,2.543894292250703,1.0311753237411567,1.0203955621927918,17.64893394,passed,
2025/04/22 03:15:00,0.7308972353300216,0.6807101602421707,91.14784528003705,115.38757758135925,2.7085305862801357,2.73,3109.8075519991194,3401.600876698171,0.9842386151342717,0.9982991356058756,32.78563575900513,9.186062036791556,2.5337678709217744,1.0222288139054243,1.015458846277728,17.63634888888889,passed,
2025/04/22 03:30:00,0.7281416566425896,0.6816646511962131,91.21673896705647,115.45562586907793,2.7073688498440864,2.76,3110.6996089780187,3400.90666427947,0.9845308079950359,0.9985053461618042,33.106812810566296,9.087096402522082,2.543166043513463,1.026020711695706,1.0149656859848404,17.629319986666665,passed,
2025/04/22 03:45:00,0.7298888442551518,0.6810039570497405,91.10253834818569,115.29851952467315,2.7064144299710757,2.74,3112.3701233428537,3396.747507400231,0.9845105560839474,0.9983944992791821,32.79580007301123,9.199048277615384,2.5315873070372903,1.0101702019500765,1.0018590124573772,17.616369882222223,passed,
2025/04/22 04:00:00,0.7291501825174375,0.681211526935028,91.07673263673774,115.26586005788793,2.7065753290302172,2.74,3110.7331717132147,3393.769019489897,0.984576071624775,0.9984485413528501,32.890553580622594,9.222628338687842,2.5345439603594575,1.0092814194609905,0.9998455292102508,17.60492515833333,passed,
2025/04/22 04:15:00,0.7289494999847366,0.6813921736641357,90.93184979998803,115.1210799482096,2.707185907258081,2.76,3106.2028335938485,3388.5172985530157,0.9845977570836614,0.9984893012355628,32.91372942916757,9.270148564253272,2.532537970472135,1.0094458346990665,0.9993376144664298,17.582414813333333,passed,
2025/04/22 04:30:00,0.7290549799581504,0.6808375548280973,90.78534106752798,114.93023848645421,2.7035567115214443,2.74,3102.790950125305,3394.377555770368,0.9846413687494712,0.9984881609615823,32.86568437797005,9.006627418472167,2.530315142177061,0.9983805186036515,0.9890648429540083,17.565463519999998,passed,
2025/04/22 04:45:00,0.7288216363156527,0.6800775920258432,90.59641320914753,114.66791022484304,2.6995675915184103,2.74,3095.7838717239265,3402.6562585503493,0.9846508861362209,0.9985018587071026,32.902887925235405,8.630413497982262,2.531628539615979,0.9965279844535592,0.9877000171903009,17.54297837111111,passed,
2025/04/22 05:00:00,0.7277832432929076,0.6808922244443939,90.55865208916966,114.6632980154268,2.7048100038596976,2.76,3089.7509612728127,3389.969441142478,0.9845923325189663,0.9985836432211107,33.133241159157045,8.92927057287563,2.538217161067039,1.0174817753397867,1.0060852719480897,17.526412566666664,passed,
2025/04/22 05:15:00,0.7277365652890807,0.6805505255489745,90.30451504702191,114.39059548600935,2.7030057559024874,2.75,3080.872724874429,3391.474325407715,0.9845722964330571,0.9986102675745849,33.1547876062779,8.733895111569481,2.5365375185387267,1.0050706065100767,0.99386182592242,17.494791331111117,passed,
2025/04/22 05:30:00,0.7230039147108337,0.6825107066609012,90.39907305310504,114.50026181457935,2.706999454826547,2.74,3079.8107581521076,3370.0912605581566,0.9850073471161485,0.9989568030744113,33.74304070703692,9.139496313442237,2.554923601875578,1.010596638363103,0.9916575258464552,17.459881248333332,passed,
2025/04/22 05:45:00,0.7279470674559123,0.6796075610153444,90.00451355474853,113.93212470616392,2.7048429468403907,2.76,3068.8964010620152,3373.2483318467825,0.9845015465422746,0.9985590182593264,33.16160677945953,9.010647972060768,2.540152028871059,1.004019131220698,0.9934617799172111,17.424989743333335,passed,
2025/04/22 06:00:00,0.726634754076686,0.681071331233962,89.63664467362064,113.72693872802168,2.705535034197657,2.74,3056.9271827668153,3370.68014676394,0.9845936465013504,0.99878534220144,33.34372140693399,8.868806864826553,2.532747573978302,0.9929368185115756,0.9789531390898172,17.390116816111103,passed,
2025/04/22 06:15:00,0.72710029863876,0.6840135741920776,91.36222430409032,115.79440892845392,2.7065463930248543,2.77,3123.2049557905716,3411.9080005523792,0.9848367751417902,0.998734592035873,33.10138905760156,8.863639602578417,2.5266576324684746,1.0113803385248203,0.9966465293513506,17.687586400000004,passed,
