datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/22 06:30:00,0.7277901997451254,0.683631178036722,91.61129151621202,115.99115760291933,2.7077099838646483,2.75,3132.223318312577,3410.3911121309634,0.9848052819709096,0.9986336022797804,32.99399867796861,9.066154837813238,2.528259879106204,1.0044384429732294,0.9912234950628254,17.715502413888895,passed,
2025/04/22 06:45:00,0.7254536988856131,0.6865830056255986,91.6097775487429,116.30935885155712,2.711154880779198,2.76,3129.725879938442,3416.9313237453302,0.9848990950338943,0.9989497679091245,33.36467028143389,8.901583082898973,2.5252845804960566,1.0038733885980071,0.9847660329677931,17.749001630555558,passed,
2025/04/22 07:00:00,0.7231404373872155,0.6895580680992788,91.52555366170908,116.55967423279945,2.7143015778472255,2.75,3122.740293264736,3428.8053442009127,0.9849094268080236,0.9992787427423556,33.780142062994365,8.553389303715898,2.522068089467317,0.991148735541976,0.9664125578503486,17.782870661111115,passed,
2025/04/22 07:15:00,0.7223417130779825,0.6899956584586948,91.5369990182924,116.66984795547374,2.707504987897024,2.72,3127.051454505177,3453.3133662750033,0.98511066491127,0.9994074754983284,33.7979406024542,7.883220415695411,2.5154462953371226,0.9913380677150855,0.9655659479580605,17.81637057444444,passed,
2025/04/22 07:30:00,0.7235261911085468,0.6894655499127703,91.69677092429978,116.80163589349296,2.7058169964760395,2.73,3134.8023416121055,3462.048262484485,0.9850645155465265,0.9993011890278143,33.61173832012929,7.78080166823762,2.5115214404715607,0.9895973948823181,0.9659666164709209,17.849870487777782,passed,
2025/04/22 07:45:00,0.7245711864737091,0.6894636336160095,91.9252211494191,117.02673346686073,2.707452626081053,2.72,3144.3496174763895,3461.0262745059263,0.9850153068893925,0.9992032660034775,33.452103354846756,7.983448157798117,2.5086492027900875,0.9893891515118761,0.9670620033198697,17.883742305,passed,
2025/04/22 08:00:00,0.7248064014350856,0.6901475108092998,92.1426065487554,117.31136762598207,2.7114670935317413,2.75,3152.3431017270013,3453.5491559104307,0.9850058809968846,0.9991884154613953,33.41502025260473,8.358260374927166,2.5073398231750845,0.992625224884717,0.96988111957099,17.91165948,passed,
2025/04/22 08:15:00,0.7250552374580238,0.6907121739354399,92.45348159711948,117.69309213321951,2.7128734284858913,2.75,3163.7441597964566,3459.304907416389,0.9850019880145975,0.9991716747705345,33.371850524718944,8.423947417821163,2.505751490807376,0.9955992086457811,0.9727774517750067,17.96749383,passed,
2025/04/22 08:30:00,0.7220337877078703,0.6911913776600626,92.6757575282951,117.94066060330309,2.706832437552716,2.71,3164.6683071220205,3491.8646890046175,0.9851407422424943,0.9993701480478109,33.83479197070807,7.522357106169601,2.521984128435004,0.9972364719423455,0.9710030571724192,18.01811943555555,passed,
2025/04/22 08:45:00,0.7249577656705247,0.6905702559173343,93.13643678057338,118.37445443160438,2.710279978460159,2.74,3185.494888315006,3485.2323581186383,0.985012824470976,0.9990957226869892,33.38279842925409,8.109123380342545,2.5141378300845303,1.0016680045608828,0.979672153040857,18.079538497777776,passed,
2025/04/22 09:00:00,0.7243841507513046,0.6903599195540788,93.34072843765911,118.50597920071523,2.707675031551067,2.74,3194.705059784801,3488.6261894400404,0.9851983514978588,0.9990999055579496,33.369149486275454,8.05919797516843,2.517271107195535,1.0057795178970077,0.9835142898667939,18.096289151111108,passed,
2025/04/22 09:15:00,0.7282073820087133,0.6861113284286575,93.02344348644247,117.8042644719299,2.6971838855485792,2.74,3190.019951181078,3500.815093071665,0.9850286487254651,0.9987066925482758,32.77043282579267,7.575760495793346,2.5097610857239445,0.9993364136057067,0.985994617381679,18.046412462222214,passed,
2025/04/22 09:30:00,0.7271087921237934,0.6872986473728372,92.65342915361597,117.5535748011898,2.6993304076069644,2.71,3176.0937116987,3492.872441430925,0.9850495485963106,0.998884747278437,32.96164352749928,7.569872703164594,2.5060261815552103,1.0013267840916529,0.984935754520179,18.00174312444444,passed,
2025/04/22 09:45:00,0.7248599108616605,0.6882243375613124,92.67907009926648,117.52741288033992,2.7059620834262708,2.75,3172.225915280424,3463.8884252167413,0.9851821151556555,0.9990125592054441,33.292036802421634,8.23576926751082,2.51988559502701,1.0155651281493552,0.9950004225211678,17.957073786666665,passed,
2025/04/22 10:00:00,0.7260045499688874,0.6871532767518017,92.62744218241355,117.313978350643,2.7119780096897115,2.78,3168.302081429438,3434.6987858411767,0.985019550088134,0.9988417058827005,33.185732135887626,9.009819433131181,2.5254463981135036,1.0194294860399873,1.0009400161387472,17.90719315,passed,
2025/04/22 10:15:00,0.7286804735595049,0.6840762334298037,92.20330202727416,116.6543676859048,2.701602119888556,2.74,3157.5611063486313,3454.264799410648,0.9848544670412389,0.998600838346069,32.79619993303156,8.263254138642774,2.5176879897087323,1.0023874578075462,0.9904391006975181,17.862522883333337,passed,
2025/04/22 10:30:00,0.7302141600171224,0.682834148885168,91.99901765008424,116.37249566682821,2.7011003032681424,2.71,3153.549742256831,3440.8994945159493,0.9848034559696335,0.9984527657483303,32.542317614513045,8.559871468578526,2.514008602808893,0.9985341857072214,0.9896170695026513,17.812268833333327,passed,
2025/04/22 10:45:00,0.7251612130575064,0.6858469097703729,91.89953328306882,116.479622092564,2.7112741050399545,2.78,3137.618129295573,3413.687066943901,0.9849386211695972,0.9988670137848727,33.39301475150488,9.096150764944369,2.536760110427303,1.017577040697371,0.9990160472010541,17.76238413277778,passed,
2025/04/22 11:00:00,0.7333817134358163,0.6794380263338793,91.39916021573156,115.59148929120425,2.698652702492498,2.74,3127.390364922846,3438.0016623128176,0.9842637841691922,0.9981177029061573,32.302905576122846,8.418136587294375,2.518120708321727,1.0030637140838878,1.0012201782377308,17.717712937222224,passed,
2025/04/22 11:15:00,0.7275038387638196,0.6836983432744062,91.21605092202691,115.76405331842216,2.707350891927919,2.75,3112.4309393739622,3415.367800848293,0.9845809087822778,0.9986884064464114,33.19213747745046,8.785875068978061,2.532497457540851,1.0012444796144901,0.9877121017730276,17.673041741666665,passed,
2025/04/22 11:30:00,0.7305308288334271,0.6796667196615338,90.97958946953426,115.2154846900057,2.700561344357333,2.76,3102.5254757052626,3423.211527142646,0.9842476278751248,0.9983036866023798,32.847926857650506,8.480086363024295,2.538711071943952,1.0090624803616173,1.0035010272123597,17.623153093333336,passed,
2025/04/22 11:45:00,0.7312064465185565,0.6794099472796914,90.74830756727937,115.00438351938837,2.6998635395884265,2.72,3098.899113817427,3411.978458746332,0.9843151576795851,0.9982779614219879,32.67783632041143,8.689874133650862,2.5316603279504437,0.9930694213940305,0.9885139929910942,17.57848096888889,passed,
2025/04/22 12:00:00,0.7245036743373945,0.6826386094645748,90.77381517752447,115.2121248503345,2.709540824173837,2.77,3084.6435533487643,3386.4930643438893,0.984571760599086,0.998780125523532,33.74616167865615,9.170999934296445,2.564605457351338,1.014751835199308,0.9986446760115107,17.533808844444447,passed,
2025/04/22 12:15:00,0.7252493592749981,0.6818759967109325,90.45003564659172,114.87648513131298,2.7044274902172885,2.74,3080.184683242066,3384.6041741732683,0.984715749225879,0.9987604698016106,33.51924179518639,9.056721537722401,2.5544835815312577,1.0022394511588264,0.9879379675270494,17.483552704444445,passed,
2025/04/22 12:30:00,0.7283663681701733,0.6788299749912294,90.2017419749547,114.42614747556256,2.701873380245309,2.76,3069.254983751111,3385.2455574314126,0.9843115090515366,0.9984154850526858,33.206779854556586,8.990868184450724,2.5571269375975696,1.0124802868405292,1.004918108922671,17.439243195,passed,
2025/04/22 12:45:00,0.7335462336596139,0.6755272152559282,89.74184369085722,113.81344225172705,2.6972116872203156,2.73,3058.0193074684794,3389.003776552296,0.9838599655621711,0.9979912309546286,32.53918139986239,8.828558039174531,2.541423933343088,1.0019989585932179,1.0037473662232645,17.388986009999996,passed,
2025/04/22 13:00:00,0.728266594786305,0.6780656683845425,89.65940555231201,113.89665792613148,2.704706061609957,2.77,3043.6101608757954,3366.967709711457,0.9840619313879417,0.99840042302295,33.38495553830515,9.217589340937566,2.5663511140052444,1.0224537615877534,1.0150795710714586,17.338728824999993,passed,
2025/04/22 13:15:00,0.7319270685722863,0.6759001444339112,89.63053751010388,113.67627552996895,2.7067458556094435,2.73,3049.2849240723153,3340.0904699776775,0.9839382813774985,0.9980336154061913,32.790030143644714,10.037083164673716,2.558200751223556,1.0018010095608876,1.000999016632292,17.294415367777773,passed,
2025/04/22 13:30:00,0.730041624905321,0.6746053982085803,89.39614146871718,113.33803150511369,2.7025662194062865,2.74,3030.1005042522465,3352.6261285645664,0.9838020933842954,0.9980819672927933,33.226228841653764,9.45004073967198,2.581615428522284,1.011054569904843,1.0096174042253383,17.249741385555552,passed,
2025/04/22 13:45:00,0.7299603120716313,0.675544350088582,89.06291588802608,113.15761414752761,2.708658284778682,2.78,3016.1294519185094,3333.687079833807,0.9836584961341428,0.9981540416519852,33.332956841902735,9.861581885375207,2.579023978879637,1.0137973419009407,1.0107537799294921,17.19948315555555,passed,
2025/04/22 14:00:00,0.7337900888588037,0.6720698368242459,88.66865139729862,112.56971108862466,2.7027575562472226,2.75,3001.3037299883918,3345.97881742833,0.9831809090362128,0.9977818782532993,32.93670576904907,9.42283754629587,2.576439995213399,1.0109416609608284,1.0161037140113602,17.155165866666668,passed,
2025/04/22 14:15:00,0.7303455917385206,0.6728590104588249,88.69982317527723,112.57401326677613,2.7062328958375543,2.75,2997.300298749151,3323.088085527854,0.9834607518365712,0.9979812288271833,33.38866514041108,9.899334577922167,2.5966253792924525,1.0129940535100141,1.013291943858848,17.10444296,passed,
2025/04/22 14:30:00,0.7297414549092868,0.6725110244218206,88.39948383352706,112.27165593996719,2.709180599659599,2.76,2980.036148856957,3311.7880969962257,0.9832709032225722,0.997997432231791,33.61850641709479,10.037589239018002,2.607464854650594,1.0246712156366231,1.0243621127019773,17.04568818333333,passed,
2025/04/22 14:45:00,0.7305227928341902,0.6716030282854756,88.0308516960965,111.88028289946746,2.7088164641234553,2.73,2966.129423212416,3304.8689229835763,0.9831179640220749,0.9979351282764959,33.57364020317003,10.058968935697663,2.607194001410444,1.0105479369012234,1.0120403476926088,16.986983566666662,passed,
2025/04/22 15:00:00,0.7256437638333723,0.6739851598294407,87.83957429934406,111.87039080079734,2.7140371466550297,2.75,2951.02269669738,3288.355110224137,0.9833417296218054,0.9983448344495707,34.30779982369796,10.267989263225848,2.62588687264725,1.0117597324808976,1.0048181838995727,16.933903139999995,passed,
2025/04/22 15:15:00,0.7283448041885722,0.6716347227803231,87.3685990139767,111.28993309002821,2.709599420551786,2.76,2935.1707228104287,3292.7963813566357,0.983023872037988,0.9981173721185322,34.023731325418076,9.967054496133098,2.6204279587985684,1.0102119404776893,1.008973868992352,16.875296056666667,passed,
2025/04/22 15:30:00,0.7344929074644794,0.6666692604132101,87.25777344140461,110.75732945046127,2.702985090534517,2.71,2941.7600630305124,3281.8434814024204,0.9828136987326894,0.9974847302263316,33.044015605824654,10.31250667719198,2.60841904272149,0.9843262925705201,0.9956603963112491,16.822307589999994,passed,
2025/04/22 15:45:00,0.7290705855161363,0.6690914911451934,87.25086129785149,110.88594275037806,2.7127096292178074,2.77,2929.575498429881,3252.3296240926566,0.9830207860860447,0.9978737804104376,33.895919399663946,10.961383755461098,2.637254819363494,1.0095999519959622,1.0120452162045626,16.769713552777777,passed,
2025/04/22 16:00:00,0.7368204681031528,0.6636598580788584,86.62793037295354,109.95553164645085,2.6989810132847873,2.73,2918.9519106680495,3272.7368225449077,0.9825166483167889,0.9972351579276515,32.80720621618607,10.257326564303566,2.61020112932277,0.9806527059070623,0.9978738139382977,16.71125033111111,passed,
2025/04/22 16:15:00,0.7287653133906791,0.6682970826859426,86.32124078905414,110.00094218699739,2.7104502033653093,2.74,2894.209481294183,3243.574053874835,0.9828424308950693,0.9979574512748116,34.06114892151296,10.692804465318439,2.6374037342133057,0.9948379643118606,0.9974694250565951,16.636156631111113,passed,
2025/04/22 16:30:00,0.7329101810521796,0.6640383898324321,85.86726437578828,109.22647650876962,2.7044634585362832,2.76,2878.268305572315,3245.360305063217,0.982390904965631,0.9975170549585769,33.60029675206242,10.449371904275802,2.6371689867480668,0.9995740039665569,1.0117326964080098,16.561129811111105,passed,
2025/04/22 16:45:00,0.7338050940703054,0.6617303266850494,85.42073875796055,108.63355473783719,2.7030729747152926,2.73,2860.971600065186,3238.0756788369167,0.9820412316273717,0.9972932444793539,33.546324596841664,10.451283805835098,2.6436375617912025,0.9988799420581475,1.0146730343553794,16.486169871111116,passed,
2025/04/22 17:00:00,0.7315861118268459,0.6620046500509094,85.50028080449151,108.71906137588864,2.7060068219435873,2.73,2863.464714078869,3219.758488694816,0.9821800592469087,0.9973330075084799,33.75626019272687,10.973878922532144,2.6558127321022322,1.0034894449066771,1.016677298785497,16.46124348611111,passed,
2025/04/22 17:15:00,0.7266083291026981,0.6634854245456513,86.32451006275711,109.55288968747904,2.709759585906644,2.72,2888.85277656102,3203.5021308532155,0.9827323552820009,0.9975216280768502,34.24442377754747,11.707823336132702,2.6862626766632225,1.0313107941770783,1.0379301180109641,16.50881711111111,passed,
2025/04/22 17:30:00,0.733189915852038,0.6641652501488645,86.18972041538454,109.71114617839305,2.714516207119052,2.74,2884.2572757425237,3212.75709992148,0.9822624435960154,0.9973758629304265,33.630547780083596,11.693932608603555,2.6532911595359967,1.0238493068487553,1.037263986663004,16.550444337777783,passed,
2025/04/22 17:45:00,0.7352966578388962,0.6641366918005176,86.33807917566875,109.96046856716549,2.711129106320149,2.76,2897.814450631614,3222.152822695702,0.9823286592204611,0.9972641293547406,33.20736210103345,11.641160621610869,2.6358256168295795,0.9995740817317108,1.015522713940576,16.59202140444444,passed,
2025/04/22 18:00:00,0.7332600737752399,0.6639082944759682,86.74344020557255,110.33785343347807,2.7044224420834646,2.76,2908.9510415156215,3243.5970494973776,0.9825638072610855,0.9973189933797391,33.42811914424336,11.154372996504554,2.6531092174752997,1.007101033030861,1.021766320715639,16.639089133333332,passed,
2025/04/22 18:15:00,0.7319466941141038,0.6660092650980667,86.87494646024858,110.67976512502999,2.7103653765498055,2.75,2909.0277008386724,3245.331869149294,0.9824885103104751,0.9974902699846783,33.712408775282974,11.226257398972532,2.6543166215921534,1.0110390115014136,1.0217770217508568,16.680563093333333,passed,
2025/04/22 18:30:00,0.7307956593972339,0.6671959548322031,86.93275715638808,110.85399826542938,2.711947593400776,2.76,2905.9352107440377,3258.1965522289966,0.9823835166542062,0.9976189211084425,33.98359337855725,10.90545129537287,2.6580402445171107,1.0236629458241864,1.0317774286453847,16.716802300000005,passed,
2025/04/22 18:45:00,0.7288409793809554,0.6697529718258854,87.32256444756835,111.42047420779026,2.720271123316349,2.77,2918.725373512483,3243.7899016424963,0.9825805619461676,0.9978139583711572,34.20916294875974,11.516122192685058,2.6596833413880163,1.0152662921561646,1.0180994815236515,16.763712349999995,passed,
2025/04/22 19:00:00,0.7306222631096483,0.6700172403392165,87.4137718744148,111.57325033737501,2.7168809737931174,2.78,2929.3161261669998,3259.475889575418,0.9826090901450311,0.9977602556814804,33.8745417410642,11.216628531391764,2.6404689562740704,0.9908667721810479,0.9954290643278285,16.814211278333328,passed,
2025/04/22 19:15:00,0.7309484710447636,0.6684428792195648,87.88936060076519,111.90411831522601,2.7062646569886954,2.76,2942.6713680642124,3306.5820655664834,0.982545119677845,0.9976199110742779,33.85600587346186,10.122758779443709,2.651306358801858,1.0113873614719315,1.0188768581757073,16.912133700000002,passed,
2025/04/22 19:30:00,0.7315021166865857,0.6733932651314753,88.30879554747895,112.88217177652723,2.7210609290221357,2.76,2964.0268146594663,3291.274207661979,0.9825845584900442,0.9978308109250155,33.73216801216844,11.054241587583379,2.6213851672506965,0.9947889529250308,0.997238994780238,17.021055211111108,passed,
2025/04/22 19:45:00,0.7307143273595776,0.6719870871520756,88.92658694171024,113.27781871866748,2.712179783094469,2.76,2982.22739581017,3325.5778671878033,0.9826991286803226,0.9977274752596261,33.80194458706654,10.306105257568268,2.6394160627961942,1.0053578437194577,1.0094039178034153,17.107901909999995,passed,
2025/04/22 20:00:00,0.7292271290538541,0.6732696532108429,88.74599995354875,113.20865040709342,2.717333953414305,2.78,2968.338410955788,3324.2736181020778,0.9825153070082214,0.9978917995848962,34.180881426199214,10.23874157231349,2.645441049956921,1.012147596772684,1.0126283658461463,17.09912832222222,passed,
2025/04/22 20:15:00,0.7321513038163946,0.6707134064508223,88.70574245221681,112.90044517016058,2.7110657549156274,2.73,2974.23807593606,3327.7698345526487,0.982497974011542,0.9976052380977414,33.669711353215625,10.124999573562038,2.636140374398943,1.0004108103935274,1.0070103919961115,17.08515783333333,passed,
2025/04/22 20:30:00,0.7265122055778498,0.6746608168528347,88.78631151452022,113.20967807573616,2.7204393765008557,2.78,2970.857939056321,3306.2124128692603,0.9828779671277608,0.9981240660370226,34.43833108459894,10.59373163861933,2.6494671396254263,1.0152535471117121,1.010605194195386,17.076389354444437,passed,
2025/04/22 20:45:00,0.7296876770295307,0.6726078274790124,88.57228874959644,112.83478892028492,2.7172355215108133,2.78,2966.0948280757148,3313.2377748313374,0.9825925756136124,0.9978636756164518,34.05148481146839,10.362191386982902,2.6394860480114315,1.009137793253089,1.0101632464625407,17.062425599999997,passed,
2025/04/22 21:00:00,0.7279791018506205,0.6734819159669987,88.66657948288146,112.91418220076665,2.7202133465827636,2.77,2968.8630193951603,3300.3740062313295,0.9827903753801067,0.9979906883437952,34.23286837251137,10.676632656259534,2.6448054471871587,1.00681290692379,1.0047636558595447,17.053662230000004,passed,
2025/04/22 21:15:00,0.7301479688981304,0.6722776794430875,88.59122552595437,112.70606296549879,2.718511550465316,2.79,2971.2434455759126,3298.8264418202066,0.9827237229445611,0.9978206725691084,33.8880441227805,10.711859297752468,2.6344031560794474,0.9979983581594433,0.9995270800333347,17.045257411111113,passed,
2025/04/22 21:30:00,0.7312742242728932,0.6712908406367063,88.43893666127522,112.45993352836845,2.714746281907175,2.74,2968.053640908359,3307.486072891878,0.9826555039842848,0.997739442479199,33.72871807914418,10.39225803299732,2.628741278497653,0.9838829199348802,0.9875373261664454,17.036498105000007,passed,
2025/04/22 21:45:00,0.7281526145934741,0.672649933626891,88.50189120238842,112.54539882066815,2.7165531937627994,2.78,2967.0497560782296,3301.4086885697216,0.9829084136274427,0.9979849947262156,34.12938208167965,10.451088017500425,2.639483762739713,0.999047163062835,0.9975791095256944,17.02860080777778,passed,
2025/04/22 22:00:00,0.7305249925248756,0.6737879736983041,89.38345672348059,113.60688328678366,2.7190919956790185,2.8,3000.742712749133,3326.0689388382493,0.9827670881815663,0.9978183407610408,33.793471238496785,10.460459118112453,2.627481593560354,0.9980997574153204,0.9991692727829496,17.203182920000003,passed,
2025/04/22 22:15:00,0.7314433202576992,0.6690472324729937,87.42950909112818,111.11659688765701,2.7094721966053403,2.78,2933.289817088935,3298.7227278635487,0.982563808809457,0.9977560938123158,33.75569374936652,9.908294966240696,2.6252518120203288,0.9778563443138337,0.9829810459418634,16.885464719444442,passed,
2025/04/22 22:30:00,0.7304223186136998,0.6703383369745469,87.69763424304003,111.42214377655958,2.714214965587809,2.8,2944.5190275128266,3283.749300897055,0.9827754004102803,0.9978446527451437,33.80669801232558,10.43822939877735,2.6251930916972834,0.9840075806391496,0.9864884130228276,16.904859106666667,passed,
2025/04/22 22:45:00,0.7276158298064201,0.6718568388076849,87.86864651523533,111.6284484552554,2.7139745008376135,2.77,2951.4762155958565,3282.448183350144,0.9831520934214307,0.9980880705548916,34.07428392755051,10.4318823722679,2.6293968944414003,0.9765200417574567,0.9741367392753296,16.91871185888889,passed,
2025/04/22 23:00:00,0.7304263735548286,0.6694978651178386,87.73105360552931,111.34134016265594,2.706762402462747,2.76,2945.6964928972543,3312.1194897401247,0.9827769921472824,0.9978345984449186,33.8049770379171,9.601763708764736,2.625109194409799,0.9763665419504339,0.9797919556940904,16.93842102333333,passed,
2025/04/22 23:15:00,0.7296832228018438,0.6706368991379972,87.97858042587006,111.61958216890977,2.7112913170442976,2.76,2955.998959119685,3298.4961935761985,0.982944679796387,0.9979002848690027,33.833582992018464,10.093895700103886,2.624596152243313,0.9912700513196461,0.9925280137710818,16.957758399999996,passed,
2025/04/22 23:30:00,0.7314871149736075,0.6699330560568125,88.05846693529541,111.61271216198861,2.7121017051104306,2.74,2961.367223777118,3296.3367591681576,0.9828394348709473,0.9977458752174532,33.57489323123956,10.246377284947759,2.618126353490972,0.9934754324003398,0.997446880626967,16.97152964222222,passed,
2025/04/22 23:45:00,0.7296668012642391,0.6710723931346216,88.0397386311122,111.69068084509401,2.71406482033252,2.78,2953.3029785297936,3306.984636088906,0.9827301298928869,0.9979144246437793,33.9700266328657,9.90906943478401,2.6266549213929697,1.0133842185293989,1.0139388950882564,16.99082638,passed,
2025/04/23 00:00:00,0.730243284011588,0.6707659370999169,87.79494245387092,111.3148717816533,2.7150181039722168,2.77,2949.336465818281,3292.414483051299,0.9828006942480154,0.9979071667112958,33.82301423431841,10.126803930119143,2.6173952352770926,1.0016114093958584,1.00254441462639,16.946466826666672,passed,
2025/04/23 00:15:00,0.731256477114047,0.6690758294079724,87.76529572288274,111.07581681524267,2.7111345735377563,2.76,2950.109486141348,3294.4301241671415,0.9827969608713774,0.997762375135975,33.64322551112532,10.00201213009261,2.618514428620773,0.9953694843271673,0.9992579910198102,16.929787233333336,passed,
2025/04/23 00:30:00,0.730291635238601,0.669645792167329,87.90484106285447,111.15141430600129,2.7154562354850533,2.76,2956.0341039148234,3274.3421979559607,0.9829822448322101,0.9978164845825891,33.700735815190036,10.56112111626041,2.6216942196225332,0.9977897791317061,0.9996868329158128,16.918314178333326,passed,
2025/04/23 00:45:00,0.731440018435033,0.669027821379312,87.78554123917053,110.95781627268578,2.716289190932023,2.76,2952.901225499712,3269.4240665778893,0.9828721566058236,0.9977280374849572,33.562785366746496,10.653770597264966,2.617328602268099,0.9952767654487658,0.9989241268257264,16.90163493333333,passed,
2025/04/23 01:00:00,0.7304333187892994,0.6686889168256368,87.69330232182395,110.77177252895238,2.7110667375982875,2.74,2950.8749941847545,3279.335130273429,0.9830383689637384,0.9978068082459814,33.63993918963349,10.214827483892286,2.618742408788664,0.9917559169929655,0.994522830539541,16.890515436666668,passed,
2025/04/23 01:15:00,0.7292405189117105,0.6699869476481685,87.5969164300577,110.76208480100524,2.7169785081164135,2.78,2943.3892037150144,3269.1722462840485,0.9829706373617938,0.9979446371384039,33.896727140981454,10.43713218652535,2.621381193554092,1.001079697536905,1.0007092164271496,16.879395939999995,passed,
2025/04/23 01:30:00,0.7300858341748486,0.6690383789522691,87.44362743765755,110.5019865964677,2.7128579352703226,2.76,2940.3387444508076,3277.5601820008987,0.9829451646983296,0.9978846942646196,33.76099578309455,10.095281209137553,2.6162590399710406,0.987947546676318,0.9894340200993023,16.868276443333333,passed,
2025/04/23 01:45:00,0.7285174914854919,0.6695874024362735,87.45905846766321,110.48016350391505,2.7157323509006037,2.76,2938.3278770636903,3266.7185296513408,0.9830442812447662,0.9979898756298291,33.98023631148942,10.316963207394227,2.6239739635759465,0.9881765125181112,0.987059662150309,16.851245265555555,passed,
2025/04/23 02:00:00,0.7311291642248055,0.6682351188322282,87.1544466457348,110.110133652883,2.7108178611549585,2.77,2933.1602428008923,3276.9826849561327,0.9828935926369047,0.9978344953556901,33.60543270867852,9.937694446325182,2.607910691451914,0.9829194692986613,0.9860719876201557,16.83456636888889,passed,
2025/04/23 02:15:00,0.728887705815859,0.6693615850984583,87.16518158474304,110.15918085301962,2.710751054103594,2.75,2934.356485334787,3271.837579950826,0.9831856092293235,0.9980364514787275,33.82586700602776,9.981423197283164,2.611012934753731,0.9843817751116718,0.9836926910753102,16.823447104444444,passed,
2025/04/23 02:30:00,0.7296325211205168,0.6689017865202217,86.97207932164694,109.95000526842624,2.7125285200758817,2.78,2923.66023182877,3272.3182006146303,0.9829145387450026,0.9979778145984969,33.86147345013782,9.902574016700836,2.612336277622598,0.9862057227992941,0.9866734585778375,16.80676820777778,passed,
2025/04/23 02:45:00,0.7279683287594042,0.6693915919577753,87.06097518740046,110.01377512338925,2.7123399760595883,2.76,2927.7571400599213,3264.5524861594195,0.9831821640683012,0.9980901225362847,33.99271960429692,10.06850050256351,2.617646745691558,0.988560808989064,0.9866022339875439,16.795648943333326,passed,
2025/04/23 03:00:00,0.7303588137627315,0.6676026711178874,86.9414377698485,109.74693032020777,2.710108292103717,2.75,2925.825785862465,3265.2993703610696,0.9830016102048752,0.997866301630177,33.676477805083366,10.029041061200743,2.612373273413523,0.9864547706458938,0.989095298516834,16.778619623333324,passed,
2025/04/23 03:15:00,0.7288216245153969,0.6681247042402375,86.9741321080015,109.78704936995311,2.709736661077169,2.74,2926.154893541343,3263.7676727919584,0.9831636582973706,0.9979821329500812,33.85144297753502,10.01346203720952,2.617696069328987,0.9975346610913394,0.9978672611495558,16.77306010722222,passed,
2025/04/23 03:30:00,0.7294954754006765,0.6677375985999532,86.87218048517538,109.64585149133607,2.710870069132428,2.75,2922.4913142817727,3258.690790197143,0.9830708333490764,0.9979271455116356,33.78845736442145,10.117022373226725,2.6161138937270048,0.9893868651239881,0.9907638353508974,16.756381558888886,passed,
2025/04/23 03:45:00,0.7295762109908657,0.6682281457327305,87.10017066817018,109.9210751039757,2.713481467232178,2.76,2928.572633822514,3261.0027786081823,0.9830003128585808,0.9979110973686498,33.818043432096765,10.219058225392054,2.6179739423688813,1.002567854029725,1.0036052592638498,16.79529817166666,passed,
2025/04/23 04:00:00,0.7305333322457153,0.668896683395431,87.45732439486495,110.37354324498912,2.7126855239044234,2.77,2946.9505564002293,3269.034384135803,0.9831221518557185,0.9978709228460567,33.56909188541112,10.274518591737854,2.606974667100205,1.0032250801987046,1.004937434634911,16.862012364999995,passed,
2025/04/23 04:15:00,0.7289453920760428,0.6701744047294801,87.85616666103593,110.86076334447543,2.713747976164738,2.75,2958.8930789045535,3277.063151606035,0.9832637516258047,0.997985752118997,33.766589421189664,10.240030627109915,2.6133644123767352,1.0009777118795216,0.9997303529653964,16.922813599999998,passed,
2025/04/23 04:30:00,0.7302742941186103,0.6702267359778745,88.11672877279095,111.17338210867298,2.713935151044108,2.76,2968.310415273465,3289.748843609677,0.9831222164633816,0.9978839273981259,33.61588154712865,10.127448369676335,2.6088115163864405,1.008950560927373,1.0094034815648467,16.983966999999996,passed,
2025/04/23 04:45:00,0.7313984847600934,0.6709220234437056,88.48143836578261,111.63703123950407,2.7142038147885303,2.75,2986.6929922847366,3295.3259582075475,0.9832092549528347,0.9978284524081542,33.35686541986741,10.266277726674968,2.5978265128384104,1.008363878752433,1.0096685154122624,17.050679799999997,passed,
2025/04/23 05:00:00,0.7292267003542234,0.6728273384233515,88.97140005649592,112.24477758690755,2.7182569469203877,2.76,3001.7897899844297,3293.359467110863,0.9834269345812756,0.9979900257742161,33.613231171391206,10.543819897487671,2.605738076134234,1.0159704034484147,1.0131398621619256,17.111833199999996,passed,
2025/04/23 05:15:00,0.7296519861498818,0.672652508670214,88.8890619600943,112.17111752964429,2.7148477538072266,2.74,3001.27966239305,3304.086998037185,0.9834394147666489,0.9979905846381465,33.52829675991868,10.21434287172159,2.599573731903761,1.0078557024480455,1.0057020563081325,17.118110514999998,passed,
2025/04/23 05:30:00,0.729625095099047,0.6723494420597214,88.87361912001268,112.14459432716417,2.710903781730996,2.76,3001.773238936443,3316.0905556970743,0.9834803955989458,0.9979974075226471,33.507231582905625,9.859123223832702,2.598352447456029,1.007388737506232,1.0056763832947633,17.12712085333334,passed,
2025/04/23 05:45:00,0.7278471949470902,0.6742651768183461,89.3669562705003,112.75955773068186,2.7164534690600948,2.74,3016.992754019209,3310.0555876604635,0.983649109650183,0.998128438272322,33.722635007136965,10.274142321914447,2.605155723682858,1.003528285305395,0.9981156605517815,17.187132416666664,passed,
2025/04/23 06:00:00,0.7279251615707865,0.6769907178062157,89.47167092111312,113.24935617104123,2.715279346469793,2.77,3027.640552568902,3332.8244428890685,0.9837709317285157,0.998325179397432,33.631774819576826,9.851482524190914,2.581405976489071,1.0044701897845463,0.9964246110126556,17.270439236111113,passed,
2025/04/23 06:15:00,0.7296358459669132,0.6770920294233626,89.8892969894323,113.71221394851403,2.715287710924152,2.76,3046.037134580852,3342.9657091591416,0.9837322441825471,0.9981885064766194,33.34516662322333,9.903416544184747,2.5733803687826136,0.9940405716968529,0.9884432009320399,17.347980906666667,passed,
2025/04/23 06:30:00,0.7261637005309153,0.6791177851208537,90.44249278465483,114.39297420421921,2.717178759157271,2.76,3058.833922565384,3354.43771979722,0.9839484087541538,0.9984274714589402,33.838327892758045,9.78872393535746,2.590472758532939,0.9898852915474926,0.9789574934863922,17.426005483333334,passed,
2025/04/23 06:45:00,0.7298962384758575,0.679520892640373,90.51384217352484,114.68944229784849,2.713152785594495,2.77,3072.8681949012853,3380.62982148979,0.9838313910231818,0.9982912233894737,33.23410591137933,9.3709193473676,2.5573591530410504,0.989161334906269,0.9823097333388008,17.509326119999994,passed,
2025/04/23 07:00:00,0.7270499891317596,0.6828781945933294,90.83826678359974,115.35018446068811,2.7183495148536325,2.77,3079.4146379861795,3390.5388754756223,0.9839315580105439,0.9986098224369924,33.68888217567567,9.2909428403996,2.560360869215005,0.9861802223938887,0.9728301332704177,17.587594994444444,passed,
2025/04/23 07:15:00,0.7254226269104997,0.6850722189195594,91.1945219619929,115.94246541947871,2.7181198826543174,2.75,3092.3928221942947,3408.9898559550934,0.9841097759113346,0.9988114700686952,33.87068063773567,8.995824293716604,2.5575325350048845,0.9816877238934736,0.9646832008288101,17.671537522222224,passed,
2025/04/23 07:30:00,0.7236606107742071,0.6883258437391719,91.43885187502387,116.57517486780189,2.7215365585311075,2.77,3099.9363717086303,3424.0399859808144,0.984188693192849,0.9990899211980881,34.1376930162315,8.798816006687689,2.5507601651076452,0.9812006195779325,0.9590771813811505,17.75524016444444,passed,
2025/04/23 07:45:00,0.7217559920534231,0.6916443398969613,91.7637465851895,117.24923717059778,2.7261739315979607,2.74,3112.0789612651593,3429.6455582427952,0.9843698305832637,0.999363652490401,34.36523820627664,8.874828918996613,2.5441843387046448,0.9860153725024612,0.958426549734528,17.83387885277778,passed,
2025/04/23 08:00:00,0.7225738913445474,0.6909217657187812,92.51039392616346,117.91242978662291,2.7244540041939,2.77,3139.1908298468206,3443.611850842447,0.9844268101707976,0.9991858375651428,34.184196922665166,8.925141085977053,2.550300556846547,0.9905763104434326,0.9654260228123484,17.934543122222216,passed,
2025/04/23 08:15:00,0.724087125316602,0.6893211595304191,93.00841503561435,118.31170123919149,2.7140502116972116,2.72,3161.5272459171065,3481.7426448261067,0.9845071105289834,0.9989970883039209,33.86221166488619,8.191897296910437,2.5479921351447006,0.992971510395562,0.9720963534926361,18.030168053333327,passed,
2025/04/23 08:30:00,0.7268389364251708,0.686734612950137,92.94689778323193,117.95105371719875,2.711961144165657,2.75,3165.4025651976,3466.7187654919258,0.9844687387663456,0.9986903936393208,33.38624825075647,8.569953018468599,2.5436345383608816,0.9923817509378826,0.9772045872203392,17.986055352222223,passed,
2025/04/23 08:45:00,0.7294913116022284,0.6831958489858923,92.77577892086242,117.4365554199514,2.7028162795266666,2.71,3162.9340873888036,3479.5337009096093,0.984347958448693,0.9983764478166975,32.97558157272166,8.109252771878152,2.5425963309391078,0.9856540591504794,0.9773641011950635,17.953370074444443,passed,
2025/04/23 09:00:00,0.7260663137194943,0.6872133964819784,92.5667585676391,117.56852862966771,2.7167744284314854,2.79,3149.323217014528,3444.8919421524133,0.9844171247086947,0.9987831906512449,33.56020083878333,8.913651771591688,2.5453742172709486,1.0066905290427324,0.9892186309942362,17.914995120000004,passed,
2025/04/23 09:15:00,0.7282006692333919,0.685778768395089,92.23912608815024,117.13473598996947,2.713840522247101,2.74,3142.001317051114,3445.025450247838,0.9842876502587288,0.9986349260421896,33.252564851341305,8.783203815816517,2.5348641170188224,0.9899215663698128,0.9763428121294851,17.87614016222222,passed,
2025/04/23 09:30:00,0.726649499143324,0.685941059098618,93.07042499763857,117.91477834195213,2.7122004224374243,2.75,3168.214121191318,3459.9918196594804,0.9844989225017405,0.998623402597514,33.40163195950197,8.7443118691032,2.552029507954491,0.9943871312972676,0.979828258113778,17.97702295277778,passed,
2025/04/23 09:45:00,0.7281653139695223,0.6800604144575223,91.39292478515348,115.55061219056628,2.70213028208251,2.72,3108.258719677774,3430.9878920913,0.9842820713954108,0.9983930054309899,33.26263772758176,8.363299593672481,2.559547722219527,0.981784287495612,0.9736305115131173,17.669896291666667,passed,
2025/04/23 10:00:00,0.7321641887594134,0.6785915012746685,91.00782699273569,115.13708611964891,2.705791055151111,2.74,3097.518471843343,3413.282685883371,0.983867115583339,0.9980984742107547,32.792352789505394,8.833679142048325,2.5455703693289253,1.0070799189295425,1.004459853337303,17.61686753444444,passed,
2025/04/23 10:15:00,0.7292473201165658,0.6799275334899534,90.93263126561799,115.09993541000637,2.712593350470797,2.74,3089.656915283236,3383.358465718314,0.9840412391171873,0.9983047942727798,33.218553922794655,9.488424267814231,2.5601538612830224,1.009713065924895,1.0019676005488516,17.55865848,passed,
2025/04/23 10:30:00,0.7295126274212639,0.6781447144523546,90.60206339598354,114.61437365604128,2.7070420210514357,2.73,3077.050235922099,3387.607593348829,0.9839953495362365,0.9982322220498822,33.19929787688197,9.131692086995967,2.5652428206724465,1.0036125398926958,0.9980619430765891,17.50010039555556,passed,
2025/04/23 10:45:00,0.730406098168334,0.6768826759791255,90.36906066696183,114.26712483470524,2.710303329821763,2.76,3063.990020716831,3371.424355754587,0.9837343646007601,0.9980931301364234,33.20281529846198,9.461736442671114,2.573270625619005,1.013234701402297,1.0097043566880703,17.44192501333333,passed,
2025/04/23 11:00:00,0.7341026320451702,0.6736216001962163,89.96134554502451,113.63856523085802,2.7066746305171385,2.75,3049.6509063404283,3372.7697006063536,0.9833084211068442,0.9977331260506984,32.796275683195475,9.300181244162507,2.569831086088737,1.0162568263059277,1.020312670470177,17.383402923333335,passed,
2025/04/23 11:15:00,0.7311985181606271,0.6752162247378919,89.92688713405133,113.65540438628864,2.713058569365753,2.75,3047.7345205979855,3338.1435466726207,0.9836444203030206,0.9979613422571656,33.11506945405321,10.107618885744756,2.5788416243040273,1.0184242867939202,1.0170501158711056,17.32526121333333,passed,
2025/04/23 11:30:00,0.7320458906785817,0.6735111306757421,89.6318242687618,113.23477996518064,2.707753167057224,2.76,3039.1937498364887,3339.649970371238,0.9836281500110596,0.9978589678973319,32.969437690753935,9.884213441095076,2.5787731051192684,1.0036262029827199,1.0050144057037675,17.272334285555555,passed,
2025/04/23 11:45:00,0.7288093687610222,0.675104401195294,89.166651727495,112.94689037123038,2.7109556434975652,2.78,3013.0832685794403,3336.79024421286,0.9835601250022654,0.9981820449419395,33.604724721033655,9.641223802052831,2.5905314548118588,1.0140193422107178,1.0093762876997145,17.214225434999996,passed,
2025/04/23 12:00:00,0.7295671665191029,0.6740233675437787,88.87082165190893,112.56927553815176,2.711902051181806,2.76,3000.797889076985,3325.306107755706,0.9833994194364176,0.998091154944169,33.56896017475316,9.805511516728258,2.593406784249732,1.008281573514824,1.0053959200893732,17.155774405,passed,
2025/04/23 12:15:00,0.7300694210443521,0.672597427065984,88.6239770232627,112.19700640844299,2.708513034462509,2.73,2993.0930687255745,3321.536258282283,0.9833972188516843,0.9980109982580031,33.479246912019036,9.738203426548129,2.595354413614883,0.9956343090446238,0.9947719390635006,17.103255840000003,passed,
2025/04/23 12:30:00,0.7295717392881109,0.6719540587453038,88.46072407507766,111.93871412441989,2.7102334440902447,2.75,2985.2520463203386,3303.815012726698,0.9834096618486332,0.9979940780595375,33.56166034304691,10.07975137099357,2.6038834485295355,1.0057100402361396,1.0047527496347435,17.044839875555557,passed,
2025/04/23 12:45:00,0.7306873073561699,0.6703473029020244,88.28008801129738,111.621719149495,2.710919678582157,2.75,2976.9309207891774,3291.1826506245425,0.9832427934108974,0.997829217271494,33.46490423335076,10.338288633229547,2.6098574769826715,1.0061145911643703,1.008126896341287,16.992352428333337,passed,
2025/04/23 13:00:00,0.7325734566300363,0.6684376461529232,87.76689681190828,111.01204593894374,2.7071888574815923,2.75,2958.452448731588,3294.6826215769565,0.9829630390065913,0.9976788819749782,33.29951198763494,10.005633146843788,2.606111200984471,1.002839840286462,1.0089875393117897,16.928417586666665,passed,
2025/04/23 13:15:00,0.7294858792728429,0.6699104721109526,87.46215236502974,110.82651308701985,2.7125446458757274,2.73,2939.5119196377286,3279.8913132825164,0.9829648277752773,0.9979483701591874,33.85639459032803,10.166937189874595,2.6198396968714563,0.9993429821443702,1.0000048216704813,16.870408939999997,passed,
2025/04/23 13:30:00,0.7299558965730271,0.6675317762157433,87.41451912323295,110.50845843437864,2.710489836897391,2.74,2935.0402134998776,3269.7308345856945,0.9829090471190801,0.9977578134685953,33.80691471472181,10.336673765739802,2.634810100531676,1.0052572762288232,1.009191942341224,16.817968866111116,passed,
2025/04/23 13:45:00,0.735668267865667,0.6635749410393585,87.18252002154047,109.96861779406305,2.709149187236324,2.74,2933.100100125671,3253.2116236042034,0.9825264433167741,0.9972047583533756,33.012902838562475,10.81530905782365,2.6235238876793816,1.006447024735088,1.0213785091000178,16.75964137833333,passed,
2025/04/23 14:00:00,0.7345890051477351,0.6634972078480093,86.75035839033457,109.57725229806385,2.7086659490165697,2.74,2912.530591991967,3253.4869830916323,0.9823958942791728,0.9973086939919404,33.293373376342814,10.538710102603051,2.630415149910135,1.0045943950348666,1.0181943967008484,16.701681846666666,passed,
2025/04/23 14:15:00,0.7333365323355846,0.663796699614375,86.5738300470954,109.40591876305434,2.712802948957006,2.74,2902.938440471923,3234.2341862391454,0.9824123104968182,0.9973908708440075,33.50993217871403,10.933844074049457,2.6388199999260498,1.0098519671514796,1.0215353324169023,16.64894,passed,
2025/04/23 14:30:00,0.7325152781387457,0.6636741996204683,86.4847901398513,109.24735894562437,2.7128294087648146,2.74,2905.441602246124,3210.318302956275,0.9827623782054461,0.997442516830991,33.43747584081666,11.469398326580654,2.6379255558861243,0.9956170150848436,1.006237575716087,16.591013327777784,passed,
2025/04/23 14:45:00,0.7332018324745537,0.661085742683912,86.07616597714039,108.66777864237216,2.7049726905172653,2.73,2894.9702406622782,3219.0673845521264,0.9825634222024973,0.9972130995159125,33.271056055095485,11.023505518376627,2.638244266600329,0.9942400862742777,1.0087204409200103,16.538304805,passed,
2025/04/23 15:00:00,0.7288598223489807,0.6651845059068386,85.99612628958849,108.91953927687808,2.717454646230071,2.76,2881.027816024916,3193.8284750396338,0.9827749952142566,0.9977521934732375,34.04967967184787,11.592975404923045,2.651207303253987,0.991556892750256,0.9960294660729682,16.508146453333335,passed,
2025/04/23 15:15:00,0.7329299883605866,0.660329231558806,86.04293344331585,108.61570820452708,2.7054647455531087,2.73,2889.15856503492,3217.748056889,0.9823941991782131,0.9971365555964645,33.39090039892999,11.060172768551261,2.6500110408622297,0.9842729316628089,0.9994069682079277,16.52202056999999,passed,
2025/04/23 15:30:00,0.7315529103988045,0.662593156108612,86.05203628841618,108.87886574189228,2.7107021297428044,2.72,2875.2801857615523,3227.1168742915665,0.9822791854016495,0.9974451976737642,33.91329103781604,10.774377342925469,2.6617343314710005,0.9970436057527381,1.0081545178765718,16.54178070722222,passed,
2025/04/23 15:45:00,0.7285431655093864,0.6643562210716611,86.5869665329788,109.47078578710473,2.719966284266904,2.75,2891.608729484506,3195.1002096775132,0.9826470815582005,0.9976043296767325,34.217796177138325,11.884099381205845,2.6786104130532284,1.0108576987959208,1.0168029619506225,16.555643096666667,passed,
2025/04/23 16:00:00,0.7366778180023477,0.6603193076769875,85.94049142386086,108.72879849858045,2.707545425867132,2.74,2877.4530729119765,3234.234795827545,0.9819037978048542,0.9970380763293035,33.22634972580685,10.745713979303794,2.6435001679529404,0.9939990229739241,1.013826932829107,16.54767253333333,passed,
2025/04/23 16:15:00,0.7316143136693555,0.6620658983709893,86.45571637658027,109.2464550690977,2.7178855610779933,2.74,2888.889586421955,3196.4869860338777,0.9822991895790745,0.997265035373123,33.836345048337634,11.91551379998378,2.6747113742272557,1.0052928092796969,1.0176458676901687,16.539357119999995,passed,
2025/04/23 16:30:00,0.7303001142067334,0.6621919718390992,86.22407593932367,109.08236945031545,2.7125810125060035,2.71,2877.178456984595,3217.161158191158,0.9822566539013655,0.9973858095913901,34.08747701151333,11.168250805269924,2.6798074600282655,1.0058456150459476,1.0166596422209544,16.53138992388889,passed,
2025/04/23 16:45:00,0.7285354341466858,0.6643240242525404,85.95663464862993,109.09762226591819,2.7174249877699994,2.74,2857.988499569449,3222.428875100879,0.9820667214900587,0.9976649116376752,34.57612863559142,10.904796771537063,2.6853038033436887,1.017324904192225,1.02359033791,16.523078110000007,passed,
2025/04/23 17:00:00,0.7302746037595758,0.6642331551143726,85.92778942482323,109.11486786517386,2.7190151496365633,2.76,2862.90836336192,3211.0240615157436,0.9820806847049097,0.9975683824509275,34.26229892557602,11.31111865272163,2.672344154014568,1.0217746706906494,1.0302435727409813,16.515114281111114,passed,
2025/04/23 17:15:00,0.7333792347651206,0.6627775043589085,85.87371637478778,108.99509295198622,2.7162720539057497,2.75,2868.6994324640214,3208.308223279221,0.9820269867690489,0.9973271533655879,33.74378099318201,11.464439049984355,2.6574387494376164,1.0011143603928365,1.0147820207396208,16.506806066666663,passed,
2025/04/23 17:30:00,0.7264268788275704,0.6646323839623641,86.18362749877382,109.33852190495108,2.716461798879048,2.76,2880.6850364364523,3190.9288651163306,0.9827142851636307,0.9976826396238996,34.38734113506969,11.888056560596429,2.6815877244590243,0.9993951619380297,1.0033132096413193,16.49330722111111,passed,
2025/04/23 17:45:00,0.7317339652536068,0.6633426049945474,86.17411983183275,109.30904408844867,2.715771047123916,2.77,2880.9408260860123,3204.9628460357244,0.9823137788013979,0.9974008791743619,33.83461940302285,11.662424839624919,2.6636279996292744,0.994128318823805,1.0054806546482735,16.527920988333335,passed,
2025/04/23 18:00:00,0.7330554682719578,0.6660173286755051,87.42367703296755,110.8947538674955,2.715569022400946,2.75,2929.1041444814296,3247.940179671271,0.982414396504905,0.9973749255423978,33.55934727427313,11.350735084641979,2.648937695476529,0.9892421401334296,1.0000794081049615,16.77419021666666,passed,
2025/04/23 18:15:00,0.7314225671941162,0.6696218170316924,88.79678577840008,112.63977377051366,2.720567330218391,2.78,2971.9802907843027,3284.294916086006,0.9824829263271893,0.997505239393972,33.80989154564034,11.209057540357657,2.6555466020764222,1.0014747502579682,1.0078245864237092,17.020617936666664,passed,
2025/04/23 18:30:00,0.7287472147389183,0.6757828325415974,89.75897086124344,114.32579588626983,2.723123799883787,2.78,3006.935326279633,3334.2786446685054,0.9827317180719665,0.9979605761095386,34.13274620633512,10.540166788698714,2.638619596458652,1.0163019436724094,1.0141097799011882,17.267910684444452,passed,
2025/04/23 18:45:00,0.7263426650227148,0.680214288270519,91.18748078666489,116.1908978658241,2.727695559817343,2.78,3058.0272001329354,3363.2731314739667,0.9831114861725475,0.9982069401134794,34.325402398633614,10.604712630515378,2.6371018421000656,1.013303344872965,1.0049578803269938,17.51535240277778,passed,
2025/04/23 19:00:00,0.7270386269958503,0.6840935822398895,92.19621390556597,117.75056419864005,2.73132247514088,2.78,3096.170606965587,3405.4758636290676,0.9830682502264051,0.998315547016294,34.22867879394439,10.282020639401187,2.6171720716876066,1.0059719296229064,0.9953952591813983,17.758093130555558,passed,
2025/04/23 19:15:00,0.7261806652930073,0.6859980572667506,93.41917909534106,119.24233781572717,2.725235926374654,2.78,3137.713887482461,3469.7570817308883,0.9831913965905382,0.9983788130967213,34.30503385621626,9.284201682826,2.6190075844767757,1.0137857114946478,1.0017332502055833,18.006917267777773,passed,
2025/04/23 19:30:00,0.7259401206941472,0.6887745811852978,94.99598254130065,121.10176214100895,2.7288359753710005,2.75,3197.73637053174,3492.250266542705,0.9835063705478171,0.9983818995864272,34.15365381052592,9.627798397210425,2.615390424081917,1.021527586281331,1.007724122275762,18.25587621,passed,
2025/04/23 19:45:00,0.7261882534121348,0.6917840009867027,96.07908500177679,122.64923201585273,2.7297047050586194,2.78,3235.5010151520128,3543.8857193809663,0.9834454172267286,0.9984609371183722,34.147148723499754,9.056026264492509,2.6047715174700743,1.0351994337986172,1.020197747909583,18.505723866666663,passed,
2025/04/23 20:00:00,0.7231061009791695,0.7030893059836567,97.04843373018704,125.13296604074723,2.754482045074624,2.81,3267.2229857511657,3564.439334810517,0.9833814444092279,0.9992304117235489,34.73055216086405,9.54247699673796,2.5678713410395915,1.0376571683877678,1.0082063486188613,18.817691199999995,passed,
2025/04/23 20:15:00,0.7200376578466083,0.705415964864541,98.57778585947496,126.91249854520524,2.748975098867156,2.71,3316.3427593775004,3626.2669398916355,0.9837131560511936,0.9993962474504975,35.06597315051539,8.685605565031976,2.583491031559664,1.0428234103988485,1.0099833675065149,19.08506118444445,passed,
2025/04/23 20:30:00,0.7232708642256305,0.6987405440047232,98.31230205427762,125.74475333363954,2.7359274767068524,2.78,3310.8453890296128,3619.3339808887645,0.9836790655270283,0.9988436808358019,34.52069000465817,8.499389634691706,2.5980814418319857,1.0372631240944852,1.0153192790536647,18.96046815666667,passed,
2025/04/23 20:45:00,0.7229527476152702,0.6986736732851452,97.32550882147939,124.7174988397659,2.737425508192151,2.77,3272.810272740422,3605.7479736787577,0.9834592362297855,0.9989618045780067,34.71031746613671,8.294858191072864,2.5939543027585485,1.0298250319545668,1.0057244763639972,18.829540803333334,passed,
