datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/23 21:00:00,0.7209961680879406,0.7007881397971917,97.09532913312201,124.61519545066194,2.7436044842687974,2.79,3266.4200336228255,3579.7006327114473,0.983670023251927,0.9992129574554881,34.92506721765052,8.793443143280648,2.5893895949174075,1.027099283864303,0.9977085616646714,18.783047359999998,passed,
2025/04/23 21:15:00,0.7259899629967891,0.6949339662014227,97.12014385758299,124.00399643309635,2.7300522832835488,2.76,3273.7238456995838,3599.6102868076846,0.9834658379650868,0.9986134150998627,34.16983514598702,8.263374162520504,2.589032148968037,1.0253441181020801,1.0083351579266122,18.764561542222218,passed,
2025/04/23 21:30:00,0.7259551413331451,0.6957865059156428,96.92345286099537,123.87936378460643,2.733224146295285,2.77,3268.1983782512657,3590.222618946676,0.9834520559231937,0.9986912159413319,34.184546797858566,8.42869105409261,2.5815227640412566,1.0275844696139904,1.0089846067711177,18.745601875000002,passed,
2025/04/23 21:45:00,0.72460313430524,0.6969169605522016,96.84473656441497,123.84882884837549,2.737850167831102,2.77,3262.791339342304,3577.2255213448893,0.9834867722150223,0.9988268710996198,34.40301397866753,8.6810129408137,2.584286100352361,1.0240945754263704,1.0023511684076283,18.726941309999997,passed,
2025/04/23 22:00:00,0.7236142233784381,0.6975392700524358,96.62349015324479,123.61641669152516,2.741344193053013,2.75,3252.1624392582576,3565.706017240516,0.9834614165639923,0.9989307886995192,34.59287615732883,8.811435856508101,2.586518178789118,1.019690260998936,0.9955409338807614,18.690124102222224,passed,
2025/04/23 22:15:00,0.7261476243576411,0.693254106118096,96.65142005062268,123.08089669036845,2.731546939290106,2.76,3259.214075562203,3566.2132221615425,0.9835279520026742,0.9985432320729888,34.1032993721132,8.683837502801714,2.591290774385209,1.0180177122302645,1.0014948662433554,18.64397504444444,passed,
2025/04/23 22:30:00,0.7260837352098477,0.6917959848635687,96.39504411579792,122.58677218818498,2.729582263066602,2.76,3247.0943165145927,3562.224446832926,0.9834537002433377,0.9984787623433963,34.1606414305732,8.547330001866118,2.599745807219376,1.014786803042995,0.9992466148573984,18.586595719999995,passed,
2025/04/23 22:45:00,0.7293385271850255,0.6893015894078628,96.16914649003377,122.08311822869601,2.725370547922465,2.75,3248.22858147004,3554.715436839697,0.9834066050728831,0.9981935260754548,33.60582041105106,8.65461861890882,2.58662578842223,1.0079981316953084,0.9984608705975636,18.540543266666663,passed,
2025/04/23 23:00:00,0.7290588416089984,0.6885614321223391,96.03081631521663,121.75128249453611,2.7260993229880945,2.76,3244.3242425922926,3535.933705385413,0.9835047032126459,0.9981674828533975,33.594537811346946,8.970607649777234,2.5906701051607253,1.0156748679920875,1.0060398881849217,18.48365660166667,passed,
2025/04/23 23:15:00,0.7295344594951513,0.6874692412011925,95.79969159207974,121.35260047199858,2.7253209664075047,2.76,3235.7596519467897,3529.571948762074,0.9834379791046867,0.9980990657409939,33.5505178296494,8.96796098594368,2.592313594801272,1.0181349492539762,1.0096706927187322,18.43770005611111,passed,
2025/04/23 23:30:00,0.7301324323641583,0.6862242537195926,95.59835951702823,120.94204540833807,2.726397001894041,2.78,3228.096641363515,3513.6004494644385,0.9833706948154983,0.9979970692954092,33.48461251745236,9.225727698247004,2.5958209854173986,1.0274893682831903,1.0204202669044542,18.380542736111106,passed,
2025/04/23 23:45:00,0.7290910983151838,0.6861498777808662,95.2343057493344,120.53721466250836,2.726470622255831,2.76,3209.99705177014,3514.6977405875436,0.9832621345717568,0.9980933459327164,33.74137005617178,8.943269678358803,2.601489212534091,1.0296373143863151,1.0206848043136267,18.334682795,passed,
2025/04/24 00:00:00,0.7339029410957351,0.6733517857782588,90.70522804550274,114.84421417170473,2.7052055815523017,2.78,3053.932584040903,3424.044237163611,0.9826676076105405,0.9975661640747148,33.24539088110568,8.61175090840193,2.6068800756209356,1.0065898804094555,1.0135733971314802,17.524259053888887,passed,
2025/04/24 00:15:00,0.7299126293436907,0.676399000265268,90.07240349762559,114.39582810451898,2.720054624212355,2.78,3021.2299916156885,3378.038620513877,0.9826159226463099,0.9979828522303734,33.99698572549464,9.417060063154231,2.617887211184718,1.023911667146757,1.0214270654098425,17.406360180000004,passed,
2025/04/24 00:30:00,0.7283588843121033,0.6751412750476957,89.88492655398194,113.87652974692843,2.721496417030495,2.77,3015.7995681632983,3338.889145491461,0.9829335652147291,0.9979874794629933,34.07714472550122,10.151500082865521,2.6316613655947743,1.0217978559829157,1.0182656906290348,17.294262565555552,passed,
2025/04/24 00:45:00,0.7310625770159656,0.6717864824731421,89.16418590136263,112.82469391248593,2.7149393805826634,2.76,2995.370850364495,3331.516458413892,0.9827741649361174,0.9977467650319706,33.6924508785021,9.929191188866978,2.623409074769377,1.0119388207265247,1.0143614550984748,17.177115511111108,passed,
2025/04/24 01:00:00,0.731431828313074,0.6686298803980139,88.9849798373257,112.16735477365849,2.716376952095455,2.76,2985.669424934886,3296.86317490743,0.9827393434942757,0.9975081041339409,33.64781274681575,10.605638312778146,2.643790520145051,1.0206390085616022,1.0265402738105889,17.065726755000004,passed,
2025/04/24 01:15:00,0.7235604354076991,0.6642582814135597,85.68889718852697,108.17028802078762,2.7115020259368814,2.73,2857.155668045203,3216.999295476789,0.9827416463440992,0.9980004781221941,34.91827473928948,10.322977271243078,2.6838824331452433,1.0221431213710204,1.0205503366691222,16.47008348944445,passed,
2025/04/24 01:30:00,0.7278679025099946,0.6641618499981758,85.05447831717089,107.62584014333135,2.7161335295803233,2.75,2836.7208173315166,3208.2343118252024,0.9823111012178124,0.9979082206821611,34.536658867052566,10.40486777324782,2.6562972276080443,1.031316743174159,1.0341042105923401,16.418905311111118,passed,
2025/04/24 01:45:00,0.7236123745532606,0.6635617035143808,85.12699350559576,107.46908998016745,2.717009415738355,2.75,2839.8651303623055,3186.0914226384657,0.9825648697036533,0.997940683562038,34.905852358442644,10.885022976539327,2.679256713721374,1.0445540336909798,1.0429256545392225,16.372580693333333,passed,
2025/04/24 02:00:00,0.7261782476138431,0.6606413054777204,84.86305328887684,106.93623283674195,2.714041453394285,2.75,2839.2781453136313,3176.343045579111,0.9823423770303525,0.9975584816632649,34.42380911490282,11.092184075901018,2.6695881808776822,1.04107889989164,1.045811517742274,16.326645279999997,passed,
2025/04/24 02:15:00,0.7286726990850609,0.658178962222453,84.2944153586401,106.20330668416867,2.7066956012734065,2.75,2827.6651210400105,3185.266877670801,0.9820704000168525,0.9972948492872276,34.00672490047829,10.598188885945538,2.652327048155378,1.0249759202297355,1.0352169723877602,16.275176591666664,passed,
2025/04/24 02:30:00,0.7259469894568866,0.6595597448389379,84.07013545858157,106.01219896094084,2.7128544594951287,2.75,2813.0376148080627,3169.328313603203,0.9820909629462736,0.9975429302074715,34.48874574220857,10.813571336878905,2.6633676193292297,1.0311912139596082,1.0360632538401306,16.22928808722222,passed,
2025/04/24 02:45:00,0.7248622081055187,0.6581501308945695,83.89213263243442,105.63655446461627,2.7091501842264343,2.75,2815.071813630263,3158.410136458243,0.9822230665423539,0.9974277336675074,34.388478592791834,10.96810121723374,2.6628594848235334,1.022237338172773,1.0273570723071448,16.183059725555555,passed,
2025/04/24 03:00:00,0.7235262648284286,0.6569713156839005,83.6436465693682,105.21951629638494,2.704665459205245,2.75,2815.105167953098,3149.414227221645,0.9823930956815635,0.9973629274336584,34.31624579516062,11.02075129972804,2.660331679765676,1.0201067734502718,1.0248990634790827,16.132029588888884,passed,
2025/04/24 03:15:00,0.724632380467471,0.6552423850539228,83.28166204673023,104.69304534276823,2.7021115906193054,2.74,2807.0835192850423,3145.983025355045,0.9822093716802635,0.9971779307314275,34.10443683299665,10.938679410715839,2.653318949192147,1.018447501208136,1.0262604182276787,16.085850109999996,passed,
2025/04/24 03:30:00,0.7210418139740414,0.6556517384706964,83.08393810198042,104.43409128499542,2.701685099385672,2.75,2798.97061958429,3137.951779650705,0.9824103135822286,0.9973771191523241,34.520568176129,10.902130979946971,2.6650227107724347,1.0234388201439193,1.0263191481050609,16.03969478222222,passed,
2025/04/24 03:45:00,0.7228155289800449,0.6531198897879515,82.67838040391364,103.82012327795398,2.6972162087998686,2.74,2791.769731446563,3136.0973548939533,0.9821631176208184,0.997080252297333,34.17347121955931,10.782351495665218,2.6557822811440497,1.0113021519220262,1.0189940018535815,15.988739188888893,passed,
2025/04/24 04:00:00,0.7231627481810786,0.6531356117654168,82.45608074422023,103.5810410650558,2.6978774892866233,2.75,2786.4137281696926,3130.592404141521,0.9821365237431126,0.9970892901924169,34.1080809797278,10.819525044976556,2.6478776363522205,1.0148406337884994,1.0226036606295688,15.963357648333332,passed,
2025/04/24 04:15:00,0.7213104589198411,0.6560581962100166,83.16713034016034,104.41918889741476,2.70281687389323,2.74,2804.7314825859007,3134.3692879413475,0.9825544821597032,0.9974244120329226,34.4329517352796,10.978363444579655,2.6573370290141676,1.0200318676821762,1.0222361130289441,16.05230177833333,passed,
2025/04/24 04:30:00,0.7239017681137897,0.6613238889321067,84.36425195005127,106.05494221965576,2.7133817979200816,2.74,2830.242796616052,3166.072180437739,0.9826955903283298,0.9978386367823342,34.55198242077251,10.768035519789995,2.6516976781461326,1.0302680171632819,1.029400616637367,16.27029191333333,passed,
2025/04/24 04:45:00,0.7373610890457766,0.6597256376586981,85.0923210407511,106.85696053387649,2.7084751581549265,2.71,2864.1592666022557,3217.8574764354626,0.9821879680011365,0.997233115743445,32.91981606789295,10.142399233647122,2.5961954393519213,0.9960446066146302,1.012794447905055,16.472991259999993,passed,
2025/04/24 05:00:00,0.7395094845744076,0.6522910515501062,86.84002515732753,107.77791438109283,2.6794948313362945,2.69,2942.8882470471326,3284.239223390954,0.9825823481260256,0.9963133768497877,31.936441882750167,9.122254565090662,2.617808402477604,0.9816252265787057,1.0112618119806733,16.68555587111111,passed,
2025/04/24 05:15:00,0.7356485886856079,0.6581154331089322,88.19377465323932,109.58553144096331,2.684111000585922,2.68,2977.372396051358,3326.520262832209,0.9830930669346483,0.9969332165963084,32.64956345152991,8.577294888789023,2.63065698974173,0.9828046161515848,1.0021496381224848,16.92034763222222,passed,
2025/04/24 05:30:00,0.7373741234065597,0.6585948733537634,89.2221089702057,110.784368534996,2.6738222623760426,2.68,3020.3882354720686,3395.8801415188714,0.9831769455756169,0.9968300814261861,32.27153459104589,7.400985335093679,2.615153495521361,0.967943162435425,0.9901821381337021,17.155961227777777,passed,
2025/04/24 05:45:00,0.7397957940702516,0.660401576622263,90.67776909972173,112.47941411379317,2.671311907939113,2.69,3082.8374208787413,3442.4797019656958,0.9833554334476007,0.9966700202294173,31.691702553209414,7.188708551755105,2.5938670778467086,0.9760896712208464,1.0012082692237811,17.431157333333335,passed,
2025/04/24 06:00:00,0.7421759749695144,0.661063477270735,91.68738659247894,113.61672075325636,2.6694503104905385,2.67,3123.9546222032945,3481.2220618159363,0.9833056313023357,0.9964806708607813,31.26610344092768,6.8985095832303,2.5809112024365537,0.9732825155731437,1.0016636917725428,17.63219095,passed,
2025/04/24 06:15:00,0.7370019551824598,0.6664220915644743,92.7748934541118,115.15977733836536,2.676351323844572,2.68,3154.4232450334507,3506.5707449949823,0.9836502111625361,0.9969785632566307,32.02645701120442,6.771455988406051,2.5931675311213014,0.9902332560945623,1.0082916911718942,17.827160083333336,passed,
2025/04/24 06:30:00,0.7366979795446407,0.6695665716312598,93.6677038130757,116.41448209208185,2.67932258150594,2.69,3187.6366514158435,3538.3681197370606,0.9837149792049529,0.9971038028466341,32.04081868281718,6.567834700969143,2.5824830371819796,0.9986593531616832,1.013849149170075,18.02113646666667,passed,
2025/04/24 06:45:00,0.7382619362260817,0.6708675829253041,93.95120458770259,116.8988780851388,2.6795961718673964,2.7,3203.614292476497,3559.160680952135,0.9836610652702245,0.9970945004764191,31.778679463668134,6.337933960251492,2.562510463643128,0.9924294071089276,1.0080645046445016,18.121505929999994,passed,
2025/04/24 07:00:00,0.7424329449502881,0.6706858412864303,93.61238060337836,116.68605636076634,2.6856270484364546,2.72,3191.9679352709336,3559.325169836849,0.9830413340688795,0.996875699961337,31.397895227807535,6.454745498410161,2.5410285258645327,1.012556848267627,1.0329261486326173,18.131455375,passed,
2025/04/24 07:15:00,0.7372031605938258,0.6736023039080811,92.90029601074673,115.97095376400637,2.7022942215147854,2.73,3156.0197566149973,3483.565671054274,0.9832269997742673,0.9973301639546949,32.27054276570769,7.804896388863718,2.5613205701220396,1.0448750417294055,1.054279607512438,17.942113334444446,passed,
2025/04/24 07:30:00,0.7292122020754123,0.6807681399721673,92.29483641327246,115.77511909033107,2.7317242008667444,2.8,3125.157719100212,3380.8811593751593,0.9836630448698152,0.9981699892253258,33.466440330522396,10.031666225053687,2.5733192684929995,1.0484684812870675,1.03794876661492,17.772703856111107,passed,
2025/04/24 07:45:00,0.7243247051989378,0.682467699238713,90.83806414818511,114.44095852961107,2.7241847091733398,2.78,3072.2862761230003,3387.4417468331067,0.9839354789056447,0.9987886671213813,34.17608438694674,8.803486397221102,2.568333211926855,1.0217544563819416,1.0023391156976342,17.597492305555555,passed,
2025/04/24 08:00:00,0.7280831104295099,0.6781230572812356,90.6700971745479,113.79905386290011,2.7156449356364054,2.71,3074.2985350019912,3385.3138722765284,0.9838800384632598,0.9983625436966231,33.53408631718325,8.73203338549254,2.5630166176297395,1.0084471213255501,0.9980721334300403,17.54201372,passed,
2025/04/24 08:15:00,0.7252621955256614,0.6736714283215132,88.81100422747544,111.21220215109888,2.720210772232754,2.8,2994.817308061762,3303.4415751986307,0.9836936179552538,0.9983985203617791,34.15862195341357,9.509180995752326,2.6000755623847622,1.0188693867998702,1.0069207280166825,17.132591660555555,passed,
2025/04/24 08:30:00,0.7250883794098316,0.6664435780612897,86.90254263263738,108.35328082504127,2.712532549467892,2.79,2924.452922337431,3240.0972947454457,0.9836369901679217,0.998188118627397,34.224573887951756,9.730946194213447,2.625154671404954,1.0233697025614101,1.0171840291259435,16.721543116666663,passed,
2025/04/24 08:45:00,0.7320565861724442,0.6643108317160844,86.47216719918745,107.94666701174215,2.7039264383474637,2.73,2923.277754257711,3270.686822683046,0.9832032649049607,0.9977975336590079,33.240611329041194,8.942008630394472,2.5798395866086166,0.9949556201923866,0.9991554670272924,16.748024577777777,passed,
2025/04/24 09:00:00,0.7270833754825407,0.6675545428068735,87.42594654258353,108.95191078431777,2.7217267202955386,2.79,2942.7750442301462,3236.1408962914916,0.9833964900646085,0.9980484649341469,34.01774844897012,10.3050829836993,2.616543026391246,1.0440888091224383,1.0387662427316704,16.81732061777778,passed,
2025/04/24 09:15:00,0.728686633206457,0.6660672460241044,86.12589335505713,107.52004886536359,2.719503166785612,2.78,2904.1894294620633,3210.7813044060044,0.9833029602274206,0.9980617385313181,33.788585607980984,10.259378643214156,2.5947703580592023,1.0194589635898086,1.0165801239942263,16.62968227555555,passed,
2025/04/24 09:30:00,0.7260222632669864,0.668271598245726,86.46735377994266,108.10962791569847,2.717271089477987,2.78,2915.3631421535215,3230.2262012209867,0.9835831196892186,0.9983220254275257,34.0914759882409,9.878640624803754,2.5984981255852264,1.0164445102831947,1.008559115985992,16.699232250555557,passed,
2025/04/24 09:45:00,0.7300641694521337,0.6660038271561723,86.45418517136657,108.05693202482713,2.7080204974217357,2.73,2921.9184532597724,3256.9857435871554,0.983385919492268,0.9980007191241471,33.48736127686904,9.279882882052116,2.5822185395578674,1.0032464947013882,1.0031597670933892,16.732599216666667,passed,
2025/04/24 10:00:00,0.7209201705282672,0.6757756005212655,86.6979301790526,109.11352589132414,2.735372486092479,2.85,2922.6461437467506,3198.9905470606923,0.98398672040875,0.998990977485314,34.7470657657824,11.023268864321034,2.5903119885185877,1.0198767526702732,0.9977158093025035,16.744956573888892,passed,
2025/04/24 10:15:00,0.7285543424354086,0.6663133097398334,86.19332609952315,108.00712753712854,2.701712160526742,2.75,2908.7028347016612,3284.052587418927,0.9833497295062802,0.9981773627906076,33.783091444705846,8.397913921970686,2.5859269782755407,0.9935567565429215,0.9919738523088043,16.73104263111111,passed,
2025/04/24 10:30:00,0.7280979842427296,0.6688388390802723,86.03216733233998,108.14903141736812,2.70805894494089,2.74,2906.0971024465084,3267.0053096078536,0.9834226788921437,0.9983559558391136,33.81950522845384,8.892655677038787,2.5730165020103386,0.9967594560433887,0.9916558876267678,16.717125205,passed,
2025/04/24 10:45:00,0.7265509750802617,0.6683834163063033,86.50961994355384,108.43882693408376,2.712531404876562,2.78,2921.6744559444587,3234.1799536968797,0.9837419369226083,0.9982926566657921,33.89790478130244,9.952464504813221,2.594804841688548,1.0109125580724734,1.0046894193130753,16.69794841,passed,
2025/04/24 11:00:00,0.7245700657653501,0.6710257979627402,86.12000145727623,108.41703449962701,2.7174073285095055,2.8,2901.6794367560515,3237.8693621908346,0.9835740831058498,0.9986040667678256,34.35531151073363,9.708930346906461,2.5925517983158923,1.0212849073399506,1.0095452397121434,16.6836549,passed,
2025/04/24 11:15:00,0.7276292216720275,0.6689374475717688,86.00805052788027,108.19852686224975,2.7114478513088183,2.76,2905.564027394629,3240.403284153388,0.9835468432094274,0.9983428357731555,33.82608989174997,9.658181090805504,2.580253577844876,0.9942380988041192,0.9888119196026867,16.664469861111105,passed,
2025/04/24 11:30:00,0.7271110472734076,0.6681313670333506,86.04684859451582,108.16894112165531,2.7090905530207494,2.77,2905.1756208191573,3240.318132012562,0.9836015860998362,0.9983090522862346,33.88499826662553,9.630106254150368,2.590204430306244,0.9931922084637517,0.9883294476743669,16.648699069444444,passed,
2025/04/24 11:45:00,0.7273922925750885,0.6670691255227822,85.94236315944691,108.00945432029805,2.708193026429868,2.75,2897.876941018023,3239.990468275543,0.9834588353687976,0.9982251193447431,33.923636681683966,9.582226395625385,2.5985600159731375,0.9853963319937166,0.9822063171325414,16.622529714999995,passed,
2025/04/24 12:00:00,0.732070158548313,0.6639191781886499,85.7757810217286,107.67439307377532,2.702794121085347,2.75,2897.720271844447,3244.6739693335735,0.983160888981249,0.9977996716998182,33.26519214205801,9.504618507574829,2.586610066095797,0.9996596640885002,1.0055164160876644,16.601627044444445,passed,
2025/04/24 12:15:00,0.7236267998234706,0.6689301909851495,86.03006171406048,108.23101479323094,2.719342091961441,2.82,2891.1027197826384,3204.2988563307827,0.9835689569485021,0.9984557274157086,34.52513835782869,10.57046311107832,2.6241077402212043,1.0287097449415976,1.0188570298726352,16.575482073333337,passed,
2025/04/24 12:30:00,0.7311004340216462,0.6644959860403892,85.31484047748985,107.38628574711417,2.7045333161549996,2.76,2876.971360632305,3238.260850118594,0.9830269117508639,0.9979312965071289,33.52657389875589,9.464565194772804,2.589929460059889,0.9919979845968018,0.9960565382094453,16.53884925,passed,
2025/04/24 12:45:00,0.7278554783553047,0.6648411243979856,85.31591597477764,107.36372876921591,2.7081578647035016,2.76,2867.1510165641644,3224.573650891279,0.983083912961974,0.9980890570000944,34.073784254212086,9.716371390372542,2.616349300845993,1.0058739010402316,1.0059182808530969,16.497352067777783,passed,
2025/04/24 13:00:00,0.723798305585009,0.6684399757222882,85.1781659953104,107.53526431743768,2.716864716441159,2.76,2860.9480743895065,3195.8540158111896,0.9834307450237089,0.9985228983296535,34.579165904332456,10.403029719381186,2.6193590287247988,1.0096903969810418,1.0007560635055555,16.455511893333334,passed,
2025/04/24 13:15:00,0.7257776527789649,0.66388615058549,84.81567857898382,106.8898557058854,2.704013882722494,2.75,2851.6719736626487,3218.450144253696,0.9830759804036445,0.9980986759443559,34.25994781119383,9.616770825439156,2.6232297390718933,1.014943669181148,1.0139740980661494,16.413694476666667,passed,
2025/04/24 13:30:00,0.721184770033915,0.6642762215990606,85.10080863501118,107.08769994700276,2.710027743894938,2.75,2854.735290496458,3190.3644097290944,0.9832717705275209,0.9981948149529686,34.82566967875139,10.417531446868427,2.6574635558741817,1.0388987941478203,1.032218943593202,16.38238790222222,passed,
2025/04/24 13:45:00,0.7282591741884789,0.6603750238906665,84.61869505166987,106.45892514718417,2.7052346769173305,2.73,2849.4416982309003,3190.9262186185388,0.9826785083611099,0.9975642417167674,33.82820255918332,10.442488156725783,2.6284528591675738,1.0221875989217035,1.028485600191067,16.340612750000002,passed,
2025/04/24 14:00:00,0.7228465509566908,0.6632008965595505,84.29222963276234,106.40401328721657,2.707545023326984,2.74,2827.91237111516,3191.880546502807,0.982873321767093,0.9981012559020913,34.70000073768721,10.091626659053835,2.6450596633948003,1.0323660696341035,1.0288932707591616,16.29886035555555,passed,
2025/04/24 14:15:00,0.7231925154309361,0.6621200370242464,84.13790573706237,106.19041248387393,2.707975805086949,2.74,2825.8165539440547,3177.6088416410057,0.9827870250619563,0.9979410108750911,34.57226017211205,10.465797684615337,2.6459133243211315,1.0352910573765677,1.0335871997146286,16.257130718888888,passed,
2025/04/24 14:30:00,0.7259592385727193,0.6586504629983035,84.02775405272088,105.83844955418046,2.70494419649645,2.75,2828.083375021763,3168.720920283557,0.982462245571744,0.9974450633212598,34.08383222775138,10.78501081772994,2.6454660446164513,1.0285630017901342,1.0345452141743188,16.22102097611111,passed,
2025/04/24 14:45:00,0.7255404595540056,0.6561528698034106,83.26760088501872,104.95070100617583,2.6971714450549977,2.74,2813.36381910905,3159.4602219935764,0.982381664181828,0.9972381415561482,33.8693455034279,10.677790299006361,2.6367303319468687,1.024113898833926,1.0325742183981799,16.10973045,passed,
2025/04/24 15:00:00,0.718202912036438,0.6629699976972279,84.69795010960465,106.82453557373965,2.7074527577502425,2.74,2842.157919886938,3169.869098893722,0.9832419753134184,0.9980970321836714,35.068046679830886,10.88067561755998,2.677776210950088,1.0579589427312386,1.0502389429036894,16.277279131666667,passed,
2025/04/24 15:15:00,0.724552740325021,0.6603034643601452,83.70188674192744,105.83613072563419,2.7080850123004208,2.74,2811.245564221929,3164.6288988703013,0.9823852956756368,0.9976645510491213,34.413678978195236,10.799242080087982,2.648621557374062,1.0365524878874937,1.0391850058141725,16.183176068888894,passed,
2025/04/24 15:30:00,0.7219258960989953,0.6620178026479563,83.30860776242758,105.62806889712026,2.709826707228891,2.72,2806.3234556659027,3138.949720872591,0.9827593125275917,0.9979074192814099,34.53004456632008,11.311066283429826,2.638087756608983,1.0092526872332976,1.0066755286271494,16.110660035555554,passed,
2025/04/24 15:45:00,0.7195359355564279,0.6587932443137566,82.91985064062362,105.0372122737029,2.6933870377500178,2.74,2794.110148663831,3172.0738837660483,0.9826838414838676,0.9977796420223602,34.72458388110603,10.057293135482453,2.6541867274321844,1.0205733300594064,1.0195905591036485,16.06924273777777,passed,
2025/04/24 16:00:00,0.7223740828419822,0.660021301432111,83.48527166359044,105.78080196836238,2.699253022860818,2.75,2806.7634380105746,3180.47214750315,0.9825286754242732,0.9977400721052332,34.57132501848217,10.259058553668046,2.6531126948015644,1.0329470451901044,1.0341917441190311,16.161063752777782,passed,
2025/04/24 16:15:00,0.7210323567978246,0.6614845876371084,84.14892172655436,106.51186431611607,2.707609853605006,2.73,2822.801359112288,3164.2859558307596,0.9826916565587684,0.9978139144847765,34.80831124365428,11.052311745373954,2.6724720653063083,1.0448688356548907,1.0431085201837433,16.210696608333333,passed,
2025/04/24 16:30:00,0.7230024584803653,0.660703918459668,84.18813295678544,106.58237674319294,2.7045895894670324,2.71,2826.4256982804545,3174.9022267033133,0.9825743782069359,0.9976653937184485,34.542584327478494,10.874923345963769,2.665622550380658,1.0367529430627511,1.0386320859660771,16.231129028888887,passed,
2025/04/24 16:45:00,0.7224989162089924,0.6622775868615546,84.57083439199607,107.10543990692052,2.712734721014386,2.76,2836.9403276039366,3155.710817899325,0.9827203563589569,0.9977601522525636,34.63498944727097,11.666765479069761,2.6709384710791295,1.0380884408260904,1.0377112852786805,16.256472833333333,passed,
2025/04/24 17:00:00,0.7218265294234851,0.6614634608443831,84.55089814825698,107.08548901522498,2.705018132918731,2.73,2830.9262129175936,3186.380780426083,0.9825919473547715,0.9977521253097035,34.818141117681776,10.74667289213387,2.682504559020088,1.0435369325643447,1.0437836197079255,16.276924528333335,passed,
2025/04/24 17:15:00,0.7235610001650283,0.6623132334510891,84.59195941657399,107.25407908396096,2.708320865528392,2.73,2832.0793571746062,3185.311716176097,0.9825281238092015,0.997771658578759,34.66856366133059,10.8897444964149,2.6718394640198717,1.0457901560203937,1.0470201964569665,16.297025799999997,passed,
2025/04/24 17:30:00,0.7280243846528583,0.6624883821620471,84.41730908082737,107.20994701954582,2.71096866323271,2.73,2820.5597378508282,3200.447029229431,0.9820745782085283,0.9977015639161558,34.39396641187376,10.522777071286496,2.6549019564359004,1.0459278796246319,1.0519950855924989,16.322760666666667,passed,
2025/04/24 17:45:00,0.727578678147474,0.662959992469596,84.746429147488,107.5212694781293,2.7150344474237613,2.73,2829.1712312004993,3192.169387704872,0.9821510365445696,0.9977166335384063,34.47221709600522,10.91065060254941,2.662964867031077,1.0553862897503494,1.0604570419506856,16.348147199999993,passed,
2025/04/24 18:00:00,0.7275248092636956,0.662519432373661,85.0207589186866,107.71099049526508,2.714134162616378,2.71,2843.138879509883,3187.748491256569,0.9823128428165205,0.9976281426081692,34.32979308432084,11.174799406546457,2.663677958750119,1.048239472781735,1.0539575947012452,16.368637443888893,passed,
2025/04/24 18:15:00,0.7267433436699133,0.6634490303907981,85.14776744371157,107.902344568096,2.7142137787276273,2.75,2844.4921893761175,3195.5793297331425,0.9823971627785941,0.9977592288441812,34.486930740130695,10.977663353730406,2.6666606743267844,1.0516592069285247,1.0553488568807385,16.394045341666665,passed,
2025/04/24 18:30:00,0.7320866785903026,0.6629275445884945,85.04076603119536,107.85356477346231,2.7160580520655606,2.76,2843.1449659253663,3200.3763967777386,0.9820575234914798,0.99755142348556,33.91231913300809,10.981637907397571,2.641842972222228,1.0391530547962924,1.049572623820917,16.41455486,passed,
2025/04/24 18:45:00,0.7314568957468912,0.6654389430504352,85.75675320271347,108.84399479973406,2.7187322716670113,2.77,2865.608010359186,3223.98809183186,0.9821130193580069,0.9976770560251126,34.03318937439843,10.805605952633107,2.64075619184844,1.0247797068611448,1.0319655084940529,16.555981444444438,passed,
2025/04/24 19:00:00,0.7310989665916068,0.6672380415829746,86.48388495017393,109.78963129654763,2.7108116019264443,2.75,2900.016192451625,3263.5977998029975,0.9825286632906829,0.9977834834215955,33.8393248997936,10.148103889511242,2.6261809266843428,1.0218033133031101,1.0273209240292167,16.70839632,passed,
2025/04/24 19:15:00,0.7227799281930639,0.6735866597814129,87.827411986338,111.54511402611381,2.7240628193912175,2.78,2937.4259909768784,3254.124082254617,0.9832521384692613,0.9984106610538991,34.86555215645157,10.975483867239154,2.6575730247701705,1.052980603300312,1.0419064163786789,16.86617134888889,passed,
2025/04/24 19:30:00,0.7266501297380178,0.6737509173543889,88.32421537450253,112.2380089305215,2.7208853411432554,2.77,2957.728015788836,3298.9337750230247,0.9828735853157526,0.9981746164631806,34.416704326017786,10.279755783409769,2.6376123883565077,1.0464655542930732,1.0405673751259075,17.023659351111103,passed,
2025/04/24 19:45:00,0.7311382646511752,0.6751357746992314,88.93068570141638,113.15648771883075,2.724211007624028,2.78,2987.988449970333,3319.0142235555313,0.9826346251679537,0.9979526170253035,33.76618409017539,10.411634911058623,2.6058505028796444,1.0389850229437276,1.0377018763554369,17.181606108333334,passed,
2025/04/24 20:00:00,0.7281109973950826,0.6772428460875309,89.8432355199969,114.23459769410391,2.717072081756297,2.73,3022.8516232075253,3356.802159361364,0.9831836190755717,0.9981827109002762,33.96630926801876,9.7729721899584,2.611117269079919,1.0300054733437194,1.0243121295685038,17.333979183888886,passed,
2025/04/24 20:15:00,0.7261620772072157,0.6776097382928198,90.62333982028211,114.95131203283636,2.7220207707252095,2.79,3040.258764240619,3356.7808532641375,0.9831952970737401,0.9981676095368297,34.305930431164924,10.116162339135647,2.6382423201590104,1.0633448072145775,1.0555505257395497,17.412874709999997,passed,
2025/04/24 20:30:00,0.7338173179886119,0.6743175039985048,90.80745263509745,115.00816571796807,2.7153553577464073,2.74,3058.5640722127687,3383.1077357761383,0.9827396652196583,0.9975619691176848,33.21505932713262,9.825157877142853,2.6077008570671207,1.0485751764775249,1.0544158583160024,17.491428056666663,passed,
2025/04/24 20:45:00,0.7219550989823957,0.6936494905932727,95.49694001890995,121.84013066586823,2.746543152551365,3.03,3205.4326703871507,3476.729711181368,0.9835277686398719,0.9988089475283768,34.84342569659566,10.225289498537924,2.6207275495416367,1.1340626959712754,1.1071943090679022,18.352847333333337,passed,
2025/04/24 21:00:00,0.7332083431063222,0.6659776217834352,84.14757238763657,107.25517247050473,2.721792783618707,2.79,2821.6235618308465,3184.599035295708,0.9820652456546732,0.9978768463857236,33.750522608566946,11.031143467985746,2.5971202072290938,1.0021818923611248,1.0087423268967608,16.347693321666664,passed,
2025/04/24 21:15:00,0.7290468428464424,0.6679478858380669,85.24256592130052,108.46588977388186,2.7117364212717914,2.78,2860.8764452996884,3231.4257687868853,0.9827319224112119,0.9981360928906667,34.079366507401524,10.159626807731188,2.6117896492911683,0.9915200938296952,0.9921856590189251,16.520717803333337,passed,
2025/04/24 21:30:00,0.7281995621703811,0.6679150603424857,85.5453799544544,108.73106037166485,2.7090240250028934,2.78,2870.72099478096,3242.7304120034364,0.98286146552576,0.9981500608277603,34.150004029588374,9.952408383514852,2.6188136586405815,0.9965981681841437,0.996622466397713,16.561486736666666,passed,
2025/04/24 21:45:00,0.7251257010176041,0.6713498317534293,86.68139395204486,110.07617389587035,2.718449790487314,2.78,2910.486151449043,3230.334330574746,0.9833434868895882,0.9983502224391048,34.398402981774304,10.912637282644628,2.629496251295201,0.9921592664506724,0.985485024473864,16.693512152777775,passed,
2025/04/24 22:00:00,0.7267706045401069,0.6754893147084591,88.50945708802344,112.48190487141737,2.7209552112524324,2.78,2977.6805433583245,3292.3194819197784,0.983320251329737,0.9983001846198422,34.12082835583067,10.546728334706808,2.6131661723489743,1.00079263351234,0.9931498870589808,17.060389243333336,passed,
2025/04/24 22:15:00,0.7287506656561954,0.6789340991593202,90.22470650852674,114.72290008256444,2.715442897826087,2.76,3048.9241769527093,3367.054333936906,0.9835335790463202,0.9982617038080221,33.632101176123555,9.738206278130361,2.5864232500452817,0.9948244834424194,0.9883874020946322,17.42222328,passed,
2025/04/24 22:30:00,0.7275179818614657,0.6793854978831338,90.32632501876797,114.83153847811047,2.713034878393239,2.77,3053.089425123194,3373.966640384468,0.9837135584777905,0.9983593502895327,33.741543280042734,9.533470297248375,2.5889555474037773,0.9994735004437556,0.9912520881235132,17.43682727111111,passed,
2025/04/24 22:45:00,0.7290285627133635,0.677581396608004,89.89241566960382,114.2112566921439,2.710077400433372,2.75,3041.2014325631017,3365.401460853728,0.983645881707569,0.9982309945949523,33.510715716191584,9.51348938676893,2.583330002532383,0.9907388503935719,0.9856551401548183,17.362389715,passed,
2025/04/24 23:00:00,0.7327496478610017,0.6747754347318603,89.34187482083946,113.44362963692797,2.7074887213551504,2.77,3024.586481700776,3360.584343154718,0.9832744917426001,0.9979268248827903,33.06792378841573,9.43007886370685,2.572498493326742,0.9914119035738785,0.9928419317973443,17.287777992222214,passed,
2025/04/24 23:15:00,0.7291891553245318,0.6754181931282812,89.05222386089913,113.10938304930126,2.7075731595922092,2.75,3009.4593317587623,3349.912776515317,0.9835033242222759,0.9981986232305052,33.571800496017104,9.366035140780214,2.5870820245496526,0.9884954198284499,0.984754321080032,17.21846523222222,passed,
2025/04/24 23:30:00,0.7289709194637227,0.6743933110243151,88.62643687451025,112.55147693821709,2.7068705925731837,2.77,2992.0101407620027,3341.309300281736,0.9834166588494292,0.9981981640227352,33.66594904299502,9.298790680899653,2.5915926148158706,0.9917865066359479,0.9882923818534635,17.14347614833333,passed,
2025/04/24 23:45:00,0.7309537917359942,0.6705544459405813,87.5847365519256,111.15116724008237,2.6984108512505927,2.71,2956.512031660322,3337.168405152762,0.9831761494447901,0.9980162054583488,33.45875020179815,8.748457655315795,2.5885593483172507,0.998987480653547,1.0011510996200061,16.982935584999996,passed,
2025/04/25 00:00:00,0.7252790639700545,0.6652301186396895,85.91380717694511,108.09617711904527,2.705310528772741,2.8,2886.5003002931785,3229.412466107728,0.983393273543035,0.998117663302497,34.28477127070372,9.90485615978433,2.637995620684235,1.021313819623995,1.0192056854278786,16.545443199999994,passed,
2025/04/25 00:15:00,0.7155495834362677,0.6531976077185445,81.12027571851785,102.29830861696676,2.6792601800781144,2.73,2753.4868135324587,3144.4576454758544,0.9827294483303243,0.9975940503202327,34.70173155800778,9.404986459008196,2.6396683096610993,1.0035754877780898,1.0020760337845072,15.80212773333333,passed,
2025/04/25 00:30:00,0.6967251831042393,0.6464662114641481,77.7848345699003,98.2095277802141,2.6640464448526333,2.75,2663.88854356284,3040.8835295234076,0.9829871421515215,0.9976317866224533,36.08563369641745,10.004181715411455,2.6810727956232148,1.0140527382771243,0.9977183553617449,15.197777760000003,passed,
2025/04/25 00:45:00,0.6983066353825521,0.6417589012443362,77.2124335370994,97.34679184670522,2.6521482026471195,2.73,2652.16220031915,3060.5731322396236,0.9823958572344604,0.9970829479449475,35.699077013183405,9.18699567464744,2.6761031918460856,1.0332453144876323,1.0245478388523614,15.151020744444446,passed,
2025/04/25 01:00:00,0.6996449720230643,0.6398774400779902,77.04447419323628,97.0251785786445,2.6541274580131113,2.69,2646.597299395087,3051.525686332619,0.9819566780021705,0.9967544957697186,35.526713015530696,9.443154457144024,2.6789920211551568,1.0369450066852999,1.0320304357510108,15.123544675555554,passed,
2025/04/25 01:15:00,0.6935504000072779,0.6448217029484646,77.36936948033446,97.5907138014231,2.6688394692374637,2.7,2639.9804470264967,3023.6629833464067,0.9824936953923995,0.9975239583182548,36.62049788582768,10.199018456831972,2.7113989289731237,1.0750066163649954,1.0553984081020327,15.115355126666667,passed,
2025/04/25 01:30:00,0.6995861126130505,0.637717320333081,77.20172486936495,96.95050079629102,2.654064925631473,2.7,2659.672349198264,3030.595468432074,0.9819225323551815,0.9963730273335598,35.262752657118,10.199892769529477,2.687410089471543,1.0701968161939823,1.0680316789145117,15.102340232222224,passed,
2025/04/25 01:45:00,0.6977089061073185,0.6417975267151029,77.09746285660779,97.18697697810077,2.664699269867308,2.7,2640.129833155423,3026.1645312016562,0.9819878112731175,0.9969743614350353,35.940538883672815,10.190087253221167,2.693318910577266,1.076631902411375,1.066280073246859,15.098970455555552,passed,
2025/04/25 02:00:00,0.6949661487091017,0.6448611441051253,77.04525787268915,97.35841739443953,2.6717801765119273,2.72,2628.41268203245,3017.9915578409564,0.9821988619508633,0.9974613866904055,36.51930153414407,10.296357477181468,2.701766825296858,1.0851646189309658,1.0669795770129908,15.085950916666665,passed,
2025/04/25 02:15:00,0.7063909960192029,0.6276993029303763,76.75922563039934,95.93685124302657,2.618914273542066,2.63,2688.971556705535,3075.6512677934084,0.9815194454736939,0.9949434774570227,33.27499965645326,8.982942721044282,2.639762124956327,1.0169985067222476,1.037244648084587,15.097052996666662,passed,
2025/04/25 02:30:00,0.7100538394996,0.6253850525762528,78.12595977762628,97.10642579274878,2.60185538391802,2.65,2739.02011738847,3147.4126520878162,0.9818341554794632,0.9946397320618017,32.69327361562157,7.640580422888062,2.646272167767287,0.9925442845191661,1.0207123687254933,15.315646793333336,passed,
2025/04/25 02:45:00,0.7165409936353697,0.6255751767632615,79.73422857080415,98.67462570912603,2.603873411616678,2.68,2788.1219258349615,3181.4209638668744,0.9818723113161272,0.9943843817224122,32.06048059410555,7.709471828952085,2.648896415999228,1.000799547824063,1.0371091311802199,15.543934010000003,passed,
2025/04/25 03:00:00,0.718886253487088,0.6330062807900246,81.28432954276708,100.74353010095538,2.622992839858373,2.66,2811.949629707555,3198.711562509528,0.9822858025088322,0.9951834571687834,32.61404088597818,8.007022039637453,2.660446867581291,1.0014964769013206,1.031123280867556,15.76592127,passed,
2025/04/25 03:15:00,0.7228494919063934,0.635220447066501,82.58753084717102,102.19087624266913,2.6275295352540944,2.65,2851.2044898569857,3220.973261287317,0.9825291551700588,0.9952390894267151,32.28552275626153,8.174279938208523,2.65681854863987,1.0098503206166718,1.042380488565862,15.954826384444441,passed,
2025/04/25 03:30:00,0.7211916634782526,0.6358381641434292,81.88487019236292,101.6071324016212,2.628043810795636,2.65,2828.2392151952427,3209.9008443565276,0.9824929269709626,0.9954135687088541,32.50199420787617,8.090843984329252,2.649421759345477,1.0001994252745934,1.0291888743302688,15.86849661222222,passed,
2025/04/25 03:45:00,0.7125445512770141,0.636919989641335,81.37480326297373,101.1108461271008,2.6227588589748576,2.65,2804.944813005208,3207.191580208598,0.9830053848908716,0.9959787125935822,33.60426240835267,7.491599587572374,2.6791568713179013,1.0116888268928752,1.0293967781056648,15.768383986666661,passed,
2025/04/25 04:00:00,0.7140899954761024,0.6339969506986094,80.52571035097678,100.11944140151994,2.619369110459677,2.66,2787.235766406171,3190.913472203929,0.9825599342800407,0.9955614953569119,33.162445850610574,7.6489902763733335,2.6626517469037605,1.0062379306656895,1.0288247826623738,15.65897945333333,passed,
2025/04/25 04:15:00,0.7156729765579469,0.6279530121561809,79.76630670416483,98.96677726155976,2.605693314020526,2.61,2784.1760621305702,3187.005433512409,0.9821018094054665,0.9947431318109348,32.335862887949474,7.530983615260836,2.646930544547627,0.9797952454214871,1.01149076875712,15.559067699999998,passed,
2025/04/25 04:30:00,0.7099475978915964,0.6290889914173863,79.27013861011898,98.49929696399907,2.6065248902347484,2.66,2767.129187852174,3162.2405454794043,0.9824448211010105,0.9950884367938072,32.98648794735967,7.758110405617275,2.660377194545165,0.9941481817520851,1.017942293770814,15.455049793333329,passed,
2025/04/25 04:45:00,0.7068252079827405,0.626752344427965,78.66315455606235,97.71145557267579,2.5971280849969456,2.64,2758.768773683897,3153.9496713289077,0.9825600166543597,0.9949368611574699,32.98483584648886,7.578146930756632,2.6607780254594764,0.9847239218179127,1.0078177039971001,15.356087132222225,passed,
2025/04/25 05:00:00,0.6982665285914738,0.6305009894177891,78.20109929749056,97.4549418316671,2.6018939001204187,2.66,2731.608842023489,3130.3846818155594,0.983182279148102,0.9957883981177825,34.26619243677663,7.623848653336345,2.6866118683455524,0.9936587720438702,1.001896590936893,15.252285192222221,passed,
2025/04/25 05:15:00,0.7100772878165972,0.6288329921068588,78.73950704683439,98.0417145557628,2.6026634202501615,2.66,2758.2990837592074,3158.388371512577,0.9824881279287269,0.9950819448042268,32.77139742015226,7.633443303401063,2.640375116637088,0.9759556152653631,0.9998141831461821,15.399146008888888,passed,
2025/04/25 05:30:00,0.7140746233295147,0.6317547574855241,79.899640092478,99.44697906191648,2.6073903253524313,2.66,2783.8550574266324,3195.4470651120687,0.982642569150854,0.995341412236706,32.71352440914966,7.251059455037017,2.6405534926834893,0.9808138867032222,1.0060126530334699,15.590374506666667,passed,
2025/04/25 05:45:00,0.7183765787045577,0.6361345485847575,81.30652683820932,101.133934932153,2.6238575099496613,2.67,2816.9781804833133,3196.230828328055,0.9827797093859038,0.9955667660108645,32.624262433170564,8.125270732272762,2.6425812549787775,0.9916256215388776,1.016738284268149,15.777803616666665,passed,
2025/04/25 06:00:00,0.7232297966009947,0.6402649897569072,82.06341520856068,102.39717660959244,2.6280299116388957,2.68,2829.551381342344,3247.626035365437,0.9827711125225153,0.9959632137851792,32.52056992228423,7.229328808267932,2.6217216604118367,0.9796017059094431,1.005429356452023,15.971004029444442,passed,
2025/04/25 06:15:00,0.7269805340029056,0.6434020783709082,83.27991928108375,103.88122007151601,2.634642476606918,2.68,2861.0424804930954,3274.59050415419,0.9829281923554954,0.9961445267664724,32.36255169633546,7.2272959464215045,2.6180737196791624,0.9844401342596122,1.0113576714092503,16.16519928222222,passed,
2025/04/25 06:30:00,0.7284985240338546,0.6479044487719432,84.64857724684973,105.56141607658242,2.646532203191624,2.68,2894.424022644114,3285.565713546523,0.9832133585794712,0.9964674994843697,32.51444530504824,7.689034396350438,2.6252443105957415,0.9946163295998198,1.0184708911035747,16.355541852222228,passed,
2025/04/25 06:45:00,0.7337170877718322,0.6494827283890195,85.5327742202541,106.71777525557361,2.6469537262265224,2.69,2920.8021259261645,3330.4759256215225,0.9830993171386362,0.9964444141903119,32.05193469045938,7.131623460890996,2.607250755033222,0.9982437188873513,1.0269582185191795,16.546843732222225,passed,
2025/04/25 07:00:00,0.7362753717367795,0.6547028905026712,86.65204683527321,108.3285818665152,2.65702461087744,2.69,2952.29821069708,3349.4830774598895,0.9833602048635764,0.9967979832074955,31.97178764134761,7.342135805775074,2.592702221229388,0.997442341970036,1.0231454789706969,16.743987975000003,passed,
2025/04/25 07:15:00,0.7335300874229999,0.6932002173088612,96.10278071623621,122.47921263872186,2.717945087527228,2.75,3288.2450591336615,3584.03545391715,0.9840471340034089,0.9984052183475877,32.41868804699914,8.134470902058318,2.495179029427897,1.0190809322607566,1.0092198833678911,18.67848106055555,passed,
2025/04/25 07:30:00,0.7278456113639884,0.6909019315344763,95.81519323999473,121.65839810393841,2.7052353157658455,2.69,3273.196275798277,3577.8385503030822,0.9847233944891127,0.9986233420343682,33.036887782132034,7.601627360372433,2.5333300744608347,1.0165989478199293,1.0025247318450405,18.533661361111115,passed,
2025/04/25 07:45:00,0.7282692832724004,0.6908950275990426,95.82446221981427,121.68852423192135,2.7058951759672816,2.71,3273.9836592068987,3576.351449102362,0.9846864104055397,0.9985939494961764,32.982357059414625,7.678261100398013,2.5316168131800847,1.0176212290170736,1.0040462473616267,18.536288723333335,passed,
2025/04/25 08:00:00,0.7284371883707259,0.691090702731345,95.76773272614896,121.68772792222836,2.70502254063867,2.73,3273.657933732811,3579.6770583834473,0.9847016615488287,0.998613760944656,32.941269633278644,7.588602113473076,2.527245054944687,1.0209107886523474,1.0072490053171141,18.53842563222222,passed,
2025/04/25 08:15:00,0.7295883560400155,0.6925357823876152,95.68387628158494,121.83323874259398,2.7112161396495993,2.75,3272.356716218425,3570.174567816703,0.9845382994101168,0.9986323282691717,32.8336589292527,7.950534406353705,2.514031334841345,1.0177105524090266,1.0035091861040129,18.551581253333335,passed,
2025/04/25 08:30:00,0.7250516119325049,0.6943421342054072,95.64008936459378,121.84968791801751,2.712912928494307,2.72,3265.228712451049,3558.443977768857,0.9848931491930883,0.9989834023205696,33.44220422318786,8.02485049610948,2.5309775555046645,1.0210279246740601,0.9994819997965947,18.512029861111113,passed,
2025/04/25 08:45:00,0.7265978751609549,0.6902544436108643,94.67147525618853,120.4521877886965,2.704300120255331,2.67,3230.0585038703143,3553.855249443702,0.984684142247134,0.9987809617009799,33.29244143985658,7.519435325400467,2.535331959438649,1.0089770574522117,0.9927108810507533,18.34573877888889,passed,
2025/04/25 09:00:00,0.72001342572918,0.6999209961060913,93.89179301758426,120.62891867441375,2.7326695882804652,2.81,3193.422551713741,3489.6785099694935,0.9847743835361215,0.9997370768848896,34.42581880432239,8.873068518243844,2.523546637947218,1.018477602634068,0.9823456483477662,18.262707026666664,passed,
2025/04/25 09:15:00,0.7222976185796979,0.6960338929932307,92.99218917134762,119.28182168539254,2.7254651411554898,2.67,3169.0619044650175,3464.67054312793,0.9847894198821965,0.999496152751502,34.00783230937541,8.961039817192036,2.5183008590969083,1.0071436140843766,0.977142689407709,18.080006541666663,passed,
2025/04/25 09:30:00,0.728468700674576,0.6814836340950708,92.26635062835125,116.97666858328925,2.6873019585846096,2.67,3152.6010015066813,3492.1671032384806,0.9847782712048389,0.9984435641645039,32.88548788563622,7.428656203399174,2.543144839087477,0.9856041659596502,0.9787157211034994,17.856498342222217,passed,
2025/04/25 09:45:00,0.7307553228505005,0.679756676541326,92.76448417617442,117.34935151105485,2.6813417064302896,2.7,3175.4933393990887,3512.40367263095,0.9847865900139683,0.9981712454090801,32.45153912881085,7.2192068301120065,2.5400134893349344,0.9893936752099077,0.9877358175235713,17.93253718666666,passed,
2025/04/25 10:00:00,0.7315173388827297,0.6828659734682537,94.54774987288486,119.58652055612423,2.685244086209847,2.69,3240.5217313587514,3555.7813923807885,0.9848439499045855,0.9981073649344843,32.26918253102072,7.308480796207491,2.535284131070057,1.006514048726778,1.0044663709945136,18.24973277111111,passed,
2025/04/25 10:15:00,0.7349360360879371,0.6817187346410675,94.51040594528676,119.55667456491123,2.6841612083154884,2.69,3244.0160316004876,3563.7189298430953,0.9845728987982756,0.9978608596096308,31.798726797901065,7.26794847323012,2.520333930249011,1.00448138819617,1.007688934988859,18.2730581,passed,
2025/04/25 10:30:00,0.7341564179168425,0.6819839459121195,94.70678593042426,119.7814279447569,2.6841312793472394,2.71,3248.733907150864,3567.6301350995886,0.9846213803119127,0.9978914986664296,31.915534228104757,7.24812240693365,2.5268403288033547,1.0084138510213225,1.0107624918623297,18.296015937222226,passed,
2025/04/25 10:45:00,0.7314481336696508,0.6866835573891668,94.56276243432805,120.19116995658764,2.69444875768693,2.71,3239.2844918872906,3559.646349187503,0.9846300767937182,0.9983319038124274,32.42467137132961,7.483602675570324,2.5192220611414613,1.0062415827614848,1.000002244616624,18.31937075833333,passed,
2025/04/25 11:00:00,0.7255788916855757,0.693332424130668,94.36709821491802,120.68825073306321,2.7060960900420947,2.72,3224.4343235300794,3551.8132181795486,0.9848457153826159,0.9990723546921773,33.375907914139674,7.572408663156599,2.518131906010677,1.0143991601984554,0.9936932540669421,18.33717697777778,passed,
2025/04/25 11:15:00,0.7261540941075694,0.6889490734621915,92.76769660766965,118.55547563232949,2.6973690808324426,2.7,3168.4531316496455,3522.2580359346534,0.9847645516157684,0.9989740849695734,33.32235824574288,7.257258452282496,2.5222522628261603,0.9949728607583749,0.9782805142356523,18.047317432222222,passed,
