datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/25 11:30:00,0.7260464530767367,0.6901747476518857,93.76466759452532,119.68642973551883,2.700703636680674,2.73,3203.8073269562265,3531.642681801673,0.9848783889003159,0.9989160585947092,33.269002445017186,7.625863217361398,2.527235327105639,1.0047709102256872,0.9875861145751719,18.190454333333335,passed,
2025/04/25 11:45:00,0.7260341732777641,0.6907495019323244,93.76822560982073,119.83002290014062,2.6999102283252845,2.71,3203.280701825938,3544.338093867752,0.9848205536524506,0.9989656210072638,33.30843994728395,7.352110782284634,2.5238918158842822,1.0052015917985404,0.9875709606176922,18.21796500333333,passed,
2025/04/25 12:00:00,0.7252971681045466,0.6926444492940972,93.99359054835288,120.20810984975517,2.708780264592762,2.73,3210.8177092782494,3519.3457777375133,0.9848880022395216,0.9990490265030451,33.40049688862397,8.175521716915878,2.5240533982060573,1.0086002429239989,0.9879723268370971,18.2305340311111,passed,
2025/04/25 12:15:00,0.7290147340225012,0.6890559749603054,94.00175369004181,119.9608959146032,2.699897237313986,2.69,3214.0874991903524,3543.0173742342654,0.984620545628971,0.9986539737621185,32.886753852543656,7.640741918225075,2.5206023114043696,1.0021390556267884,0.9901279546756779,18.243488779999993,passed,
2025/04/25 12:30:00,0.7298836816969821,0.6870980395306655,94.20438672286416,119.967231789181,2.692974444736776,2.72,3224.472442394746,3554.6716342361,0.9847214312017004,0.9984806036642049,32.65846117174873,7.397557972896691,2.5244438344767346,1.0082465825702331,0.9997920602425465,18.256061755555557,passed,
2025/04/25 12:45:00,0.7311811758333158,0.6859172263092203,94.79418937441409,120.45466116927172,2.6897072849798667,2.71,3247.3576821927163,3569.4632852992577,0.9847409436413014,0.9982697880893701,32.40145559734698,7.3569175757866425,2.527940650854126,1.0098101717279746,1.0049645729060834,18.335253016666666,passed,
2025/04/25 13:00:00,0.7296189532272651,0.6875553567522912,95.53369580064324,121.37152829196421,2.691401727397721,2.7,3270.741207900691,3583.52357125711,0.9848901963049822,0.9983611482282757,32.5969293692797,7.389756500676361,2.5365277355696394,1.0174481406154512,1.0101522202519932,18.447580066666664,passed,
2025/04/25 13:15:00,0.7222831204452338,0.7026623869848377,95.99235808839595,123.55279742167237,2.729713723286413,2.76,3275.5942408292935,3551.7976675899677,0.9849375175507653,0.999550232856772,33.91760268681519,8.831919902009552,2.5134789446515535,1.0386000624626721,1.0058345406649492,18.63682538666667,passed,
2025/04/25 13:30:00,0.7255065557841872,0.6948174029539766,95.73007484620837,122.46768273830996,2.7047551789021096,2.73,3270.7743651614587,3591.7660769074714,0.9849206699496394,0.998997949548979,33.34112320543479,7.458878711896027,2.526881254183255,1.0254760732445296,1.005648475091027,18.56149180111111,passed,
2025/04/25 13:45:00,0.7234526639578741,0.6991090631184057,95.21292083582783,122.42677460303257,2.7179422949930285,2.74,3249.9265567245843,3559.57744958256,0.9848810665459365,0.999393924059857,33.74141397705153,8.118369896724102,2.515444138846621,1.0272162831109752,0.9990279674624347,18.507838946666663,passed,
2025/04/25 14:00:00,0.725905553415632,0.6944500108906574,95.08698219046576,121.81102174781806,2.7050250971510303,2.71,3249.940217860259,3574.4278363701105,0.9848730674395622,0.9990261485955969,33.2983503507004,7.576139937439039,2.520327913544678,1.0179774191281739,0.9980884755865661,18.460086858888893,passed,
2025/04/25 14:15:00,0.7288063265754452,0.6902671572034288,95.00425623961966,121.28343577687538,2.6971645171363283,2.71,3251.3436748522263,3573.0137616539896,0.9848025985345394,0.9986254202790482,32.80666488634609,7.530009314576001,2.523907080061427,1.0145180841913237,1.002665809458947,18.406414729999998,passed,
2025/04/25 14:30:00,0.7286468918087666,0.6893547127890604,94.56917186011763,120.79053634771806,2.693776372942313,2.72,3232.886952361167,3580.269230086898,0.9846823214249397,0.998647058065887,32.91489420085982,7.0735122701534525,2.526433082663331,1.0135369710359108,1.0022078260392502,18.353119149444446,passed,
2025/04/25 14:45:00,0.726708409185676,0.6921661643733522,94.48737381398352,120.91084183451433,2.704920747062784,2.74,3230.5953510384966,3536.6827007159936,0.9848863452803562,0.9988774648704353,33.141777806437055,8.161573154328876,2.525035039775118,1.0140181832299242,0.9968479754734881,18.304950803333334,passed,
2025/04/25 15:00:00,0.7291437613567207,0.6886024524677673,94.24295559442058,120.34185325329115,2.6973057228649484,2.73,3222.35824192307,3546.306388741256,0.9846781628394545,0.9985681644372376,32.82511859580487,7.768318501010411,2.528441192805958,1.014716580170274,1.004230744232715,18.25715784444445,passed,
2025/04/25 15:15:00,0.7298224542781018,0.6883176982723527,94.11189849551356,120.14906693515732,2.703251051757102,2.76,3215.682582842717,3520.2703067335483,0.9845361288867537,0.9984834618271878,32.79145513000145,8.409694881751927,2.531182832357657,1.030399678672255,1.0204513001329207,18.208971733333332,passed,
2025/04/25 15:30:00,0.7225789463117889,0.6942405255959201,93.68906391172295,120.259929351807,2.7144951112043625,2.8,3189.8294952016663,3498.5722253551116,0.9848371831811865,0.9992625179723683,33.9271937609583,8.615398053568676,2.5419384672090057,1.0515828472639206,1.0253969528167173,18.15563377222222,passed,
2025/04/25 15:45:00,0.7318173380942475,0.6863462686339586,93.34817189325993,119.27273995658948,2.6999450603180932,2.74,3188.959271494358,3517.6325395009894,0.9842469792222005,0.998354745291126,32.60833745152814,8.121139151210478,2.524354708710994,1.027950047519664,1.0218787819766955,18.107429431666663,passed,
2025/04/25 16:00:00,0.7286483777946045,0.6867141372148555,93.41317159043527,119.23093169284445,2.7051319108948646,2.75,3181.819635051336,3492.187616605262,0.9843726064744823,0.99848566600924,33.115462626981184,8.646305511512677,2.5503675382568036,1.0486714536203592,1.0381468995324654,18.054069989999995,passed,
2025/04/25 16:15:00,0.7280981916575872,0.6862392523491645,93.41173253975685,119.10661885569749,2.707811543605342,2.75,3180.951218932536,3468.782494081122,0.9844682414430068,0.9984544072093607,33.15522391525456,9.195775783237702,2.5590407052924187,1.0561000480142544,1.0452544749903536,18.00622571,passed,
2025/04/25 16:30:00,0.7292777216179035,0.6861572533341168,93.14939490670966,118.8554767563339,2.7129625458266977,2.73,3172.4672645212895,3446.8625019822944,0.9843178725994517,0.9983917525517956,33.03461050319929,9.714040681039918,2.5531768164018196,1.0464191327190886,1.0366961088109967,17.957993735000002,passed,
2025/04/25 16:45:00,0.7269531652322091,0.6855277841777214,93.00432668211783,118.55134199863306,2.708957394709697,2.74,3162.66177919593,3448.7857227014997,0.9844752882527651,0.9984995625037979,33.36113788534832,9.394547530767609,2.5695771360807558,1.0560870427900035,1.0441019701276304,17.910129599999998,passed,
2025/04/25 17:00:00,0.7280948662308737,0.6849514452095029,92.38437356082392,117.92229497539681,2.707300770949471,2.75,3139.9226479176573,3455.7063894557637,0.9841997324696855,0.9984962610377625,33.32831875909169,8.920902746498443,2.5601572256972793,1.0504284834990427,1.039783238207842,17.85635157777778,passed,
2025/04/25 17:15:00,0.725578515428295,0.6867445311277872,91.97543276852006,117.6396835855505,2.710500575052015,2.75,3121.9606540997747,3446.175987635783,0.9842752477118639,0.9987903349054993,33.738519897789516,8.872489333078333,2.561713516518323,1.0529642181081844,1.0365579067016546,17.80293814444444,passed,
2025/04/25 17:30:00,0.7212763855928197,0.6901872751473435,92.04480949460203,117.88128090160453,2.72206443496255,2.79,3122.324426903809,3404.2398001639513,0.9846810756253744,0.999183687063405,34.258394930327256,9.90358751614256,2.5698823770961825,1.0473824918106929,1.021620432815755,17.765728364999994,passed,
2025/04/25 17:45:00,0.7304521508374408,0.6821432686641083,91.98501426518783,117.09158080159344,2.7038803980887796,2.75,3136.293309457379,3428.717472533512,0.9843303668219203,0.9982548040223482,32.80859065713677,9.333318946508347,2.5498211773259514,1.0173025597642085,1.0120152695464615,17.751003966666662,passed,
2025/04/25 18:00:00,0.7302764292041835,0.68218616638061,92.03770040624946,117.08052140034357,2.7063652723835174,2.74,3139.464409674272,3413.9391155810263,0.984419125113894,0.9982485550467765,32.78333196547999,9.724449678925103,2.550694756307375,1.0115774663330608,1.005920265237708,17.73590371666666,passed,
2025/04/25 18:15:00,0.7262800113913079,0.6855688150960072,91.73188993858099,117.08793679965653,2.7128429129073064,2.81,3118.635999542422,3413.689412918905,0.9844019262433272,0.9987011785965094,33.530930267654625,9.504251165211848,2.557916888232516,1.0265147981903724,1.0117878630224997,17.721172700000007,passed,
2025/04/25 18:30:00,0.7303396911236034,0.6816948663099608,91.60030580331603,116.59169407887677,2.7020480857712124,2.71,3122.379769346143,3430.4519961476612,0.9842797064855233,0.9982994069632947,32.862548964554556,9.004395925792638,2.546995373742601,0.9975011165180695,0.9920369234291809,17.706066528333327,passed,
2025/04/25 18:45:00,0.7244885515957153,0.6853595164840939,91.14713383485133,116.36214142152224,2.7101172625076018,2.77,3096.677232352627,3407.3655547199105,0.9845126176566413,0.9988711429699157,33.786191690218445,9.175987122878693,2.56129405763453,1.0154579822045713,0.9981963177492843,17.626718633333336,passed,
2025/04/25 19:00:00,0.7310704332046929,0.683047550032721,92.10915050348133,117.26567454889458,2.7015023208968794,2.66,3145.8368396129395,3451.378589547388,0.9843666852550702,0.998313643938031,32.66944644877401,8.817216081002616,2.533529038044571,0.9928359792490069,0.9872495133351126,17.822392793333325,passed,
2025/04/25 19:15:00,0.7320961346966106,0.6812425462252014,92.14077014711887,117.15234662104086,2.6972844195699466,2.71,3140.5920838861593,3476.295204453459,0.9840524890830823,0.9981519558703306,32.68388213049612,8.170611483632078,2.542386226498873,1.0198978255891618,1.0175794192849728,17.847626988888887,passed,
2025/04/25 19:30:00,0.7279992025288373,0.6834822205303475,92.73442197194991,117.78190287337806,2.708543693165677,2.76,3149.945411281538,3450.81701651338,0.9842196837971975,0.9983690784202965,33.33307423308026,9.019678112600651,2.5709405372355416,1.056538752613897,1.0468066033208203,17.878453443888887,passed,
2025/04/25 19:45:00,0.7305116257888291,0.6822165862828091,93.08542923128722,117.97491200217584,2.7123592741925107,2.71,3163.8020666206603,3439.0458158125116,0.9840467672973119,0.9980834167028486,32.98199627686256,9.60324533132223,2.5698618859253495,1.0657877223972256,1.0606287719614849,17.909295689999993,passed,
2025/04/25 20:00:00,0.7279233045687988,0.6784289761440375,90.4388693161759,114.69409735938949,2.7097143550655773,2.72,3065.617427269501,3364.389273410335,0.9840362220355212,0.9982902235628238,33.463986585162395,9.736296565837701,2.5831700462386356,1.0438391155840212,1.0365738254213417,17.423481460000005,passed,
2025/04/25 20:15:00,0.7297952724369411,0.680203593193735,91.53646225027563,116.04626464158255,2.7139124878624794,2.74,3108.6828853091342,3385.671450786335,0.9840116197724255,0.9981699000215042,33.136863235576854,9.983746565787044,2.5707677731608665,1.0548531888526023,1.048903082947669,17.625109333333334,passed,
2025/04/25 20:30:00,0.731049023005472,0.6798170276084822,91.26171676563528,115.76966870675133,2.7123872985449857,2.75,3101.345113590533,3390.3049413263993,0.9838893476016136,0.9981275230347848,32.98457925293309,9.760607987876137,2.5607214598496357,1.0438704090609945,1.0395868540968438,17.607869155555548,passed,
2025/04/25 20:45:00,0.7276184648142688,0.6819733785167703,91.19298620310211,115.81310490029917,2.715819597490323,2.77,3096.291744992101,3378.7714361089293,0.984165064771395,0.9984512877636272,33.437562769272965,9.903549474473918,2.5673927003659607,1.0421082985727215,1.0309934829031229,17.58510348222221,passed,
2025/04/25 21:00:00,0.7306427453281891,0.6821846695181052,91.3254915410921,116.08941350496308,2.7120509115916285,2.73,3110.5420477656075,3403.519387373664,0.9840812119062784,0.9983326567621,32.93539227802709,9.497316171466538,2.5409152437687457,1.019892267740168,1.012537285676114,17.666466253333333,passed,
2025/04/25 21:15:00,0.731177452207662,0.6846104722685992,93.8138262269398,118.9362400193809,2.710811816086111,2.78,3196.623950639975,3480.3151047605825,0.9841512899696653,0.9981717723112183,32.79049189263789,9.00032718396081,2.548158444318123,1.0534183250666562,1.0469174572227293,18.099925286666668,passed,
2025/04/25 21:30:00,0.727987566725695,0.6891552328070316,94.36056076150406,119.93381950009899,2.7182654821933516,2.78,3214.50344307641,3485.0891158826266,0.9844141300637386,0.9985603335623943,33.210453386756676,9.194155487221417,2.545527595189225,1.0542969782090776,1.0392314130173734,18.211271197777776,passed,
2025/04/25 21:45:00,0.7254329230675632,0.6923647373646302,95.00721989568926,120.87566587918354,2.722760967941707,2.8,3235.207646921235,3496.291583382261,0.9846311652770998,0.998821552222511,33.53958569563469,9.236501953775516,2.547963312925884,1.053266546646761,1.0321596006939695,18.328263360000005,passed,
2025/04/25 22:00:00,0.7279962363726686,0.691403379329544,95.32571878165834,121.22875950542715,2.7118198990770734,2.73,3255.216239531724,3544.547433994151,0.9846250582329099,0.998661089825128,33.072726265493515,8.253372669678377,2.530247142477366,1.038459046852692,1.0225856209876276,18.439734438888888,passed,
2025/04/25 22:15:00,0.7295910121533161,0.690817118241047,96.09354122788952,121.93066552331491,2.7108183444931595,2.78,3284.4152773055016,3561.2078027868074,0.9845994844545477,0.9984488138890205,32.79317523335032,8.282731742977385,2.5306511987694926,1.0533127885071008,1.0411507990814075,18.557240624999995,passed,
2025/04/25 22:30:00,0.7297397314737653,0.6866025076385046,94.26736617437996,119.47559235361867,2.7087086356395615,2.76,3218.7232484771484,3500.0958688648498,0.9845049984586436,0.9983714695896845,32.8272144224096,8.64852757262159,2.538172761987123,1.0323579662533449,1.022264985174496,18.199323364444446,passed,
2025/04/25 22:45:00,0.730722687068771,0.6828079470738919,91.64684673505467,116.3916365710291,2.7090723919705497,2.79,3121.1654410445517,3439.789391446275,0.984005471308057,0.9983767119692643,32.96971234339925,8.671680209577522,2.5348781392864796,1.0279205458760334,1.0199063595533044,17.77410160166666,passed,
2025/04/25 23:00:00,0.7177949104143699,0.6838133786230105,90.37452832063671,114.54587751688211,2.724803450758426,2.83,3054.8533065740735,3311.566931371851,0.9848520470060391,0.9991674505759554,34.770857046865615,10.595357950532001,2.6076819240857594,1.0551775481278003,1.0277023283176612,17.347243833333334,passed,
2025/04/25 23:15:00,0.7287145768245517,0.6780965945902204,89.88373668792802,113.77525120718195,2.7107194561927686,2.76,3054.8749297680906,3347.812529096863,0.9841388188453398,0.9983507914225433,33.25372788270836,9.714704415902101,2.560571839653491,1.0167831492836314,1.0088606651349614,17.355889466666664,passed,
2025/04/25 23:30:00,0.7283734040811017,0.6785535478796798,90.03088303717641,113.9617182236583,2.7084353104460304,2.77,3061.121435492625,3362.2724109720457,0.9842081090147904,0.9984034033943214,33.271891527504714,9.391529156669181,2.557912477686231,1.0146599329364807,1.0060761788082124,17.397346706666664,passed,
2025/04/25 23:45:00,0.7284488117720281,0.6787558989564468,90.01991238404995,114.01409468725404,2.706903128486455,2.76,3058.4805188157375,3379.9246674296705,0.9840795657119956,0.9984314549333162,33.34037313644451,8.937443998249048,2.556367885388857,1.0130415911369803,1.0044103610234352,17.42813914111111,passed,
2025/04/26 00:00:00,0.7266968102390023,0.6766939781448622,88.61988048776044,112.51063351858656,2.702997223081274,2.78,3007.980206721267,3336.956853926195,0.9842077294730003,0.9985550648470766,33.578342437466695,9.205904483797871,2.5670097851670075,1.0114973303819585,1.0019596324420816,17.150347255555552,passed,
2025/04/26 00:15:00,0.7275759653119348,0.6758803083461785,88.34624884308637,112.13581556032086,2.70399747946223,2.76,2998.560461811414,3326.382135177015,0.9840934105631087,0.9984838910096753,33.490914657953574,9.343890218885056,2.564727390922582,1.006009477225499,0.9979211241245526,17.102628840000005,passed,
2025/04/26 00:30:00,0.730470475295934,0.6741181313713385,87.97635302133956,111.65060521307778,2.701743274520869,2.79,2989.284863822624,3325.320014443108,0.9838550159367961,0.9982745767890233,33.11343957693183,9.250576634089455,2.552520651252252,1.0034676349688445,1.0003745252247827,17.060441261111116,passed,
2025/04/26 00:45:00,0.7293329417647767,0.6740106364229587,87.82396957757835,111.41078956383481,2.701107109610737,2.77,2983.3559662810108,3319.163831983817,0.9839686976690262,0.9983551650549337,33.249380638113216,9.232356833455423,2.55663507804402,1.0032788297636437,0.9987301648931188,17.02378103555555,passed,
2025/04/26 01:00:00,0.7264874908909776,0.6744894584980915,87.69253365559591,111.19833195038377,2.7019643579237753,2.77,2974.9524650692815,3307.9264412404477,0.9841757341128125,0.9985521752761028,33.636621309034496,9.289840330508905,2.569570281547088,1.0017512448517292,0.993112349687005,16.97611487,passed,
2025/04/26 01:15:00,0.7264190815243827,0.6741928861033031,87.42401218282083,110.864431818964,2.7030655815111544,2.77,2963.9835748318073,3300.7464315747698,0.9840957491691171,0.9985681884634942,33.69954007888113,9.30495226966058,2.570061415522721,1.0064145377691185,0.9975968193655456,16.933976057777773,passed,
2025/04/26 01:30:00,0.7272059997184573,0.6733593017576334,87.06781619851236,110.41702679373824,2.7018867346249102,2.79,2952.327352593569,3297.50750179418,0.9839952894413752,0.9985295094691526,33.620376060190644,9.182143118463141,2.5652459209219303,1.0051258369501073,0.9977575484830619,16.886345886666668,passed,
2025/04/26 01:45:00,0.7271800878400112,0.6728901362909346,86.79575569058161,110.07518437390904,2.7009905564551584,2.77,2941.852204843213,3296.5062224864955,0.9839326833254369,0.9985450728757834,33.664620148677436,9.015970632476135,2.5648419213819333,0.9989083240765757,0.991760710763088,16.849747199999996,passed,
2025/04/26 02:00:00,0.7266037786994617,0.6726269361708286,86.52543479858541,109.73557727968044,2.699754119698124,2.76,2932.042117232375,3293.7143392652506,0.9839609702772564,0.9986064630882988,33.751038774289555,8.867902238101768,2.565199446519162,0.9970171449582089,0.9891937514034348,16.80801164166666,passed,
2025/04/26 02:15:00,0.7254840673793596,0.6726209926548432,86.42399604549335,109.53259307168813,2.70217951935574,2.76,2927.698242118874,3274.8625691120274,0.984083845480176,0.9986623613852539,33.8758638393226,9.237117853017361,2.571586419072973,1.0035982991884516,0.9941151523740558,16.760432791666666,passed,
2025/04/26 02:30:00,0.7280385629446555,0.670165427740182,86.29851181590084,109.13189603265162,2.7004401766818003,2.76,2926.8077404777177,3264.173918704404,0.9839688664115116,0.998381943588709,33.48581116425715,9.463766375557324,2.5684277050606372,0.9980783552407716,0.9940181726015549,16.718375605555554,passed,
2025/04/26 02:45:00,0.727443838890062,0.6694173864654249,86.20576781868402,108.87177848119701,2.6995947241639042,2.75,2924.087149772939,3253.2603334367336,0.984096201597956,0.9983790522336803,33.51320396172171,9.603693187740653,2.5736793823154813,0.9980694478214328,0.9939091671616708,16.676334675000003,passed,
2025/04/26 03:00:00,0.7304086553602304,0.6674367281018133,85.82266092891872,108.34306322956213,2.6985349247585173,2.76,2911.1787077895315,3253.0216690088337,0.9837299817134064,0.9981441447606044,33.20515756084178,9.471262523629834,2.56531048135861,1.0032206914116297,1.0042864713545385,16.63431,passed,
2025/04/26 03:15:00,0.7281937743908394,0.6675074667143379,85.74366265400275,108.15012007729503,2.6987366885125104,2.76,2906.0704287061844,3242.1031412395755,0.9839316535080059,0.9982766738087535,33.481193633328594,9.566904314129259,2.576725667552062,0.9976015107922364,0.9957922838270141,16.59230158055556,passed,
2025/04/26 03:30:00,0.7281128771267013,0.665982957049041,85.64620105146318,107.84001667612237,2.698173310505387,2.74,2905.7231358758477,3228.1709888001847,0.983920457851759,0.9981204847698378,33.388607688736826,9.86168789559415,2.580954642778021,1.009455535679632,1.0090983827549862,16.55030941666667,passed,
2025/04/26 03:45:00,0.7293999876239361,0.6638179841143649,85.37432105548582,107.35797639152992,2.6953812756678595,2.74,2901.8131070445374,3220.822075129722,0.9837785393553189,0.9978757145249619,33.108726624841076,9.94220177777514,2.576450354498296,1.0034835818901504,1.0068811737383125,16.502836227777774,passed,
2025/04/26 04:00:00,0.7268349746348093,0.6630384423692438,85.29478372330651,107.11493109152157,2.6932732940185127,2.74,2898.2883868137365,3215.6005720697567,0.9838909373891713,0.997905083395478,33.378090118959115,9.910417765069683,2.5907145661009947,1.008995640623906,1.0103052122321006,16.46637385555556,passed,
2025/04/26 04:15:00,0.7282262757975275,0.6614846744098091,85.01766344378942,106.69404884857995,2.6934826512571273,2.72,2891.6681721304317,3204.2621032461857,0.983689785847609,0.997701223732782,33.157670543094824,10.12083376432285,2.5865327199261126,1.0071024358691876,1.011524637914782,16.41928244,passed,
2025/04/26 04:30:00,0.7284905764164737,0.6606810539402491,84.69569368191671,106.295126546374,2.6921727195196534,2.73,2882.8875451795175,3200.4352401389415,0.9836029933059824,0.997646760373142,33.09157889482863,10.050534977951001,2.5819035729435376,1.0129338229473652,1.0183410516423588,16.37735564666667,passed,
2025/04/26 04:45:00,0.7251198368042662,0.6610420674866188,84.47731536645122,106.02514473302347,2.692537322148967,2.72,2871.960437461869,3192.4081733946996,0.9837353093956354,0.9978390200763381,33.54360321481875,10.010894771780917,2.5951500619267045,1.0241853903809104,1.0250380940611852,16.328538819999995,passed,
2025/04/26 05:00:00,0.7259212867500164,0.6632205571346603,85.46265918756019,107.08493347572593,2.7023483515971622,2.75,2901.0423270088136,3184.3267367590065,0.983914002890011,0.9978940150721681,33.52093911109784,10.783017829534815,2.601433164703802,1.0380420047129888,1.0374208931900892,16.444787058333336,passed,
2025/04/26 05:15:00,0.727804398161342,0.6685712885335385,85.35895031623903,107.55274302425687,2.712385582162348,2.76,2895.5037197240385,3188.0392931804654,0.9839914402725152,0.9983838183340041,33.508321878554774,10.761960665353687,2.566353215896527,1.0085303854404366,1.0033209155757319,16.50091435666667,passed,
2025/04/26 05:30:00,0.7288745171497086,0.6679954840087536,86.17994629426363,108.32962361436793,2.7017465317869154,2.74,2930.355032786418,3232.7598316516746,0.9842072597856957,0.9982414498305037,33.180366988923815,9.966618924473158,2.562491999622336,0.995491909544917,0.9931079372570466,16.65117421,passed,
2025/04/26 05:45:00,0.7211771995556295,0.67584657609777,87.01922572801394,109.8014571645304,2.7157891572784143,2.8,2952.193452687411,3232.309235964476,0.9847446048556294,0.999019459059668,34.236737396287666,10.385743907688857,2.5738883320169914,1.0146202572965954,0.9947934699143145,16.795805344999998,passed,
2025/04/26 06:00:00,0.7315300030904689,0.6693190864309783,87.64065696464782,110.02915478754532,2.695409216089482,2.74,2989.5637816507806,3299.4333480416717,0.9842467072187173,0.9980491990088434,32.66227437119786,9.163073730644749,2.5450733916512007,0.9978314099431143,0.9984277683796577,16.951420823333333,passed,
2025/04/26 06:15:00,0.7266125152830141,0.6754296725641613,88.43111155202324,111.34073994839241,2.7066639116259292,2.76,3012.59031162488,3303.625408321118,0.9845885225761621,0.998580079988289,33.35108253084313,9.49573922015634,2.549244145531765,1.0183086076331804,1.0066675106566574,17.09587314722222,passed,
2025/04/26 06:30:00,0.7291747486375246,0.6747501160343085,89.3728887534072,112.22427722459086,2.7050239565359457,2.75,3049.6026360454607,3325.8567975011456,0.9845398802500945,0.9982801096671753,32.909562617634904,9.51525606102067,2.5463134448312936,1.0160068798291082,1.009348520604506,17.245770501666662,passed,
2025/04/26 06:45:00,0.7226805582042504,0.6826373751224329,90.00168493301331,113.59304357873557,2.7143682545396186,2.76,3068.4357967548895,3342.3037854288023,0.9850320036352552,0.9990589279383627,33.78614916121993,9.402664531001514,2.5428129183494357,1.0148216351040718,0.9926801919539638,17.401108009999994,passed,
2025/04/26 07:00:00,0.7256809909531433,0.6815726239899466,90.62432993916126,114.21587207455427,2.707974446531687,2.76,3093.5133555849034,3385.7429609766773,0.9848349703898291,0.9987908991483113,33.36405904980411,8.704632510554976,2.5339415727906416,1.0170456964456813,1.0005700669671096,17.54566053777778,passed,
2025/04/26 07:15:00,0.7293434290071161,0.6808597913740901,91.44827100131911,114.99968636993755,2.7059637560193996,2.75,3131.8514407611387,3403.4289785207275,0.9848131913587115,0.9984524216044047,32.69932081474291,8.832749865141983,2.5197822752563326,1.0145671025307712,1.0041018887449693,17.684231949999994,passed,
2025/04/26 07:30:00,0.728456072661248,0.6836000989309843,92.23900468048969,116.0586032037633,2.711043190141782,2.76,3159.8798726663654,3416.2769818636407,0.9849208481787678,0.9985712610437391,32.79462668907486,9.001218822365363,2.517008256661726,1.025985468521334,1.0120198860529255,17.828245257777777,passed,
2025/04/26 07:45:00,0.7266020649261884,0.6864187909680985,92.90913016089587,117.01140712664568,2.7113465105366252,2.78,3184.6179765273514,3441.848215398349,0.9851593156981322,0.9987929455186522,32.98437194521567,8.696418842055818,2.513877866357004,1.031443967882257,1.012866467629343,17.96664598666667,passed,
2025/04/26 08:00:00,0.7272722407406478,0.6883873454283065,93.56772227260608,117.9236267364114,2.716172710094549,2.76,3209.4624563250864,3454.119335093211,0.9851173697818382,0.9987972625144813,32.88695980053066,8.883093815055773,2.505278158455015,1.029438094887649,1.0101370271007906,18.099439013333328,passed,
2025/04/26 08:15:00,0.7274974951373311,0.6876411915355687,93.46230502319844,117.78091967069246,2.7081344846886157,2.75,3206.807637638998,3484.78020968695,0.9851041958675961,0.9988031320959244,32.85355744235497,7.978598822476927,2.5014846736757548,1.0208843368962242,1.0029430682057119,18.12171980666666,passed,
2025/04/26 08:30:00,0.7274809347601982,0.6857861415314301,92.79679723310088,116.83884496766497,2.7051097134447653,2.74,3183.1991198198343,3469.006650248231,0.9850976128584943,0.9987724828013931,32.86095384214806,7.897271562175388,2.5044914202294213,1.012558452343187,0.9958905673323778,17.994946444444437,passed,
2025/04/26 08:45:00,0.7267939946119827,0.6839043990927363,92.1407161049155,115.90861356000521,2.7014562851524064,2.74,3158.710084567146,3455.5907667452066,0.9851321074718008,0.9987886756723235,32.96640283791114,7.7386564268758224,2.5107839063907194,1.0097038708498973,0.993586273143892,17.868244606666664,passed,
2025/04/26 09:00:00,0.7240937458691055,0.6859086405555211,91.40214330150312,115.26211303661269,2.710655706626876,2.79,3127.0978298812743,3418.039662113566,0.9851341294831801,0.9991121050400439,33.46359716680125,8.250691714846845,2.5133636842917917,1.0178720701156059,0.9949817961389578,17.741614293333335,passed,
2025/04/26 09:15:00,0.726288407356712,0.6829990371227758,90.70047080169563,114.22846313013358,2.708394483527768,2.77,3105.2724239394433,3396.5649435447513,0.9849767746799553,0.9988992787569172,33.16093363204922,8.405818880793646,2.5088111337889796,1.0007674039880223,0.9828453708554368,17.609540458888898,passed,
2025/04/26 09:30:00,0.726526098575164,0.6810087360001399,90.12539250784386,113.35672512621312,2.706660345840977,2.77,3086.623421438843,3372.6483696686983,0.9850212491858353,0.9988335528337319,33.08817400596898,8.612156323447463,2.5110289207844,0.9863970755292346,0.9701413607669752,17.483054820000003,passed,
2025/04/26 09:45:00,0.7267666256471649,0.6785959587729309,89.49306366164242,112.4109646694656,2.703690969335107,2.75,3063.1441270065993,3356.465548215977,0.9849620841070882,0.9987536466477835,33.08197770838399,8.571906375933121,2.516708537389394,0.9784590107359303,0.9642106452360527,17.35664070555556,passed,
2025/04/26 10:00:00,0.728147096484968,0.675805968072379,88.81299499801104,111.42266109887912,2.699067929613601,2.77,3041.805684150463,3341.9899686037265,0.9848972123989435,0.9986038375466391,32.867734655806586,8.505033904008512,2.514625978179126,0.9747875104064208,0.9641544480647578,17.23029811555556,passed,
2025/04/26 10:15:00,0.7298472083087945,0.6718447533952673,87.98569987603977,110.22706979507771,2.69080954168234,2.75,3010.0136704860633,3346.447753129328,0.9845945870568724,0.9984002864605773,32.74856716471567,7.818371851351203,2.5183364400767734,0.9683067631154982,0.9631543185143518,17.104027050000006,passed,
2025/04/26 10:30:00,0.7268815801800723,0.6727846050143943,87.44405507512565,109.61419333691586,2.697154341885081,2.75,2986.596775234368,3308.121789897069,0.9847466822536931,0.9986540334301727,33.19997902960976,8.389436028159645,2.5285469994763026,0.9746672718230258,0.9642875959014272,16.977827508888883,passed,
2025/04/26 10:45:00,0.7241962190481855,0.6730202265785278,87.58212298540445,109.55449924216313,2.7030669243307432,2.73,2987.6656226875066,3272.9781104268613,0.9850202049017397,0.9987493818933069,33.51760287781953,9.241057698180972,2.548835621045616,0.9836058248472965,0.9695076754724415,16.922938999999996,passed,
2025/04/26 11:00:00,0.7317031580982056,0.6667651481957295,87.97822208406882,109.40496214801837,2.697442752028695,2.74,3001.9396485174543,3288.2457071887225,0.9843293888506099,0.9978730083895493,32.575491019747645,9.19831775333757,2.551680532332803,1.0086654356242513,1.0102106351414835,16.967414896666668,passed,
2025/04/26 11:15:00,0.7278305697863943,0.6720604792451926,88.65968941697673,110.47821129087741,2.7137962591732636,2.76,3020.9695039048547,3265.965892956626,0.9845693199025427,0.9982748168671312,33.139365703362785,10.221504057839885,2.557471883363173,1.0281935414544032,1.0192711733333877,17.061461761666664,passed,
2025/04/26 11:30:00,0.7330248151986597,0.6698972530217628,88.88845948351933,110.65793657361381,2.7066705959810693,2.81,3033.9217012158815,3306.5699591262005,0.9841243524328478,0.9978598773466968,32.46264633600109,9.45282725406845,2.5387073578626893,1.0237459540625455,1.02390855713869,17.161622341111105,passed,
2025/04/26 11:45:00,0.7275919159287942,0.6678250369424683,86.60122537780322,107.97427153010456,2.703816579554538,2.74,2945.999380642853,3245.4324124454865,0.9843617439118465,0.9983316370009113,33.31676046290488,9.369623883415807,2.558169809332273,0.9906200185383961,0.9846562357473216,16.74049593333333,passed,
2025/04/26 12:00:00,0.7262150071828745,0.6687599688324767,86.95230576086377,108.32331529561468,2.7077639195992806,2.76,2954.757093302107,3241.281928131317,0.9844324266229398,0.9983973135316092,33.523386147036035,9.628987781862048,2.5681495662251086,0.998040785619013,0.9894619375270205,16.77741090666666,passed,
2025/04/26 12:15:00,0.7308579634941356,0.667081507962566,87.14172104923846,108.42175413502571,2.7075435941136754,2.75,2967.503199102711,3246.7350285419234,0.9841251981476221,0.9980116540066343,32.86689052828264,9.780976249764732,2.551306275713685,0.9876561952575341,0.9863163085658779,16.82532090555555,passed,
2025/04/26 12:30:00,0.7342361912107398,0.6643368883822146,87.37622636835292,108.41766251759644,2.699973830811155,2.71,2981.151665853746,3266.113650104785,0.9840014681673671,0.9976492638555786,32.31590608250622,9.418872892188702,2.545001093947615,0.9802935777273526,0.9860741146141692,16.867452867222216,passed,
2025/04/26 12:45:00,0.7309140933471159,0.6692511966763403,87.30605961433031,108.8340296293487,2.709762816817467,2.75,2973.746388171984,3266.6492810426857,0.9840332093986124,0.998144463792809,32.916282141893525,9.426521607215546,2.537963017269646,0.9864263247565827,0.9827602201059162,16.909992146666664,passed,
2025/04/26 13:00:00,0.7269049863504139,0.6707088419232404,87.80398725693323,109.31022435254162,2.710926392187363,2.75,2986.021323728339,3267.4064091800597,0.9843956406107477,0.9983865662341872,33.42085877089403,9.483321918550395,2.5591468156553616,0.9913665415718848,0.9817826196354862,16.95258228277777,passed,
2025/04/26 13:15:00,0.724938110223177,0.6732423657316774,87.8381872283712,109.56111556686372,2.715615813962261,2.75,2985.5044532077363,3266.765062905441,0.9844846362971998,0.9986467360243694,33.7224198479124,9.52148656324433,2.5563850861335813,0.9843525249847098,0.9697269441252135,16.978761971111116,passed,
2025/04/26 13:30:00,0.7281950040703284,0.6700972313338719,87.66093197667708,109.13657299497295,2.7063007491795124,2.76,2983.6009438955243,3286.8982245236148,0.9842889665414505,0.9983357160117329,33.252760271598724,8.88576574424638,2.5483280796671224,0.9816038931945594,0.9741140320109607,16.96985659722223,passed,
2025/04/26 13:45:00,0.7286390776558249,0.6708431043022672,88.19535354149495,109.72712164522228,2.710262148358158,2.75,3000.61941078854,3292.203854501148,0.9842087447986095,0.9982689321847497,33.222701851961546,9.111737803360038,2.55063543901195,0.9900211956358747,0.9824288799688662,17.055200702222226,passed,
2025/04/26 14:00:00,0.7279066445746682,0.6708734459231182,88.43321308339694,109.92600901566117,2.7102067393964755,2.73,3004.815494103745,3301.8515715425738,0.9841745222272825,0.9982795042833782,33.37888066564618,8.931961238693543,2.5596408039068375,0.9968456308296377,0.9884788111578143,17.092371584444447,passed,
2025/04/26 14:15:00,0.7274961422785229,0.6711393971032621,88.85784718451004,110.2680649270928,2.7151882504139944,2.75,3017.617465421238,3289.145488062182,0.9842214094771847,0.9982309791842524,33.42398345290208,9.486535990316575,2.569031797171824,1.0112888618026226,1.0022694821716989,17.12404866944444,passed,
2025/04/26 14:30:00,0.7275581547191432,0.6711534105139826,89.0610720050758,110.42812647664768,2.7167193024514447,2.75,3023.5311600668056,3289.177597012314,0.9841959404178737,0.998194315987407,33.42889611769569,9.590454734954305,2.572166960356083,1.0205423643663967,1.0116067042430206,17.149857731111112,passed,
2025/04/26 14:45:00,0.7278375597142892,0.6719196436876163,89.23133717449434,110.65047645680453,2.720492262733668,2.75,3029.537424504072,3286.0799166922257,0.9841507795162804,0.9981930813262653,33.406660789643986,9.816789871798752,2.569039299047424,1.0129150260828323,1.0035117978222818,17.181588111111108,passed,
2025/04/26 15:00:00,0.7280433828696341,0.6702867194512556,88.53971641582739,109.7480901755888,2.7166207872285675,2.75,3009.0072641786182,3270.1255271407244,0.9842341206051397,0.9981881030851121,33.31573972191929,9.76185765888277,2.564740259748986,0.9960093490817664,0.9877991253064381,17.058022666666663,passed,
2025/04/26 15:15:00,0.7288622845197965,0.6669397660897176,87.46116328942068,108.31391468508939,2.71147348447222,2.76,2969.5384063138345,3253.1985710622266,0.9840451674368605,0.99808092961816,33.28666593655948,9.48206366714724,2.5681253932286157,0.982130411858195,0.9776523745584064,16.872786315,passed,
2025/04/26 15:30:00,0.730150334345869,0.6638698380822016,86.44158095950155,106.96216223468626,2.7099665354152545,2.74,2933.2002625102555,3224.645477250115,0.9838376957534408,0.9979424717820982,33.18343434276692,9.605415918836433,2.5688372795231955,0.9751855218582909,0.9745747576274255,16.687555885,passed,
2025/04/26 15:45:00,0.699564739137921,0.6825666083873627,84.4943900356494,106.13488436338372,2.7866818663648507,2.84,2806.588402804714,3017.343080927059,0.9845648991017155,1.0007225196648426,38.00140231042374,13.727765573767003,2.668267193596158,1.1111094226123,1.0451857132780642,16.22944425666667,passed,
2025/04/26 16:00:00,0.699758724585301,0.6732304574267378,80.36751757916903,101.29212838741829,2.7799053130617066,2.85,2675.8360251119134,2931.740224809636,0.9835798922937604,1.0003366527876387,37.9512906017914,13.890656004055627,2.6504445682443762,1.0859756912930263,1.0297729040525607,15.588531010555554,passed,
2025/04/26 16:15:00,0.6948904422292494,0.6639385112510158,77.14543011858873,97.38043012387115,2.7564551073988164,2.83,2592.2346519428397,2886.3307513852656,0.9830527801650499,0.999815227255241,37.92388249331356,13.312832698899161,2.639276699746984,1.0580612417125839,1.0076898965605094,15.101419587222216,passed,
2025/04/26 16:30:00,0.6913114867887133,0.6653928038678122,77.5138500591527,97.73601318700283,2.7652025565323246,2.83,2596.3277503210084,2867.7388503843436,0.9832841066459634,1.0000559248394516,38.44542210282334,13.955420833244263,2.6652185530199026,1.0684878753212734,1.0113941498454904,15.109250933333326,passed,
2025/04/26 16:45:00,0.6991816806025538,0.6595657450818098,77.51654021410917,97.36871587655224,2.756423417167178,2.84,2614.4897577356064,2869.6991038428314,0.9827730625829618,0.9990969237078406,37.16068196419763,14.17555870512198,2.6382885491073664,1.0532397714166513,1.0136951953599387,15.116746602222214,passed,
2025/04/26 17:00:00,0.6932228891591764,0.6629095405605843,77.57887119274751,97.60555551609211,2.7594595608935024,2.84,2600.680340270712,2880.298182121329,0.9830375599947567,0.9997198700395142,38.1651988969985,13.64944467763846,2.6671233512928465,1.074412533647616,1.0224701823265436,15.124538586666658,passed,
2025/04/26 17:15:00,0.6932519657137348,0.6656330316207008,77.68685828045196,97.9060168347,2.7701576868589135,2.83,2599.47929856834,2865.0251789720023,0.9831430381740918,0.9999974988477253,38.31739728067954,14.177410822266914,2.661505617950734,1.0694460701349626,1.0141603955807947,15.13753908333333,passed,
2025/04/26 17:30:00,0.698221983539994,0.6598918877753771,77.64116051298657,97.46559766410338,2.7560040441121894,2.84,2609.723032676457,2885.65658672423,0.9826599517137095,0.9991937964485003,37.467313962223905,13.67803054373574,2.6526594280219027,1.0768316871149737,1.034660035664967,15.145288454999996,passed,
2025/04/26 17:45:00,0.6955385314794588,0.6632018661328846,77.6761844950799,97.72303030869816,2.764368980270073,2.83,2598.9346593102914,2882.6122789423516,0.9827810115758715,0.9996680637498292,38.065173699082045,13.687232864615613,2.6630217415978548,1.0809498558535726,1.03090582912967,15.15301832,passed,
2025/04/26 18:00:00,0.6937333250489245,0.664220344633146,77.91834190379119,97.9753683619668,2.7724029178771765,2.86,2599.123300760404,2869.205473618571,0.9828163503148193,0.999809824433505,38.412779348333586,14.168137006764434,2.680819484284122,1.0967277172223362,1.042301094821731,15.160410649999996,passed,
2025/04/26 18:15:00,0.6995431626235007,0.6610497097461588,77.94843607239574,97.81045274423171,2.7666062598302577,2.82,2615.995110465053,2868.5702717515887,0.9826394029740357,0.999234199361795,37.43316672166449,14.396633517354296,2.6518872783959395,1.0785414461141252,1.0362071667702402,15.173632918888892,passed,
2025/04/26 18:30:00,0.7008995693893012,0.6594555400451036,78.02295892530876,97.75528064723575,2.7626358458865203,2.84,2624.172370303354,2870.935443467088,0.9826093451794252,0.9990008233976431,37.13258868971143,14.404327452731257,2.6478949039033663,1.0654875782201823,1.0273940332391716,15.180981823333335,passed,
2025/04/26 18:45:00,0.6996472683336235,0.6602208389279219,78.04921043308433,97.81667655001948,2.7623893601209093,2.84,2621.4135572076307,2876.953158635818,0.9826733320050931,0.9991453986952712,37.35374523188051,14.176080848013974,2.653812911748302,1.0690399659858332,1.028290965063379,15.18862971388889,passed,
2025/04/26 19:00:00,0.6969033728568261,0.6623965195514108,78.1974249353105,98.0667481066347,2.767143384665779,2.83,2618.5417448255357,2875.015410267842,0.9828723985931462,0.9994873763974265,37.82963010132671,14.20060196406579,2.6665693656405045,1.0768126364941482,1.0295387736033752,15.201460339999995,passed,
2025/04/26 19:15:00,0.6976223204581913,0.6635116948661477,78.36179394276284,98.3101422743507,2.774079509883844,2.87,2618.8825285817798,2868.8713961120384,0.9828049290575778,0.9995644682290591,37.88968989284854,14.50018458994376,2.667360038030787,1.0869546909468863,1.0385829241890472,15.223465717777769,passed,
2025/04/26 19:30:00,0.7005320146845878,0.6615594404620092,78.45646942971482,98.27609396312826,2.7693031022527346,2.85,2625.4557330266766,2881.2175826194257,0.9825856714277137,0.9992479743897507,37.49268016244053,14.258787818432047,2.661279756841788,1.0783253921455238,1.036432603283658,15.249647496111104,passed,
2025/04/26 19:45:00,0.6987915412145597,0.663696219243249,78.65176532715773,98.59887274252692,2.771451499045782,2.83,2630.447978872583,2881.4111244543046,0.9829000623106743,0.9995356440449867,37.72134517545105,14.291339421989148,2.6622888481416354,1.0820004659513798,1.0351520771133085,15.27585017444444,passed,
2025/04/26 20:00:00,0.7058880622833004,0.6603184433496998,78.81497368662855,98.55611643835127,2.768627523933909,2.85,2648.4889215484104,2880.5788160464062,0.9825582696887978,0.9988802925315485,36.67046332247982,14.63860371310667,2.635732991376208,1.0620889532360027,1.0289105001963368,15.307929119999999,passed,
2025/04/26 20:15:00,0.7067205276238775,0.6612224935614547,78.96242406127172,98.77540609499941,2.771782134723477,2.88,2652.6293488410865,2879.6154974984647,0.9825832687205945,0.9989322792014232,36.61664877650403,14.774483090487594,2.630703518133476,1.0531324763022234,1.020072898217442,15.334177429999995,passed,
2025/04/26 20:30:00,0.7058948236948488,0.6612121052307433,79.19706064929642,98.96168061364315,2.767864908737472,2.87,2663.3650701613838,2886.2000807644536,0.9828263853323993,0.998958448589572,36.61165338123208,14.651224630630734,2.633613919273067,1.0408955376154025,1.0073942817634927,15.360446639999997,passed,
2025/04/26 20:45:00,0.7034797855781372,0.6645821084307756,79.11692990864476,99.15816873201405,2.7697576244379776,2.86,2649.4866590734805,2905.8943686998714,0.9828895104817882,0.9994468392658653,37.18747760955373,13.925148964137444,2.637698377909246,1.0458221425688072,1.0050514403336326,15.38705895833333,passed,
2025/04/26 21:00:00,0.7045576623928678,0.6653232454149628,79.35476345816232,99.43476292264776,2.7730571777052866,2.86,2659.1597387111738,2901.1001831092317,0.9829844131718695,0.999456979778786,37.04024641978686,14.229842625123585,2.630830868558038,1.054706196972071,1.0139355826999403,15.418918686111112,passed,
2025/04/26 21:15:00,0.7050292641360032,0.6653422000077973,79.53495467799938,99.6008348069239,2.7725380924896452,2.87,2665.756911614583,2905.042807825328,0.9830277382744839,0.9994311256057861,36.969444869120224,14.213772106398201,2.6303977798923612,1.0482397294377364,1.0082961086182547,15.445254427777781,passed,
2025/04/26 21:30:00,0.7061164421831142,0.6651033019125294,79.68756861770181,99.7321992408358,2.7745891345022815,2.86,2666.3374118811744,2909.8435357962617,0.982837721142755,0.999355120507041,36.95574723083571,14.180431903029442,2.6348694423648,1.0466279349351997,1.0082898821819308,15.47161106944445,passed,
2025/04/26 21:45:00,0.7005018277684333,0.6697266586231251,79.95488789175978,100.27074202933053,2.781320355401629,2.86,2665.30606097232,2908.9785532880346,0.9833390268455366,1.000032127747601,37.78835048679285,14.16133601857822,2.6510962333723973,1.066591888842172,1.0150348279431392,15.503871264444445,passed,
2025/04/26 22:00:00,0.7058167833920467,0.6667953213971827,80.03462694288528,100.17134800652663,2.776097162379016,2.88,2675.661561185915,2918.6215742317554,0.9830210860932762,0.9995294597019091,37.04763837423631,14.072635758917833,2.634455914636109,1.0598837976771767,1.0186256911939147,15.530273537777779,passed,
2025/04/26 22:15:00,0.7075642965464574,0.6663187430813053,79.90061687490484,100.03479788520455,2.7736229537260924,2.88,2674.6673048249054,2924.099167430624,0.9829355337772249,0.9994364457745099,36.80383109362026,13.887362773956363,2.6223047497794028,1.0542149729567942,1.0157804383265159,15.528867199999995,passed,
2025/04/26 22:30:00,0.7057505723421038,0.667024581935545,79.87353497722198,100.0320966849282,2.7734703911181895,2.85,2672.0150759382113,2924.6558655322888,0.9830594722998904,0.9995871879298329,37.03513025210934,13.787439938772884,2.627798719855292,1.0596269682147448,1.0179217839979553,15.522201144999993,passed,
2025/04/26 22:45:00,0.7063200365158867,0.6658376567879314,80.08883990612654,100.09626213143034,2.7758493042554684,2.85,2679.9988364180226,2913.365394917451,0.9830174744544141,0.9994061727511602,36.91837262048324,14.247450462098477,2.6346466586342387,1.0602081973492845,1.02057702042001,15.526336209999997,passed,
2025/04/26 23:00:00,0.7030277943209617,0.6675996897778362,80.12425563676764,100.21798624167495,2.7792054153038244,2.86,2673.356699519178,2912.7319553573134,0.9831516890680628,0.9997156324420375,37.44434465939826,14.171130916243072,2.6498496685646318,1.0702326219484413,1.0239877415276266,15.52488784,passed,
2025/04/26 23:15:00,0.704931746605097,0.6674426764078448,80.0324127969098,100.1404932355519,2.7821783129151623,2.88,2671.5093457341773,2906.0790902638114,0.9830051763199382,0.9996257779316255,37.23963141366853,14.389694178263005,2.639937067165193,1.0670041892727786,1.023237653611574,15.517845585000003,passed,
2025/04/26 23:30:00,0.7081874535340156,0.6642858606119408,80.05399583455349,99.92384529821314,2.7773260464697778,2.85,2678.348497673622,2908.5679385513713,0.9827500666344606,0.9991732816802861,36.72327017295943,14.415747562639643,2.6348653245934095,1.0558859159756273,1.0203600100962453,15.516688537777782,passed,
2025/04/26 23:45:00,0.7023549592133727,0.668327288385516,80.0392157136116,100.15198057614376,2.77985624962442,2.86,2671.9760767971816,2909.317795617426,0.9832762943729256,0.9998305869540297,37.498021795315964,14.184989214294168,2.6451095915232616,1.06883531720495,1.0207505878037268,15.515194652222226,passed,
2025/04/27 00:00:00,0.6982025897482714,0.659496199519631,77.62507934354686,97.07122547312986,2.7574547385415373,2.87,2617.5579839462184,2869.1463876132916,0.9829766221502941,0.9992139617075801,37.284545863742025,13.94998207641228,2.638661489475374,1.0385821150261825,0.9970653036296508,15.129338968333338,passed,
2025/04/27 00:15:00,0.6951401504900552,0.6541479829337926,76.08414585508018,95.09802942416607,2.7424511133784257,2.84,2584.9014788747186,2847.1540812833227,0.9827852644514123,0.9988199457625005,37.13009805413105,13.65926707447576,2.629299650289147,1.0235184597330949,0.9850126896200067,14.897146818888888,passed,
2025/04/27 00:30:00,0.6930228434752165,0.6545063740190541,76.07476723264229,95.00250045357733,2.7468997704065345,2.86,2581.008448810415,2833.5977411339577,0.9828629772302374,0.9989404778763081,37.4282817371538,13.958490377406756,2.6409595075151495,1.031416932935182,0.9893193988865573,14.873380499999998,passed,
2025/04/27 00:45:00,0.6942183033714822,0.6531176216219192,75.8704810086751,94.67064942608421,2.742677051586963,2.84,2579.4964663838896,2836.799223934073,0.9827679589671419,0.9987685961132763,37.17692358757376,13.749936118318146,2.6311393000384173,1.021152927446555,0.9823469987714182,14.855149894444445,passed,
2025/04/27 01:00:00,0.6909141997794431,0.653171150558348,75.74655721020602,94.4311334748109,2.7448926401905993,2.86,2572.4814663367383,2823.5182349988254,0.9829032639913097,0.9989208040806732,37.575490410773746,13.93934257394627,2.6462635527430343,1.027055507971331,0.9837511769291304,14.811439866666664,passed,
2025/04/27 01:15:00,0.6892830920435685,0.6522903549244006,75.40006134390967,93.95561580418952,2.7440037366336036,2.87,2560.801547435049,2817.01103904709,0.9828325338667822,0.9989212730473326,37.744444542138744,13.861373869214729,2.65094722595428,1.0249809428972658,0.9805800870705614,14.756737832222216,passed,
2025/04/27 01:30:00,0.6885580243077666,0.6509291243528783,74.95720838997433,93.37323445428366,2.739190872696172,2.86,2553.752806190137,2809.5183342014952,0.9828914014530505,0.9988427118130169,37.63528150617953,13.789475284437689,2.6422422947898463,1.0216831984245565,0.9779872688359549,14.69102335555555,passed,
2025/04/27 01:45:00,0.6877991068911486,0.6492227171519139,74.57303321777992,92.80979581976551,2.7354167368452704,2.84,2546.8159533564294,2801.8647928932173,0.9828480372340099,0.9987043815267945,37.5598102735885,13.757687711880626,2.6389637998740647,1.0155592233647999,0.973040875657828,14.630870833333335,passed,
