datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/27 02:00:00,0.6830735049428557,0.6497693713084759,74.37217291383564,92.52014678472976,2.7372871851182237,2.86,2538.509878723519,2784.442353891429,0.9831489517628162,0.9989761911243147,38.07861316419088,13.993325868166421,2.6546554873030406,1.0270841885188833,0.9775287588759951,14.570448933333333,passed,
2025/04/27 02:15:00,0.6847592777224458,0.6451853027653478,73.9418580172956,91.7431923685108,2.7263383814534334,2.84,2540.274922493217,2782.018150899137,0.9828843215548528,0.9983614205930804,37.45956970750265,13.886782850370922,2.6416878328405056,1.0093678956230872,0.9681227657037094,14.51037188333333,passed,
2025/04/27 02:30:00,0.6799500648882979,0.6462105165577668,73.55010073101488,91.33942615905558,2.7274665655428483,2.86,2521.3712988571365,2774.6850405631203,0.9830497608727806,0.9987336315909103,38.11722820448641,13.691432801896225,2.6561928029635724,1.0125034665030879,0.9638924078427251,14.444816594999999,passed,
2025/04/27 02:45:00,0.6803955389649652,0.6435990021642016,73.14266497787327,90.71063433681243,2.7234439396871766,2.84,2516.089788257932,2765.757766695292,0.9828326571147638,0.9984005503703881,37.843752487622936,13.747988410103893,2.6490776667945974,1.0076367684127203,0.9634640233890381,14.384815713888889,passed,
2025/04/27 03:00:00,0.6788868172827873,0.6418622977473366,72.82245248276372,90.20285474632543,2.7198609055456036,2.86,2511.6973638381633,2754.9507159768077,0.982846595970054,0.9982586667047306,37.81966078325373,13.838706194128395,2.650200679007757,1.00612868450399,0.9641080966352515,14.32455021555556,passed,
2025/04/27 06:30:00,0.6998713353757815,0.6531752025429383,76.90271790909142,94.20346091964039,2.7684126423387103,2.86,2606.0068255864717,2811.447724428043,0.9828991215880858,0.9988170648170578,36.85208530409145,14.25707532135554,2.6094614463898176,1.042016669765381,1.0029444836945045,14.99774966555555,passed,
2025/04/27 06:45:00,0.7101769410211716,0.6595722222959991,78.96619746144805,96.73143083629138,2.778418616868452,2.87,2669.6666039928346,2864.407294488626,0.9832195984868808,0.9990557695111484,35.981115545406816,14.028958766164067,2.568061914542074,1.0102306105637364,0.9766570460524363,15.375973946666662,passed,
2025/04/27 07:00:00,0.7121885529742067,0.6667709026897561,81.20727023481065,99.3835249139524,2.787324832562434,2.88,2734.2212779717343,2914.009075763819,0.9838534628347666,0.999577199840013,36.02485301068278,13.775188073520113,2.566204634334177,1.0157742491838768,0.9762242394214311,15.743452725000006,passed,
2025/04/27 07:15:00,0.7171349225593848,0.670332259194874,83.12486433599969,101.5991810850416,2.788338713616492,2.86,2798.938587364608,2979.0457746705542,0.9838242496597855,0.9994629864158348,35.50114427220586,13.145535472092188,2.549578518436608,1.0234685122522111,0.9864677065213449,16.110977483333333,passed,
2025/04/27 07:30:00,0.7139213494566554,0.6770040206878205,85.36101942856996,104.29397652877103,2.801473154005027,2.91,2873.51974993169,3010.440809569384,0.9841648776499596,0.9997281601288054,35.850760920650124,13.600399191566533,2.557416978816012,1.055149656738272,1.0071055428690405,16.48375754666666,passed,
2025/04/27 07:45:00,0.7141883870650714,0.6774091885056436,85.54713270013058,104.47298927137058,2.8006033973544096,2.91,2879.972856923415,3024.033040741204,0.984120918805888,0.99972111357949,35.83092946983332,13.308010355841931,2.554241545756699,1.0539930959848147,1.005788209464463,16.534778975000002,passed,
2025/04/27 08:00:00,0.7168636156712788,0.6756028268631687,85.05942167083549,103.93959384819136,2.793555340445355,2.87,2869.342708258351,3028.058344852782,0.9840264100025018,0.9995503657877105,35.428383394598036,12.985497958246853,2.5392122205962395,1.0324147189737913,0.9902262227435776,16.474716206666667,passed,
2025/04/27 08:15:00,0.7150973332322387,0.6761088726177522,84.87451351442668,103.84678587517735,2.793336050439326,2.85,2862.334094069388,3017.879342904815,0.9842090520136136,0.9996993796593638,35.62403312269577,13.140740605304371,2.5451968026224137,1.0288517595705273,0.9843874478528722,16.425412177777776,passed,
2025/04/27 08:30:00,0.7141816273853331,0.6768768108331729,84.47572884989428,103.64510923649901,2.793729167484464,2.87,2845.627160579429,3016.2317679974435,0.984133034154336,0.999834856224042,35.82501199024423,13.009061259857177,2.5454805679070636,1.0323807641391627,0.9859169328426537,16.37644626444444,passed,
2025/04/27 08:45:00,0.7073233653653366,0.6796115135058376,84.4659206653327,103.81532447752733,2.7973835934380022,2.89,2838.2983051469005,2998.2744369164793,0.9846604475035923,1.0003697857927425,36.67753185000299,13.327846557280413,2.571856231550772,1.0395359433751359,0.9819819620018744,16.327132830555552,passed,
2025/04/27 09:00:00,0.7135344127443843,0.6753033919126291,84.20816414375544,103.36015249587132,2.7906325944614383,2.9,2836.7255088625798,2996.416214820229,0.9843111436009487,0.9998007539861721,35.831330728747396,13.422371116376318,2.558052179246234,1.0457509203320037,1.0002559825109942,16.278155422222223,passed,
2025/04/27 09:15:00,0.7153572040415853,0.6736215295190063,83.82087616682624,102.97991277755574,2.786553533225915,2.85,2823.327587612944,2998.78044572151,0.9840959094889976,0.9996455454089961,35.64601072381631,13.223914654077458,2.5555273082256766,1.0279917274509696,0.9873957593915327,16.22361571111111,passed,
2025/04/27 09:30:00,0.7162193798207972,0.6730325308668961,83.61747824623062,102.82023821687388,2.788800062548341,2.85,2816.6386899776426,2983.0913201473254,0.9840172224513053,0.9995691841268238,35.54453592721523,13.640004388453553,2.5550447315933122,1.0284080979670283,0.9895590143618609,16.174287415000002,passed,
2025/04/27 09:45:00,0.7119623690719994,0.6747338617776836,83.34605176915242,102.77035415871337,2.7928154992611116,2.89,2794.3175903869533,2981.519915146214,0.983941177226543,0.9999048159873046,36.311249395884786,13.483278109508229,2.5780561462788354,1.0403089898277242,0.9942627977632139,16.130848506666666,passed,
2025/04/27 10:00:00,0.7132030299167894,0.6739514258627872,82.84058202898197,102.36594162047085,2.7853579914081124,2.86,2780.153091707253,2993.4354693982855,0.9838667533572887,0.9998834094831567,36.145250586784684,12.924576680544243,2.566427308735216,1.0354739618371471,0.9920443226332955,16.081511037777776,passed,
2025/04/27 10:15:00,0.7124002994272541,0.6743451236577499,82.6618494110811,102.29500854138553,2.786766757914034,2.86,2775.3393890075977,2977.7450138812856,0.9840117106873776,0.9999691665815518,36.197093081921295,13.304509638079292,2.567124913278804,1.036614902190628,0.9919368948402707,16.032504369444446,passed,
2025/04/27 10:30:00,0.7088978962425939,0.6745463208486633,82.57385157736381,102.22441944718281,2.787567790054154,2.86,2765.47678214636,2966.378043374668,0.9841896518041048,1.0001670824886877,36.6819976255206,13.477574418673267,2.590751578886178,1.0461784794909923,0.9970174805586794,15.977933888888888,passed,
2025/04/27 10:45:00,0.713065396705341,0.6725324426416582,82.11247653762032,101.79858517428308,2.7860807091567286,2.84,2750.615215839968,2966.585117024376,0.9837117539158332,0.9998578605095718,36.25749575111206,13.409861648098214,2.5780871988312617,1.0414443245007645,0.9996763232974777,15.928581557777775,passed,
2025/04/27 11:00:00,0.7103264175827951,0.6717979442045999,82.20231608362202,101.81551276112661,2.7894151157507125,2.86,2750.78995924972,2942.0008650509017,0.983846263706748,0.9998545760814008,36.543284986027345,14.129178297545913,2.6022118296048236,1.0531444407598483,1.0089643201706122,15.879556776111112,passed,
2025/04/27 11:15:00,0.7176473531763219,0.6655329191058166,81.87162622723112,101.18071745112273,2.7787587692462155,2.84,2754.395995521026,2942.4623338884735,0.9832736467947968,0.9989534460926847,35.385698264570166,14.223641436044058,2.582572980429746,1.030443018343683,1.0033770838560627,15.830195039999994,passed,
2025/04/27 11:30:00,0.7124682216264295,0.6694047940829061,81.36315113771515,101.09365523304056,2.7833870691698204,2.84,2722.4767515639164,2947.291186260215,0.9833073948021186,0.9995932145684401,36.35338455690258,13.71676187519373,2.5963725709252787,1.0436974021671206,1.00549731138822,15.781158763333329,passed,
2025/04/27 11:45:00,0.710474061217367,0.6689685906580998,81.15072528346492,100.92877315785196,2.7826718761274796,2.83,2713.604052271153,2939.9968453525926,0.9832864483107452,0.9996130081117859,36.58481019452909,13.824626048343122,2.608491153155947,1.0382947638071964,0.9988573499377281,15.73211621666667,passed,
2025/04/27 12:00:00,0.706424212032651,0.6709097692010425,80.72897692241192,100.76206233114127,2.7815578551364215,2.85,2693.888762132019,2944.225081732786,0.9834019340413771,0.999998426124732,37.16947460300769,13.40922507974024,2.6171798715564654,1.0571044652679307,1.010072778753803,15.682739850555553,passed,
2025/04/27 12:15:00,0.7114332980144135,0.6648010358855911,80.66546141294994,100.32599924562243,2.777818526953397,2.81,2698.926839776623,2929.1174896833368,0.9828115222562578,0.9991346451615162,36.39443244519309,14.044562313343343,2.621441715274008,1.0397306997820028,1.007072816912654,15.633685808888883,passed,
2025/04/27 12:30:00,0.7075524400556941,0.6673745072534246,80.35224527083636,100.30022503338124,2.7801356845415626,2.82,2687.60131604869,2917.988412694204,0.9831141487373768,0.9995430649924755,36.85371480231392,14.165991614108911,2.623069593426276,1.0520656366910424,1.0115448047536102,15.584300037777778,passed,
2025/04/27 12:45:00,0.7061372779492622,0.6669078639282996,79.9600787125473,99.9956069145083,2.77453161103126,2.81,2674.956509999249,2924.271280141823,0.9830740975405813,0.9995757711258566,36.99532986048812,13.784593273236139,2.6261028534134696,1.0464848140133969,1.0054587936354782,15.535234501111109,passed,
2025/04/27 13:00:00,0.7058634339132465,0.6657426661794041,79.7508392760685,99.77956461948858,2.774904107136935,2.81,2671.3313062786247,2907.4568376135844,0.9830211157272657,0.9994374825456029,36.92424663651316,14.240356892830834,2.628895023076594,1.0459268144620073,1.006326907379299,15.480602133333331,passed,
2025/04/27 13:15:00,0.7010456666724172,0.6678741880589818,79.43273070846053,99.70704523787363,2.7773106242135706,2.82,2650.9357642074006,2905.231185742438,0.9831019532121225,0.9998511429511907,37.66791074512475,14.053619934185113,2.6478305101817097,1.0475555143650954,0.9998875735611004,15.431201499999997,passed,
2025/04/27 13:30:00,0.7009395356745869,0.6661156566087187,79.1454791702001,99.38470027204049,2.772851186744449,2.82,2643.7424576191274,2903.658688008109,0.9829565298382319,0.9996750007457464,37.60352684607786,14.00116173072053,2.65181895791737,1.0453403616430124,1.0001212565680533,15.382117849999997,passed,
2025/04/27 13:45:00,0.6982658885557985,0.6666152690602316,78.79613227332702,99.17839597383623,2.7721062747020624,2.82,2626.3145357310814,2904.8687633824966,0.9828783266028737,0.9998415654543312,38.018978496955405,13.75863860536687,2.6643819710354055,1.0493159787947248,1.0004446934255928,15.333027930000004,passed,
2025/04/27 14:00:00,0.6982828294002058,0.6657246101954698,78.48168329329192,98.91425154174063,2.772875840342802,2.83,2611.8423198898613,2901.5302619928966,0.982554016080738,0.9997428219296969,38.10859421402361,13.763189043783838,2.6713925639331086,1.047246718267869,0.9997963077223818,15.287897631111116,passed,
2025/04/27 14:15:00,0.7002966460342099,0.6608403163734395,78.45319238938949,98.57810862777652,2.7671871980342226,2.82,2627.5396505125987,2875.9206071882822,0.9824853415402534,0.9990711215330954,37.420620896421966,14.676488785325395,2.6703777777770137,1.0458564310623752,1.0074134617214765,15.229104770000001,passed,
2025/04/27 14:30:00,0.7006661910241552,0.6579605149730392,78.18491996503725,98.19258978550161,2.760201383940523,2.81,2628.7807980158273,2869.330374220901,0.9823811612390482,0.9987105609675009,37.09805443039885,14.833090337787969,2.668451774558501,1.0398815615696513,1.0061195145754196,15.175894066666665,passed,
2025/04/27 14:45:00,0.6979378584845392,0.6602353194855994,77.64999425286071,97.97515790632615,2.762509714583537,2.83,2601.5876600827974,2872.6751754465095,0.982269759160929,0.9990907267271367,37.65839040086686,14.429254946595337,2.673473114571677,1.047512860605457,1.007569229065612,15.122704263333329,passed,
2025/04/27 15:00:00,0.6987562705297963,0.6574619733541494,77.31203865523186,97.55737288264824,2.7548488979445254,2.82,2600.64044893556,2869.54536461081,0.982117943175705,0.9987300965766931,37.296865458233285,14.465162337426147,2.667539893600783,1.0392353445178775,1.0044915589793513,15.069535359999994,passed,
2025/04/27 15:15:00,0.6940158318044224,0.6582363163820808,77.05666996869982,97.40746400396922,2.753150950726681,2.8,2588.4715186351395,2865.7834878704653,0.9822875914059978,0.9989850769112331,37.85922705526101,14.348793789642006,2.6866107154660943,1.0400285207579252,0.9989995849339764,15.016387356666668,passed,
2025/04/27 15:30:00,0.6957333724446463,0.6562602399191504,76.7372607775628,97.09975198535865,2.748417109936223,2.8,2581.075464280848,2871.327434682882,0.9819245529253854,0.9986882079569457,37.59606357259035,14.156567451182443,2.681656601927073,1.0432222317899986,1.006973714820457,14.985477417777778,passed,
2025/04/27 15:45:00,0.6880056139562768,0.6656628109228376,76.71218113474495,97.81869673208635,2.764356848243433,2.81,2548.650622679485,2881.223743771405,0.9823299603875908,1.0000708804184375,39.24437103008323,13.58117972446682,2.7069861443032086,1.0807273815748268,1.0215125432053227,15.010110389999992,passed,
2025/04/27 16:00:00,0.6948312031112899,0.6592056483834122,76.88184420752998,97.50141754640373,2.7555641225193863,2.8,2573.958827516102,2876.246378113018,0.9819369606394645,0.9990547111199072,38.01146329501489,14.061038454226628,2.688517132096662,1.0634307305168424,1.0216552508460977,15.018389924999997,passed,
2025/04/27 16:15:00,0.6911148579895467,0.6611512567390724,77.13757057835443,97.79188504903254,2.7637825557953186,2.81,2573.6992709636297,2861.171143076913,0.9821871100254095,0.9993828375084771,38.579477884923755,14.514013371485436,2.7109220686365476,1.0762319251267591,1.0267379116906488,15.020800043333335,passed,
2025/04/27 16:30:00,0.6936189433687142,0.6603637192707512,77.09629578952188,97.71381909165049,2.7644694939094796,2.79,2572.5125607064215,2863.885864138822,0.9819343314846843,0.9992098340947139,38.33145885381997,14.483918738116232,2.7028159520111856,1.0734055971706786,1.027978107352273,15.028757602222221,passed,
2025/04/27 16:45:00,0.6933921899007373,0.6603201898452793,77.10653149809038,97.68593976246346,2.7641253815523514,2.81,2572.0546627547465,2865.8903795784618,0.9819366344795424,0.9992231649412743,38.37200682005063,14.396645929077787,2.704583390299852,1.0797784682757519,1.0337332690453662,15.031161914999995,passed,
2025/04/27 17:00:00,0.6946999601515794,0.6595627716082012,77.04848733424991,97.5686258266097,2.762437033255159,2.82,2568.3479112959412,2875.7983860006707,0.9817180770801606,0.9991140608934832,38.28498522107296,14.080595649667725,2.7031575034565947,1.0787725573754279,1.0351992937413284,15.03911134611111,passed,
2025/04/27 17:15:00,0.6864883711451182,0.6642353468478364,77.36643678457192,98.07067957655171,2.7727279538974487,2.79,2563.695609657416,2861.1098899915573,0.9823517272913778,0.9999183622127306,39.45601631312956,14.391995159836325,2.7400501463375133,1.0922328226375642,1.0317244155039964,15.041509853333324,passed,
2025/04/27 17:30:00,0.6944045914322037,0.6586914808819075,77.33386217681485,97.67630411091221,2.766579231919544,2.81,2575.9640485149575,2863.7685219579494,0.9817020128492415,0.9989968449550704,38.31541380481862,14.559486674349936,2.7163465180489865,1.0842914707171811,1.041045492121634,15.049451156666665,passed,
2025/04/27 17:45:00,0.6895614764197797,0.6643690658723904,77.24559237055051,97.97316806627595,2.7772157675266644,2.82,2552.0890679275976,2869.6674954687624,0.9818946973217079,0.9998582155361013,39.3670526162409,14.123865655917085,2.732508256869399,1.0962283035791704,1.0386896891278472,15.057387815555552,passed,
2025/04/27 18:00:00,0.6922803878559457,0.6629540373832218,77.1918840090542,97.82058324736258,2.7772137573547195,2.82,2550.9102869906083,2871.824087666394,0.9815944994590186,0.9996131534397795,39.08379510028986,14.100977302793046,2.7259944769507998,1.0920251000024745,1.0397191341033702,15.06009250777777,passed,
2025/04/27 18:15:00,0.6950959297995908,0.6609242280542955,77.33559921549006,97.78812744924832,2.77712904054902,2.82,2562.602732851424,2863.15208484054,0.9814808811971707,0.999258320257777,38.6131294480649,14.530610496853434,2.7179123424769682,1.0864090285573975,1.0404245810776507,15.068021271111109,passed,
2025/04/27 18:30:00,0.6946679906985956,0.6593991595579577,77.47178715593719,97.75250299052863,2.7741336066613385,2.83,2569.7133377101272,2862.759259792914,0.9814979287591549,0.9990879586248156,38.55141617763654,14.590951743621325,2.726494016181637,1.0857079234236542,1.041221115642615,15.0704048,passed,
2025/04/27 18:45:00,0.6958739272632821,0.6584548350082875,77.47255922944787,97.66660611357213,2.771069471938379,2.82,2572.383497816871,2868.9544362365027,0.9814269271509409,0.9989509658698198,38.363192692772905,14.41883461995496,2.721796707078205,1.0787182516550895,1.0371451875858861,15.078325435555552,passed,
2025/04/27 19:00:00,0.6915270880977581,0.6628926636094984,77.5710238140542,98.02453962918752,2.783067381473121,2.83,2558.5241197872533,2862.200339525434,0.9816436859940527,0.9996171051951238,39.2368530279727,14.499368167104734,2.7414367236500463,1.0875623616571155,1.034207876974676,15.086241426666662,passed,
2025/04/27 19:15:00,0.6926045743312121,0.661883835714977,77.54628998914252,97.90656754205486,2.7807198997063094,2.82,2559.3728800557706,2866.7815730627453,0.9815368652595271,0.9994785385765955,39.08576667494139,14.358939785013584,2.7386750124900097,1.0921077548873075,1.0410603332641954,15.088615666666664,passed,
2025/04/27 19:30:00,0.6948211771664982,0.6601764915832942,77.5392043301691,97.76572342992635,2.77716248662716,2.83,2562.5840866403614,2873.368473821665,0.9813528677137372,0.9992194552606263,38.77401187274164,14.2054774082628,2.7324989427348356,1.083650217134938,1.0378456227554875,15.096523529999997,passed,
2025/04/27 19:45:00,0.6954371213979214,0.6593970112205421,77.63696448445226,97.7626649321361,2.7786940417796795,2.83,2566.2886388018223,2867.6340919947334,0.9812899756403038,0.9990976749776118,38.68303702014376,14.439083629001576,2.7349798333783393,1.0829078065548128,1.0387843322215948,15.099208715555557,passed,
2025/04/27 20:00:00,0.6904204085769461,0.6635015635909529,77.76727775778168,98.11482397833645,2.788672946177733,2.84,2555.891606070513,2861.4194142266992,0.9815788204749725,0.999735196283408,39.54571637667213,14.508611585717725,2.756488427406576,1.0959608925243116,1.0394770903828898,15.10710868333333,passed,
2025/04/27 20:15:00,0.6934420411727255,0.6610346510176851,77.73804718365888,97.91204673735236,2.7817192190078788,2.83,2561.9841924525504,2871.7072827271554,0.9813928897586848,0.999370651222465,39.06969474624322,14.256153786142423,2.7455971645917674,1.0926632321901806,1.043291786388978,15.11500400666666,passed,
2025/04/27 20:30:00,0.6967187807947938,0.6579121648099858,77.98476309160398,97.87905513947494,2.7838402810897995,2.84,2577.7874933816097,2852.6114310909124,0.9811973486006873,0.9988527376690145,38.50805844764305,15.082715266969636,2.742913563218918,1.092035918528299,1.0507915073143945,15.11736326833333,passed,
2025/04/27 20:45:00,0.6992428111783777,0.6558452507850001,78.00870613655609,97.73734799903886,2.7800911495796545,2.85,2587.2858404326435,2851.284117988989,0.981114557283816,0.9985229216702706,38.03121825020858,15.20964042087518,2.73120841562708,1.0832290592640719,1.0481096786437516,15.119720207777771,passed,
2025/04/27 21:00:00,0.6984365290141673,0.6577898113467306,77.96467293800902,97.8205073700066,2.783046427399263,2.85,2580.362101042441,2855.265479966562,0.981188670564733,0.9987987028510324,38.279780488724526,15.004467326419876,2.7300216400552215,1.0794181305665762,1.0406859735271223,15.12760392,passed,
2025/04/27 21:15:00,0.6977956315886568,0.6576806403130278,78.0620158312133,97.85755151866528,2.7820848129393556,2.84,2583.879073466092,2856.4593796908002,0.9812731233486083,0.9988098915691407,38.324433065194924,14.975090548389185,2.7339921098825,1.0764545040311302,1.0371174857628453,15.135482987777776,passed,
2025/04/27 21:30:00,0.697437040636967,0.6580544305093017,78.15174771258141,97.93203153912296,2.7834610454005237,2.87,2586.1697109900374,2854.307868581072,0.9813503457681867,0.9988649135995818,38.375374855269975,15.054297092389657,2.7354989342092266,1.0815810268416761,1.0410233810549503,15.143357411111111,passed,
2025/04/27 21:45:00,0.69811725581548,0.65779066340876,78.1466420282154,97.8866997357334,2.7824017516774036,2.85,2588.690727013605,2854.81498877957,0.9813706342538637,0.9988182273917047,38.24814615526748,15.038840441560387,2.7296228593369984,1.0692112749814642,1.0301883844513016,15.146019838888888,passed,
2025/04/27 22:00:00,0.7002855376161128,0.655781234533111,78.17351834951546,97.74737874467094,2.777742800506482,2.87,2598.100934414646,2855.8364509704747,0.9813143642051492,0.998510400744082,37.80800121289626,15.081300988597373,2.7193663786078486,1.0623025620100977,1.028717261449042,15.149635306666665,passed,
2025/04/27 22:15:00,0.7012555801022586,0.6575928560132704,78.05230881505322,97.79294704406023,2.781957235131852,2.89,2588.4745416523924,2860.5999922794613,0.9812206604648492,0.9987104698899292,37.898450085625036,14.881315633908677,2.7102236176581505,1.055148950298928,1.0204270950079313,15.159092324444442,passed,
2025/04/27 22:30:00,0.6990680055973943,0.6554819326782177,77.83946679824075,97.3519758502959,2.773722222539697,2.88,2591.9426531374215,2854.812010048312,0.9814108606245566,0.9985518991175413,37.83062311015266,14.86708659506677,2.713173329016788,1.0469236482931548,1.0125100144935428,15.107784449999995,passed,
2025/04/27 22:45:00,0.697888934012993,0.6531652903060492,77.5172434223836,96.81770512569314,2.766093011085096,2.85,2587.684970476819,2855.547402844253,0.98135483135829,0.9983481787293035,37.768648995320376,14.624464876277163,2.7162164750081788,1.0398819012502523,1.0071060927940665,15.056487025555558,passed,
2025/04/27 23:00:00,0.6958332626602478,0.6548624962663021,77.07654635486386,96.49663809894034,2.7721321244318684,2.87,2566.854191279,2844.0269171733294,0.9813031802207562,0.9986475843883862,38.17457828480732,14.660315699125631,2.717124974219046,1.0449876825175808,1.0070377500516416,14.999677342222219,passed,
2025/04/27 23:15:00,0.6898899141476347,0.6576373734758549,76.73278674138173,96.28908946606084,2.77606066268572,2.89,2543.370081302292,2841.383068822099,0.9814746315650166,0.9992196589661568,39.08779670237061,14.324938405366861,2.7382554274722186,1.0632253298676246,1.0134864077138968,14.948401398333335,passed,
2025/04/27 23:30:00,0.6937631280563952,0.6521374505826464,76.48110777526404,95.63258554489377,2.7660545937870133,2.87,2557.09080774459,2828.607629988966,0.981267568201637,0.9984297014448473,38.122353713906485,14.735467175267857,2.7171619657647637,1.0399262383738588,1.0028018493781352,14.897135904444443,passed,
2025/04/27 23:45:00,0.6919404490352633,0.6499140840697065,76.29053575571733,95.33075434867432,2.7567445246522726,2.87,2560.2412050986495,2826.942611204444,0.9813718147786336,0.9982165600664856,38.03087403919352,14.694412970706088,2.7228944460761286,1.0364043297605197,1.000525151315413,14.851089488888887,passed,
2025/04/28 00:00:00,0.7060012444541133,0.6697850720961253,81.41560556572357,101.8637984132228,2.8093121336482887,2.89,2658.5487014575015,2930.0871771963557,0.9817894423912024,0.9997154993638704,38.39495826831628,14.540886488174992,2.7249022537484615,1.103000015707465,1.057010523293282,15.700222584444445,passed,
2025/04/28 00:15:00,0.7475279676120548,0.648778698075834,84.47825238043058,103.592559493262,2.735926976062548,2.75,2834.922532330293,3124.775961247122,0.9807078049608673,0.996002735851749,31.998666004569543,11.695738923678764,2.5940910868602325,0.9662292235426524,0.9991757124110676,16.30529987777778,passed,
2025/04/28 00:30:00,0.7380910236832781,0.665583646073401,92.3412830826353,112.97978340665841,2.729903275828461,2.77,3107.257276924767,3371.286990329739,0.9822617482804671,0.9967126927287434,32.73770472004651,9.526008558249016,2.6180780698995654,1.0171802058034205,1.0301226697427752,17.685799217777774,passed,
2025/04/28 00:45:00,0.7363862354530476,0.6651452924890067,92.45200941963697,112.94463379002016,2.72597699725101,2.77,3110.749428572893,3372.1642880461864,0.9825220619948398,0.9967806743941339,32.883764821681595,9.390924967483674,2.6293058726564946,1.011907115840248,1.023473027732813,17.672273666666666,passed,
2025/04/28 01:00:00,0.7388156378569453,0.6638052733073042,92.43986445789271,112.81798391327702,2.7251132309701163,2.77,3115.2213085653493,3367.5156398814133,0.9824250542836069,0.9965625566170576,32.49689819935293,9.582992145666474,2.6205524033012466,1.0115471821675805,1.0273675265070887,17.666192231111108,passed,
2025/04/28 01:15:00,0.7377255949948548,0.6638323423449839,92.58318294795951,112.87965386525221,2.725826423236578,2.75,3119.118677108007,3359.683912207177,0.9825659280533138,0.996600867141947,32.6075837372165,9.780333473816002,2.628841188369359,1.0055362986843797,1.0200443277685742,17.660091288888886,passed,
2025/04/28 01:30:00,0.7360067355950738,0.6643698564470555,92.6392049788044,112.9308305719085,2.7254106388524435,2.75,3118.6896680054824,3360.878587967743,0.982701202924824,0.9967277498889003,32.83794801754742,9.68187720234079,2.6365215305801915,1.01792640149339,1.0300430153682274,17.659484260000003,passed,
2025/04/28 01:45:00,0.7356419484744273,0.6648743443952786,92.61094617003975,112.93500044872938,2.727875662143519,2.76,3117.0403064582347,3354.4231112269576,0.9827041928664346,0.9967750668712521,32.90327733825278,9.84329401219499,2.636363380922944,1.0131213797599685,1.0240199966552237,17.653347555555555,passed,
2025/04/28 02:00:00,0.7353550334449712,0.6651442531425935,92.53686247571798,112.89393758565225,2.7274288584584503,2.76,3115.0329844451285,3355.369532906365,0.9827393393383734,0.9968229422340729,32.933430341273755,9.771872993860237,2.6345050013601723,1.0197299911018052,1.029969290308179,17.647562551666667,passed,
2025/04/28 02:15:00,0.7367623241898545,0.6647555894631852,92.39235376880279,112.75326699668436,2.72619791927218,2.75,3114.0418993007966,3357.016698772422,0.982681074366811,0.9967492671594005,32.71128403585681,9.714841429068345,2.6236923371426983,1.0088676662773162,1.0208663917548755,17.64138648555556,passed,
2025/04/28 02:30:00,0.7353808541984055,0.6657077276605309,92.25725914539142,112.71961508556808,2.725401408075538,2.74,3107.5482333688383,3365.1560813287188,0.9827315265609377,0.9969168625622168,32.93371635362744,9.386514555867633,2.623806858684927,1.004072450086287,1.0132240864002262,17.640717453333334,passed,
2025/04/28 02:45:00,0.7338558277069405,0.6658192423075554,92.32148758467245,112.73065543495716,2.7239406692515598,2.75,3108.5261427611867,3365.368764004651,0.982899664319799,0.9970108936863095,33.10566632166945,9.308686278890002,2.631597747807004,1.0150210203786338,1.0224683451353394,17.634505625,passed,
2025/04/28 03:00:00,0.7358033249219533,0.6653353652928066,92.23537081383898,112.61635157826984,2.7253967836988116,2.75,3109.829880925385,3356.5552360637303,0.98280396787886,0.9968735162467712,32.80895957301138,9.585058929499152,2.620915675085691,1.006898712049399,1.0167999566952226,17.6234652,passed,
2025/04/28 03:15:00,0.7331592831294673,0.6664139449900743,92.32599772359387,112.71338677961356,2.7264603972975365,2.76,3111.4727661587162,3348.3365684853507,0.9830870726312909,0.9970799738958558,33.113136812964946,9.721118603243184,2.63004691817559,1.002403383278487,1.0080349295524373,17.612414325,passed,
2025/04/28 03:30:00,0.7367825409834007,0.6641557216933418,92.10547848579449,112.37601238928296,2.7241725115137294,2.75,3103.5732759109665,3359.63268562453,0.9826319121793443,0.9967595026697623,32.73948514277942,9.435498625235313,2.6225860159985044,0.9899394995150018,1.0019285590290332,17.606888016666662,passed,
2025/04/28 03:45:00,0.7336012407060031,0.66560571979022,92.24701853090862,112.5375823981306,2.727652707231571,2.76,3104.755911478276,3346.145237587799,0.982905117536049,0.9969987708207056,33.1487953809526,9.729774569039385,2.63594531313439,1.0061587710622746,1.013035288593624,17.595817983333333,passed,
2025/04/28 04:00:00,0.7357069954566084,0.6640547614949861,91.89730903520794,112.13759619844265,2.7214412552222607,2.75,3095.512722906645,3364.005360118926,0.9827118950838267,0.9968609726046769,32.886318069090635,9.124852793791804,2.624841516465039,1.0036662928626796,1.0144692773978141,17.579199,passed,
2025/04/28 04:15:00,0.7331162666566741,0.666445758009922,91.95063587847869,112.34637630817873,2.728454043123239,2.75,3095.006476862332,3345.8740690127433,0.9829003449119456,0.9971254149600539,33.24048002321026,9.593126874409732,2.628783376002224,1.0042076024843212,1.0091120740002026,17.573646566666664,passed,
2025/04/28 04:30:00,0.7328019110811991,0.6664801063752714,91.74320830991464,112.17277727178315,2.725356463851375,2.76,3088.5534140344225,3355.5743234853057,0.9829219092956347,0.997196432000791,33.284069558763534,9.203525927202623,2.6248709408213173,1.0010820862960779,1.0054200298758345,17.56254518333333,passed,
2025/04/28 04:45:00,0.7335661414219213,0.6667167273788325,91.60261140991592,112.08862234007174,2.7271843751851934,2.77,3084.3140198935444,3353.4527973234863,0.9828070824318297,0.9971808546416153,33.217880120197826,9.251174049814653,2.617982061053627,0.9999627443916493,1.0046380658126486,17.556977075,passed,
2025/04/28 05:00:00,0.7326735802632894,0.6669576448720347,91.65103203176062,112.08609265195396,2.727384159850401,2.76,3088.3138691237264,3342.8707527114157,0.9830225378581364,0.997242051733628,33.243313787146924,9.488071436292186,2.619574725325821,0.9858612300504418,0.9891335510440761,17.54031106666666,passed,
2025/04/28 05:15:00,0.7352442872719489,0.665160418645738,91.39884223894585,111.75438601594082,2.7193904271834675,2.76,3085.8793382519725,3362.1559884840162,0.9829176231117368,0.9970633850472875,32.83861573508526,8.89508824853395,2.60481215621431,0.9773243837381906,0.9853502810872448,17.534725541666667,passed,
2025/04/28 05:30:00,0.7286088646789727,0.6703740100448716,91.74776463695012,112.47304341232694,2.7276139877025494,2.8,3092.296537474924,3352.557345536117,0.983446199797907,0.9977051253476089,33.71273094480377,9.181022474208337,2.6176246794347517,0.9921175833962492,0.9871771666684288,17.579073600000005,passed,
2025/04/28 05:45:00,0.7303983223295828,0.672340582916452,92.21293901972412,113.3242376064289,2.724292911907611,2.75,3113.7984919340856,3402.0617786013145,0.9833197625583971,0.9977244955683395,33.46860334162764,8.343923801542552,2.592977974015265,0.97789087383614,0.973811783675486,17.75111195,passed,
2025/04/28 06:00:00,0.726841416837922,0.6779124202368468,92.99727771521238,114.63973976111565,2.7328746227195824,2.77,3139.2923514167082,3414.896124695757,0.983596881182972,0.9981623681807543,33.936333821187674,8.483812029069004,2.589534009536465,0.9822908259724832,0.9690339620156019,17.911775358888885,passed,
2025/04/28 06:15:00,0.7252472506669914,0.6822648459646574,93.76268783600219,115.88573196667825,2.739471494182332,2.76,3165.1902588667213,3436.088776387439,0.9836842190551117,0.9984258384490166,34.16710169929397,8.467963764231582,2.581340086790093,0.9841448530503633,0.9651211786325962,18.084015742222217,passed,
2025/04/28 06:30:00,0.7219476010753912,0.6866716740654125,94.50041009063547,117.10017935170492,2.7475866711745915,2.76,3180.1866409532313,3462.298932467384,0.9836288293765137,0.9987719008450792,34.783715350239376,8.239986436229662,2.5897021878878697,0.9978478252397885,0.9708557152813905,18.250804824999996,passed,
2025/04/28 06:45:00,0.7207376029914025,0.6902248759402988,95.32888760769116,118.327870176974,2.749983087226921,2.77,3212.9920254571816,3486.413709886683,0.9838738701223788,0.9989842751313213,34.84734771319317,8.148762383764971,2.5788067495460765,1.0083682374227672,0.9768623139953179,18.42325246666666,passed,
2025/04/28 07:00:00,0.7196604576617417,0.6946398758802617,96.13983350306756,119.60477449602523,2.759416345451202,2.82,3245.018348052713,3487.9731366479123,0.9840737276672973,0.9992091613284879,34.9150461413802,8.689996094588043,2.565742540936972,1.0263978835137555,0.989439747334546,18.579126756666664,passed,
2025/04/28 07:15:00,0.7220000776640062,0.6940751552664467,97.20288156315463,120.63543594679938,2.7578370330143627,2.77,3285.9468457696594,3511.487855180689,0.9840541727083303,0.998932972077998,34.51578727952306,8.74520591784732,2.5640257393933847,1.0311160806689235,0.9992528397010653,18.74621714777778,passed,
2025/04/28 07:30:00,0.7234599613018943,0.6907305015331251,97.05109562572359,120.19986726480724,2.746694679037038,2.76,3282.840634102284,3526.0790262612163,0.9840564101632957,0.9986953910105663,34.2554196094703,8.22714255779628,2.570273630775697,1.0225696473103358,0.9965583160257546,18.702023401111102,passed,
2025/04/28 07:45:00,0.7259209310476478,0.6872572622164289,96.27012800217962,119.23230178951778,2.7363918885159753,2.77,3260.4730838409037,3527.4182079961392,0.9839474171506409,0.9984642255661066,33.88266333166888,7.807891129767883,2.5649902054510907,1.0135776266400334,0.9936715747396575,18.57433067111111,passed,
2025/04/28 08:00:00,0.72325923943615,0.6879265331475243,95.59256350415572,118.65593348450061,2.7360729006049422,2.75,3234.3837384247986,3507.598296130129,0.9841304034116602,0.9987181644986801,34.24545006711194,7.864172491698222,2.5719115822261176,1.0093693015708567,0.9849155347345288,18.44655434111111,passed,
2025/04/28 08:15:00,0.7283916802726168,0.6834542293715308,94.62477929142023,117.50923079343612,2.727100508088281,2.73,3204.6878300335684,3512.5909636082,0.9836399182845986,0.9982944317760913,33.629989351410146,7.396082369176846,2.558157779721658,1.0001519174436357,0.98593262004297,18.318694411111103,passed,
2025/04/28 08:30:00,0.7264780323668596,0.6829008333893762,94.12986682009583,116.94288319610376,2.7253849544342477,2.74,3186.3964928769497,3488.1655177169832,0.9838599756158467,0.9984041580696935,33.83714333632646,7.633982427407683,2.5695052168825554,0.996381461973811,0.9803638561953404,18.190750881111107,passed,
2025/04/28 08:45:00,0.7235972050189198,0.6875631317093915,93.34523152117544,116.69287415266406,2.74165407843894,2.79,3157.920627508294,3430.337130157392,0.9839613425272398,0.9988717745847548,34.28967438368014,8.855090125481965,2.558826681233612,0.9902292746182524,0.9650010200817065,18.06272375111111,passed,
2025/04/28 09:00:00,0.7258034293763299,0.681648029429355,92.80276894549944,115.62124279757741,2.724791025054752,2.72,3141.7378076177993,3438.230945592778,0.9839529017925266,0.9984858394329248,33.90036968278906,8.208771234691385,2.5710720255127018,0.9813936879974815,0.9652806378051506,17.929039803888887,passed,
2025/04/28 09:15:00,0.7251980290026613,0.6839894125787486,92.48326130720895,115.6664871810441,2.7323323431314805,2.83,3130.5019926074333,3416.4243176283057,0.9839196914753882,0.9986636637417865,34.029764670600215,8.760670900104074,2.5627875812422563,0.9834906059102461,0.9639376828227264,17.888378505555554,passed,
2025/04/28 09:30:00,0.7207479760470876,0.696490959095623,95.83351246756295,120.49469297020035,2.765944541534808,2.77,3235.638524184132,3442.0360444767352,0.9840307536451736,0.9991750860330032,34.75058228145204,10.383991666762936,2.567960221190501,1.0219781587787626,0.9868716255996894,18.47007752333333,passed,
2025/04/28 09:45:00,0.719924686100257,0.6981672166964176,95.88955209921203,120.82453543483582,2.776684853088074,2.83,3242.0651145178313,3396.4813459611123,0.9842699137801476,0.999302121347972,34.75003281052179,11.738891383970733,2.5628959491635483,1.071408158959443,1.0320154230518448,18.43315140333333,passed,
2025/04/28 10:00:00,0.7208844419326901,0.6979109108487226,95.63586203601984,120.68425169315248,2.783154373111335,2.84,3235.86634550712,3362.7530043313473,0.9842348505333863,0.9992539196787744,34.602380785241905,12.631656442004623,2.557443453160905,1.0646974073528181,1.0267871846297039,18.364976300000006,passed,
2025/04/28 10:15:00,0.7223999484324283,0.6925246178077936,94.46922872374088,118.93583213485918,2.7699185636299264,2.82,3195.0691575470782,3346.181689886647,0.9841529527019033,0.9989515751701198,34.38436588267906,12.272383398960452,2.571656835900285,1.0519542141493108,1.0211051095509815,18.118732151666663,passed,
2025/04/28 10:30:00,0.7193781958538388,0.6913535902005158,93.00818337269976,117.27431348290615,2.7781410164884393,2.85,3139.396699996599,3264.9274701598797,0.9843018461794524,0.9991688272486317,34.82660280947956,13.494385879985499,2.5876716430682545,1.043805203152585,1.009265547811446,17.79211566,passed,
2025/04/28 10:45:00,0.73112386413422,0.6804178158727914,91.69007879576117,115.125626669601,2.754272369006067,2.8,3103.7650161694532,3284.3245820500733,0.9833927286091872,0.998024423098469,33.29003792002068,12.46173568847047,2.569106383479743,1.020361932484378,1.0115285959654707,17.59453867111111,passed,
2025/04/28 11:00:00,0.7275574487908005,0.682794858373514,91.13396999171437,114.86277820107676,2.7684989359198173,2.85,3074.4817720219808,3238.583386345678,0.9833646454243706,0.998383134987135,33.95273428612143,13.412303676214377,2.5814974946318014,1.0318538064229672,1.0155199428487518,17.477714173333336,passed,
2025/04/28 11:15:00,0.7302768889092878,0.6810772179677199,90.42879753065375,114.15002107285125,2.7663945038043454,2.78,3058.3624224892383,3216.87395368124,0.9833083717176322,0.9982262204962932,33.49786453966136,13.747000920866215,2.5643794002803753,0.9961318808803628,0.9847739545237866,17.35977942111111,passed,
2025/04/28 11:30:00,0.7238904878861097,0.6818076011346729,89.79357681923624,113.52991231724083,2.7599690268717816,2.83,3018.878334865277,3230.7034884798186,0.98341394071997,0.9986616022820017,34.57317929520869,12.738304689135807,2.6027409193397166,1.0138391124880026,0.9936926598929222,17.248652263333337,passed,
2025/04/28 11:45:00,0.7271413597192977,0.6795421532151622,89.40699541973102,113.07166227455676,2.763724700904467,2.76,3010.864090969321,3194.5995192040677,0.9832545825584847,0.9983800945488616,34.09540102654524,13.677205562309643,2.593627638295504,0.9983147241453612,0.9844399885302393,17.150193060000003,passed,
2025/04/28 12:00:00,0.7173611611761925,0.6838542915689984,89.1077973192509,113.06071621817077,2.771599651476808,2.84,2988.759289217952,3158.986781190185,0.9839337417898372,0.9991805309521982,35.39755605244377,14.189800876344398,2.6280586088213123,1.018926971994129,0.9884906176569382,17.039090866111106,passed,
2025/04/28 12:15:00,0.7260910087727541,0.6771053920392864,88.37229378343551,111.9292927198779,2.7625832200917597,2.8,2967.0750247060028,3162.869315132151,0.9831035869443563,0.9983677724245926,34.37473243763057,13.93816144505354,2.6143941514101288,0.9847555043076771,0.9719425226356108,16.93448137333334,passed,
2025/04/28 12:30:00,0.7259765999422823,0.6746844349964144,87.85510566542024,111.20996025287792,2.754250543392595,2.8,2946.303231333828,3164.100024114582,0.9830635148383211,0.9982743988315871,34.41943946662276,13.521594288744016,2.6275856729169744,1.002767338708655,0.992229974002816,16.829581486666665,passed,
2025/04/28 12:45:00,0.7235654819517142,0.6755962904548433,87.24569519164271,110.75806313851926,2.756576592062056,2.77,2920.333096562493,3146.9737916850318,0.9830923576907631,0.9985148165504177,34.82478633730229,13.631830643720772,2.6353289767087738,1.0071628848517076,0.9926215608262176,16.724996145000002,passed,
2025/04/28 13:00:00,0.724360976244037,0.672688765069664,86.95653189808347,110.26437362398633,2.7622169682311317,2.79,2900.1523846538994,3116.906427581039,0.9827020974562638,0.9982655684057676,34.92076847798057,14.337716098812724,2.659748996407486,1.0163032948078992,1.0059270666785844,16.620421950000004,passed,
2025/04/28 13:15:00,0.7266297894999821,0.6707833737862559,86.23367560080821,109.49331637462745,2.756300081016052,2.75,2879.7263734007247,3112.205727242077,0.9825652016704688,0.9981229109971044,34.60778246471428,14.139804699309522,2.6483765961242853,1.0093713825402717,1.0036782896225074,16.51556293444444,passed,
2025/04/28 13:30:00,0.7210209412203603,0.6705562263995879,86.22597084896275,109.3568310504447,2.761317106317486,2.77,2867.126853000003,3076.056149419234,0.9828924993891374,0.9983603204524557,35.38378423313732,14.889819191237311,2.693681816771679,1.0298929147854705,1.0179406735881038,16.411012890555554,passed,
2025/04/28 13:45:00,0.7242149891589582,0.6691555182922907,85.39936427528527,108.61280469029764,2.7642536162280926,2.79,2838.7744104823087,3060.1712021554144,0.9824037905662265,0.9981886651449874,35.1238911041096,15.095798740163639,2.6794340924357813,1.0322606028550323,1.0254220577227116,16.306181741666666,passed,
2025/04/28 14:00:00,0.7286352174311503,0.6662682619690089,84.65983417763526,107.83736984652859,2.7575726765884454,2.77,2826.478816473152,3053.5518818187816,0.9821304277767563,0.9978166723613184,34.39274219716615,15.108250979930961,2.6519278172500846,0.9919787865839793,0.9938051576995174,16.214611991111113,passed,
2025/04/28 14:15:00,0.7204781181636871,0.6708761460310795,84.2285376646084,107.83183123658749,2.7609005569751113,2.79,2807.606193996691,3039.2125628180042,0.9826851874504132,0.9985559455387786,35.407115414338556,15.123489800972598,2.6653246797732817,0.9782251460859219,0.9657651812018531,16.142485162222222,passed,
2025/04/28 14:30:00,0.7252046277540312,0.6642481113158863,83.56425740552604,106.78537693232617,2.7436872117621167,2.8,2796.884687644529,3057.8645701434643,0.982038341758755,0.9977513763821745,34.5913656715951,14.443300103823368,2.6568332856165195,0.9651044448224418,0.9657936646895994,16.063600666666662,passed,
2025/04/28 14:45:00,0.724579913924292,0.6633733055677449,83.15245029622216,106.41152080657626,2.7457966867121337,2.81,2780.495634361439,3043.4937627371837,0.9817960078617529,0.9976812839722791,34.71923781634809,14.70182604548624,2.664165958367553,0.9711011851212878,0.972225514518606,15.991490789999997,passed,
2025/04/28 15:00:00,0.7214264940350094,0.6630663533212444,82.77581853688486,106.09148058571157,2.74245712416469,2.78,2770.985400903487,3033.700854822122,0.9819228774827681,0.9977475358900232,34.96677896591717,14.769307177777465,2.6723586371263304,0.9585465498403223,0.9568554762061006,15.919103175555556,passed,
2025/04/28 15:15:00,0.7171070398433212,0.6623209336518127,82.37859764602375,105.64571309413591,2.740373820387864,2.78,2751.225115890522,3028.6847813748236,0.9818392728537423,0.9978256391013721,35.545909017958145,14.60632917525117,2.6994437541852445,0.9613531609085642,0.955844904153105,15.839113766666662,passed,
2025/04/28 15:30:00,0.7200370537247325,0.6573623293204052,81.97885489810749,104.87975090841958,2.7331944016415513,2.79,2752.689225434795,3014.7900711466627,0.9815296951337495,0.997190270023959,34.83250749721023,14.932155343013777,2.6887864920032776,0.9751921372103793,0.9787214124754577,15.763642124999995,passed,
2025/04/28 15:45:00,0.7101746415709352,0.661695654414044,81.58175780951177,104.73142643490772,2.7382521375087947,2.79,2724.6659557173384,3002.3516147522932,0.9820083113649544,0.9980275817629636,36.24991931917591,14.749702795014425,2.7234676405164597,0.9925368042575988,0.9793694921710212,15.682018103888892,passed,
2025/04/28 16:00:00,0.7145938898387578,0.6562119903842816,81.16093674769911,103.93114056156055,2.733147303061106,2.77,2727.2324381221615,2982.998987209498,0.9815604371259241,0.9972695621479862,35.34745516330668,15.29883985690913,2.7060111195024885,0.9785587672632009,0.9769942514353798,15.60690362,passed,
2025/04/28 16:15:00,0.7050827537108024,0.6585408542667737,80.9202451711906,103.74462012585117,2.7354464465983637,2.79,2709.4290806686154,2966.0895728365135,0.9820314711910771,0.9978514434461596,36.55022047122179,15.34619124988751,2.7460622523225373,0.9899449603426262,0.974613109354197,15.525077333333334,passed,
2025/04/28 16:30:00,0.7123483770004567,0.6520919130549869,80.2185060384008,102.67758701149252,2.7262084402279996,2.77,2707.577294126065,2959.6479439318664,0.9812890787871995,0.9968870436595635,35.257337930150875,15.502087242656364,2.709354068456186,0.9621525780483187,0.9629609706609793,15.450037276666666,passed,
2025/04/28 16:45:00,0.7016371240871175,0.6532898803068413,80.03260612438355,102.40684655772606,2.7224219219035284,2.78,2689.158304483683,2958.398695598044,0.9817070910973498,0.9973924116533391,36.61064240090416,15.043220219663999,2.764816296502639,0.9822922878313395,0.9694536320615158,15.375032982222221,passed,
2025/04/28 17:00:00,0.7063904944983284,0.650782805569364,79.06058930647254,101.4087919164096,2.718546890526798,2.78,2665.7780648801245,2959.7735409603147,0.9810182802834675,0.9969869893583244,35.962927479309464,14.729124620135398,2.7297939469593184,0.9788254010155933,0.9741627921061191,15.293325825555561,passed,
2025/04/28 17:15:00,0.7028478770563082,0.6507913618726422,78.59800616629828,100.93463330720283,2.720312072278423,2.79,2643.3728137981057,2950.9838460196165,0.9808485103986718,0.9971165860585726,36.49890828820243,14.64907702165473,2.7486461415025185,0.9884263773720737,0.979451090468735,15.218395958333343,passed,
2025/04/28 17:30:00,0.7002522686610311,0.6482269340813726,78.29864055567337,100.40085651665214,2.7178938333063134,2.81,2639.636380077236,2929.764870811883,0.9808113568223379,0.9968858208250622,36.55866004857627,15.087158143462498,2.7622085094195064,0.985034068818557,0.9762990462194324,15.137041315000003,passed,
2025/04/28 17:45:00,0.6970012882378493,0.6457976620485075,78.01010703668396,99.86282313752284,2.712052221285753,2.78,2637.0965942087823,2916.599499270564,0.9808823934766941,0.9967046410480156,36.664949316544025,15.242390575412335,2.7765917134730955,1.003674547758679,0.994032746241752,15.061913826666672,passed,
2025/04/28 18:00:00,0.6974265177226464,0.6478551346308642,78.03553031156014,100.10156620685375,2.7159930116477424,2.79,2628.5428465568975,2927.58665081305,0.9807748350499679,0.9969372869470937,36.88999302963534,14.93880262816995,2.776752790624574,1.0143139176640894,1.002443358598888,15.09040888666666,passed,
2025/04/28 18:15:00,0.6994535063860169,0.646575638177656,78.5664274085214,100.52885621902959,2.7188387465674904,2.78,2646.859254153758,2922.05400061307,0.9807233220605738,0.9966797280175009,36.61365629649714,15.471115031987665,2.7825061948091654,1.0211363761551706,1.0135013929728907,15.140977133333324,passed,
2025/04/28 18:30:00,0.6981002223371156,0.6523618424901299,78.64017802775156,101.10428628086386,2.731013070443873,2.8,2623.4213071045765,2939.3162734705534,0.9806438637460999,0.9974229871920685,37.467787550179395,14.907109997327996,2.7937002591731273,1.0367690119595685,1.0197078169885705,15.191909040000006,passed,
2025/04/28 18:45:00,0.7071824918941526,0.6494543266767594,79.15644135505761,101.53081286170212,2.7322271901891377,2.8,2652.1142238755974,2938.73032284353,0.9802920387413526,0.9967468493097823,36.238141067215366,15.5551808534735,2.761054939494652,1.0142065515598415,1.012306183554619,15.275457486666664,passed,
2025/04/28 19:00:00,0.7085089737865956,0.6491888286528043,79.79705903474407,102.12885090155265,2.7322385237636913,2.81,2668.2064669143856,2953.115107471102,0.9802782410749782,0.9966452034109929,36.181714359481006,15.483342362507786,2.7733735558157795,1.0059010369261823,1.0061733491927936,15.358791359999994,passed,
2025/04/28 19:15:00,0.7135152009577344,0.6495252319956142,80.15298523521977,102.60542596231504,2.7306458508116602,2.8,2678.767222442604,2978.8422087829176,0.9801084437444421,0.9965243702188796,35.717185957378476,15.063619070876776,2.755816321068663,1.0146822671867992,1.020649864440197,15.448927718888887,passed,
2025/04/28 19:30:00,0.7101535028304408,0.6543919466654289,81.1450476225149,103.90566067456326,2.7430187437319127,2.79,2704.722653871681,2960.149899388246,0.9809585760314181,0.9971384573121809,36.230101626352734,15.980409058403714,2.7694864141636386,1.0147376569408268,1.0109595472005792,15.538851594444441,passed,
