datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/28 19:45:00,0.717529811404087,0.6545453583924737,81.44303581734151,104.3635058384366,2.7478375898945133,2.82,2708.5937220628343,2979.194862123463,0.98043511002178,0.9969119210807332,35.6520012755515,15.823041135379853,2.748373843900624,1.003438736489383,1.0081916945667642,15.629119275,passed,
2025/04/28 20:00:00,0.7175090864573263,0.6561564604263274,82.12550965536634,105.17016328968343,2.7493345222405026,2.83,2728.0994588766407,2989.3464634636425,0.9807174268025053,0.9970505270932105,35.70895691129914,15.866664773669433,2.7539350570974954,1.0011911527979438,1.0044387098020422,15.719171453333331,passed,
2025/04/28 20:15:00,0.7213244694839165,0.6590810434738098,82.33271722463626,105.73152547190739,2.751488082475217,2.83,2729.6055646750137,3016.2199601564043,0.9806505755156861,0.9972640263969949,35.52258374498494,15.311218632496647,2.730825089274116,0.9934036963595859,0.9975065441678671,15.809570455555555,passed,
2025/04/28 20:30:00,0.7222951112830083,0.6600961315972208,82.93683877909798,106.44037184436043,2.752140557034743,2.83,2750.0627470623544,3024.8137504082356,0.9808744000035522,0.9973027908456571,35.39410223114673,15.411335221180549,2.7290758402570217,0.993136878304742,0.9976355217487971,15.893271820555555,passed,
2025/04/28 20:45:00,0.7239630000564415,0.6606359186692732,83.60247522200092,107.16380039607942,2.754757190241876,2.81,2768.419683087833,3033.833831893126,0.9809297376208064,0.9972733731957676,35.28197314898863,15.541520230628988,2.7327248495056935,0.9927137696191162,0.9989242736064923,15.983799589999997,passed,
2025/04/28 21:00:00,0.7199866503311012,0.6645242218283701,84.43019540943968,108.25828541349111,2.7643508686182874,2.82,2780.8629035272706,3033.922085611938,0.9813272297747114,0.9977642071593338,36.01758237972682,15.8244621209077,2.760712829193337,1.0146578422136492,1.0121374149511373,16.07410593555555,passed,
2025/04/28 21:15:00,0.7298491729535532,0.6646116047742198,84.60730797326735,108.6686922749539,2.770261598196741,2.84,2784.001977153286,3051.102201162895,0.9807347984329856,0.9974889587191546,35.14369950293298,15.766984087408922,2.722417104439498,1.004668875844722,1.0134882844897726,16.164765026666668,passed,
2025/04/28 21:30:00,0.7306799735983417,0.6651926623340603,85.11505261301006,109.28447466147037,2.768846280508858,2.86,2804.3982731617407,3066.5601495207866,0.980799141366718,0.9974256067890332,34.96336310272982,15.685373318007043,2.7170103452600274,1.0020139795869771,1.0116525886536392,16.255781391666666,passed,
2025/04/28 21:45:00,0.7237664991618141,0.6696540883257137,86.27434045809333,110.78883317616442,2.7680369182251496,2.83,2834.4197310203103,3102.2147154286263,0.9813286672353511,0.9979074564510788,35.82871500056449,15.151067193624227,2.7481597058384732,1.0154812176913035,1.0130006271949583,16.432823317777782,passed,
2025/04/28 22:00:00,0.7230697389877706,0.672451151805466,87.31539827988101,112.20193780071737,2.7762883966383196,2.83,2866.59977991082,3116.715932615698,0.9813155408548815,0.9979736945584983,35.95314798421236,15.466228101969019,2.7507962308745024,1.043211677094902,1.0375703503967035,16.61140998611111,passed,
2025/04/28 22:15:00,0.7298548581578153,0.6678679851511232,85.90937770893999,110.47548310429806,2.7713014990533473,2.83,2824.896966687819,3101.8057825236465,0.9806376397278003,0.997506969706971,35.19984095106398,15.282176336033727,2.7229620560295578,1.024636594461989,1.0313549839024658,16.42468021333333,passed,
2025/04/28 22:30:00,0.7238015267537463,0.6718305611777392,86.70037510179829,111.5800749716344,2.7764297984575323,2.85,2847.745167748937,3101.6622499911227,0.9812393587087052,0.9979777412979977,35.87419636195428,15.585987812920228,2.7425254771407768,1.0373630944634253,1.0329773172373051,16.518112037777783,passed,
2025/04/28 22:45:00,0.7295722317125518,0.6703998222145252,86.83272989447288,111.75561719181964,2.771042851827269,2.85,2857.105286122179,3135.2873549312108,0.9807263658202398,0.9975672145038764,35.19593951927555,14.98305926681056,2.719074669742347,1.0362191911319847,1.0407559276942258,16.605176793333328,passed,
2025/04/28 23:00:00,0.7282209729587044,0.6718810776761571,87.47956067646514,112.57121611584397,2.7739449197252743,2.83,2877.200903352122,3142.56473564117,0.9808652247928379,0.9976422785207234,35.344677888825665,15.15111438290292,2.7267194682593243,1.0390110660655194,1.0408712890908765,16.698498312222213,passed,
2025/04/28 23:15:00,0.725517868601354,0.6736069959661375,88.29023712429078,113.3034397150287,2.780723806898501,2.84,2904.382376967506,3134.4103587013096,0.9812380879931755,0.997809408039633,35.58580247153897,15.650527019678199,2.735906631918914,1.0483218404407497,1.0447882715565835,16.792214725,passed,
2025/04/28 23:30:00,0.7291559922499344,0.6725916147449658,88.59472642966759,113.36731306929593,2.775783030572352,2.81,2921.5445478943548,3161.7939393866245,0.9810646152566327,0.9975472286749499,35.06781967109902,15.079127896551562,2.7158558330354707,1.044334657515568,1.045981008395785,16.886027742222222,passed,
2025/04/28 23:45:00,0.7207222501474174,0.6777133965736416,89.30502508868847,114.2233071437544,2.7867101525629328,2.84,2933.4777247980974,3159.596942852763,0.9815677180917031,0.9982212667643657,36.20120328328302,15.205795393120612,2.7446364822088225,1.0694360593631929,1.0546627350963742,16.97963303666667,passed,
2025/04/29 00:00:00,0.7290211572142095,0.6717962049833054,87.49182472546133,112.4449250720827,2.7783436088057223,2.84,2881.8363427087324,3126.780185491267,0.9809131957243299,0.997615356752928,35.180188134699456,15.561145113566885,2.716498843602289,1.0331919601239627,1.035506998057399,16.694001328888895,passed,
2025/04/29 00:15:00,0.7394552385672343,0.6707443595343636,92.41268202432272,117.52380948870079,2.721676641980534,2.73,3089.4075403190495,3388.0221445330667,0.9816391016249708,0.9965673648816717,32.88850985248925,11.438677631214205,2.670692958770964,0.9526637193870772,0.9738480459092388,17.629469073333333,passed,
2025/04/29 00:30:00,0.737616605574765,0.6796290690795214,96.63732448093246,122.88076667478705,2.728587588580296,2.74,3237.457718436928,3500.0753425204744,0.9820864020332714,0.996762613512835,32.9382396157978,11.093400558066769,2.6654820752379544,0.9871405121703892,1.0030369729964277,18.38394908777778,passed,
2025/04/29 00:45:00,0.7380646908924255,0.6801214962849859,96.56711567678079,122.86012843347747,2.7335547561094664,2.74,3233.6655812578424,3490.827027587935,0.9819439623671044,0.9967650746008619,32.94758555567403,11.350334721235956,2.6618695846734086,0.9839312073115059,0.9993879980150052,18.38176875333333,passed,
2025/04/29 01:00:00,0.7380079512530926,0.6802096931302698,96.47585664560356,122.73065108807461,2.732550902953389,2.73,3233.149055216187,3490.646536346996,0.9820198223484503,0.996800592445323,32.909235016532044,11.279510994964737,2.6568873422928037,0.9874879731466842,1.0025249197294874,18.373113714999995,passed,
2025/04/29 01:15:00,0.7350229952388821,0.6815473887448353,96.57148639871122,122.85592369575772,2.732457705355151,2.74,3236.0600092082004,3487.1642139259584,0.9823680431547195,0.9970522488129394,33.232126234051094,11.279120859412089,2.6635373949703123,0.9878890367820972,0.9981470592530334,18.37092583333333,passed,
2025/04/29 01:30:00,0.7362146477181115,0.6809616469062354,96.50590296966301,122.7048106987552,2.7321447167564274,2.74,3235.610404141701,3487.5821193440024,0.9822775967056525,0.9969628785077138,33.072400516171825,11.252020658916143,2.658082335014998,0.9857233516925543,0.9976558108536606,18.368734932777777,passed,
2025/04/29 01:45:00,0.7350819920687277,0.681180045477521,96.55357276824925,122.7104518332869,2.7315579947954776,2.73,3234.855591940731,3491.3487433409477,0.982339873938307,0.997036156817526,33.239314266646254,11.105453683066937,2.6641056081074845,0.9896139835743517,1.0000699499168841,18.373017226666672,passed,
2025/04/29 02:00:00,0.7355116166942707,0.6810331051894234,96.58009317565137,122.67871248124514,2.732628956381852,2.74,3236.3199204957505,3488.815402994378,0.9823054159930386,0.9970007815168099,33.182999673880346,11.180527503483422,2.662204304971391,0.9905643122339193,1.0015137204276776,18.377299520555557,passed,
2025/04/29 02:15:00,0.7348290169299468,0.6813682478220917,96.70684154281385,122.78762217504567,2.7324410618856034,2.74,3240.63005239965,3491.277374798498,0.982393697543468,0.9970508317555657,33.25111314952154,11.136539417300671,2.6640387439064472,0.9886307609150607,0.9985398122469771,18.39454027888889,passed,
2025/04/29 02:30:00,0.7362614247818705,0.680722905390151,96.70585952138748,122.71538138699918,2.7312850632515766,2.73,3241.516728444063,3499.79602065926,0.9822444264699699,0.9969382111909668,33.085075269219494,10.951437589268616,2.658916682897982,0.9919868406335592,1.0041394073656493,18.41244681833333,passed,
2025/04/29 02:45:00,0.7358572323281766,0.6810564671146326,96.85621168572693,122.85624150051494,2.732157921016962,2.73,3246.3706994511667,3500.553122753067,0.9822890828833747,0.9969654395823934,33.13036804641588,10.984413394547786,2.660271926759793,0.9907428540296738,1.0021863523548205,18.433661363333336,passed,
2025/04/29 03:00:00,0.7352188862227734,0.6814208738834794,96.98882698044649,122.95763134198981,2.732621963804569,2.74,3251.5655287733057,3499.6064168384833,0.9823952231830166,0.997014366398902,33.1791043640778,11.027514162411082,2.6611526485285193,0.9920950862041168,1.0024864725518579,18.448400739999997,passed,
2025/04/29 03:15:00,0.7366326574081449,0.6810461543648066,97.04581315197393,122.97995710653161,2.732681152817145,2.73,3255.6519628750375,3503.1444614366455,0.9822908432738505,0.9969104917495945,32.98735554179804,11.015826502742412,2.65457707784856,0.9910381763262771,1.0034133675283883,18.46963560444445,passed,
2025/04/29 03:30:00,0.7363169084995759,0.6813319538728191,97.2013536895786,123.11163041816515,2.7349292169491206,2.73,3258.9931227223,3502.1371653484957,0.9822669331774464,0.9969216542072791,33.060522754560566,11.101218261752038,2.6577170020726166,0.9925479602584167,1.0043328510061684,18.491212764444445,passed,
2025/04/29 03:45:00,0.735031863631349,0.6822696760630235,97.28942919023882,123.22777405454937,2.7327005420021906,2.73,3268.3282849412526,3501.34134816146,0.9826273789336996,0.9970727701941028,33.06479089075523,11.091997955695769,2.6515942688997436,0.9933387998780018,1.002716784059798,18.499479875555558,passed,
2025/04/29 04:00:00,0.7362600373229667,0.6820020594076109,97.21372268644258,123.11965248470247,2.7322276626828566,2.73,3268.5455966643503,3504.5070614593897,0.9825473593550089,0.9970082460422888,32.89067586098143,11.010725714878895,2.642811075208809,0.9947679734684038,1.0055560754879882,18.505521833333336,passed,
2025/04/29 04:15:00,0.7358877417405506,0.682545830868522,97.1340365360208,123.08139905646986,2.7353314223093492,2.73,3262.3307800986336,3502.699504783003,0.982437787137863,0.9970644756078874,33.02958076105285,11.027045147052483,2.643973626303642,0.994593116688367,1.0040518724266563,18.504599911111107,passed,
2025/04/29 04:30:00,0.7348791269464546,0.6833922403090305,97.09751528191262,123.08106315490626,2.737490112098328,2.74,3259.952275236682,3499.2783862132806,0.9824888938945961,0.9971805165879732,33.18132162678361,11.064470456146932,2.644052117758182,0.9957640521302058,1.002902825143294,18.50332710111112,passed,
2025/04/29 04:45:00,0.7330451727795839,0.6845388038934201,97.1688277292915,123.18317168082092,2.7402054678212004,2.74,3263.2613042333446,3486.435473568102,0.9827322481974144,0.9973488321461987,33.360391003929244,11.354257852721757,2.6460269663443694,0.992842981703713,0.9965557542052972,18.49555601666666,passed,
2025/04/29 05:00:00,0.7334739428742352,0.6845873170227956,97.11815915175877,123.11037229542885,2.7424086421050107,2.76,3261.009508368483,3482.9088496449504,0.9826410669037583,0.997331670655698,33.34035152996109,11.435419227251327,2.6434211202078424,0.9964960990875916,1.0003575271546044,18.494579986666672,passed,
2025/04/29 05:15:00,0.7330992846987168,0.6847932913827365,97.16011165141539,123.11440348379536,2.7418255736752837,2.74,3265.754904714993,3479.113428956589,0.9828017126297479,0.9973734984959884,33.30641191583969,11.509658029168042,2.6404867860926458,0.9957824602382448,0.9989319388199629,18.493252488333336,passed,
2025/04/29 05:30:00,0.7356077486507026,0.6828517113863303,97.05077526835684,122.78661321016651,2.7344924697451796,2.73,3268.278890994547,3494.184426599486,0.9827330107245442,0.9971535547833034,32.89096926178055,11.06798236617558,2.630205620872407,0.9940152541670227,1.0018898135227137,18.491905018888886,passed,
2025/04/29 05:45:00,0.7349713003382191,0.6832527359933496,97.17662392754238,122.89959795777469,2.7375386208235852,2.74,3270.206425354178,3488.4938496680916,0.982735092120953,0.9971893072325734,33.00671916843062,11.251533152484289,2.6347295101287154,0.9945916498251085,1.0013413062983387,18.502203029444452,passed,
2025/04/29 06:00:00,0.7338585217625435,0.6868272910848735,97.00337660430526,123.18055614735796,2.7459934540480266,2.75,3263.5059728063247,3487.8108459668742,0.9826619497673819,0.9975056606823189,33.25709028721504,11.324867438467606,2.6182338463664583,0.9956610064162491,0.996736100821303,18.539071790555553,passed,
2025/04/29 06:15:00,0.7298076419706849,0.6895015408514189,97.15082349499525,123.53629071977312,2.747625302096227,2.74,3262.5983058250113,3498.0183325359576,0.9828938178653464,0.9978835605180963,33.84301137844482,11.026272037618295,2.6282019187074983,1.0019270438497436,0.9956880955922295,18.575641333333337,passed,
2025/04/29 06:30:00,0.7281986385913315,0.6910386409111464,97.35598647814938,123.84367588585003,2.7493087043982616,2.75,3270.0042878270197,3499.907258463282,0.9830744551851139,0.9980537876785696,34.01844547424303,11.039722833812485,2.6279346004177357,1.0036335627610566,0.994084415365346,18.61257674222222,passed,
2025/04/29 06:45:00,0.7261569254338484,0.6950072564930618,97.30939218944229,124.26289220978498,2.7622963890920245,2.78,3264.654205299856,3484.4568967114305,0.9830291034196252,0.9984058621543669,34.408660678102784,11.533001517677492,2.619229512987646,1.0079330131793045,0.9913640845392737,18.643045226666672,passed,
2025/04/29 07:00:00,0.7266518103282141,0.6956940498381456,97.3877710334091,124.42457021724509,2.760793641992793,2.75,3272.7342827200696,3493.329515943021,0.983117135476169,0.9984392541017446,34.267193414785076,11.381059691741452,2.607237397826129,1.0089993212111754,0.9923286000605966,18.679705916666666,passed,
2025/04/29 07:15:00,0.7251018597561657,0.7005018754044717,99.96149352795115,127.66319729846305,2.7652638511976404,2.74,3364.31524611286,3552.6746281261817,0.9834782696141499,0.998579486433395,34.31993505173048,11.378110750761502,2.6058118376597137,1.031937957295043,1.0122795428137272,19.12730205833334,passed,
2025/04/29 07:30:00,0.7263331452744767,0.7003300647692178,99.64563526672836,127.33655424921899,2.769336890477364,2.82,3356.9408376984484,3532.993417782351,0.9833970934117129,0.9985457427070388,34.1512230972931,11.786932311288533,2.5944443611455954,1.0463452561265614,1.0274043611893426,19.08054910666667,passed,
2025/04/29 07:45:00,0.7069113110349614,0.7215906737126808,99.13769861318384,129.34180289745393,2.828319177179175,2.89,3310.5782391891994,3455.866220503507,0.9839209605515903,1.0009569860255825,37.16091000082944,13.720604409159876,2.5873242560233902,1.0665230997301745,0.9991445392721616,19.137664626666663,passed,
2025/04/29 08:00:00,0.7060475908384573,0.7185425637243915,96.3951396062678,125.90926278689064,2.833928534653894,2.87,3215.143643714945,3356.2680033041806,0.9838290536762112,1.0010733915450656,37.35309524815204,14.613589627577387,2.587526064544404,1.050689576011815,0.9816295292699059,18.62291097944444,passed,
2025/04/29 08:15:00,0.7161420366686536,0.7079741720907796,97.41243756682583,125.62301751374179,2.7892216205976985,2.79,3265.2048986044297,3460.9163438524647,0.9836615464113215,0.9997681511329507,35.766288471582556,12.21482915518892,2.5953263179980204,1.0292594418668926,0.9860280616824558,18.760642792222225,passed,
2025/04/29 08:30:00,0.7196608118269421,0.7036140441735076,96.4806553658622,124.15794959287953,2.7932147252666604,2.88,3235.9829457672577,3406.0042087394,0.9833802634883271,0.9994108389994436,35.329297561592895,13.162730017993635,2.591657082440629,1.0505571047060986,1.0132527162730942,18.552496325,passed,
2025/04/29 08:45:00,0.7199450737687326,0.693988925385433,92.46586047485681,118.71275716309903,2.803453586914004,2.92,3082.209974784799,3244.2916298430364,0.9827430957661182,0.9991612902053829,35.655066884367535,14.907104172635567,2.625046314158288,1.0786094942227396,1.044947009410675,17.736053616111107,passed,
2025/04/29 09:00:00,0.7142716802667095,0.6946002169738489,90.51215225867476,116.54982206470272,2.8125231196647333,2.88,3007.4508179245117,3169.2881228280353,0.982934727178165,0.9997041186931431,36.49868720560118,15.587439774260938,2.6380919160523355,1.0706058309701947,1.0267498648424382,17.372221074999995,passed,
2025/04/29 09:15:00,0.7112874351603126,0.6962611474294432,91.02193247165883,117.24423223306398,2.8313886966798356,2.91,3017.703238225678,3128.8273687700844,0.983025131914119,0.9999142847403757,36.941107137753946,16.985912508537872,2.652837421585372,1.083171194873801,1.0338409302838134,17.40321728444445,passed,
2025/04/29 09:30:00,0.7176280991331533,0.6945625478832448,91.27909927223551,117.47249045142638,2.8248837575933496,2.9,3043.8730232924754,3145.737011574787,0.9829361109995466,0.9995072668465699,35.935578503991245,16.880772106909934,2.614890270013986,1.0594116371591802,1.0210756853837988,17.484928853333336,passed,
2025/04/29 09:45:00,0.7181059734820727,0.6918012541534345,90.51888623677236,116.28202332824831,2.8201928058562458,2.89,3020.3551318895097,3122.312314906771,0.9830041943981077,0.9994041076562451,35.81530503412691,16.964011066322907,2.6177699308133193,1.0327507435908763,0.9978732597355014,17.323506542222223,passed,
2025/04/29 10:00:00,0.7162347124528678,0.6908682865195853,89.09750878093622,114.56076567027405,2.8164788075180107,2.89,2968.702180625539,3098.179119074799,0.9830126379825901,0.9995901796304453,36.126188745362555,16.64743402614413,2.6219426765365954,1.0124141284432109,0.974981540714026,17.087242608333327,passed,
2025/04/29 10:15:00,0.719243747745667,0.687113795122187,88.49394725790353,113.52734410412208,2.812712426972172,2.89,2951.445982593902,3079.805287173572,0.9828337161556372,0.9992768393028663,35.72141904942582,16.792067702945484,2.6184271137268307,1.0007712418706667,0.9701889787768311,16.96417539666667,passed,
2025/04/29 10:30:00,0.7180249290263913,0.6853780392251867,87.92704847982527,112.64720919226966,2.814276119290965,2.89,2922.4618137107464,3061.7227328364415,0.98263072917592,0.9992571518898864,36.04472827779216,16.82969300869787,2.63932294288588,0.9991833948187308,0.9683266504125231,16.841147662777782,passed,
2025/04/29 10:45:00,0.7154988336378381,0.6861571497982168,87.20902948026956,111.91173018158653,2.818599246850012,2.91,2896.8605984030264,3032.0019193522294,0.9827920965817588,0.9995337336508557,36.3753314374009,17.158073028377856,2.640066958291148,1.0040251400785378,0.9685041481667639,16.71108742722223,passed,
2025/04/29 11:00:00,0.7170232522079469,0.6843877758510853,86.45340920572664,110.94690220249777,2.8165993858031806,2.91,2872.5901125993746,3019.341381804841,0.982620936621533,0.9994429733968708,36.21830463536061,17.082661357898516,2.6324194344864615,0.982126837218157,0.9501736418378832,16.59521062833333,passed,
2025/04/29 11:15:00,0.7205651724600222,0.6788671436196653,85.87360427643148,109.73691022375569,2.805365281914206,2.89,2853.109409877823,3018.604136294715,0.9823358980818276,0.9989729808986423,35.78663647075307,16.68065599716674,2.6400833830549204,0.9746582478121856,0.9520795057106578,16.472301327777785,passed,
2025/04/29 11:30:00,0.7152790115800444,0.6814106639562763,85.09806002104682,109.05733772362579,2.8102822796448437,2.88,2821.7666684117307,2993.532234530899,0.9826189753352869,0.9995065352403597,36.51002134100199,16.771646483843103,2.647383728930128,0.9852051660846931,0.9527992733289321,16.34263145777777,passed,
2025/04/29 11:45:00,0.7185974027747621,0.6763359397276331,84.6039326235927,108.03121357399692,2.8091437314852574,2.9,2801.7899931181814,2972.140375131161,0.9822066170212194,0.9990585403352601,36.19167782953812,17.06612391326237,2.658130941469326,0.9915774845215836,0.967666404556918,16.219800300000003,passed,
2025/04/29 12:00:00,0.722554099800236,0.6715556422257187,84.09032777376311,107.03752985588453,2.8063116153661363,2.85,2785.9749671714367,2952.544882805707,0.9818887409292165,0.9986157743751206,35.709517811444385,17.327751373790168,2.65827805601438,0.9868575015471408,0.9722544173424725,16.104074909999994,passed,
2025/04/29 12:15:00,0.7125668871031198,0.677227853090608,84.04069800868464,107.32674965896648,2.8181043912688892,2.88,2766.596806157076,2941.9562658448003,0.9822223877964269,0.9994526567863629,37.17687449360445,17.34165315404874,2.693887679065288,1.0139331156455644,0.9805472343396214,16.087298479999994,passed,
2025/04/29 12:30:00,0.714927222738657,0.676173355939952,84.93341739062147,108.18947461629865,2.8263077654392146,2.88,2798.569324003837,2932.468998330919,0.9821393431849706,0.9991686799009478,36.83728209351054,18.237203107462637,2.694587415815199,1.0125994767003161,0.9839831516951812,16.19767811444445,passed,
2025/04/29 12:45:00,0.727372674073385,0.671662876315823,85.86342533913763,108.927266446458,2.8123089293259094,2.84,2843.847180874385,2995.042208351645,0.9813613434226761,0.998109856783216,35.198192825969755,17.37225262425408,2.656564757504355,1.0071882889001895,0.9990536280795806,16.42076076666667,passed,
2025/04/29 13:00:00,0.7204038557337714,0.6733734282109979,85.1509845704762,108.18426645099788,2.820527226219906,2.86,2808.078685861575,2957.5912947727006,0.9816456093100575,0.9986609265547961,36.209929949897244,17.769073877722132,2.684427484053889,1.0058803388205428,0.9869140925049855,16.262229157777774,passed,
2025/04/29 13:15:00,0.7233924530134014,0.6743424980159222,87.15896379084164,110.38751672011824,2.822758605361067,2.84,2878.4784491701625,3000.7955692916717,0.9815606353069108,0.998311847739177,35.757883041572335,17.84801514679508,2.6833555707346703,1.0183995137671824,1.0033530842483895,16.595771328888883,passed,
2025/04/29 13:30:00,0.714251195105354,0.6914795944222542,92.77874986181486,118.01038105438866,2.845701799911542,2.84,3066.309133532313,3118.4541280654585,0.9825645571983017,0.9992625534766879,36.710732516468276,17.971165894474407,2.684914378400841,1.0802779389457675,1.0403775778392148,17.599991945555555,passed,
2025/04/29 13:45:00,0.7093686185399808,0.7134099821031427,95.1676422952118,123.91013723052917,2.8886577512957263,2.93,3155.1207689117136,3214.1988502368113,0.982536870443527,1.000912671425436,37.52275516025248,18.01572456109066,2.575252816489487,1.026792761585146,0.9645245657793118,18.39878448833333,passed,
2025/04/29 14:00:00,0.7259099946144303,0.6927440149779023,97.32961196010281,122.92245277084746,2.7947554576712466,2.76,3251.5591328920527,3387.05715528848,0.9825854774335042,0.9982527924828204,34.72130733395749,13.584638154118172,2.6361489190992877,1.0121444619094908,0.9936578485429428,18.553309102777774,passed,
2025/04/29 14:15:00,0.7149949918243462,0.6904504906291983,93.59265382651117,118.48330125260071,2.8303544433360286,2.87,3089.751196517691,3179.8421397524744,0.9824850214553856,0.9990093160395497,36.632582373614525,16.56501451840714,2.7023992187689405,1.0731505927798217,1.0360189244986941,17.74517135722222,passed,
2025/04/29 14:30:00,0.7137531625796051,0.6853867822964008,91.44451564806384,115.64259285705349,2.8395683887209544,2.88,3002.1172578879236,3094.6762473384356,0.9820451378089083,0.998957084244118,37.08152442185624,17.521850209192042,2.7319404517197436,1.0916964083980354,1.0553448699528571,17.312262109999992,passed,
2025/04/29 14:45:00,0.7160134239167568,0.680632351429235,88.86762344081014,112.56013898872595,2.8470506981066075,2.88,2910.8043291284484,3017.930812899552,0.9814278643956035,0.9988270726179257,37.0542379512929,18.238273551361132,2.7255509576109733,1.0635278834337327,1.0325558837293,16.879409524999996,passed,
2025/04/29 15:00:00,0.7211406256796454,0.6728491446349254,86.29690694714301,109.08487605024833,2.834111051682258,2.89,2827.6938502110906,2975.400418963688,0.9809069816315725,0.998361641239872,36.50505248646557,17.87628074064813,2.715887670158406,1.020620206876578,1.0027685025486393,16.446613602222218,passed,
2025/04/29 15:15:00,0.7194124439623838,0.6693259722808275,84.66686730113616,106.92997783346743,2.8296313345719923,2.9,2770.0207483078693,2931.8432376026612,0.980961857938569,0.9984398104167773,36.75796462798664,17.94141620448842,2.7290634488326844,0.9984455319517983,0.9813383772110502,16.134172999999997,passed,
2025/04/29 15:30:00,0.715237583968367,0.67057880309663,85.02156836843568,107.2933023650076,2.8386665252366923,2.9,2772.283435907543,2916.0444383096383,0.9811071011849256,0.9986750730773529,37.35550460196708,18.45529414196239,2.756491695748354,1.019608754515249,0.9959262934978136,16.147265921111106,passed,
2025/04/29 15:45:00,0.7221595875128538,0.6671502552685992,85.0979651412745,107.15352732370016,2.835767108809322,2.88,2783.390331957717,2920.3601134698447,0.9806942363293648,0.9980998592943116,36.45662534171109,18.56743741100534,2.733204704367052,1.003129492850511,0.9917770830507149,16.17450791,passed,
2025/04/29 16:00:00,0.7154343519141345,0.6715093080005161,85.17903594137225,107.49764401031038,2.8378798247612096,2.87,2777.2769847643203,2931.82529714665,0.9810377698018973,0.9986961729675612,37.361570899348315,18.101519764946033,2.751667676941942,1.0176707043895867,0.9930691021689231,16.201746183333327,passed,
2025/04/29 16:15:00,0.7186250021981,0.6699288749049462,85.35725997541255,107.5772506648362,2.842751584870057,2.88,2786.5075303327285,2919.9025174392523,0.9808286486224018,0.9984215813588416,36.96009704021236,18.649726935593154,2.742079047023669,1.0131931708510122,0.9943185333829502,16.221906207222215,passed,
2025/04/29 16:30:00,0.7149030693172193,0.6715742529333777,85.48674160821838,107.73391368573283,2.8416199285514767,2.9,2780.781510131097,2937.4840997852602,0.9808550956209542,0.9986610954990784,37.545883327089705,18.074340359963365,2.7646059562151333,1.029640796463876,1.0039865161259458,16.249137513888886,passed,
2025/04/29 16:45:00,0.7175253023539034,0.6706564327709517,85.49094812358271,107.69327420497545,2.8416049945887343,2.88,2780.0151242992274,2947.862302716515,0.9804995263674108,0.9984461866260518,37.31805885129465,17.8782939287231,2.7582566506659814,1.0244016040347503,1.0029247084991466,16.276365105,passed,
2025/04/29 17:00:00,0.7135703169509792,0.6742532455438562,85.47227637074441,107.97436393672955,2.84930135537516,2.9,2773.596569240385,2945.881228099968,0.980602579689858,0.9988686075152782,37.89353919185756,17.890896545124114,2.7621841213925777,1.0408867833761757,1.0099729158557895,16.296515840000005,passed,
2025/04/29 17:15:00,0.7172688919253044,0.6718157412927794,85.57510442652422,107.85884421546012,2.8445895826786827,2.89,2780.2845329160305,2955.7498980925775,0.980371085266448,0.9985093508077135,37.42887177999171,17.723028807398897,2.7557341150929857,1.0360636849528262,1.0125092006392018,16.31666378833333,passed,
2025/04/29 17:30:00,0.712181525912892,0.67320046862965,86.05154986014955,108.32414190990606,2.853995508528254,2.91,2784.8561289771624,2939.3326096465184,0.9805820286112257,0.9987816150161888,38.123702276316486,18.27335462330226,2.7903529230515476,1.0547471192049043,1.023176214155851,16.336808949999995,passed,
2025/04/29 17:45:00,0.7192715484693406,0.6695117644866257,86.2144453763227,108.23071192933182,2.8519872964805137,2.89,2800.8828215672274,2936.8787359320613,0.980257677421298,0.9981858340716498,37.16875698198395,18.612687985887977,2.7658391818398305,1.0350631300757807,1.0169184052055247,16.36402307222222,passed,
2025/04/29 18:00:00,0.7193025874565147,0.6682470599409822,86.59729162373466,108.4219953534749,2.8529832509539683,2.89,2810.045428494577,2935.2506483078587,0.980219125384624,0.9980452167916811,37.18479554613521,18.80092734253226,2.781480901301638,1.0319210668117207,1.0155067491228973,16.391233478888893,passed,
2025/04/29 18:15:00,0.7179236986480272,0.6694175351719547,86.64087026663756,108.52776608425145,2.8532519859286203,2.88,2809.2562450730893,2942.461422596077,0.980258675928568,0.9981787407479659,37.38484057532865,18.58410393712346,2.784119484084423,1.0424418931870447,1.0227037441009275,16.41109985777778,passed,
2025/04/29 18:30:00,0.713686452853111,0.6732496258844924,86.50280799516902,108.69780146756248,2.8561616655713147,2.87,2796.134348919961,2959.059103471202,0.9802636425708432,0.9986237559376366,38.05519963632147,17.98902770795415,2.790621633461848,1.0593472406509952,1.0292443995506046,16.437762916666667,passed,
2025/04/29 18:45:00,0.7145082487219419,0.6715006051702814,87.00795592611624,109.00569506751287,2.863252849146412,2.93,2812.911873302046,2934.8693952085478,0.9803014770307485,0.9984271200489507,37.90547804358328,18.92713071904637,2.8011304992748864,1.075198357841123,1.0481262675244565,16.457351093333333,passed,
2025/04/29 19:00:00,0.7197674276698827,0.6685670608442498,87.14764541406996,108.929603718876,2.8606437898285173,2.89,2827.503117357402,2932.3664436786175,0.9801463523969789,0.9979906330777532,37.14961225381306,19.199647364182244,2.7806888881953298,1.0430232387177119,1.0266608004204203,16.476935089999998,passed,
2025/04/29 19:15:00,0.7210269049820426,0.6690333456385484,87.11636969743644,108.94021715542897,2.8565726973194865,2.92,2831.6356804983466,2945.771223134333,0.9801608531967962,0.9979674832843,36.93806787099318,18.843598393834142,2.7654175135688375,1.0291221868334972,1.0137925861005546,16.503582822222228,passed,
2025/04/29 19:30:00,0.7211222752471558,0.6688636307648348,87.41232769423449,109.16746936835204,2.8547791185247933,2.92,2844.883418351603,2947.961321435358,0.9803329238318661,0.9979363934722603,36.827676845276926,18.90184369133148,2.7645675463320467,1.0169312486659157,1.0022367947005446,16.537292200000003,passed,
2025/04/29 19:45:00,0.7221775759603918,0.6696385876059562,87.37739088216973,109.2240549233214,2.8532057994150164,2.93,2845.8759149896696,2961.975244750931,0.9802314146391443,0.9979308882388528,36.71193055039648,18.552923122657013,2.7519166220401394,1.008853932431597,0.9944786510237064,16.57099461111111,passed,
2025/04/29 20:00:00,0.7203876259646088,0.6704835536282917,87.73190513714138,109.57267423724625,2.853277659238014,2.92,2857.030348428915,2964.9603110946964,0.9804530119214108,0.9980427668182899,36.88083526834305,18.572720932167496,2.7598609440092408,1.0073200124378858,0.9900886744607691,16.61175588111111,passed,
2025/04/29 20:15:00,0.7204006380119057,0.6700709544024588,88.00524287207352,109.75591714231226,2.854951338764005,2.93,2862.7388208285934,2967.638543651651,0.9803637486786589,0.9979707628801938,36.92795143902228,18.618775817286764,2.768640260982529,1.0113132205226463,0.9945450432602194,16.645443662222224,passed,
2025/04/29 20:30:00,0.7184536168737987,0.6725786196078749,88.02622948009824,109.9843275279365,2.85617955008918,2.92,2863.034221238462,2976.6282314059745,0.9804878848510279,0.9982286428437539,37.1749181409949,18.363677810038958,2.763705442050622,1.017645759789614,0.9955078000069135,16.679124476666665,passed,
2025/04/29 20:45:00,0.7184113404610829,0.6725471002442361,88.29266987346314,110.22620282250618,2.8588801583634598,2.94,2870.691359431441,2975.2334078423055,0.9804726501068031,0.9981994654910453,37.19005946499636,18.545077746567298,2.7674346623305506,1.008641282324682,0.9868226675532153,16.71279832444444,passed,
2025/04/29 21:00:00,0.7189069346137413,0.6741257314037095,88.18255810524161,110.28978634820724,2.8574826702188494,2.93,2869.6421069672433,2990.92369106539,0.9804152288635684,0.9982851387957488,37.14148035960478,18.113972518435432,2.751384247434006,1.0074080708739115,0.9842190588800626,16.746465205555552,passed,
2025/04/29 21:15:00,0.7202638067272137,0.6731254799099557,88.47559924483073,110.45941256474187,2.85543133083371,2.94,2880.632635858921,2998.404720406557,0.9803661528241618,0.9981172014605594,36.94883157718104,18.064246209475566,2.7521681330450516,1.0035075626999117,0.9832492013432276,16.78718746222223,passed,
2025/04/29 21:30:00,0.7182027964839777,0.6747276880505105,88.67395380431205,110.76496537890623,2.8593730354556564,2.95,2883.893753763494,2998.8083297905846,0.9804515579707397,0.9982987213559829,37.235175465589705,18.12160016817113,2.7580196160019885,1.0096144776850755,0.9851993800066559,16.82083971333334,passed,
2025/04/29 21:45:00,0.719537183887498,0.6742433957778984,88.89841041277913,110.93948809309926,2.860416143143494,2.94,2894.6042659537075,2997.714947171451,0.9804430563555065,0.9981897584066947,37.024323353203854,18.307762276648727,2.7517702236467105,1.0151712906635404,0.9929218999786157,16.85448499777777,passed,
2025/04/29 22:00:00,0.7188045475010344,0.6744283070484938,89.29206810185721,111.28756262970663,2.8607485460068873,2.94,2909.5653845896577,2996.2957199665434,0.9806548166522201,0.9982137235487769,37.02667100551584,18.500236560378685,2.755462105616878,1.014344370687582,0.9914974673764841,16.89518356777778,passed,
2025/04/29 22:15:00,0.7193492128130998,0.6737464727419732,89.60267853990898,111.4806538248213,2.8590112089672357,2.94,2924.6919799506322,2994.0517499067023,0.9808417031799234,0.9981339011755836,36.83496892056455,18.688067493121974,2.7538137661431334,1.0044352298152477,0.9835452268941884,16.921754666666665,passed,
2025/04/29 22:30:00,0.7190582423691658,0.6763654690693109,89.37247650152977,111.54612063698349,2.859986332690704,2.95,2914.256064735895,3016.6946241233645,0.9806074355273423,0.9983111035763246,37.01159328980039,18.032754889755896,2.740824179642497,1.0080195948058617,0.9833159895288318,16.96243791,passed,
2025/04/29 22:45:00,0.7172016907474328,0.6779718793685329,89.47373315736672,111.81645059603326,2.860951166599145,2.93,2914.4197557962693,3023.8138873469534,0.9806712305998249,0.9984844240791417,37.276659828612445,17.87934208568655,2.7459325970306447,1.007797332928505,0.9794207799942746,16.988996468888892,passed,
2025/04/29 23:00:00,0.7151835229619776,0.6790145084517176,89.81882296512894,112.27060761583557,2.8616343126948722,2.94,2922.5576594274053,3028.4698041475235,0.9808149102045394,0.9986061529477703,37.52271238475482,17.898284152290405,2.7581683409595676,1.0183450783172654,0.9868383610818082,17.02966438555555,passed,
2025/04/29 23:15:00,0.7158473261967487,0.6804070676994036,90.02534641216123,112.75922906829649,2.8641973767054596,2.95,2929.305976121885,3040.4470712206007,0.9806764941664626,0.9986276150815604,37.49127778153488,17.828900772230778,2.7494744333922196,1.0248188494360009,0.9928978160484991,17.09855101777777,passed,
2025/04/29 23:30:00,0.7222937744987242,0.6772559339547398,90.29673812608652,112.91656138024945,2.8604647184946685,2.95,2943.0425266643156,3056.1112239455365,0.980182645966425,0.9980486310181754,36.72002686078054,17.775399225953983,2.7354631787682764,1.0202140560451727,1.0001445339978734,17.160367644444445,passed,
2025/04/29 23:45:00,0.7171394122105792,0.6809720599312649,90.74805937902333,113.71043055478088,2.862719746605077,2.94,2953.98074806396,3064.501196282477,0.9806038028845419,0.9985014928816468,37.32338850384831,17.698758759421903,2.74867932790411,1.0289538932116147,0.9993052383529334,17.229227106666666,passed,
2025/04/30 00:00:00,0.7220535398269721,0.6703471868806776,88.29367260724432,109.73754285486083,2.857463344503724,2.93,2877.8026636055906,2975.371767584145,0.9803286461212531,0.997900489569619,36.67818966022678,18.4569048271075,2.7494396330236768,0.9931490309646265,0.9770868662870582,16.725231386111105,passed,
2025/04/30 00:15:00,0.7193471288354684,0.6726233469936272,88.07377973280595,109.67731986793915,2.8580177777084828,2.93,2866.0466257170497,2983.517900110023,0.9803790595362402,0.9981910609251655,37.090176232300465,18.04770240366262,2.752416473961961,0.998666323618354,0.9765102208380466,16.718159406666665,passed,
2025/04/30 00:30:00,0.7182927528539896,0.6744088768736363,87.86368286361625,109.6478556131651,2.859492317645208,2.95,2857.7330182620262,2988.9110836186064,0.9803510324851384,0.998374181199627,37.27545143417471,17.802973363399744,2.7462928553725314,1.013985699347473,0.9880067058940978,16.718433893333334,passed,
2025/04/30 00:45:00,0.716719526231569,0.6744570026547263,88.01733441364298,109.72690260857406,2.8594349098054552,2.93,2863.172829615045,2981.1154038648906,0.9805980179608724,0.9984551814046688,37.39397581315404,18.002846841243947,2.754750516199163,1.0053910175543437,0.9778285179235657,16.711361797777784,passed,
2025/04/30 01:00:00,0.7194542688084758,0.6728248609834097,87.98064701530615,109.56544127525588,2.855940035720957,2.92,2865.954856918795,2985.4851553919466,0.9804632488955896,0.9982210072297909,37.02666134628765,17.91838908247351,2.74586952859936,1.0020784661498296,0.9795317939483411,16.711361797777776,passed,
2025/04/30 01:15:00,0.7174942493933759,0.6739962640749733,87.95130096062279,109.59813752691782,2.858793998307239,2.92,2859.5568214544833,2986.1376141112496,0.9804457389897806,0.9983800630809815,37.35226952257758,17.83228682144644,2.7545001294353244,1.015682538531042,0.989053920557246,16.71163616833334,passed,
2025/04/30 01:30:00,0.7158139847588141,0.6750585915589198,87.8842802131426,109.5990690693501,2.86008456835374,2.92,2855.249269343232,2985.334656565566,0.9805252506420089,0.9985408432096821,37.578249022483405,17.776338258565918,2.757799137668993,1.014869778580763,0.9850003332892339,16.704563956666657,passed,
2025/04/30 01:45:00,0.7130367998950359,0.6769578609212985,87.87930454815333,109.72604683367418,2.861854284980317,2.93,2851.3399922252283,2988.1034259948847,0.9806525161457772,0.9987985917506468,37.95138062028741,17.63185308027844,2.7642379081056503,1.029298038124623,0.9934974725962835,16.71163616833334,passed,
2025/04/30 02:00:00,0.7203242919554622,0.6718476893526208,87.98213141595345,109.43407879018311,2.8591707166364557,2.93,2863.954891170675,2978.399888495378,0.9802959172034206,0.9981089009383118,36.97766536665958,18.119048092575575,2.748366084310636,1.017871958363908,0.9968668852881475,16.704289702222212,passed,
2025/04/30 02:15:00,0.7181799630815141,0.6721922255073154,88.09832013024595,109.51638654721283,2.8626447628423963,2.92,2862.058510067767,2971.0984087335346,0.9803501680560816,0.9982159634380466,37.294053263433,18.300058121888434,2.7645770076709,1.0158866070209402,0.9920364457915539,16.698256104444436,passed,
2025/04/30 02:30:00,0.7179826645258828,0.6723204000037474,88.09666536196278,109.5003663610046,2.8612135412456343,2.93,2865.531498598685,2968.434497312155,0.9805142045523274,0.9982546012966859,37.23647394261669,18.3448642768305,2.760329780961276,1.0162498135483564,0.9919851466974827,16.69222250666667,passed,
2025/04/30 02:45:00,0.7189950865611472,0.6715518814494338,88.03977101496505,109.36591564507945,2.8593908792230125,2.92,2866.8131552665623,2966.2908802330944,0.9805349808549412,0.9981726693603395,37.06162731575457,18.37762128386234,2.7553427712722534,1.0105384372372679,0.9883868829540803,16.679124476666665,passed,
2025/04/30 03:00:00,0.7198976953456038,0.6710971770774585,87.95347276829624,109.2281310610771,2.8579280469074346,2.92,2865.2046149000894,2968.774813439716,0.9804729381235754,0.9981068517336705,36.94943697374994,18.271111449488323,2.7510845203512555,1.0022144452209103,0.9816383040212926,16.67309343333333,passed,
2025/04/30 03:15:00,0.7160135818181671,0.6758940103062897,89.25470957827154,110.9753577241068,2.8634527913793772,2.89,2899.934913283235,3006.9683741003914,0.9805860798107671,0.9984267286308833,37.51353949237998,17.922886455166577,2.7659813488867426,1.0278392545112311,0.9982066967090547,16.914138706666662,passed,
2025/04/30 03:30:00,0.7144764383805763,0.6809745450798932,91.21489435943018,113.57167222157288,2.876775636716694,2.94,2972.081380769929,3020.6301034080493,0.9810382110100426,0.9986707016074562,37.51518799727674,18.78134537701061,2.75260237164629,1.052261440278788,1.0173419229174725,17.239686395555548,passed,
2025/04/30 03:45:00,0.7196908241365831,0.6830788522740591,92.70832730798564,115.45807838467613,2.8685628971847814,2.92,3037.543983034768,3088.1882427973333,0.9810164756010132,0.9983872177670996,36.68198339309228,18.01574181025442,2.7137285854377367,1.0308507307379478,1.0024593454168407,17.57204818111111,passed,
2025/04/30 04:00:00,0.7180850593126333,0.6878058573000791,94.42761548739746,117.72530871483076,2.870189709653702,2.94,3098.0925207667365,3138.244589563034,0.9813077712764335,0.9986042094407217,36.78278760201142,17.67795323278395,2.706446324960563,1.0415066162321853,1.007667843267916,17.899470600000008,passed,
2025/04/30 04:15:00,0.7182119962518183,0.6920491806356887,96.24560793513244,120.13909022589449,2.8726271349325776,2.96,3163.7847339009422,3191.6388544504875,0.9814515085410003,0.9986971139973946,36.68184568090819,17.401500269173447,2.692060127890415,1.0516051155586967,1.015788543533008,18.25676225388889,passed,
2025/04/30 04:30:00,0.7357843045931219,0.6874213659683975,97.67776003160787,121.64889031159186,2.844667002281326,2.94,3235.618729196314,3340.711212057705,0.9802626299312863,0.9973651552412784,34.4013239208129,15.088946143792176,2.6212794692453496,1.048733331126239,1.0423772727526321,18.70746878,passed,
2025/04/30 04:45:00,0.7138500394317605,0.6979418557755361,97.61142576011632,122.0521743273941,2.868361536968768,2.93,3204.4935070230745,3263.3245255612137,0.9817334347038972,0.9991218777125408,37.23733729945786,16.16996737939305,2.6985467276074018,1.0727349667974202,1.0266734928915353,18.55204047277778,passed,
2025/04/30 05:00:00,0.717697668278089,0.690670870074306,95.64358420469878,119.19839726532587,2.8646075574570737,2.93,3137.449762377637,3201.0571485370137,0.9813158755452436,0.9986461122675201,36.841645782934656,16.65964677482758,2.7060071123830984,1.0663892993222497,1.0294523426807982,18.157334799999997,passed,
2025/04/30 05:15:00,0.715108375734564,0.6880304144155462,93.51878742865847,116.58708112214464,2.8636582762996565,2.9,3058.4780910633795,3144.704928097739,0.9812658687021484,0.9988126221226725,37.28974867086422,16.77792442511479,2.722956546791315,1.0592729782426034,1.01937544670527,17.763796392222226,passed,
2025/04/30 05:30:00,0.7147252502335285,0.6828119467392029,91.30852940150699,113.73566411702954,2.8695069545640757,2.96,2986.4819791166933,3042.159495427425,0.9813626372996086,0.9988006659631161,37.2987431754486,18.20553647922179,2.7281535317401877,1.037865878115291,1.0013764333851143,17.299228637777773,passed,
2025/04/30 05:45:00,0.7209086076701651,0.6808887898978278,91.64074438453784,113.94199948627514,2.8536511942700113,2.92,3006.508488645899,3098.3678199477213,0.981017657538911,0.9983006379947819,36.481164734811415,16.98782955959639,2.7051369160913445,1.0242348428828338,0.9979283919147494,17.421187568888882,passed,
2025/04/30 06:00:00,0.7147329306033691,0.6852264641070366,92.84923688555715,115.49576021315983,2.865152019535558,2.92,3043.2915090485308,3088.6039803391163,0.981641424809738,0.9987919129751849,37.144682423358,17.776933881215566,2.7243917998643825,1.0486736213922692,1.0109893321562702,17.568812745,passed,
2025/04/30 06:15:00,0.7177194047875625,0.6840878913313038,92.49267546738155,115.08614536791737,2.86173420103695,2.93,3035.733270407273,3094.602079037997,0.9814135989145685,0.9986030900494014,36.78377245390389,17.52245998367077,2.7082855424457755,1.0461854401578325,1.0129916296058925,17.54339033333333,passed,
2025/04/30 06:30:00,0.7161348602073071,0.684531540427552,92.35150136130137,114.9664475870814,2.8656364435119133,2.96,3026.8850992843254,3083.009538481578,0.9814282756353664,0.9987240272661367,37.03426260160107,17.72461603418704,2.7160231353224957,1.0392949857762657,1.0037637994004334,17.50873673999999,passed,
2025/04/30 06:45:00,0.7173908489359703,0.6858500972532241,92.30969187424115,115.17022244830204,2.8634320127782527,2.93,3034.729650073909,3091.549494845415,0.9815437804412629,0.9987771335985729,36.76511240940492,17.592426974748445,2.6917965451051904,1.0209908963861618,0.9862464020590748,17.54218382277777,passed,
2025/04/30 07:00:00,0.7169437217739121,0.68624481205548,92.61116068150305,115.55638294842312,2.8646450333347557,2.97,3043.479629661691,3094.4248065696015,0.9815739968793997,0.9987875576875285,36.821545568113706,17.69387821931467,2.6967697617795,1.0258808489148579,0.9905135494051355,17.582917458333334,passed,
2025/04/30 07:15:00,0.7155325728412869,0.689240526753356,92.51784356286,115.79527542723805,2.8586833987955385,2.93,3048.8609822080834,3113.566729436361,0.9819434288431146,0.9990900787254545,36.84713828339432,17.141997559328374,2.6768857992517474,1.0080012074726092,0.9684228987327216,17.616429795555554,passed,
2025/04/30 07:30:00,0.7165886956674854,0.6890024447127451,92.63492693717271,115.92767901016694,2.8532634688208804,2.94,3055.33390692387,3130.6584346668956,0.9819323321047081,0.9990039709178233,36.67985134375601,16.770472582170225,2.6727896851124093,1.007436583903024,0.9695924245972781,17.65026596666667,passed,
2025/04/30 07:45:00,0.7139910236553246,0.6923404442555398,92.70140749093501,116.37559185853684,2.855644789379918,2.93,3056.222307606776,3141.2557133275855,0.9820811163552359,0.9993402044312579,37.02284018262001,16.545412179623636,2.6685729671229512,1.0050726949021835,0.9609658108058291,17.697795817777777,passed,
2025/04/30 08:00:00,0.7168594691432517,0.6904968324571228,92.87702354234531,116.42054168290656,2.84782458932396,2.93,3066.673708475009,3159.6256308035086,0.9819852012944421,0.9990562290776341,36.60557365066759,16.192771306695008,2.663406371026303,1.0019515925815397,0.963550335265774,17.73140835888889,passed,
2025/04/30 08:15:00,0.717297033445643,0.6924380632530633,93.01024811880924,116.93573513433886,2.858384512523664,2.91,3074.551379004845,3143.0637322657212,0.9819648887016765,0.9991662761797317,36.54473445325904,16.905596892348264,2.6467643831220724,0.9885719814713108,0.9495384240466825,17.772334738888883,passed,
2025/04/30 08:30:00,0.7157119800788332,0.6927611949613308,93.10747693142785,116.97106879916623,2.8442849021265384,2.89,3075.5302950914174,3184.747119850991,0.9821118787823889,0.9992309249433762,36.72365793166774,15.686091347087546,2.6585135416100285,0.9889361619621714,0.9479057683819747,17.80601253444445,passed,
2025/04/30 08:45:00,0.7165251028622509,0.6926880037986077,93.40866481173825,117.35286859701564,2.848951153272048,2.91,3087.5705995061394,3174.3887301227505,0.9821099472425135,0.9991618787942558,36.59067739883684,16.213624064172233,2.6558161955455506,0.9951692811896234,0.9553809611542019,17.840016253888887,passed,
2025/04/30 09:00:00,0.7184494797123295,0.6923314999046657,93.49563742382888,117.50553402971585,2.8473176446045776,2.93,3090.6884596252107,3189.1722251198953,0.9818867229831993,0.9990175698973236,36.3980214731466,15.970308381300418,2.6499920258670513,1.0102371970612356,0.9726701227768565,17.880758133333327,passed,
2025/04/30 09:15:00,0.7163606165086039,0.6934157571936266,93.50941807608442,117.6200106926788,2.8477596452564,2.92,3085.565174436943,3194.8153808581064,0.9819144627136309,0.9991730366199872,36.72737246445132,15.780600484876484,2.660641292864969,1.0189955819146759,0.9776073862175798,17.88501430222222,passed,
2025/04/30 09:30:00,0.7162332159128638,0.6931978598555928,93.57462373742268,117.72252550169782,2.853070193055455,2.94,3088.0404340305163,3174.1428951732355,0.9819609861038817,0.9991678230810808,36.722311002498316,16.407492373399815,2.662829938230774,1.0296648583642927,0.988190270346545,17.8664486,passed,
2025/04/30 09:45:00,0.7162463785209757,0.6926766080540978,93.41735496962708,117.51145142072366,2.8488512079694837,2.92,3082.4116829553327,3180.0556083756924,0.9819625387258282,0.9991443022757865,36.71927782720581,16.137809001631606,2.6655529618763913,1.027514234328594,0.9866182457230182,17.84083750777777,passed,
