datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/30 10:00:00,0.7144400704701064,0.6927667735301004,93.40897140026065,117.4967670402402,2.852440355050112,2.96,3075.159419535502,3170.1263612734124,0.9819426539817634,0.9992232357707356,37.02618956038843,16.348534645258642,2.681624340263788,1.055133106169009,1.0109289830453914,17.81430519,passed,
2025/04/30 10:15:00,0.713381376678932,0.688917557629728,91.61024536126705,115.18359364365156,2.8526947752882936,2.92,3012.8190601187775,3102.7173923739533,0.9819919814527182,0.9992447867228629,37.17132960909309,17.02013265891487,2.6930942079043874,1.0273026165844452,0.985173354363494,17.44575888611112,passed,
2025/04/30 10:30:00,0.7191923926121685,0.6866308668591341,91.33751553902017,114.88557626179093,2.8504908622405534,2.94,3007.513381945899,3113.96609746171,0.9814284055803595,0.9988196831894756,36.53343831172921,16.817412057975567,2.6716809619016524,1.0278024379299593,0.9948484323746369,17.449221319444447,passed,
2025/04/30 10:45:00,0.7140924017325031,0.6891071465085341,91.58372190883192,115.29230342463963,2.8530824387222506,2.92,3007.7168749791977,3114.4402381847835,0.9817264699832005,0.9991931624154745,37.20187478217895,16.785575690748008,2.6942026779404884,1.0338124973287721,0.9922374620276675,17.467018946666666,passed,
2025/04/30 11:00:00,0.7150399483892416,0.6891788513985204,91.52306992147777,115.32913392188539,2.8525311594512077,2.92,3005.6348458260513,3121.3828489609714,0.9815892112766241,0.9991471002206874,37.12355573653097,16.646821531328705,2.689347257338174,1.0326730223268137,0.992275631007788,17.47750888888889,passed,
2025/04/30 11:15:00,0.7126131090559735,0.6904397832842049,91.5786743799691,115.49778108989277,2.854762507852765,2.94,3001.7207186270402,3121.823477634439,0.981644900540202,0.9993259007820949,37.48536567528438,16.615354636696487,2.7014409187903707,1.0450771319464962,1.0000389189837064,17.481264386666663,passed,
2025/04/30 11:30:00,0.7155740775503228,0.6878674777724036,91.88697977571547,115.61922457801631,2.853284057191244,2.92,3016.274399954246,3116.583702938498,0.9815726267932715,0.9989902198815033,37.04586344498364,16.98839528689665,2.700622265534025,1.0400787829844924,1.002182735693603,17.498786250000002,passed,
2025/04/30 11:45:00,0.7144401340159034,0.6877721196469503,92.056180551369,115.77384019656866,2.854821195202018,2.93,3017.793316617878,3113.0791863894856,0.9815971244934866,0.9990114010943169,37.21649908232824,17.135132726863308,2.713498338322227,1.055520727218719,1.0161030484222648,17.50254476666667,passed,
2025/04/30 12:00:00,0.7170275937907556,0.6869982135162239,92.02687044762372,115.78353384986156,2.8539504489005303,2.92,3019.0926832720697,3119.7928846156774,0.9813688999284315,0.9988278383294872,36.92165582586484,17.0668229370061,2.703135062468933,1.0534854359419896,1.0182634702903008,17.520075222222225,passed,
2025/04/30 12:15:00,0.7164359593457982,0.6935585796460821,98.904875871995,124.30921625334219,2.871327529734124,2.91,3259.926293064335,3246.002905923746,0.9820492224410341,0.9988773961139517,36.63949669243901,18.410000517085756,2.695669885685319,1.0729304912089148,1.0423930739474727,18.680653615555556,passed,
2025/04/30 12:30:00,0.7168557716165919,0.6969881294652289,98.9227290618515,124.29432148901984,2.858532251001696,2.88,3264.278131071103,3282.10379218427,0.98214859505573,0.9988445258734467,36.514236335379564,16.938270241680602,2.6922027170699274,1.035760047128352,1.0017493007863574,18.71304385499999,passed,
2025/04/30 12:45:00,0.7203777122207369,0.6969091315496605,98.75579292600594,124.17652261147542,2.850065512971099,2.84,3265.205289340816,3311.995824192199,0.981923717048851,0.9986314651945166,36.055588573763735,16.135906898915778,2.672313658794776,1.012258303459299,0.9827455373833925,18.745454065555553,passed,
2025/04/30 13:00:00,0.719353996596498,0.698302780479607,98.7266095748611,124.35345275945797,2.851425393320228,2.82,3256.1051150773137,3329.230974721334,0.9817079205360336,0.99873817449812,36.34911384174985,15.717047673092129,2.6782582564150674,0.9979562915860963,0.966280975747503,18.77759455,passed,
2025/04/30 13:15:00,0.7152440388110388,0.7013139449161925,98.81499173011426,124.73625103069129,2.8515635592693633,2.82,3253.2964703031057,3343.1002768506673,0.9819291524375348,0.9991205418873923,36.90232971750285,15.329073662238127,2.6879955308193266,1.0015963012151714,0.9622707303568209,18.810044586666663,passed,
2025/04/30 13:30:00,0.7167025076801312,0.7009177148958612,98.79080487591443,124.77150035501995,2.8505273057017435,2.82,3253.2498221290602,3350.0194588113727,0.9817787351255939,0.9990167778918478,36.747013966015984,15.22812214702562,2.682911136765815,1.0044531192392256,0.9672260666676971,18.82279939222222,passed,
2025/04/30 13:45:00,0.7176321408233839,0.7006201047114899,98.75668487156847,124.77744702641621,2.8502190154783595,2.8,3251.1531072572952,3355.1698871708763,0.9816323110311108,0.9989429964499854,36.676074433213486,15.140240312228583,2.6813812119704212,0.999647768647377,0.9640264120983884,18.82946742111111,passed,
2025/04/30 14:00:00,0.7164625232295903,0.7011797148107369,98.83023548939109,124.91949579679361,2.850282236254931,2.81,3251.326499152135,3357.1891466818283,0.9816952920480381,0.9990244006952401,36.83286832848816,15.103177205520915,2.68740046476565,1.0035669635442304,0.9661449599016645,18.83613475333333,passed,
2025/04/30 14:15:00,0.7157996146008525,0.701440077682381,98.86617412953981,125.01410070541104,2.851526386713895,2.81,3247.668676885037,3360.3015234550617,0.9816062540030193,0.999051556366988,36.99055732658592,15.048376324666068,2.695028184761439,0.9995413438036801,0.9614208554546583,18.84280138888889,passed,
2025/04/30 14:30:00,0.7162975250488476,0.7012872415368839,98.86099456500456,125.04058090039236,2.8517574198195272,2.81,3246.118834029892,3363.6535108319845,0.9814977695227771,0.9990075508918687,36.9693895685437,15.000332189826882,2.695222755750617,1.0025707459952944,0.9651402698232184,18.84946732777777,passed,
2025/04/30 14:45:00,0.7151957599907667,0.7017149951550605,98.9331203494092,125.14800780957862,2.8530810084151623,2.82,3244.508452678539,3364.5336720924884,0.9814915988286926,0.9990709072331476,37.15194306071245,14.988359472985247,2.703114273145234,1.0011402482928193,0.962222675901508,18.856132570000007,passed,
2025/04/30 15:00:00,0.7157670576034294,0.7013670586112787,98.87639375761944,125.1099802585373,2.8548592976115064,2.82,3238.2708479932357,3366.349231103163,0.9812689659937058,0.9990036369281194,37.18156709140464,14.96501710176534,2.7066562760678017,1.0022025371142431,0.9642202393825478,18.85526104,passed,
2025/04/30 15:15:00,0.7135170831798234,0.7024265430484443,99.06614925268647,125.3669868401206,2.8555857600113526,2.81,3242.594616543239,3365.317927596018,0.9814744501567997,0.9991679707630956,37.43256869741478,15.012603539676302,2.7154134080905945,1.0040635492412784,0.9627328639147374,18.86946096444445,passed,
2025/04/30 15:30:00,0.7138036685104951,0.7022487641799623,99.02498302316684,125.34803602613275,2.856340415100511,2.83,3238.4247047764648,3367.4366407501043,0.981340599325927,0.9991316182933002,37.45922390765567,14.970067583835517,2.7179396216712814,1.0050504638536613,0.9641884886300859,18.86858873777778,passed,
2025/04/30 15:45:00,0.7142024034827114,0.702094064227349,99.02550495629025,125.38253160051043,2.8574391209922956,2.82,3235.779995045973,3369.8730888636173,0.9811988115556225,0.9990875455616132,37.47212389444505,14.951299864140154,2.7199522196495187,1.0011275749324113,0.9611225844331117,18.875251541666664,passed,
2025/04/30 16:00:00,0.713734700397581,0.7020382309389535,99.1674427491181,125.52183007314268,2.8591116518970954,2.82,3236.289968405523,3370.464377328918,0.981129743217635,0.9990774652391803,37.584500155464035,15.000506925459613,2.7284734814471503,1.004216345499544,0.963890906852337,18.889448331111115,passed,
2025/04/30 16:15:00,0.7141673443608649,0.7018631807962897,99.13217605770923,125.51107249386445,2.859354456018096,2.82,3234.238422755063,3371.6494970478034,0.9810457851502947,0.9990411402856573,37.56060629913754,14.98735245352495,2.7282923965209993,1.0026457447230335,0.9630901408818213,18.888575059444438,passed,
2025/04/30 16:30:00,0.7138111949823749,0.7020961394343965,99.2130137518324,125.62971015760013,2.8599737936727454,2.83,3234.8505213442872,3374.570096672694,0.9810174903171548,0.9990578447818405,37.632838147983385,14.957050268631306,2.7317435363942364,1.0040414753102693,0.9639672205304861,18.90276975888889,passed,
2025/04/30 16:45:00,0.7131341291465063,0.7022659462268447,99.22110583461591,125.6739006523793,2.861873755669774,2.82,3230.2350274617907,3374.492296064707,0.9809272280225374,0.9990835364302616,37.78927183575807,14.964241958314718,2.7395447681336513,1.002300354015095,0.9614298077963903,18.901895790555553,passed,
2025/04/30 17:00:00,0.7142131801349124,0.7019406622384026,99.19392625489317,125.67275567406183,2.8611146094402504,2.83,3230.3241179812007,3378.4831799586686,0.9808314019554458,0.9990083853478775,37.66886300666962,14.906037463110748,2.7352409084612344,1.0020101727694648,0.9627677094390434,18.908555111111106,passed,
2025/04/30 17:15:00,0.7138622489505762,0.7019965246610835,99.21256611910025,125.71336046507793,2.863035455436267,2.82,3226.393324948478,3379.2874217184067,0.9807135982771907,0.9990094388055122,37.78793247744607,14.904094072338754,2.741694218396848,1.0031670042318295,0.9634812101231455,18.912298185,passed,
2025/04/30 17:30:00,0.7143307484344199,0.7019119346239768,99.18957241863836,125.71821206167508,2.8619385759410725,2.82,3227.805282711528,3380.1853053166337,0.9807333768550444,0.9989888290906954,37.70280320459521,14.896015153538276,2.7377433525138146,1.0005701244979703,0.9616749132844435,18.911663173333324,passed,
2025/04/30 17:45:00,0.713720711700932,0.7019697023645115,99.1835949249141,125.72695861989467,2.864358626984257,2.82,3221.0464537900157,3381.1371838625546,0.9805749366621744,0.9989974354169078,37.884456510024705,14.868972751947577,2.747392228142037,1.002797190147846,0.963051453844056,18.911021659444444,passed,
2025/04/30 18:00:00,0.7122236674074746,0.7021595375384698,98.96497106640511,125.4837691746824,2.8639455930224047,2.83,3212.781466274658,3371.7428719319432,0.9807140690511883,0.9991087186708737,38.047141284013875,14.925279636139733,2.753160489529754,1.0019044737984601,0.9599471400056372,18.85771946055556,passed,
2025/04/30 18:15:00,0.7114045624212246,0.7033590175955083,100.22529891616304,127.13208277689007,2.87101020852726,2.87,3256.0914650125787,3382.0772685553497,0.9808968788851398,0.9991902827602575,38.07944991888839,15.590160609580675,2.7526980863242234,1.017891118132292,0.9756293096542512,19.058250199999996,passed,
2025/04/30 18:30:00,0.7176508521803787,0.6984533135575991,100.75039128233958,127.33266853795773,2.859067858174706,2.74,3278.990331331631,3422.5133818436097,0.9805022551101154,0.998557590513654,37.29638965762939,15.137557888442455,2.7456409620196065,1.007853734565743,0.9797248753084667,19.160053867777776,passed,
2025/04/30 18:45:00,0.7366089093772505,0.6776031599828288,101.51003320372911,126.29795720437012,2.824918671322704,2.83,3331.4617071652833,3452.2730173008053,0.9797931008497055,0.9964344210009904,34.54046241647722,15.61666544849751,2.734882907370885,1.0068930744765576,1.0271885664845664,19.163498884444433,passed,
2025/04/30 19:00:00,0.7176594899739765,0.6891596777368284,101.88776748166653,127.38825362739419,2.854781732204455,2.91,3317.8436734069082,3369.6488242855116,0.9810581653620113,0.9980144333008115,36.99046425336269,16.9892033460774,2.7987942643491164,1.0695265012531203,1.0534502189618682,19.091331416666666,passed,
2025/04/30 19:15:00,0.7287268988146502,0.6777546969972655,101.3435754117983,126.12227390392474,2.84798526041438,2.9,3301.991402623721,3370.822139454882,0.9799708467647902,0.9969095641680727,35.77706729539988,17.46671453957847,2.7885132079265036,1.0811513772930332,1.092979703929398,19.00407461333333,passed,
2025/04/30 19:30:00,0.7291666757776494,0.6759346208419628,100.91222273372337,125.75147012875445,2.8535254770499825,2.94,3290.8794712617537,3341.0610516624665,0.9799792616267482,0.9969393746241613,35.69861116206484,18.304650024228813,2.779338452691822,1.0682240775374727,1.082819955310498,18.924411244444446,passed,
2025/04/30 19:45:00,0.7293861728713227,0.6774578786036335,100.35686907966804,125.17974364263029,2.8508393945271053,2.9,3274.010579277274,3338.8966471084273,0.979956884066035,0.9969740672559285,35.67467851590915,17.828908378938827,2.7728575781202034,1.0523299411676275,1.06343485936979,18.852336433333335,passed,
2025/04/30 20:00:00,0.7331626926565765,0.6748296913070434,99.74795142964486,124.33601246987439,2.847725940450949,2.92,3251.8874015259353,3340.297680068814,0.9794513290770765,0.9966198991884756,35.33130988458243,17.56553332240204,2.7690844135410013,1.0682444872962105,1.0861243257967585,18.77273646111112,passed,
2025/04/30 20:15:00,0.7201026792054164,0.6819530083558206,99.6242822029904,124.84935248006765,2.875960655062378,2.96,3225.9616912922693,3271.2121040283623,0.9800783193955328,0.9977688417951387,37.13272548130313,18.928708126761876,2.8097133511382686,1.1118678365205725,1.1044524946178689,18.685616204444443,passed,
2025/04/30 20:30:00,0.724727924241267,0.6790498859937553,99.0124947604438,124.05776243155002,2.8710747038665465,2.92,3211.4318218770577,3271.7272630929597,0.9797180338260542,0.9974167206041017,36.580717070114964,18.80007672030852,2.791942550853138,1.0926464772560307,1.0937299366636146,18.613634050000005,passed,
2025/04/30 20:45:00,0.7248555891775315,0.6786304585527151,98.63384581347235,123.54459768235138,2.8706911061688203,2.93,3199.011868547859,3257.319002886954,0.9797168002035608,0.997384814068835,36.56054194581708,18.84736504577139,2.793951028808762,1.0883233584777892,1.0890527414711282,18.534131611111107,passed,
2025/04/30 21:00:00,0.7239369582813133,0.6785204272460176,98.36272535783041,123.18509572553397,2.872552078973819,2.93,3186.7914168624893,3240.8540040214375,0.9797268263655506,0.9974167144340681,36.704836456986726,18.99904071937815,2.8031038754376922,1.0883165651668674,1.087313877642432,18.463746216666667,passed,
2025/04/30 21:15:00,0.7193809987012116,0.6833595135740461,97.95723143901789,122.98418781387541,2.8764485649787686,2.95,3168.85609450729,3225.6965412404443,0.980015157893093,0.9978585614514373,37.283214769231606,18.711204624112064,2.8113018030364114,1.0924155760641507,1.0779662398145484,18.393601752777773,passed,
2025/04/30 21:30:00,0.7264807840994711,0.6766915253617202,97.51806514049552,122.12138996780487,2.8698082065388975,2.94,3162.239439268836,3222.749876170544,0.9795353277765428,0.9972150808346358,36.39566128481365,18.98831250394935,2.7943808433445025,1.0759822031790314,1.078539976082006,18.32369473611111,passed,
2025/04/30 21:45:00,0.7220244909334872,0.6813673446492337,97.12621967346146,121.87671648008967,2.8736516488049713,2.94,3141.570506659149,3210.438399589979,0.9797162614447222,0.9976072349962336,37.02069389731677,18.587461727784454,2.8085616794802792,1.0882782496218568,1.0776229060312477,18.25346086666667,passed,
2025/04/30 22:00:00,0.7231196161515779,0.679786411962507,96.76407680736438,121.44545898173806,2.875495947745529,2.95,3129.8309892092316,3196.2928449286896,0.9795813813886801,0.9975227229709857,36.91768067102904,18.890691693135604,2.8054085977226806,1.0815128486511645,1.0737806197478506,18.190743450000003,passed,
2025/04/30 22:15:00,0.7226247667633213,0.6799969329711634,96.37651591569974,121.06155972481666,2.875901567025971,2.95,3126.0475735566047,3172.1028808214264,0.979921314600146,0.9976602174592724,36.81074395189821,19.282625485373984,2.7912725583645868,1.050397170913398,1.0413593121099889,18.11286076111111,passed,
2025/04/30 22:30:00,0.7248940304769823,0.67870166171464,95.97491110287478,120.33577605110371,2.8710171636136517,2.95,3113.765936701174,3170.5902676659643,0.979728907275163,0.9974153046798837,36.547517783337476,18.926288358906763,2.7903668393806287,1.0351274856425945,1.0289677577769665,18.042494524999995,passed,
2025/04/30 22:45:00,0.7218851860202004,0.6834724652599159,95.33331682635375,119.86720786555179,2.872430329595597,2.94,3088.691590246973,3168.3897581909464,0.9798046018601488,0.9977779723148972,36.99479872681655,18.219176480228167,2.7890548097403105,1.0329902884035844,1.0154180887532922,17.973030239999996,passed,
2025/04/30 23:00:00,0.7217575917280867,0.6836097270405681,95.0098299368398,119.51775180675176,2.871830653476518,2.97,3077.655148160807,3167.8417273672667,0.9797608341536392,0.9978254593445108,37.039374646260036,18.054743084522173,2.785682526213197,1.0342567229529644,1.0157365486321956,17.936009373333338,passed,
2025/04/30 23:15:00,0.7210882381043089,0.6832037802963039,95.00805742187053,119.41711284582824,2.874743339191015,2.96,3074.9440911099673,3156.7095549342816,0.9797637527220968,0.9978350981611717,37.145641855642666,18.29560116864522,2.793271065693569,1.0367240804794013,1.017692553668365,17.91440481111111,passed,
2025/04/30 23:30:00,0.7231325083443353,0.6819824800273162,94.83211071506778,119.10808887104479,2.8725247517533123,2.94,3071.810311337386,3157.0435155466616,0.9796288970426074,0.9976662858073146,36.889486540912,18.220216945163724,2.786254471421422,1.026488106343851,1.0111189577401372,17.89253679277777,passed,
2025/04/30 23:45:00,0.7194753932591479,0.6829827324044412,94.87456193000557,119.11182034168667,2.8734359901862137,2.95,3068.6675521950924,3150.6047444680694,0.979907510225271,0.9979204311290805,37.3264831813859,18.2514978680064,2.802723074861032,1.0407306546767299,1.0195011237412348,17.87068085,passed,
2025/05/01 00:00:00,0.7205746258509792,0.6786630909454353,92.94661553745547,116.57905164315373,2.8707840811166716,2.94,3005.802151460224,3096.255251681708,0.9797737975517041,0.9978039496046114,37.222736499330665,18.54727314595527,2.802421241451661,1.0091471422240201,0.9921436518715846,17.517689254999997,passed,
2025/05/01 00:15:00,0.719467598695967,0.6790926637940555,92.80962596032015,116.40934368874771,2.8701983493812193,2.96,2999.3505258663795,3097.157445591088,0.9798126141401968,0.9978959215695951,37.37910735500428,18.387659271075343,2.8060862927798427,1.0176488880626116,0.9983756073977491,17.49818711666667,passed,
2025/05/01 00:30:00,0.7219548724110639,0.6782099251340397,92.60606314947857,116.16249155803148,2.871054342715946,2.95,2995.586033550712,3094.8542412434913,0.9795969248162246,0.9977379529969378,37.09714076538424,18.43472514290837,2.7928818692528874,1.0083662391624642,0.9928385281930935,17.485984999999996,passed,
2025/05/01 00:45:00,0.7206764565819281,0.6787106631198695,92.48499618223963,116.01345298853244,2.8705977465766366,2.95,2990.0103959827206,3094.5996487938983,0.9796699984800589,0.9978456766205249,37.262776101923336,18.308504993032916,2.7965641356043287,1.0180423844303805,0.9999868187580211,17.46646788333333,passed,
2025/05/01 01:00:00,0.7212520333332882,0.6777971231591515,92.50200547217742,115.89911532548182,2.8697203381203185,2.95,2991.6687378925417,3090.545548840733,0.9796809900889161,0.9977608312119962,37.16439064202667,18.395234744179874,2.797891998255871,1.0112606195732547,0.9949589171266451,17.454254039444443,passed,
2025/05/01 01:15:00,0.7218763186615303,0.6764106708318213,92.52464993540174,115.7251618903273,2.870068543572807,2.94,2991.1898490980393,3083.388030908127,0.9796172874783987,0.997633644164038,37.098676773469606,18.554044584154806,2.8043709617678627,1.0201158952862104,1.0058601787376276,17.434454888888887,passed,
2025/05/01 01:30:00,0.719904342882347,0.6778221361702959,92.36882155064822,115.63634144391915,2.869816187437735,2.94,2984.34577389428,3086.5992746416346,0.9797304134865011,0.9978393227113277,37.353705294999536,18.320537718789843,2.8058217777451375,1.018563049123235,1.0000538212741468,17.42249637333333,passed,
2025/05/01 01:45:00,0.7183780189193714,0.678850230165631,92.2009717941482,115.5392904879202,2.8739819630866767,2.95,2975.348800964061,3079.9024318270435,0.9797208131220029,0.9979984445904595,37.60226043045818,18.392707773601128,2.8083066447042566,1.0298263677254913,1.007796808793221,17.402682825,passed,
2025/05/01 02:00:00,0.7204382562329001,0.6780328671935052,91.94436534771484,115.22316078984052,2.8737630114033044,2.95,2968.3049032300823,3080.6029820139197,0.9794982360273915,0.9978633546735692,37.39383751666732,18.304405348489357,2.798395051761283,1.0272980597015262,1.0082813700145095,17.38312774,passed,
2025/05/01 02:15:00,0.7212599913556785,0.6756147782713983,92.2718627063452,115.22924327344771,2.874137657532533,2.93,2981.593925108662,3062.2655295802892,0.9796382635813469,0.997658664645447,37.18636788579787,18.881887437668595,2.8080628149623044,1.0235076493833402,1.0085960385541988,17.370884055555557,passed,
2025/05/01 02:30:00,0.7223784394731412,0.6747304711903634,92.41436813818102,115.2592011334271,2.8738423437205443,2.94,2989.1058700183853,3059.1249103132855,0.9796512344691177,0.9975421138442558,36.999158842614975,19.035839925093335,2.8053892362297996,1.024000175713564,1.0114943624177568,17.381661721111108,passed,
2025/05/01 02:45:00,0.722096136958867,0.6759344224506401,93.0948515484802,116.06244519101475,2.8762725578033113,2.93,3011.3252926665336,3072.385700374025,0.9796936456346508,0.9975622634180062,37.02150972550645,19.059304525397838,2.805933986898073,1.0337716678253623,1.0201296955133015,17.498410978888888,passed,
2025/05/01 03:00:00,0.7228778302878474,0.6770880250122463,93.61835402173861,116.73487467580263,2.8757064844713667,2.94,3032.2730625819718,3090.701774914787,0.9797290872020749,0.9975459481028495,36.87563340579077,18.905084195467705,2.7961762650086017,1.032231032418036,1.0187866537625851,17.607878444444445,passed,
2025/05/01 03:15:00,0.7245198279726026,0.677449466774084,94.26923675635999,117.44723695070056,2.875546027227746,2.92,3058.459217593792,3105.484823701214,0.9797372738026116,0.9974231748606724,36.604007271518604,18.908808372072674,2.7869945410386445,1.0319540691385527,1.020733599602703,17.724704799999994,passed,
2025/05/01 03:30:00,0.7233598294056326,0.678937107602035,94.93962821831943,118.2343366408516,2.876595449282482,2.93,3080.6744682117414,3119.1024466994063,0.9798962607779933,0.9975141254743946,36.70499087447852,18.870075394152273,2.7897611293985536,1.0372931700157824,1.0235985371770797,17.834250059999995,passed,
2025/05/01 03:45:00,0.723783354248945,0.6793210847339557,95.66950341333867,119.04219627766764,2.8767169781878885,2.92,3106.7360440912335,3136.056416918093,0.9799506638635163,0.997469874831351,36.60567370299437,18.882523921611593,2.787699888610249,1.0390097360825536,1.0265973328494467,17.958747063888882,passed,
2025/05/01 04:00:00,0.7246086636707191,0.6785016502853808,96.28439904033735,119.70636188527838,2.8750882947310803,2.94,3130.4576019387628,3154.000355327793,0.980004912586501,0.9974021569513503,36.44020239952485,18.955865461170198,2.782746425872249,1.045352744460539,1.0364440188087247,18.06837151166667,passed,
2025/05/01 04:15:00,0.7234757327413989,0.6797478116629672,96.93084766174692,120.51501521548714,2.875219881189994,2.95,3152.7988354463846,3172.0577290795463,0.9801720516331743,0.9975183389017873,36.53265706873523,18.89001419021224,2.782161758795124,1.0480734836119976,1.0376968368112287,18.18535334,passed,
2025/05/01 04:30:00,0.72347804024619,0.680743478889407,97.42187587920053,121.1841232582431,2.8741055013401864,2.93,3172.457496735328,3193.020588077946,0.9802648476992469,0.9975807432529382,36.48041371131841,18.73157332167279,2.7731509462483612,1.0506804204583338,1.0402349839093195,18.295055582222222,passed,
2025/05/01 04:45:00,0.7245796205513749,0.6797974579781227,98.05421341624896,121.86730822898905,2.8722968788146366,2.93,3196.6017957248396,3213.6389576376064,0.9802751790137207,0.9974891308290171,36.29322656538313,18.76986202858622,2.7677599051156947,1.0477696293530878,1.0414730939655663,18.412114508333335,passed,
2025/05/01 05:00:00,0.7195229329789596,0.6858578200117705,98.52124982241529,122.79594294714549,2.876864136238005,2.95,3206.6183696185653,3231.6052196332203,0.9805739430209613,0.9980094965529367,36.9546327430537,18.289857346304426,2.7733977803360697,1.063125109697809,1.043735812840509,18.521894544999988,passed,
2025/05/01 05:15:00,0.7235867114014289,0.6821048134998794,99.13169680218182,123.34438961000421,2.8720334104644714,2.93,3236.5657562287633,3253.2718971133513,0.9804890854650301,0.9976784650582422,36.33665776771774,18.55688910337615,2.7559512844797265,1.054610269236271,1.0468755266201952,18.639030568888895,passed,
2025/05/01 05:30:00,0.723014704370272,0.6848439278847548,99.4226518043931,123.98857947296851,2.8726866001529268,2.95,3248.317383383268,3278.28680622861,0.9805219953608245,0.9978665182696319,36.412475078541185,18.171015229563487,2.741687134485185,1.0565395768260715,1.0454511369916586,18.748888399999995,passed,
2025/05/01 05:45:00,0.7197909633401346,0.6871539252915192,100.23560463047428,125.01053944088234,2.8747669973026313,2.95,3275.0386251625832,3289.4192350304083,0.9809015859866614,0.9981402774895256,36.729564630277885,18.25598096567427,2.748605289420898,1.0526403696594815,1.0366385471597597,18.871286811666664,passed,
2025/05/01 06:00:00,0.7211993795564691,0.6883430733817734,100.72239434017308,125.82288121366184,2.871975321979188,2.95,3296.1112856126074,3327.440892715564,0.9808302795230018,0.9981470953563604,36.53836446211224,17.816838901256453,2.7295803212726177,1.0465044597301068,1.03221880199046,19.022678400000004,passed,
2025/05/01 06:15:00,0.7204303732612655,0.6909041214955908,101.35423852215267,126.90437246328428,2.870794499861139,2.92,3318.1875948504958,3363.4586709925684,0.9808944903483481,0.9983104508433716,36.62876254080996,17.398595715599495,2.7213176662909078,1.0399461623421644,1.0232018363510267,19.18163334999999,passed,
2025/05/01 06:30:00,0.718500056399804,0.6929347249142929,102.20769595639274,128.08028845427918,2.8699748895253734,2.92,3347.7015337608977,3388.652991888909,0.9811629825307984,0.9984967969754862,36.79538858100254,17.276030358065015,2.7228538234604835,1.0427158625811779,1.0233509470708861,19.333168335555552,passed,
2025/05/01 06:45:00,0.7167233956306448,0.6967930310411098,102.88982278046205,129.3503827643395,2.8705413644104283,2.88,3368.6015946327707,3430.083581297249,0.9812131322274525,0.9987683392397898,37.05717347490484,16.7260437343114,2.7163237294484697,1.0490289856149144,1.0248911550479307,19.51590702111111,passed,
2025/05/01 07:00:00,0.7154775009821548,0.6981940786279699,103.85204573815403,130.66995401947216,2.8707042566379224,2.88,3398.7565717039056,3463.4205477663695,0.9812993794305542,0.9988843164231809,37.21176260920645,16.590747215109122,2.7192313557870507,1.0572318720293896,1.0326821827293986,19.699281066666675,passed,
2025/05/01 07:15:00,0.713846894930932,0.702275388453744,103.22661309346806,130.73959686078845,2.879504799503088,2.88,3375.690591984586,3463.718671510505,0.9811549498816868,0.9993020298553382,37.55290856953142,16.507472311020635,2.697701352497901,1.0481456147747783,1.0160307678867353,19.694111799999998,passed,
2025/05/01 07:30:00,0.710101096104517,0.7045433713320055,103.77568815617992,131.6174874158511,2.8841371427211806,2.9,3392.008198655939,3462.428221648981,0.9815102930657311,0.9996327025446042,37.95933681215399,16.840886417924974,2.7058869215971186,1.0584695831835988,1.0206590911399869,19.769134672222226,passed,
2025/05/01 07:45:00,0.7104352693907177,0.7053801997845962,104.63499052213344,132.83578947167797,2.880968937415882,2.9,3424.0070357969266,3501.215285839392,0.9815808227834459,0.9996572064557075,37.868475200154776,16.589622432863106,2.6982896509085936,1.0691353944539193,1.0331586939884254,19.951350393333335,passed,
2025/05/01 08:00:00,0.709988098402033,0.7063100595662939,104.39688363237151,132.64612376588667,2.8803078874242662,2.89,3416.3287424839505,3498.0352485856133,0.9816185833869464,0.9997194060905533,37.91940214142966,16.442930774705726,2.6971942897156036,1.0666518043629183,1.028429428276497,19.915497139999996,passed,
2025/05/01 08:15:00,0.7123263707743381,0.7037546820767123,103.73183969225401,131.5645745652639,2.8748232564908665,2.83,3398.2116936239745,3476.8963031457724,0.9815582601428465,0.9994480130107827,37.578423287504606,16.456261015271192,2.6976197712289682,1.055133057584533,1.0211711661355745,19.76472036,passed,
2025/05/01 08:30:00,0.7123361285906573,0.7040213379002872,104.20444398687252,131.96106774345236,2.8682474431426814,2.86,3415.2072665237515,3497.2284256620023,0.9816861668446074,0.9993656955237367,37.50749827622399,16.016390521359767,2.7048837428672514,1.0557017244738993,1.0223905482707332,19.826576,passed,
2025/05/01 08:45:00,0.7158163593025781,0.7019161289389857,104.17802769196707,131.9348834107316,2.863757476516949,2.86,3418.7812886677207,3514.1359611830003,0.9814337449241497,0.9991031170289866,37.083025025387165,15.868316938136816,2.6920757432365843,1.0543966157603666,1.028146053165791,19.854193608333325,passed,
2025/05/01 09:00:00,0.7160775504291657,0.7013582178023458,104.1541560672371,131.83526532542456,2.8617859466562448,2.85,3418.907525739901,3511.490295265,0.9814712602970836,0.9990451008397412,37.01986812271665,15.87593321160398,2.6947668486307483,1.053604161265719,1.028304213905347,19.833315088888888,passed,
2025/05/01 09:15:00,0.7174361374962566,0.7002741750595219,104.01250505351929,131.66616902201022,2.859909176367414,2.85,3415.769019746023,3511.9605961872953,0.9813768437136235,0.9989303056521768,36.850544969082506,15.882316831218075,2.6913749719374223,1.0510114185621728,1.0285409804625807,19.812677499999996,passed,
2025/05/01 09:30:00,0.7179926367226632,0.6996646161434124,103.91544222358166,131.535780871876,2.858897056416549,2.85,3412.702684411257,3510.1316419794284,0.9813329479484911,0.9988685005608449,36.78391112439547,15.89712063237451,2.6918583072186983,1.0478179153913487,1.026660950174745,19.791670677777773,passed,
2025/05/01 09:45:00,0.7177960721135975,0.6995523189763381,103.86040508828906,131.47640862248804,2.8582603955368127,2.85,3410.3013348372433,3506.703156886581,0.981356217876156,0.998862238961003,36.80314089213338,15.920751280109448,2.695318061524903,1.0471837307270366,1.0258920040917512,19.77059999444445,passed,
2025/05/01 10:00:00,0.7160900128951964,0.7003949592892716,103.9084594344073,131.53052568258715,2.858383586617316,2.84,3411.1917810601003,3498.2267422152786,0.9815592072930502,0.9989710411704381,36.96923573532918,15.995228881710931,2.703239060516527,1.0468782242477364,1.0226256780489467,19.749768499999995,passed,
2025/05/01 10:15:00,0.717644419186929,0.6993216500390478,103.63704489026571,131.19591664887014,2.856019803703948,2.84,3403.7679467353714,3496.9543992511913,0.9814399597992957,0.998840707867247,36.781381508170504,15.933922688675867,2.699290523544234,1.0409857385743888,1.0194175892404924,19.708599679999992,passed,
2025/05/01 10:30:00,0.7189616383654237,0.6983101758993926,103.42235366965969,130.91469961505513,2.854909425441122,2.83,3394.891862518468,3498.0158587769656,0.9812387647416579,0.998709172062738,36.67757245936134,15.840010863406796,2.6997794472486185,1.0362033898489666,1.0169890771396894,19.67862722222222,passed,
2025/05/01 10:45:00,0.7193954737829243,0.6980747753136333,103.22495915495388,130.67242444008917,2.853048022287821,2.82,3388.2500000824307,3495.9962037079745,0.9812000476255585,0.9986563522315305,36.62796519758666,15.726377968834603,2.7009297635023746,1.0351336395884039,1.016218545338665,19.641085016666658,passed,
2025/05/01 11:00:00,0.7178403472703224,0.699072792411777,103.15443207734575,130.57381119292043,2.8525268569991007,2.82,3384.5590064678518,3487.783527976578,0.981361770473152,0.9987495165621049,36.79280700283251,15.668760073262785,2.7092011178265647,1.034580814074323,1.0123015660093675,19.603541650000004,passed,
2025/05/01 11:15:00,0.7187065277719084,0.6984863937830197,102.88534720064153,130.24085495471948,2.8509311604832193,2.82,3374.624845220634,3485.7400566790143,0.98123887703071,0.9986579862065471,36.71935061567992,15.549315508068577,2.7101827130244134,1.0286557157140184,1.007531466250329,19.558428071111113,passed,
2025/05/01 11:30:00,0.7189740355322349,0.6983015631501172,102.70681124650322,130.00563436265605,2.849257954421732,2.81,3369.0898763816226,3482.1263274081616,0.9812365773919263,0.9986195127331418,36.676758978002624,15.470919646015806,2.711255374931952,1.0241063026160298,1.0031116776457274,19.5208822661111,passed,
2025/05/01 11:45:00,0.7168020444956763,0.6996596054192633,102.69482516740491,129.99818865421477,2.849783982247544,2.81,3364.3054341162474,3475.1268543484407,0.981371838541238,0.9987451424004509,36.956803973107746,15.386762144323356,2.7247958829402146,1.025406607318392,1.0000531056321513,19.490904583333332,passed,
2025/05/01 12:00:00,0.7182599444211882,0.6985670045850813,102.39381434657074,129.60803881319404,2.8484019721727716,2.81,3353.242858118788,3473.668288114008,0.9811733806094795,0.9986058747842382,36.8288604512346,15.292475939604158,2.724189844661889,1.021760151554296,0.9987343652996762,19.445787172777774,passed,
2025/05/01 12:15:00,0.7211676722899342,0.6963707604108412,102.06147752785199,129.19796827405753,2.846345197837402,2.8,3343.2404266284407,3475.41175202875,0.9808694003314931,0.9983674375986972,36.5216673544762,15.279044666499601,2.7169835589108695,1.013812504000026,0.9963255874411597,19.408237884444436,passed,
2025/05/01 12:30:00,0.7193204431187046,0.6970851901582156,102.0069740390055,129.1228110943315,2.8484079645884983,2.81,3336.0651903970042,3464.466080339853,0.980929941989729,0.9984608910529633,36.79073063820245,15.351244641378829,2.7308067058275656,1.0189727853580683,0.9981748690879715,19.370687435,passed,
2025/05/01 12:45:00,0.7199304930638785,0.6953348703763041,102.00905621876736,128.96254768489584,2.846399855721656,2.81,3338.0434126233054,3454.0929014585613,0.9809983362197293,0.9983376137564733,36.65280261750097,15.622978735600501,2.735652659574082,1.0159096798113012,0.9980902138049441,19.333135824444447,passed,
2025/05/01 13:00:00,0.7228526458560878,0.6924064846455897,101.81859983070785,128.6006547246501,2.843214724374977,2.83,3336.0171818213485,3450.520214512487,0.9808428549575358,0.9980690529019353,36.2584190838019,15.813045334611203,2.728893353047838,1.0129666539461792,1.0018478066180807,19.295583052777783,passed,
2025/05/01 13:15:00,0.7237865155302602,0.6906055843662411,101.71616988546769,128.36740128346636,2.842944696034042,2.84,3330.096489705772,3443.8759856875363,0.9806992475333638,0.9979182933273901,36.18488114929677,15.988776785446863,2.735793088702138,1.0171128830513128,1.009090266616738,19.258029119999996,passed,
2025/05/01 13:30:00,0.7194343666327598,0.6927746160570999,101.82604779225855,128.50244137593108,2.846985664876124,2.86,3326.6773908207883,3424.4890317004915,0.9810124250128875,0.9981994209081629,36.72625044278038,16.18498707706448,2.7588201174126,1.0359058458268486,1.0200099066626962,19.220474026111113,passed,
2025/05/01 13:45:00,0.7235895654088864,0.6896764647958649,101.33589855354604,127.95619926542967,2.8459359661693733,2.86,3311.589125157702,3426.210947237776,0.9805355935885793,0.9978856587778367,36.309984975742715,16.26241959460375,2.745723985897275,1.0230231622995571,1.015459966976091,19.175347558888898,passed,
2025/05/01 14:00:00,0.7217140158135167,0.6905658825725642,101.29093619878061,127.9015600377764,2.8486571455081955,2.87,3306.2589611963026,3414.5780427192713,0.9806325590407373,0.9980099798875359,36.56442001849456,16.377840459837305,2.755727849601961,1.0313665853269414,1.0202140661959656,19.14536035499999,passed,
2025/05/01 14:15:00,0.722791501571412,0.6894409304657625,101.02271908848971,127.5650089468699,2.850238021778894,2.87,3294.4973210155595,3409.43464248137,0.9803974492169683,0.9979089266225275,36.518972328014115,16.457375098421785,2.7562010146693305,1.0266332380372118,1.0177630874836074,19.107801777777784,passed,
2025/05/01 14:30:00,0.7210799304933253,0.6883756768086261,101.18640634115204,127.48800507430849,2.851796824182632,2.88,3296.860170365847,3387.5821844476095,0.9806018589440634,0.99791282473898,36.68543804245246,16.923013037505,2.7757119253052576,1.0355910353043019,1.0260128038049432,19.06267147888889,passed,
2025/05/01 14:45:00,0.7226814330135416,0.6867605745088021,100.77688870520825,126.91556972608456,2.8520308948478608,2.87,3281.7172864877125,3378.3886019093816,0.9803627162103677,0.9977546283198796,36.556436547723,16.984100030642118,2.775447193489921,1.0280616409891339,1.021676892743806,18.994827756666673,passed,
2025/05/01 15:00:00,0.7245082165498755,0.6855115805995863,100.30375086084847,126.31971327677925,2.8513464340419685,2.87,3266.7627353322014,3371.1475930926117,0.9801546171620202,0.9976143345089545,36.37280108017019,16.96191380412252,2.769614729761589,1.0191079503009104,1.0156114624822092,18.926981944444442,passed,
2025/05/01 15:15:00,0.7240936501980105,0.6852145476848887,100.0943032846906,125.9999119925719,2.852807713714344,2.88,3256.4919822925267,3359.5430800306053,0.9801047216675121,0.9976041442369035,36.46891608876319,17.046264261127167,2.777203247227773,1.016453782464825,1.012321508009893,18.87427585999999,passed,
2025/05/01 15:30:00,0.7217746930570009,0.6865302383597356,99.85311156358974,125.69629695520464,2.8558072029040384,2.89,3242.9130817589667,3342.414555511488,0.9801885280713191,0.9977520002458666,36.80133878901288,17.069622747691387,2.790926575000235,1.0215307663793811,1.0122738510544391,18.8064261,passed,
2025/05/01 15:45:00,0.7237313194705434,0.685069751770285,99.36164670315779,125.0776350820535,2.85602320802393,2.89,3225.1285491817066,3335.943572835515,0.9798847566087632,0.9975878740731171,36.650795537745836,17.04369307559874,2.787495869360262,1.0160958479306998,1.0098545006166966,18.73857425,passed,
2025/05/01 16:00:00,0.7236277380612539,0.6845641484872073,99.09248283750175,124.68339901082234,2.8573245510962213,2.88,3213.1696731740712,3323.8166695416126,0.9798031025946414,0.9975542886403495,36.71295232226385,17.124177818285236,2.793985627695297,1.0105394966634038,1.0040825126799655,18.67829156722222,passed,
2025/05/01 16:15:00,0.7234559098491962,0.6844911200940876,98.84646744763677,124.3738494452148,2.8588674510101475,2.89,3201.606172608275,3316.062132282713,0.9796970920941376,0.9975460792578199,36.79948738950784,17.122881599042298,2.798934735403723,1.0098025558647856,1.0025938266451944,18.63314977333333,passed,
2025/05/01 16:30:00,0.7230689384209618,0.6846275399666513,98.65932492974233,124.13837683859165,2.8600052597778567,2.89,3193.081888155294,3308.8565303075866,0.979656904175835,0.9975614147791503,36.884381232779056,17.125302966045933,2.8031261873255504,1.0067513903750045,0.9984294933856945,18.595578075555558,passed,
2025/05/01 16:45:00,0.7228687896574997,0.6842621647358101,98.56285099791114,123.96193335226037,2.8607646154595616,2.89,3188.1246785045096,3301.6007333290677,0.9796355176084042,0.9975436406596093,36.92853055459098,17.20811380475764,2.808216700522683,1.007013753156462,0.9985997444131923,18.56557682222223,passed,
2025/05/01 17:00:00,0.7235050833895157,0.6837034909586964,98.31365683826377,123.64852328449913,2.8614690796742166,2.91,3177.958121129918,3297.038603434652,0.9794824668508466,0.9974808109640766,36.90964266538043,17.198202134137983,2.8090049440604443,1.012480960991641,1.0048525229914247,18.528002918333346,passed,
2025/05/01 17:15:00,0.7217278727233414,0.6846715137164362,98.17014236488757,123.4680259530644,2.864049549702564,2.92,3168.3830369372863,3285.6802276407807,0.9795229738844763,0.9975896804588366,37.17393279249286,17.21537528641892,2.820388445955202,1.0150655083898315,1.0036252592634274,18.48475698666667,passed,
2025/05/01 17:30:00,0.7218082205711448,0.6839546095600011,97.95973263762416,123.14873467306808,2.8659148005781843,2.91,3156.9727547360903,3277.0180289986038,0.9793665018091047,0.9975324234144842,37.24602321948016,17.291786776294384,2.828222905515729,1.0101403349785127,0.9991491527683452,18.43926941388889,passed,
2025/05/01 17:45:00,0.7232181402781992,0.6831230173708822,97.72348154780101,122.851734854944,2.864356008812529,2.92,3152.090767046805,3274.714075347568,0.9792926264597288,0.997438858732385,37.05983538510053,17.277040260105412,2.8206468763847634,1.0089435013550836,1.0001233857733474,18.408657067777778,passed,
2025/05/01 18:00:00,0.7225593891821317,0.6833968161932278,97.50648572369757,122.57894153009364,2.865954732667703,2.92,3141.766264117285,3265.6016877353927,0.9792529590096749,0.997469663222789,37.18724768622302,17.281895866196976,2.8267938257439305,1.0030636197128247,0.9925842459013873,18.36322650555555,passed,
2025/05/01 18:15:00,0.7214338593774626,0.6835809696875378,97.3865666285603,122.37458438160171,2.8673462155708704,2.92,3135.7560678137584,3252.669297027075,0.9793324250039113,0.997522528109339,37.324369783529754,17.407031325700494,2.8350470518772237,1.0027074078180918,0.9902874729801396,18.317827293333323,passed,
2025/05/01 18:30:00,0.722717328972334,0.6824556850468972,97.09723295749319,122.01169044300482,2.868351935216067,2.92,3123.7399104548967,3249.2622763142676,0.9790772214213349,0.9974045389504688,37.257230620502476,17.420003181804073,2.834757610753953,0.9981541562022341,0.9880190798780522,18.280013155555558,passed,
2025/05/01 18:45:00,0.7225257716376366,0.6797004271079706,97.28043564334148,121.86459881633239,2.8679899664766126,2.92,3130.0262487968057,3227.8736438591463,0.9792522202247146,0.9972689138335414,37.19303891352744,18.0218004105735,2.8504024408767408,0.9998960286294779,0.9931190766860531,18.234393100000002,passed,
2025/05/01 19:00:00,0.725260596217025,0.6779652085784987,96.88543315615507,121.36977352783438,2.865863626829036,2.92,3120.4528602918244,3226.354856954247,0.9790305625558903,0.9970728980072604,36.87388837714688,17.991158112685486,2.838378790068211,0.9936925369246957,0.9914280683391479,18.18908538333334,passed,
2025/05/01 19:15:00,0.7207625488328039,0.6806618390835233,96.89291629791028,121.37982243288175,2.87018419611116,2.92,3114.1290988793276,3207.349864474272,0.9793439067697505,0.9973865338864832,37.425319567520475,18.07149468534207,2.8599882887427284,1.0009408629421384,0.9898133940674175,18.143809016666662,passed,
2025/05/01 19:30:00,0.7240575643776896,0.6785138225025493,96.53184345455385,120.92682663058568,2.868433963047874,2.93,3103.8968844171272,3210.9238052040087,0.9789892864902815,0.9971348652373724,37.09019485548691,18.00084765499538,2.848584681107348,0.993629440829481,0.9883010890274041,18.113646136666663,passed,
2025/05/01 19:45:00,0.7246215323010553,0.678095595412807,96.25268630991496,120.57712246640153,2.8684553152212207,2.93,3094.4951210044874,3204.4169749202892,0.9789044773593041,0.9970876250079413,37.045786460589966,17.993461116228833,2.8474925285794006,0.9915833442331046,0.986743049615112,18.068147881666665,passed,
2025/05/01 20:00:00,0.7250145745507237,0.6778171793438962,95.98760527640276,120.24505164877861,2.8683712245167867,2.94,3085.9043991960284,3197.4384685291006,0.9788537666067474,0.9970561786999574,37.010248218810574,17.988543396096773,2.846434439279753,0.9890980414552707,0.9844080556603518,18.022959875555546,passed,
2025/05/01 20:15:00,0.7245560218545695,0.6780942478199972,95.81140640922987,120.02432479740428,2.868831652360521,2.93,3079.4843731646743,3189.734927963727,0.9788821358017153,0.9970874727977294,37.06847809069546,17.99343731430725,2.8487610904039373,0.9876038284557204,0.9815708653701488,17.98533476666666,passed,
2025/05/01 20:30:00,0.7256638581854894,0.67733587605892,95.49274546251091,119.6244689250154,2.868766915636233,2.94,3068.1432127976195,3185.3901554924537,0.9787057094680288,0.9969929203218366,36.98659994320829,17.9473072227513,2.846968057926796,0.9846871802486776,0.9801006720896961,17.939929632777776,passed,
2025/05/01 20:45:00,0.7262688011311619,0.6769355292131782,95.22134873701944,119.28448823854896,2.8679315434444788,2.94,3060.757162266109,3178.873334886535,0.9786810915627664,0.9969539194817749,36.90266585626312,17.94306922164526,2.8434470959502165,0.9812966637067287,0.9772562814297145,17.894833122222224,passed,
2025/05/01 21:00:00,0.7259766084791884,0.6766180885771823,95.02210724615786,119.03489694848085,2.8678837933916657,2.94,3053.193881415115,3173.4496209909207,0.9786738075910831,0.9969693915957216,36.95370151767785,17.960959885745837,2.8458276787865517,0.9808943679977798,0.9766243179240957,17.857289987777786,passed,
2025/05/01 21:15:00,0.72342394059921,0.67707483011973,94.92628120123146,118.91419435533211,2.8681171141491673,2.94,3046.8750595425126,3166.1808318727185,0.9788659287286983,0.9971494967571162,37.25859185276265,18.000652661427754,2.857569148856953,0.9799422465098215,0.9721782078061549,17.819771933333335,passed,
2025/05/01 21:30:00,0.7259174918688742,0.6757235288904844,94.54892407979368,118.44147892276509,2.8672751195765724,2.94,3036.022854671807,3163.0643827694566,0.9786075457821384,0.9969610825582464,36.999356985688884,17.958878447783015,2.8486078023636496,0.9753960535788778,0.9715123872855671,17.774488600000005,passed,
2025/05/01 21:45:00,0.7240604290214018,0.6760885099998111,94.37364611320979,118.35016409452014,2.8665745065642807,2.92,3028.3863404949607,3156.5259160678825,0.978759720621326,0.9971038459962333,37.21433240932817,18.013295466098832,2.856707727060877,0.9743304924459908,0.9680906835413113,17.729511800000004,passed,
2025/05/01 22:00:00,0.7274196380928915,0.6723132974599,92.60768527033018,116.32101406975062,2.858992380887834,2.93,2973.773789377453,3130.3412652817283,0.9784270599295263,0.9968676024596824,36.856210940172566,17.85810922653939,2.844102619694031,0.958795415945962,0.9589427536820921,17.451618433333323,passed,
2025/05/01 22:15:00,0.7275822517516871,0.6760610882117922,94.49973601094995,118.91520384935242,2.8653913150708314,2.94,3036.5468706742504,3169.812101161853,0.9784824858332962,0.9968845944979865,36.79960773939032,18.055744536393632,2.840956031448218,0.9724539209690022,0.9714562758209586,17.783647096111103,passed,
2025/05/01 22:30:00,0.7263820826614397,0.6757882980053418,94.24409214589394,118.68405689272818,2.856852608071167,2.92,3027.352007079854,3179.5934058594826,0.9786312388881971,0.9969426501561506,36.911681234617106,17.61499007771206,2.8502153654286353,0.9729455805889627,0.971058785668216,17.73232819111111,passed,
2025/05/01 22:45:00,0.7205415884405999,0.6756712651914746,94.60018789130028,118.97065745013903,2.8591369930631756,2.91,3024.844588493928,3161.7599672101383,0.97896519758756,0.9971733245033757,37.66336889829764,18.0362493074419,2.901524461343844,1.0121748249502707,1.0043329268256802,17.68834994666667,passed,
2025/05/01 23:00:00,0.7216725538256175,0.6756465760478682,94.26470683941977,118.94152620803624,2.870556186547642,2.96,3009.9173780836895,3136.046424800353,0.9786068141628923,0.9971372376011863,37.67563421933667,18.78380451599743,2.897209739814049,1.0297934501870398,1.023485790225109,17.64233441666666,passed,
2025/05/01 23:15:00,0.7335716417201631,0.6715984205561565,93.40277572426632,118.16071875933662,2.854733745502227,2.92,3004.593351613413,3168.663761336578,0.977950436457257,0.9964133102376153,36.119874297337105,18.097695086041682,2.827959643524136,0.9728342949204123,0.9848169320270255,17.62300539999999,passed,
2025/05/01 23:30:00,0.7258902493648298,0.6739178245086571,93.87315971220906,118.68459192034011,2.8565606709389737,2.94,3009.8845867659375,3150.112939518912,0.9786186908668298,0.996851321393463,36.99765970464249,18.398704577480096,2.8746495004956683,0.9964609146796686,0.9977757043892361,17.596406666666667,passed,
2025/05/01 23:45:00,0.7236571795315118,0.6759561182080142,93.55391711982874,118.75783533025528,2.85764225709805,2.92,2994.0928907109155,3156.8027102601186,0.9785846775520259,0.9971152197441574,37.373072135951105,18.157615318464533,2.8775889454944403,1.007744189147158,1.0043641706431825,17.577059188333333,passed,
2025/05/02 00:00:00,0.7285471976385289,0.6638903243107989,90.55643399623696,112.85616093981541,2.864157689319747,2.94,2894.1932915676944,3044.652529427867,0.9779069494789808,0.9964697812679852,36.95878032558509,18.642194995566264,2.8777536337951846,0.9843841840749215,0.9911318461157744,17.009790923888886,passed,
