datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/02 00:15:00,0.7267165697024766,0.6647865358714161,90.20216000315352,112.5307193625501,2.8627088484407914,2.92,2881.39330967162,3044.5546029985026,0.9780151056152228,0.9966667648916165,37.19281765456273,18.39196138428524,2.8784921766708638,0.9781789435407428,0.9812062854592366,16.964263525,passed,
2025/05/02 00:30:00,0.7242385829583966,0.6657483529819659,90.24517541471462,112.623046590847,2.866540142862157,2.91,2878.7339994297545,3036.3289362833825,0.9781400619098858,0.9968553019939141,37.51911562677483,18.573964343237986,2.889201784239981,0.9846687161752417,0.9838233673059779,16.95576535277778,passed,
2025/05/02 00:45:00,0.7236321792925509,0.6647611860983254,90.4086967781544,112.60943237354189,2.865558384612017,2.9,2882.0657602749793,3031.8431316583487,0.9782187651542652,0.9968031170069659,37.57295270614456,18.684122270641087,2.9026137221791655,0.9977811347862681,0.9974792042331693,16.94665121111111,passed,
2025/05/02 01:00:00,0.7206192052832173,0.6650467769329609,89.8114987742888,111.946968882673,2.864821375247934,2.93,2857.904356108609,3020.4020916046393,0.9783456701588467,0.9970474095474433,37.9792065300724,18.5477907039181,2.914285557714453,1.0022949459777013,0.9972439875626485,16.840297961666668,passed,
2025/05/02 01:15:00,0.7216231135821457,0.6625609533109666,89.22356584755939,111.0938218955317,2.8689017904548195,2.93,2836.1353350540703,2989.8295403669417,0.9781391535534236,0.9969010887407984,37.93085871940199,19.048874850394828,2.9202365463474877,1.0099918576733633,1.0080401569636523,16.71412106222223,passed,
2025/05/02 01:30:00,0.7277744575700268,0.6584369666124227,88.80965532728551,110.31975512086386,2.8619201896762574,2.92,2835.418208679341,2977.9915176585223,0.9779807069902416,0.9963934734060607,37.042479489944974,19.230475934458802,2.8953922843622366,0.9923588766949206,1.0017061789467472,16.637514666666657,passed,
2025/05/02 01:45:00,0.7224448436002066,0.6599892053265153,88.4051639865506,109.94447541530349,2.863732722622667,2.93,2811.7768469489442,2971.0598739499824,0.9781448954918137,0.9968029362593595,37.7990960743935,19.028579818891263,2.919903459052479,0.9993256574517415,1.0000653348761297,16.56049874722222,passed,
2025/05/02 02:00:00,0.7246169251700767,0.6585654796196464,87.84801688085604,109.2877569907586,2.8630622420331293,2.92,2796.5218041423786,2960.71578542742,0.9779583318949548,0.9966680108178543,37.55627339384456,19.073945690857226,2.9076691458758384,0.9938738020038074,0.9981946609736966,16.483329561111116,passed,
2025/05/02 02:15:00,0.730978462928934,0.6543179581782179,87.00808884386046,108.13068644281165,2.8622174799621147,2.89,2782.322324247786,2926.179263515962,0.9777289153044063,0.9962097971320077,36.66491180425264,19.71117751473009,2.8750774322052477,0.9616530554611898,0.9771814614953613,16.338973028888887,passed,
2025/05/02 02:30:00,0.7299025545825256,0.6544460375900697,87.22716764162598,108.2881899316439,2.8588023799652547,2.93,2791.022637993676,2930.361814291435,0.9779681666246807,0.9962630232304274,36.707247086160194,19.623659425234965,2.8801944489486,0.9450060282737547,0.9590305863119387,16.35630748888888,passed,
2025/05/02 02:45:00,0.7284331599293399,0.655677201004867,87.37193168770472,108.49252881308988,2.8541162457693106,2.94,2796.3041148099196,2947.0442819986447,0.9781559751412285,0.9964043597509833,36.84126219026485,19.176207183146207,2.8813270082140856,0.9430133651270599,0.9540372832569587,16.39218396444445,passed,
2025/05/02 03:00:00,0.7318514423673653,0.6545700570900244,87.42913322425666,108.48161686400323,2.8506576614181833,2.94,2801.616390096556,2961.356296331933,0.9778956396197782,0.9961327592821088,36.43143597472844,18.902990706626117,2.8684911534628164,0.941821547720065,0.9577876632215753,16.428262241111103,passed,
2025/05/02 03:15:00,0.7271659075731092,0.6577612043400672,87.76339366633117,109.08324128224608,2.8585482240165354,2.95,2808.0689038999058,2954.143139592998,0.9782227910308559,0.9965608645369621,37.008450620501335,19.219893206239945,2.879478043822062,0.9553718642774174,0.9630181539203069,16.47156100333333,passed,
2025/05/02 03:30:00,0.7257738508025117,0.6592841332209922,87.91033902063786,109.34470424954937,2.8564488829156054,2.93,2814.762174116267,2964.278431883982,0.9784352991985529,0.9967274279225956,37.116037847914065,18.985901022663693,2.87622540680247,0.9412823600821072,0.9456876629792799,16.507534083333336,passed,
2025/05/02 03:45:00,0.7261852272231963,0.6598073172012346,87.97186593621939,109.4468652323553,2.8518271390974426,2.93,2818.4512919904387,2982.5514323784255,0.9784345548637403,0.9967266588181563,37.050546276458455,18.52038631896493,2.8703212092295525,0.943039529127291,0.9473133933993748,16.543457003333327,passed,
2025/05/02 04:00:00,0.7415817749189391,0.6533063759599294,88.56955332356264,109.61300000925607,2.8409576814576933,2.92,2850.855116875948,3026.656147521637,0.9772774762892059,0.9953518054989866,35.17341410700371,18.01549772991852,2.8308647814692613,0.9652517224697453,0.9947250026305382,16.69776077444444,passed,
2025/05/02 04:15:00,0.7216882836648062,0.6681411596262898,91.03101256102067,113.42476818394339,2.87326991228619,2.94,2908.6858491250773,3030.7539876670708,0.9786046861829629,0.9971135925701936,37.674284491760595,19.012501720785608,2.8853813522909,1.0202617110312397,1.0139526977945483,17.06561377888888,passed,
2025/05/02 04:30:00,0.7242337050272383,0.6698145344519019,92.89364849840035,115.51422953896855,2.8683664623390355,2.91,2976.6082960688573,3087.3835983259332,0.9786924773599639,0.9968809706569665,37.22302469252328,18.577685699785466,2.875384497802817,1.0316791018609104,1.0287840853427284,17.39375097777777,passed,
2025/05/02 04:45:00,0.7275036514164263,0.6700038964888773,93.70374081774139,116.45858041159319,2.8725631904122206,2.91,3004.386150392504,3105.230956347216,0.9783788189854306,0.9966105367842443,36.869070668160006,18.69346634852385,2.8655897051636305,1.0261238076361043,1.0278472104298237,17.550261208333332,passed,
2025/05/02 05:00:00,0.7280186292411411,0.6704717089660407,94.24236439972523,117.05214330147744,2.874892948460714,2.97,3027.610993298599,3102.6438097512914,0.9785581272444686,0.9965856381613994,36.687445272249356,19.05658587322053,2.858321762412168,1.0202459147748992,1.0226351760440149,17.623826305555554,passed,
2025/05/02 05:15:00,0.7266933772930659,0.6753431825861366,95.3826060921455,118.81473584376565,2.8714207657838995,2.91,3073.3280570110837,3156.812510742382,0.978921325501027,0.9968997179061538,36.702043105545656,18.392415810660935,2.8347462830963828,1.0074723210623737,1.0044053928212284,17.889354999999995,passed,
2025/05/02 05:30:00,0.7235978473172495,0.6800334732813568,96.06612925997246,120.09657784462324,2.8742243485007553,2.95,3097.886546482508,3184.8097489844636,0.9792383079951049,0.9973360004348427,37.02836031516774,18.13480310103676,2.8227281708980416,1.004125683751255,0.9937370260678413,18.057878666666664,passed,
2025/05/02 05:45:00,0.7214193077618081,0.6824361389058684,97.75305154080351,122.32283304609561,2.872742944389602,2.96,3154.281719776401,3237.993331524457,0.979557289413342,0.9975469838994419,37.20481619600078,17.956991184986194,2.824323224925009,1.0130972331180226,1.0015083807990437,18.363363052222223,passed,
2025/05/02 06:00:00,0.723899034462402,0.6834296035948895,97.5427496091801,122.45175085621494,2.869890643903426,2.92,3152.986419964194,3263.386324917646,0.9793358677652705,0.9975239540137735,36.92639972932798,17.47396266830303,2.796792461742654,0.9872515584689927,0.9776943867230321,18.414288108333338,passed,
2025/05/02 06:15:00,0.7234333704074685,0.6855115309858972,98.97488236322891,124.46261218539675,2.8679151903160096,2.88,3201.3310945427284,3324.6494810481995,0.9794075415571577,0.9976437854362487,36.96231980160664,17.075679013478076,2.7889101652651314,0.9946989420149951,0.9858618314720214,18.715958824444435,passed,
2025/05/02 06:30:00,0.7162346142630776,0.6949685733188392,99.65310299941264,126.17957888218457,2.8760060312620372,2.91,3215.934844365875,3361.9374131738714,0.979748778660237,0.9984813273203704,37.92655203266137,16.369835648802983,2.787321991865939,1.0050783611556298,0.9785805905583199,18.918000285555546,passed,
2025/05/02 06:45:00,0.7119007357647716,0.6999441048844454,100.6400337378877,127.78439441147137,2.878532699119436,2.87,3242.965429615686,3399.3109307845098,0.9800040688889956,0.9989062016280754,38.47090533959748,15.928502004705015,2.7944173351814214,1.0189879280466823,0.9832116143115485,19.1200097,passed,
2025/05/02 07:00:00,0.7122420378616231,0.7007261490088746,101.54258767396702,128.9912237490196,2.8748496397707517,2.87,3272.5651297878685,3443.3081135808,0.979980879596479,0.9988873038718298,38.42987773125033,15.503975398545087,2.7928003032397126,1.0283411177380668,0.9936517114867001,19.307125774444447,passed,
2025/05/02 07:15:00,0.715451886991839,0.6987436038878939,101.40133440555736,128.82019972792543,2.870514222504156,2.84,3272.5121327838874,3453.8269870568347,0.9797704445975768,0.9986485272857137,38.038259490916225,15.393336920446766,2.7803119954834985,1.0192068213631957,0.9909561539753046,19.30805210888888,passed,
2025/05/02 07:30:00,0.714913144751009,0.69945039635431,101.54095235975977,128.92395254124142,2.866247300228844,2.86,3279.1873923460535,3459.6596001471385,0.9799500742829221,0.998660723541382,38.02802373899766,15.121862547448135,2.7838610328336038,1.024400544325698,0.9945949985023952,19.315201998888877,passed,
2025/05/02 07:45:00,0.7163410806361995,0.6980193341581995,101.62720281702835,129.0491622085392,2.86450712134089,2.84,3286.8968742059774,3461.1565515732323,0.9799680269670159,0.9985624313137096,37.7931455959776,15.357365131422458,2.776099100316521,1.0215073691186445,0.9957362550710904,19.329847093333335,passed,
2025/05/02 08:00:00,0.7147798445826433,0.6990942953375049,101.4133125816301,128.78397886626357,2.864296736479139,2.83,3275.9943222973247,3451.852227691931,0.9800379323355107,0.9986410600480048,38.00251035417388,15.201340355415402,2.787684097794457,1.0179008849786708,0.9885262630448739,19.27054891666666,passed,
2025/05/02 08:15:00,0.7187361708712792,0.6957669442096956,100.91821583187904,128.10907409085357,2.861628228623837,2.84,3261.9855205226786,3447.727644850192,0.9796680889545266,0.9983062677111655,37.57361175983144,15.294124382070715,2.7782718855056476,1.0104723432706084,0.9892251351865748,19.200704600000005,passed,
2025/05/02 08:30:00,0.715396138161532,0.6978905175183682,100.78737312659449,127.95519535960977,2.8609308393671466,2.85,3260.643252100454,3423.687193070778,0.98019285041166,0.9985645632273157,37.822858903720224,15.424941959759634,2.7868110791974017,1.015324436294756,0.9871255683017656,19.12340711111111,passed,
2025/05/02 08:45:00,0.7241000525390047,0.6917990819507777,100.04540983362935,126.96768525212535,2.8529097818257014,2.87,3248.453964175932,3430.2725861470826,0.9795919964309608,0.9979216233818441,36.75287249299513,15.467359251833415,2.751690233390815,1.004146266490352,0.9927828425158948,19.053804305555552,passed,
2025/05/02 09:00:00,0.7231190278478795,0.6885511926717068,100.4511976748853,126.84645387747567,2.848176851897472,2.91,3267.296345438405,3398.1299794821152,0.9801379608947338,0.9977594116340506,36.61006805225216,16.240929282977152,2.774394460352274,1.017782748894252,1.0095034569856138,18.984312966666664,passed,
2025/05/02 09:15:00,0.7304883222679676,0.6813515584389521,100.63346898528863,126.92820177535903,2.8450521994804108,2.9,3280.623910798569,3414.1156874300364,0.9795689118253762,0.9971424604874064,35.71291839079248,16.869161244185555,2.752964360421404,1.0207085901110982,1.0315312901434008,19.046883618888895,passed,
2025/05/02 09:30:00,0.730290355056494,0.681464958556628,100.33883066250725,126.62553004720554,2.845234220770519,2.9,3269.660932512074,3405.1795536611016,0.9795462691294164,0.9971551874718446,35.75896929246607,16.8711784552806,2.7551742449284418,1.022645406679921,1.0326416694049372,18.991484569444445,passed,
2025/05/02 09:45:00,0.725528433377144,0.6836195362071809,100.23942633366066,126.63762772072265,2.8523773914786372,2.92,3260.3983781548377,3372.9290828343674,0.9799007729722018,0.9975198756898731,36.34737506723124,17.381280479099868,2.7740401981783513,1.024510466182404,1.0260629242555521,18.92075328,passed,
2025/05/02 10:00:00,0.7222192642385779,0.6861863329753242,100.07029432082835,126.48938134796263,2.852966788325486,2.92,3251.9259159262165,3357.9197333466964,0.9802024600060926,0.9977651782049877,36.721191319218406,17.261616108821784,2.7872448269651997,1.0229453928787855,1.0167758821449713,18.85767011333333,passed,
2025/05/02 10:15:00,0.7240157943337878,0.6844694576630719,99.79630752610318,126.0989824881744,2.849890413593752,2.91,3247.399291987267,3350.458523207355,0.9801740128727577,0.9976103397557438,36.44292022475341,17.37661300209647,2.781086017625942,1.0144858397973435,1.0122719551752495,18.80317173777777,passed,
2025/05/02 10:30:00,0.7314489914865578,0.6803234069375015,99.21106116981515,125.28365849134099,2.841515029663474,2.9,3230.951546133707,3376.177085798613,0.9793924186325381,0.9970033081068195,35.653472836299706,16.75703300996601,2.760800621401166,1.007804335207114,1.0182615352206883,18.774255310555557,passed,
2025/05/02 10:45:00,0.721374922264186,0.6849064941971245,99.80890205541057,126.06592095892124,2.8523400441961115,2.9,3240.162998592285,3333.90476974552,0.9802897675299105,0.9977130495345196,36.8104192617049,17.58501463046208,2.804701882281173,1.0259816926318983,1.0200730426453066,18.751476748888887,passed,
2025/05/02 11:00:00,0.7237001238606361,0.6830307371382682,99.36628132714789,125.51614804590174,2.85234716849372,2.91,3220.4365887579,3333.736612039232,0.9798346912624782,0.9974814752938215,36.68365784431193,17.476107369106902,2.806797192899261,1.023031493259312,1.0214889844655743,18.694777371111122,passed,
2025/05/02 11:15:00,0.7200647494320308,0.684815130654512,99.85686052676209,126.1517699351516,2.8541870546908417,2.92,3235.115105590071,3327.9298494396976,0.980258932742726,0.9977415849608338,37.0399941648223,17.727462453488805,2.8210556135449543,1.0395341615196727,1.032406527889599,18.73215795,passed,
2025/05/02 11:30:00,0.7286490575722988,0.6797374188987675,100.02651412185585,126.4309089203054,2.847218594487838,2.92,3247.684126443743,3378.4672896052666,0.9794508790441627,0.9971166648884141,36.08599016471687,17.440649854402587,2.7874617764114435,1.0434391126848401,1.054492694676097,18.866101521666657,passed,
2025/05/02 11:45:00,0.7226138338218849,0.6822726261798285,100.14828686410257,126.60609740230096,2.8540788366627408,2.91,3243.5335307119904,3345.6546972530255,0.9799287796824585,0.9975232265399945,36.80839894536108,17.934770720616527,2.817121007112,1.0506100912948224,1.0511954267606507,18.806062672222218,passed,
2025/05/02 12:00:00,0.7261572043842854,0.6802238607576293,99.61137542858101,125.91738593683235,2.849745302559776,2.92,3229.1331523676154,3347.146997943663,0.9796174667565329,0.9972447510900893,36.40280407446058,17.724292394575208,2.8053339163428466,1.0347763363778448,1.0413104835147486,18.740723466666662,passed,
2025/05/02 12:15:00,0.7258586959964295,0.6791992538621612,99.80946780223016,126.18694549085714,2.852926032270057,2.92,3231.040947033378,3345.5867481409655,0.9795153014990206,0.9972241497069961,36.50873172448005,18.056243540257245,2.8139857257459524,1.0416838677495237,1.0500267537234769,18.76263235611111,passed,
2025/05/02 12:30:00,0.726705688924762,0.6790335567672113,99.61450743828779,126.06774325617539,2.851400991579697,2.91,3228.581728999486,3344.6633992779375,0.9795271691226419,0.9972083288766345,36.3633153317496,18.063904023700765,2.8045527164137085,1.0248597834672444,1.034227302059505,18.74295767666666,passed,
2025/05/02 12:45:00,0.7276284876481158,0.6789987050092727,99.30426533422971,125.6186563243589,2.84722623638545,2.9,3216.5886289089804,3348.115564607214,0.9793840775909459,0.9970836463377584,36.29190288947598,17.616803052585233,2.8086788963074363,1.0162987898789337,1.0258156144128405,18.69119801388889,passed,
2025/05/02 13:00:00,0.7210157355678495,0.6836236187693004,99.04739269862343,125.41596436790633,2.8529956121082147,2.91,3196.269756235097,3319.8715244482078,0.9797529808230591,0.997555143519657,37.16317567170033,17.512452278109308,2.840733887733486,1.038061633120594,1.0327945661104256,18.59052248166667,passed,
2025/05/02 13:15:00,0.7230775395929789,0.6805752129361763,98.25070558556614,124.35403731388229,2.8553651586287248,2.9,3166.6121450555775,3292.022055408613,0.9793968764215977,0.997329160373358,37.025550506000336,17.895999112222626,2.8441700269532717,1.0347297493883447,1.034117411174997,18.441759068333344,passed,
2025/05/02 13:30:00,0.731415141873756,0.6741886250763717,97.7425378476317,123.20062012451896,2.8544653080076707,2.91,3154.656548519083,3297.3638481637013,0.9785516919063427,0.996649625690231,36.1366203879779,17.93609181752624,2.816476623804898,1.0162148129316257,1.0314610710466443,18.417068388888897,passed,
2025/05/02 13:45:00,0.7263952993062585,0.6771943469072977,98.11195108710974,123.24097195021149,2.8644788146022693,2.9,3157.881173622543,3280.027639120758,0.9788169114800006,0.9969947523071705,36.80779163608406,18.01027718629796,2.8377124159166023,1.0185120494745374,1.022999352937036,18.441253404444435,passed,
2025/05/02 14:00:00,0.7264647169617708,0.6771847269370859,97.86735816888117,122.32510272595398,2.865235995941507,2.9,3151.71432399843,3262.4597356713066,0.9788891235096109,0.9969376729100583,36.75685036831428,17.803376863531977,2.837550065105479,1.0146527544452788,1.0165230815745427,18.378122399999995,passed,
2025/05/02 14:15:00,0.7261451003133197,0.6758905570348646,97.58600567027038,121.34424819961919,2.8703350332834354,2.91,3140.1433184441344,3231.2671787989525,0.978876454449023,0.9968655654147761,36.81553594018229,18.05360157632373,2.8461307350043983,1.0153009090689649,1.0159333771033683,18.288082761666665,passed,
2025/05/02 14:30:00,0.7259381986697422,0.6744175001117707,97.54846040059307,120.60333377243025,2.874993519505338,2.91,3134.852078315319,3209.2672004201436,0.9788125409307918,0.9967528251997284,36.8840117238667,18.22378857571254,2.858634921501511,1.0076134056308486,1.0078519588440056,18.239301813333338,passed,
2025/05/02 14:45:00,0.7269875372856291,0.6736315566671929,97.68324360028498,120.64483213748682,2.886547543342995,2.94,3135.5399764709373,3212.3630674005167,0.9784166226832339,0.9967578679581981,36.93148258558496,18.548321322375095,2.844695512020701,1.0280765926388282,1.0302933570358015,18.323523936666664,passed,
2025/05/02 15:00:00,0.7214220853571145,0.6772723452102541,97.45751232169904,120.225611042342,2.90326283546614,2.95,3115.802348092559,3178.7384665006857,0.97850513811211,0.9972306335265324,37.769098618953834,18.82351257349193,2.861343325229276,1.0401392295455296,1.0290119235740869,18.27470641333333,passed,
2025/05/02 15:15:00,0.7193170877803865,0.6756267278562956,97.6758183243103,119.72598999714808,2.9118448072992877,2.92,3112.637162218342,3149.199831735817,0.978490273592803,0.9971894480886895,38.106618631026336,19.296741421657785,2.8919554497812743,1.0446590280375478,1.0316627944357497,18.233497535,passed,
2025/05/02 15:30:00,0.7228340321589566,0.6740856328401325,97.24778182354767,118.84460315367635,2.9129841532401852,2.93,3103.2777374962525,3148.0522167288223,0.9781591292062626,0.996957163767914,37.73042609534913,19.074610273284364,2.8692462150718367,1.0400058041061724,1.0308889772895549,18.210025093333332,passed,
2025/05/02 15:45:00,0.7193705633987728,0.6754473486850145,97.0307079419346,118.03412634119461,2.9204346545539486,2.95,3088.878967724957,3114.2144346660903,0.9783259940084789,0.9971277400129115,38.18419253658019,19.152665131499507,2.89144649855937,1.0447203171767332,1.0270736955274948,18.115728937777778,passed,
2025/05/02 16:00:00,0.7216028012269646,0.6729073129247108,97.1646903829485,117.58977555437906,2.9222723613917627,2.95,3093.7715895529823,3111.867546936183,0.9781160703355398,0.9968703414610623,37.946176797462066,19.216168081407904,2.888591664772406,1.042549342327694,1.0296478751838225,18.13456773333333,passed,
2025/05/03 00:15:00,0.7060114429446617,0.6341451752335925,72.62933430512521,93.78906010116614,2.8607077376384273,3.01,2306.663201977272,2666.1033234176707,0.9725996108700042,0.9955521319865929,39.640241340696655,20.27831852040854,2.9352953736853973,1.023779260083159,1.0352378014161414,14.22563167666667,passed,
2025/05/03 00:30:00,0.6797565863677055,0.6384606994965784,76.96079501579476,97.71282016787623,2.8350950899193657,2.95,2456.2701736340505,2700.0501737390855,0.9763231457692801,0.996522693602997,41.42960519135384,20.70177035409106,3.0897357470562934,0.9981794901275065,0.973724414858742,14.618658498888893,passed,
2025/05/03 00:45:00,0.6920012911729467,0.6474824501680221,78.07664429209325,99.54457321945372,2.863995001513507,2.93,2441.55998063194,2746.998132125616,0.975896919192583,0.9973620060454129,41.600866060542366,19.900763883048395,3.07279029221435,1.0190147731205983,0.9964229969632072,14.860004499999997,passed,
2025/05/03 01:00:00,0.7146840673568773,0.6537698335333391,82.46536649875135,104.6542583548758,2.89738605226848,2.93,2552.2682919567715,2815.016218408459,0.9757847597783574,0.9971822734779804,40.16393839793338,20.681167375945183,3.0318172307104354,1.0365495476939965,1.0350212152118912,15.551095278888878,passed,
2025/05/03 01:15:00,0.7120969154209292,0.6659494857449355,85.8271550280388,109.52563938686858,2.9205495963519392,3.02,2663.818061254731,2884.2023814331637,0.9761594388690232,0.9977276030696395,40.3613325581663,21.01678470133759,2.9970592571686185,1.0545322744997583,1.0382095953320534,16.20326886444444,passed,
2025/05/03 01:30:00,0.7169330779617709,0.6596476520899568,84.58253821047396,107.39191773309587,2.8921273888601697,2.97,2636.0427673938652,2889.1957980131137,0.9762228533380641,0.9972331059716548,39.619647130562335,19.95398093173861,2.9871545293584294,1.0090872935749222,1.0048901311370417,15.979693784999997,passed,
2025/05/03 01:45:00,0.7098791334590905,0.6655296026343078,85.72322585554676,109.01545885558433,2.902976092740682,3.01,2663.4095634212463,2905.7608362575666,0.9766304871937609,0.997822970099151,40.45871970235005,20.0244738925703,3.0089755048285807,1.0348821386713443,1.0157536872427058,16.167168526666664,passed,
2025/05/03 02:00:00,0.7136358591446805,0.6643667665723074,86.79346481882675,109.99966078348218,2.9015525674415916,2.98,2701.41172785781,2928.9513071999236,0.9764949842442405,0.997429991451183,39.97400809594515,20.039910360189744,3.0047384685047347,1.0329037857023358,1.0205428702445436,16.33679432,passed,
2025/05/03 02:15:00,0.713817068271148,0.6653530831113098,87.5150498410996,110.78999368243039,2.902463779066556,2.97,2728.3624837742723,2939.3420420534853,0.9766810802710858,0.9974243286776074,39.85655262474799,20.14059247252827,2.9998086857951947,1.0389369526295305,1.0260306440309985,16.45030709666666,passed,
2025/05/03 02:30:00,0.7149021786641113,0.6651113481395258,87.54400973036128,110.76636647205663,2.9007966686286837,2.98,2734.324775473698,2939.4697575917903,0.9767599412916481,0.9973742605074165,39.65703350162707,20.15352283031944,2.9889868311219736,1.0430572723054239,1.031600011734797,16.458524280000006,passed,
2025/05/03 02:45:00,0.7166228422274892,0.6643586620322802,87.63126209428484,110.75215209709104,2.9001629645449793,2.98,2740.989524055868,2939.186681079149,0.976734214077215,0.997242342401457,39.41324325823968,20.21963486204968,2.9803066969919203,1.033989325594126,1.0254959725367636,16.47343666222222,passed,
2025/05/03 03:00:00,0.7160949024282207,0.6645900616868834,87.75315198495686,110.83077273973198,2.9013135655312547,2.97,2744.503318405775,2938.6390787337327,0.976786188188843,0.9972756821678299,39.466363103406735,20.25656923707351,2.982328158083875,1.032260641930174,1.0227510994702953,16.488578131666667,passed,
2025/05/03 03:15:00,0.7107203069968115,0.668080818122913,87.73048629188209,111.02146216692957,2.904818035448667,2.97,2735.4900670477205,2945.993503328227,0.9769748002676483,0.9977567867713348,40.16999738589342,19.92212345291749,2.9966874499061147,1.0467206756912102,1.0259926339662282,16.503675943333334,passed,
2025/05/03 03:30:00,0.7175859887932962,0.6647622173926536,87.77507962972345,110.802854128865,2.901186078449098,2.96,2746.0610258653396,2950.036913173551,0.9766008386289076,0.9971958702690321,39.335401547368036,19.97890775313201,2.971901738191385,1.0359930378116464,1.0276209855362906,16.52544004222223,passed,
2025/05/03 03:45:00,0.7149159694896693,0.6655202808434203,88.02425699137558,111.00541924586581,2.9017681448981176,2.96,2751.569385729043,2948.5568100002906,0.976851374626207,0.9973621133574393,39.60992791684476,20.021229293200662,2.9856096279084774,1.0384502517387688,1.0258983517401818,16.540444616666672,passed,
2025/05/03 04:00:00,0.715521724621844,0.6654898383622072,88.10616134085204,111.03276723589235,2.900311794195416,2.96,2758.4146504926593,2949.732165469252,0.976954821129697,0.9973419333959886,39.468405344225125,20.012936377102537,2.977449810877278,1.0409678563373994,1.0290238661500395,16.555405533333342,passed,
2025/05/03 04:15:00,0.7160730752947468,0.6653283082698217,88.17624134691415,111.04585181517338,2.901139100788,2.96,2761.157694108216,2950.4080407092865,0.9769102372500635,0.9972967267637773,39.40807130933126,20.025865206082003,2.974992749654157,1.0411427629422232,1.0299277487097573,16.57004668,passed,
2025/05/03 04:30:00,0.7155500750802195,0.6655623070796909,88.2912018398722,111.11477884444768,2.901902285687125,2.98,2764.5084386477174,2950.680490513495,0.9769637665478287,0.9973302055913589,39.45973021090974,20.0341688884842,2.976921221073645,1.0448965526763634,1.0326468700033713,16.584919816666673,passed,
2025/05/03 04:45:00,0.7120138989130839,0.6672274503290487,87.69506334988883,110.54591772493862,2.899693862958409,2.96,2742.651232774075,2949.042750184478,0.9771615092848248,0.9976865292293952,39.88839005085384,19.62792281430112,2.9805187384886747,1.042812731338321,1.0234193731814074,16.50417011222222,passed,
2025/05/03 05:00:00,0.7094817629389197,0.6681097608745129,86.94022657559863,109.76589320164075,2.901431895285531,2.97,2714.0220020953175,2936.9051889378848,0.9771574134253066,0.9979475998156387,40.26347711784102,19.46067047311115,2.983820265628485,1.043387919942886,1.0188718154729384,16.395780390000006,passed,
2025/05/03 05:15:00,0.7074510249347302,0.671314200683379,87.78670894534096,110.9109988267298,2.906910396562577,2.91,2738.6044491901794,2956.357562756094,0.9772667566888432,0.9981520529091785,40.5078753938854,19.40281109800631,2.985515175404879,1.0698945946897318,1.0389609364663162,16.554744280555553,passed,
2025/05/03 05:30:00,0.7117693937374018,0.6705584481606202,88.92081237451701,112.0720134392649,2.911101165655486,2.95,2779.4044743868135,2972.0612064727434,0.9770452281946097,0.997761801122759,39.98131666884234,19.746527506296353,2.9741464033610168,1.0752912901871279,1.0519461497728924,16.74309844777778,passed,
2025/05/03 05:45:00,0.7128190869717038,0.6720709937568142,89.97920494670937,113.27138646339397,2.9094886173066694,2.97,2815.699961749687,3006.355094522115,0.9770680374339015,0.9976756601963053,39.81488501645164,19.41787773696912,2.968733109511272,1.0865817937313225,1.0638452656866093,16.93920291555555,passed,
2025/05/03 06:00:00,0.7185460310083318,0.6670950525885285,89.7572471344593,112.59219477053202,2.9090630012984553,2.98,2822.8004897950386,2968.6053806909053,0.9770802171264483,0.9971766061253785,38.950476122244005,20.377974099908958,2.9477470516445354,1.0497433857419745,1.040403435127456,16.847564543333334,passed,
2025/05/03 06:15:00,0.719113764051341,0.665606632651987,89.8220337512676,112.33485927140246,2.8993220227421648,2.96,2830.870979929906,2973.438646863947,0.9773536144692723,0.9970635536158737,38.72537426232563,20.121323897085833,2.9489099871091606,1.0435853453359383,1.0364890329432215,16.828562727777772,passed,
2025/05/03 06:30:00,0.7122056216073599,0.6714600105828921,90.04753149044431,113.04365387444018,2.906685787598294,2.97,2827.429801972012,2990.200921587864,0.9775713007406366,0.9977388705772761,39.658424021595486,19.705548105017364,2.9614570298016534,1.068679225059653,1.04579303206757,16.91002454166667,passed,
2025/05/03 06:45:00,0.7229455118501391,0.672007432725904,92.51875209502802,115.79145712783071,2.8927414338414574,2.98,2932.4249459139105,3084.6355796471103,0.9774330345277655,0.9969739031050661,38.09471091362311,18.835089634665362,2.9030792006189454,1.0509229205779167,1.0441395255549242,17.40580029222222,passed,
2025/05/03 07:00:00,0.7096289790209094,0.6800984962192452,93.07107055643925,117.00759685746468,2.9099127355474868,2.95,2931.485852028011,3076.845813644379,0.9781195779476779,0.9981271334071335,39.77204260453492,19.105003148928713,2.9425109534873437,1.0865980520412726,1.0535183060784126,17.483720833333333,passed,
2025/05/03 07:15:00,0.7157896687806251,0.6747281220444569,92.65955001486448,116.04910769164877,2.908764470857748,2.96,2921.1052250404255,3057.6579651239367,0.9776109107131713,0.9975022926240423,39.10015085126988,19.460037447684645,2.9368930806831424,1.078492456204022,1.059082405198413,17.39081394722222,passed,
2025/05/03 07:30:00,0.7158009658769419,0.6742482490296531,91.9791893934452,115.21995952307519,2.9050323632290604,2.95,2903.0593526259404,3047.8981828563083,0.9777033056564479,0.997563055454026,39.051837846484425,19.30011892200116,2.927481599878708,1.0746955734743118,1.0548460324705828,17.28772423277778,passed,
2025/05/03 07:45:00,0.7121966555150318,0.6755180431523309,91.39941285653654,114.62213351239959,2.9074131255428637,2.96,2879.0434628586636,3034.0656130281664,0.9778351958781024,0.9978859381290782,39.52900579481657,19.229983346526218,2.93691096223993,1.079910754276625,1.052877641294123,17.191850940000002,passed,
2025/05/03 08:00:00,0.7144950821382925,0.6734533517808873,91.14418805079619,114.15753698086506,2.907394204893441,2.98,2874.345227852805,3020.0660463927193,0.977728520286578,0.9976825772239253,39.23665144680212,19.49453871602453,2.930036718934974,1.076324536770626,1.0543042587518954,17.13737718,passed,
2025/05/03 08:15:00,0.7163045577344467,0.6718442651753384,91.11093100646444,113.97653324811218,2.9049969909118913,2.97,2875.1840642678717,3018.2057190008995,0.9776432932526599,0.9974900347820258,39.00578438531802,19.539000003241227,2.928964108008995,1.0742330449102189,1.056413495781887,17.120279586666665,passed,
2025/05/03 08:30:00,0.7162370522636874,0.6736890205211687,91.45023938748555,114.5500374548658,2.9050266797456326,2.99,2884.4516829503536,3042.6727286945206,0.9775347740032775,0.997548676468043,39.070804889415164,19.13383854509468,2.924223592596849,1.0900011437537944,1.0700649287790658,17.218454549999993,passed,
2025/05/03 08:45:00,0.718785468361313,0.671054603392693,90.99943557909812,113.85241473190953,2.9024602924111864,2.96,2877.023767526038,3020.930109084023,0.9775541254452237,0.9973344127465942,38.67316216011325,19.490270864610427,2.914070124884507,1.0591051017464863,1.0454444321562115,17.11857693333333,passed,
2025/05/03 09:00:00,0.7112541939015773,0.674161847530735,90.50763734248632,113.50252785060611,2.9049595498654854,2.98,2849.3957873342947,3011.6849349274185,0.9778876142307448,0.9979489116281295,39.644049949077186,19.252070105014006,2.941920677196758,1.0723192094761027,1.0445478096133267,17.02620241666666,passed,
2025/05/03 09:15:00,0.7168805834086811,0.6709547309917195,89.78067685433655,112.54089343941328,2.898734415095788,2.97,2837.154321546314,3002.2444650278476,0.9776525386102112,0.9975623308486102,38.91359819117488,19.24727142290022,2.9123687556726536,1.053293895515847,1.0356251765279658,16.926866226111105,passed,
2025/05/03 09:30:00,0.7151595585864264,0.6706464007160349,89.51128834932035,112.16858132652456,2.896073995151899,2.97,2831.2056053049755,2987.3184699269523,0.9779849869153032,0.9976974075773437,39.0067606959224,19.396213066299122,2.916138683896483,1.0516908225657973,1.0319571134047016,16.85087626444444,passed,
2025/05/03 09:45:00,0.7157413540970629,0.6728189871894452,90.85343152202563,113.8153394397665,2.8973328352324836,2.97,2878.5270507771093,3017.5721132690633,0.9781273948763801,0.997666929417927,38.84579849836901,19.386048118674832,2.909894023791945,1.06532160041787,1.045602957684907,17.082961707777773,passed,
2025/05/03 10:00:00,0.7171929020237704,0.6713808515035201,90.52122694799773,113.34830138427506,2.896409019676403,2.96,2868.072426815143,3010.593855926345,0.9779733816935501,0.9975310221357485,38.70246879443898,19.415825015673402,2.9077986994515035,1.0642505176304684,1.047531911984173,17.027022045,passed,
2025/05/03 10:15:00,0.7158407903863431,0.6713021400911796,90.23464123647398,113.0047032520346,2.8955593009212883,2.97,2858.407998754515,3000.182679945294,0.9781147911593701,0.9976349838288618,38.83703674465583,19.471042988519784,2.9126258331573722,1.060193386004218,1.0415526862632922,16.96389673,passed,
2025/05/03 10:30:00,0.7170107762553953,0.670613894182224,90.02926084641837,112.76210266873692,2.8944603881194366,2.97,2852.6836801447776,2999.2633055033107,0.978003499693849,0.9975492684329528,38.71494874370046,19.42361543020394,2.908056875818319,1.055617377857826,1.0390384562759012,16.938228743333333,passed,
2025/05/03 10:45:00,0.716399865712628,0.670735038042496,89.78611293471089,112.50741882255741,2.8928387377293068,2.96,2846.469745517803,2994.9368877917036,0.9781176994690156,0.9976301398533113,38.750072844112005,19.380841643426773,2.905453586157146,1.0569925949020051,1.039143463042792,16.89824739166667,passed,
2025/05/03 11:00:00,0.7162401251352102,0.670734594773691,89.57166122227348,112.30366471855083,2.8927708272272064,2.94,2838.408447271547,2993.3626284410734,0.978066459273331,0.997656129234843,38.80067458173648,19.31639288587996,2.9054161716010616,1.0540817049613507,1.035811635628392,16.869977238888893,passed,
2025/05/03 11:15:00,0.7110313071434753,0.6734145840545824,89.27284234078996,112.19440032678187,2.896276381677214,2.94,2819.4301626783845,2990.588224996582,0.9782154478368079,0.9981054558060131,39.51465669032151,19.12055941189545,2.9228365761119046,1.0616059114210568,1.0331454980769401,16.827419033333335,passed,
2025/05/03 11:30:00,0.7107548865673013,0.6734209408431918,89.07459814673614,111.9994466636995,2.8975624891804945,2.96,2813.9581965050834,2981.210398911381,0.9782608493480114,0.9981550838139088,39.53355532881382,19.270003979501702,2.920202629943318,1.0683323812344843,1.0390760439822555,16.79186314055556,passed,
2025/05/03 11:45:00,0.7131894839954386,0.6717350083350212,88.77124478842535,111.58281554752126,2.8963512188606804,2.96,2805.279695656561,2977.6205848901077,0.978021814982289,0.9979491918041541,39.286540207473195,19.271888032538367,2.9140041985735974,1.059400289373213,1.0349771625696282,16.749310276111114,passed,
2025/05/03 12:00:00,0.7134018849759863,0.6709761990334501,88.59107943565871,111.3068111574567,2.8949368590197717,2.96,2801.3600367529916,2969.7631929303584,0.9780884118135859,0.9979243157542249,39.22101047860556,19.36059458225083,2.913151805657904,1.0553759310915394,1.0319387664086543,16.70703735555556,passed,
2025/05/03 12:15:00,0.7141074009121905,0.6699474582495263,88.37266641324125,110.9980451137871,2.894612591395717,2.96,2793.9921438738606,2963.0785664910586,0.9780038663803656,0.9978447351294746,39.15681694248397,19.431272393210158,2.9140422627509968,1.0516766806650024,1.030117407694298,16.66448936777778,passed,
2025/05/03 12:30:00,0.7184920936336862,0.6672676501634149,88.11429426875756,110.53497061217102,2.8883844539132095,2.95,2791.689106257633,2966.4438380833544,0.9777708746761343,0.9974790837345836,38.607099187045236,19.28094783850455,2.8995220139397153,1.038399314185086,1.0252925761159595,16.631701680000003,passed,
2025/05/03 12:45:00,0.7137476750982594,0.6695008830936638,87.88425202847132,110.44496478868295,2.892833663398037,2.95,2775.209802414445,2960.59507981633,0.9778902070644004,0.9978700244244612,39.2683187455587,19.207011821891562,2.917625111766707,1.0451169991874694,1.0232256426138169,16.59272945,passed,
2025/05/03 13:00:00,0.7136366128633079,0.6694434220819503,87.63102180610849,110.18883415370195,2.891933588636517,2.98,2765.479550849562,2961.145358544764,0.9778121181033586,0.9978880830266279,39.324182638107104,19.0536039730861,2.9181448494920246,1.0533721935369889,1.0310173613489944,16.561018925000003,passed,
2025/05/03 13:15:00,0.7133987320906783,0.6684732038827325,87.52561399239053,109.9763360390039,2.8932980347416475,2.97,2761.7917859752074,2946.3262135155383,0.9778662133992009,0.9978624075172856,39.33294337922355,19.370095058736354,2.9240367701542396,1.0490968078013485,1.027651641400386,16.51528659,passed,
2025/05/03 13:30:00,0.7160112945879897,0.6663220725951018,87.40267685830608,109.67559208997412,2.891954669852864,2.96,2760.779770483819,2939.0140691289266,0.9777272837575077,0.9976135223900126,39.007817390350084,19.546562888479833,2.9190574108036866,1.0351361791886975,1.0195843983782213,16.483545411666665,passed,
2025/05/03 13:45:00,0.7129302320952329,0.6680691003806372,87.07229453712931,109.46902182860893,2.892947721829085,2.95,2744.1111413975086,2940.32741617265,0.9777626540470216,0.9978957521196214,39.45507986179958,19.26435677338542,2.9280495607419,1.0424333781171213,1.0206171367138477,16.444783575,passed,
2025/05/03 14:00:00,0.7127502358256831,0.6671623342894649,86.96111858868002,109.24563099785637,2.8922384038887934,2.96,2739.8008797212187,2932.6239785734633,0.9777912261850278,0.9978618418764349,39.46786439769801,19.37184844970047,2.934436727753858,1.039543157061536,1.0185521964558266,16.406005018333328,passed,
2025/05/03 14:15:00,0.7130718628512669,0.6663648766090285,86.77126889405389,108.95689471510579,2.890339790861124,2.95,2734.5920946932856,2928.042684086824,0.9778045208068392,0.9978208815498543,39.412942251469154,19.366688752385446,2.934669055155032,1.035764152097997,1.0159860661464126,16.36693862222223,passed,
2025/05/03 14:30:00,0.7103097475571089,0.6680335353887319,86.47654703522115,108.79851936441904,2.893483739245516,2.95,2720.442872241323,2922.625758405216,0.977855841905686,0.9980883157248571,39.80059873587366,19.31281586842367,2.9407483725870445,1.0344140488448001,1.0091124824841813,16.328127322222226,passed,
2025/05/03 14:45:00,0.7113713120626002,0.6671766920335057,86.63491666522143,108.90140373490024,2.8946507623737583,2.95,2725.030001412485,2921.72952221169,0.9777506661686156,0.997958416239584,39.69427931617339,19.45762551971715,2.942853923305595,1.0326878514673254,1.009883278134674,16.34539676,passed,
2025/05/03 15:00:00,0.7130592837017623,0.6665367724655668,86.97170719629372,109.24362207666579,2.8960195889341347,2.98,2736.568158755154,2925.798208744219,0.9776250855421308,0.9977907071587168,39.504161343005656,19.606232416020372,2.941107681151002,1.034927649672027,1.0152648115995198,16.398323920000003,passed,
2025/05/03 15:15:00,0.7192190803648391,0.6647607071676048,88.00059481271103,110.25599157301502,2.894124971826469,2.96,2779.4491642991466,2946.0091681178637,0.9774276743753869,0.9972567307828539,38.67148442957541,19.80804627652251,2.92141567400154,1.0223633851049159,1.0134507457205555,16.570191935000004,passed,
2025/05/03 15:30:00,0.7194857038361172,0.6700041861679666,91.70565693882375,114.64763771057402,2.901741725947998,2.98,2904.9664606053207,3013.260577464214,0.9778279667181187,0.9971905815609046,38.42492919540103,20.121982255380022,2.9202345223543995,1.0459947600336077,1.036452981809146,17.173166339999998,passed,
2025/05/03 15:45:00,0.7230415099939504,0.6693146356000814,92.33703238978231,115.29739519985513,2.900516441378949,2.95,2930.014147268549,3029.9663464133637,0.9776491673112406,0.9968814964491727,37.966766029478165,20.11283192088549,2.9095609080909033,1.0330022490205144,1.0294580150733006,17.287021412222213,passed,
2025/05/03 16:00:00,0.7236043468013578,0.6702269826520515,93.24232186449154,116.29003270833104,2.8989505576641426,2.96,2963.247761685481,3050.976201195581,0.9777927751620911,0.9968230061981548,37.80326985587011,20.03515648415626,2.9062475186505585,1.0373838029772309,1.0344369274340923,17.434937911111106,passed,
2025/05/03 16:15:00,0.7213316227552946,0.6715229504071321,95.36646715738254,118.90975164797698,2.9000952345603084,2.94,3032.2015992326656,3105.9535723926256,0.9781256159722357,0.9970114205827416,37.98352792885452,20.18874187154189,2.910997905544024,1.0380339218791357,1.034928270451408,17.80123456222222,passed,
2025/05/03 16:30:00,0.7245620362740643,0.6694725183732673,95.48723755741545,118.9176976214274,2.8952180080134804,2.93,3040.433054911621,3121.7519026277505,0.9779334241400388,0.9967389572534505,37.57819625853754,20.029225908823427,2.900115813318394,1.0249218829053335,1.028557468014408,17.840868857777775,passed,
2025/05/03 16:45:00,0.7246030725953109,0.6682729723169357,96.34586759887304,119.79684064735346,2.8945057493721063,2.97,3069.3279413907253,3138.0692410923007,0.9780448616083731,0.9966799269926581,37.51231771118031,20.263563377872586,2.9046653912065254,1.0329892849457143,1.0403933935729037,17.96734683333333,passed,
2025/05/03 17:00:00,0.7258741222510627,0.6663340177383884,97.23887757151161,120.77142093671615,2.893994620283551,2.95,3100.29923513325,3161.2489316940173,0.9780203470443258,0.9965506810353895,37.324045628435314,20.529417303286824,2.902085390487466,1.0316135188816726,1.0455668283516377,18.12088670944444,passed,
2025/05/03 17:15:00,0.7296498979301638,0.66389211215285,97.89585044574895,121.51514326909773,2.8900427755545213,2.96,3125.77734766668,3197.648566118425,0.9777404700549284,0.9962565693568687,36.87252343553947,20.44115660537302,2.8873251335939125,1.0316085644850115,1.055330706771256,18.27497137888889,passed,
2025/05/03 17:30:00,0.7252023289181547,0.6682832642424977,98.54306751476325,122.4443675737689,2.892548564161046,2.95,3143.1370035755904,3211.444558152972,0.978109184330563,0.9966510506589147,37.38300060804645,20.16594139060253,2.89795608749733,1.04064813778073,1.0545385829466603,18.380935772222212,passed,
2025/05/03 17:45:00,0.7245718085112444,0.6702513262737501,98.83197509795573,122.98464797883967,2.8948682397369034,2.97,3147.5441889638705,3235.0904018446627,0.9779347146384986,0.9967525876889695,37.575968156231035,19.79388894885486,2.8970478767204124,1.043028108079468,1.054289930046539,18.47688616277777,passed,
2025/05/03 18:00:00,0.7226136490582731,0.670919078405024,99.69003658103745,123.73788293821167,2.890818244725361,2.93,3177.9385109897376,3244.246527407161,0.9783838007417018,0.9968199135738127,37.64582433807553,19.775969423491755,2.910076903591155,1.0340936597860673,1.0434858867858552,18.56536968,passed,
2025/05/03 18:15:00,0.7269305612775913,0.670626538163431,99.90931865389895,123.90106711455115,2.878735570614147,2.94,3193.9786770814258,3288.658453781799,0.9781943707135007,0.9965077993317,37.06159991889143,18.816729225224027,2.8880679948924186,1.0225029139133577,1.0373913143557585,18.661798100000002,passed,
2025/05/03 18:30:00,0.7261448354840918,0.6713437451042649,100.34927219493703,124.47043155714552,2.8793483007520835,2.93,3209.9472313435404,3298.488629952883,0.9783389266957541,0.9966016763890079,37.10893310122728,18.87322703797125,2.8857270208363914,1.0078624396789364,1.0218100679451694,18.740053737777778,passed,
2025/05/03 18:45:00,0.7279482209596133,0.6709678308184484,100.60021253372015,124.79951901577049,2.8771741142046334,2.93,3219.9225837942604,3321.6275909150568,0.9781664300795627,0.9964887340649656,36.91356425001976,18.618010944589898,2.8757645365715523,1.0082322391101306,1.0254411496079925,18.821178829444445,passed,
2025/05/03 19:00:00,0.7315003599674564,0.6691404353243559,100.7466542548986,125.00310251855032,2.8738371617159815,2.92,3231.2618327538676,3343.562750806644,0.9779449713219586,0.9962666560866367,36.46118349416701,18.531967845094748,2.854802855232022,1.0003633703192139,1.0246138252180121,18.89497522,passed,
2025/05/03 19:15:00,0.7134345024449612,0.6801326055905671,102.19518803910817,127.12467090391316,2.896917330658891,2.95,3255.14581029633,3306.2425623835197,0.979262396292028,0.9976946101069631,38.617829206312976,19.348863477582675,2.922423002075486,1.0577957361992352,1.0497246088136474,19.00779969,passed,
2025/05/03 19:30:00,0.717271376723857,0.6782210665140281,103.06044247687765,128.4602460022109,2.899124313228735,2.97,3284.868525487987,3357.96244665203,0.9787631545605315,0.9975043758198716,38.28247280493487,19.407982489736863,2.8971870315517285,1.07841901299511,1.0811434442383083,19.258392779999998,passed,
2025/05/03 19:45:00,0.724565826151413,0.670238359815958,104.00526014919397,129.27165680224076,2.8932606393839695,3.0,3331.9496401396623,3382.3225435262066,0.9785686547418548,0.9968987263409589,37.236928426610596,20.27763578148242,2.8685948588040207,1.0587823506997254,1.0850945676940655,19.426139431111114,passed,
2025/05/03 20:00:00,0.7204511117236615,0.6790932315386367,104.03569389996716,130.33666569637685,2.900220650264874,2.96,3331.798547121854,3418.765348724696,0.9786807440829312,0.9976075855457441,37.8287705326857,19.436101181181034,2.8415008443097856,1.0356303755254608,1.0452605126795584,19.578124811666665,passed,
2025/05/03 20:15:00,0.7139275664829298,0.6909898164605124,103.25473365285458,130.42337953716708,2.909339293888355,2.9,3289.924892625573,3445.1531178683335,0.9785136940211978,0.9984318276633412,38.92597857354665,17.81217554707363,2.8372220183578025,1.0220956047513623,1.0062230011929556,19.594627103333327,passed,
2025/05/03 20:30:00,0.7083767461767746,0.6961151640658825,103.11742264397158,130.4493896336195,2.9139796294442486,2.9,3279.0913135073256,3431.6566356647604,0.9788767515005437,0.9989102102661116,39.584097429755005,17.53709886019992,2.852022252700339,1.0256511527672598,0.9960031371017594,19.554982822222225,passed,
2025/05/03 20:45:00,0.7073689625886631,0.696788998941711,102.93550867631411,130.18403629287968,2.9145033518736736,2.9,3273.2732174422003,3420.0290018852425,0.9789969164582901,0.9989861940033254,39.67569918170727,17.54900386124831,2.855049353339764,1.0259792795872313,0.9935819237282096,19.50765175333333,passed,
2025/05/03 21:00:00,0.7083701397629549,0.6961512131478103,102.66299051388492,129.80356544543017,2.9142210220713816,2.89,3264.558219185844,3415.8170838156166,0.9788746652852318,0.9989050557723531,39.586130521652926,17.503799527421474,2.85214084120984,1.0223867045704538,0.9911795555748406,19.46809014333333,passed,
2025/05/03 21:15:00,0.7103381296569554,0.6950403085830235,102.2942735020698,129.301010210665,2.912588177568206,2.9,3254.795514786302,3413.010014526372,0.9787070078204912,0.9987615024087765,39.37335991649752,17.416288187618665,2.843943030567116,1.014330741318291,0.9859149736596565,19.420571555000006,passed,
2025/05/03 21:30:00,0.7086822241897011,0.696292533295864,102.18264214669989,129.1236135555928,2.9130611504360537,2.9,3250.66172690704,3402.508928828528,0.9788855520300636,0.9988843042785238,39.53374141213759,17.370574706939422,2.8495518093449697,1.019169478998286,0.9865576869506075,19.38109296444445,passed,
2025/05/03 21:45:00,0.7088177481523869,0.6962095888824081,101.96318203015599,128.81080256065272,2.9133436152534906,2.88,3242.867963660717,3396.216395118165,0.9788406499405317,0.9988658434233736,39.53575329868356,17.335181755856702,2.850132910130155,1.0151764812095165,0.9821838071796651,19.34193402777777,passed,
2025/05/03 22:00:00,0.7103383015825694,0.6951583904711317,101.66668018878657,128.34029605220067,2.911604352018891,2.91,3234.168043083351,3392.6098898681853,0.9787036087505057,0.9987267314490161,39.375038992044466,17.238946098276614,2.847087371124461,1.017148015293841,0.9861330661202156,19.294555469444443,passed,
2025/05/03 22:15:00,0.7116603724352513,0.6946247951771855,101.31844179505482,127.86275247165565,2.9101857981919292,2.88,3223.2675432622386,3390.477878751065,0.9785511926735446,0.9986218558220217,39.251687253941625,17.060070921684098,2.8429538841383017,1.0082828567524251,0.9788485561477203,19.247228000000003,passed,
2025/05/03 22:30:00,0.7088811671799848,0.6965012705968241,101.35462827842491,127.87256571386216,2.9121193900328213,2.89,3221.1555687338005,3380.6612681038287,0.9787694669623574,0.9988149962517832,39.56171932685034,17.02559158455748,2.855166396071536,1.009987259777152,0.974749255398843,19.225278820000003,passed,
