datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/03 22:45:00,0.7105945658890285,0.6953614095521953,101.11256330026285,127.53279577904696,2.9112938434672784,2.88,3214.7454089716966,3379.432667086644,0.9786091078078125,0.9986868624589957,39.383727434151695,17.005379780057545,2.84851902203646,1.0031312263972714,0.9709927278026467,19.197590035555553,passed,
2025/05/03 23:00:00,0.7089028421040019,0.6964744014206538,101.10142881043475,127.50089295816662,2.912611536142473,2.89,3212.141815865951,3372.3753742217236,0.9787324910415037,0.9988030725658413,39.5768874292746,16.99124782283304,2.856284619361723,1.006802894219969,0.9710371123953458,19.178140727777784,passed,
2025/05/03 23:15:00,0.710124941155378,0.696080071218589,100.85882915089176,127.15661767586825,2.910983220974619,2.86,3204.623085094763,3374.056316388421,0.9785923323735345,0.9987058128015402,39.462939678571956,16.781084251869576,2.8524282993660774,1.0007333602952238,0.966438998250368,19.150425353888895,passed,
2025/05/03 23:30:00,0.7093558926853851,0.6962346156492379,100.82077503432858,127.07714426266601,2.9127005030590785,2.91,3202.618345211147,3365.4967847999683,0.9786563826699879,0.998758387006413,39.54670820802231,16.919264982474107,2.8556850495472847,1.0036569432001319,0.9680312125246207,19.130952243333322,passed,
2025/05/03 23:45:00,0.7098308544583513,0.6957725133191955,100.68590451010914,126.97686753181323,2.9127304755873995,2.87,3197.9945616137297,3363.2681642640982,0.9785871847320052,0.9987241852263351,39.50978337176949,16.978799878880547,2.854693123003334,0.9968747278743665,0.9625537387912554,19.111189900000003,passed,
2025/05/04 00:00:00,0.7115708194140817,0.6932781376385789,101.32131606408012,127.51305530317438,2.9101650941194372,2.88,3222.1451097383824,3376.2934793919394,0.9785981933902079,0.9985227171762735,39.241583493564804,17.234225987533573,2.8540664186313367,0.9989346359454758,0.9707073708019914,19.20254565777777,passed,
2025/05/04 00:15:00,0.7117294674613521,0.6929340116166918,101.47476647843817,127.6825653843205,2.909077104234709,2.87,3228.349374632661,3379.2694127127916,0.9786457914539538,0.9984993267536966,39.1935355417949,17.285820849970012,2.854315380876715,1.0003073200575006,0.9730081462364751,19.22207252777777,passed,
2025/05/04 00:30:00,0.7102868486801854,0.6948791080854103,101.32250716618444,127.517117237481,2.906692602130407,2.86,3223.053003389708,3377.891848021126,0.9788036650484155,0.9986114791842016,39.332579701013195,16.915818764403447,2.859140488066894,1.0020142791674091,0.9701188579534784,19.18691756666667,passed,
2025/05/04 00:45:00,0.7106421463798998,0.6948472375986691,101.14800406849236,127.33040456175908,2.9056272720074894,2.86,3218.1704498343,3375.857362689292,0.978784526674811,0.9985903751255119,39.28842665590841,16.84787553250058,2.8572690022506406,0.9981741343700459,0.9665651967460476,19.15978704444444,passed,
2025/05/04 01:00:00,0.7111445984814329,0.6942377936624953,100.91338507601166,127.00956759143342,2.9055918402462093,2.87,3207.5946581936046,3371.681542838322,0.9786332214124132,0.9985108288753387,39.288487776924796,16.79410732094491,2.8619414877059643,0.9962730288310152,0.9655401164502532,19.116691244444446,passed,
2025/05/04 01:15:00,0.7116044930630805,0.6942069215467127,100.73803642733196,126.82165779595634,2.9039587161973066,2.86,3203.973509462553,3369.580568505992,0.9786473604870646,0.9984900169591429,39.21169932742136,16.726260775280522,2.8581725477906814,0.9928066750127288,0.9624726856662604,19.089329661111105,passed,
2025/05/04 01:30:00,0.7122592947830895,0.6931771278721125,100.5590775210638,126.69612336282154,2.9065756763551676,2.87,3198.319942821607,3360.9763305614283,0.9785499892955372,0.9984642808899817,39.161503131584475,17.054121067138826,2.8538523681092878,0.9959513756415543,0.9675414216544795,19.065091002222225,passed,
2025/05/04 01:45:00,0.7107265243129791,0.6946222880053801,100.57976829337342,126.7365451761107,2.905613531707515,2.86,3199.8938596796615,3357.6149215008277,0.9787673092045674,0.9985914154984669,39.28431419238412,16.944953728373118,2.857262472058808,0.9931160573100689,0.9612257404556405,19.053586248888887,passed,
2025/05/04 02:00:00,0.7098102105245924,0.6952084632575546,100.59486270234817,126.78906153451341,2.9065319803828826,2.87,3197.75232064632,3356.371700204994,0.9787842552229756,0.9986484800832078,39.41434978128911,16.921663428462224,2.8632105946381077,0.9937891500921069,0.9601696461414989,19.04977106999999,passed,
2025/05/04 02:15:00,0.7122803415592638,0.6938456613965475,100.39507390764821,126.57069899970024,2.903491435044028,2.87,3195.8309050002126,3361.1745540881516,0.9786448672900632,0.9984866405161484,39.110341784589345,16.863782166338844,2.8504255383421895,0.9944662177109245,0.9651071724701923,19.03820919,passed,
2025/05/04 02:30:00,0.711725144129368,0.6945192107463733,100.47658510389894,126.76455329465668,2.904512053799279,2.87,3195.941880961134,3366.9259078179944,0.9786032025423893,0.9985384968833048,39.21567281900871,16.78392090249992,2.852795450577687,0.99579432909451,0.9652136003005453,19.061928599999998,passed,
2025/05/04 02:45:00,0.7102367222939161,0.6953651153391985,100.76146211064709,127.15966252481974,2.9056198854642004,2.88,3203.9967664503406,3368.966210109111,0.9787465999471072,0.9986509540754054,39.36881628762792,16.86638302167602,2.8584419201712032,0.9983055238675498,0.9655536326200612,19.098531931111104,passed,
2025/05/04 03:00:00,0.710777651765728,0.6941763974084388,100.34755015901419,126.67908565493772,2.90759606049566,2.89,3191.308537204118,3349.476539531977,0.9786983543056484,0.9986148397163975,39.31126077619941,17.216385479776076,2.8562549474659895,0.9968539397450297,0.9656483402996251,19.01796092166667,passed,
2025/05/04 03:15:00,0.7117411887483149,0.6934858010916324,99.87396375095062,126.1166846334351,2.906736940534858,2.88,3178.1959714288228,3336.5689567215295,0.9786523487449463,0.9985550666793098,39.188447770085425,17.271658262929357,2.850985288210857,0.9900312441919333,0.960165841712504,18.93670787555555,passed,
2025/05/04 03:30:00,0.711406507987901,0.6945037885616673,99.79585871685009,126.04526342583405,2.904463397313107,2.87,3175.305100367463,3341.2442322364905,0.978678063672009,0.9985805615279012,39.22623663810163,16.952274129463646,2.8524790524004136,0.9873070854036534,0.9556561508081537,18.92707901333334,passed,
2025/05/04 03:45:00,0.710509410173996,0.6960814049436717,99.80242297866182,126.13816066401341,2.9036969888190733,2.86,3172.568929810292,3350.210167793611,0.9786602339120843,0.9986554670720715,39.37095061710917,16.584723559142915,2.8564523330377383,0.9894699553580141,0.9547891289396706,18.940174024444445,passed,
2025/05/04 04:00:00,0.7144449848199279,0.6917626799029759,97.32816414807213,122.64238135140184,2.8934941468887008,2.86,3098.255130946758,3280.169875396319,0.9784849080398192,0.9982230878691002,38.861599999015915,16.393288635685522,2.8555860743642802,0.9670298823032474,0.9362919334263711,18.45593542222222,passed,
2025/05/04 04:15:00,0.7220700865858415,0.6832958855024925,97.26187051988639,121.87863341831516,2.884739808057719,2.89,3108.3604401116804,3261.953247491702,0.9782661805736521,0.9974217377777059,37.79378808434768,17.14017350188218,2.8473437506578194,0.965193303628421,0.9523933840555059,18.376697484444442,passed,
2025/05/04 04:30:00,0.7203148104148186,0.6824943120381668,97.10650196272043,121.56134845355281,2.8875959702123835,2.96,3102.3606259118656,3231.0005836626033,0.9784997337864731,0.9974901994295299,37.945749588454156,17.724963447589186,2.8606637270210755,0.9918714499381937,0.9773333615998677,18.28818830666666,passed,
2025/05/04 04:45:00,0.7186526183862173,0.6766392965141496,96.48374792041079,120.0060187836389,2.890897126016637,2.95,3077.63478717058,3144.5479514631775,0.9788226574325639,0.9972706676488271,38.03594467083853,19.198667658369352,2.9057419231333803,1.0137917300287569,1.0021717168631106,17.98769019666666,passed,
2025/05/04 05:00:00,0.716975574512219,0.6769892160780836,96.07473025326479,119.69897680461732,2.8995199908470437,2.97,3055.353270790476,3125.337477223918,0.9786242232388163,0.9974083553059004,38.40059962763317,19.535205816315216,2.916203979173449,1.035791323699556,1.0208773262512103,17.921036381111104,passed,
2025/05/04 05:15:00,0.7105761792323402,0.6813580748988418,96.09824501706291,120.15213981174554,2.910561200226318,2.99,3052.3348960516314,3100.777729806191,0.9791277965504074,0.9980441926099741,39.12504612411993,20.060328379886784,2.9241865334192743,1.0338047906189705,1.0064471514711992,17.909010869444455,passed,
2025/05/04 05:30:00,0.7230414679144029,0.6738659834584165,95.8199989744696,119.77965381531442,2.897605871128917,2.99,3060.9636929118783,3142.7529277251106,0.978274070296575,0.997153514020691,37.636727955898046,19.81799787561297,2.8666303251583964,1.0091407250643603,1.0064886080787774,17.97592570277778,passed,
2025/05/04 05:45:00,0.7230374971827213,0.6787787876178824,95.95161218960999,120.27790190713407,2.8908306467785727,2.99,3066.9518528918074,3188.9194397253614,0.9782242215206135,0.9972982915457919,37.66385842096459,18.486872371529728,2.850716238911142,1.0053384705152717,0.9965703246583069,18.084664454999995,passed,
2025/05/04 06:00:00,0.7151680094406229,0.682895481723572,96.73221744119152,121.35372104601689,2.8999385498006625,2.99,3084.250105561263,3174.081934353002,0.978879805603793,0.9978923556878008,38.547766832243845,19.00152927283111,2.8815302884560796,1.0186528757537157,0.9973277579816144,18.148778339999996,passed,
2025/05/04 06:15:00,0.7183358733013534,0.6808585420604907,97.22560736684007,121.94951438276497,2.8958024065596546,2.99,3105.18799412016,3202.1099546332466,0.9787047781019208,0.9976574715119615,38.147272253570065,18.954201395827692,2.867746457466013,1.025095943904576,1.0114848277349044,18.26468857888889,passed,
2025/05/04 06:30:00,0.7219762139979742,0.67846597723443,97.66145083969009,122.47361778948228,2.8913474888726793,2.97,3125.295351823413,3229.477081230122,0.9785068983259566,0.997391885965221,37.68088265773161,18.933751168454954,2.8513764401912867,1.017857250167306,1.013113749069845,18.373855316666667,passed,
2025/05/04 06:45:00,0.7205178792416653,0.6797010140208595,95.60377274038255,119.86579311071117,2.890828319060709,2.89,3055.775390158203,3160.839598069764,0.9785673304806792,0.9974621887972794,37.87825964306144,18.71229727883461,2.8627357442288774,0.9990053775997944,0.9854981181942644,17.97116665666666,passed,
2025/05/04 07:00:00,0.7157603670108968,0.6826105610647077,98.7754158533317,123.70585067543021,2.888848960225038,2.95,3159.727463077991,3238.175156434601,0.9793020337236139,0.9977920867797188,38.23625804483705,18.762453577716432,2.880201994358551,1.027128200198661,1.0117759762941756,18.48257433,passed,
2025/05/04 07:15:00,0.7180215999538455,0.6943886249748471,97.20597129770837,123.33876558800873,2.883894901786546,2.91,3103.44164346687,3336.1525165953244,0.9782334531705593,0.9982188053838972,38.441265209598775,15.315220198973687,2.8148984092775517,0.9715249054800293,0.9428427901370194,18.571112767777777,passed,
2025/05/04 07:30:00,0.7213422242854863,0.691979208401053,97.71738169954038,123.59102107456874,2.876072391732443,2.89,3128.476335658431,3352.9592128992617,0.9782678324656909,0.9978769774623805,37.90705492720244,15.192642396665251,2.808088013231935,0.9698285847932558,0.9482762070474566,18.64107784,passed,
2025/05/04 07:45:00,0.7202685391718266,0.6916386164347625,99.72504917021337,125.25052844216012,2.8673958287535326,2.81,3194.943715311873,3404.0954721816415,0.9786675766379074,0.9977247942162512,37.8644244494498,14.681064496093143,2.8314513472342098,0.984428518667518,0.9646419691666657,18.922057440000007,passed,
2025/05/04 08:00:00,0.7213720611988953,0.6883023348892865,100.43066245911093,125.18005147081911,2.8593153994455656,2.8,3225.14139548842,3398.4337105220397,0.9790359387503459,0.9974017744312969,37.493905751282504,14.833015246657977,2.845937334073152,0.9867707137954027,0.9721197529865321,18.9388903,passed,
2025/05/04 08:15:00,0.7313407844808831,0.6775534775448112,100.94355532315714,124.58111379426053,2.8432170183963317,2.83,3260.0357033396476,3409.425538031091,0.978784190166719,0.9963329462711374,36.01786831533281,15.197189013981921,2.8317167636355998,0.9811977037033485,0.9907424054407459,18.96272570500001,passed,
2025/05/04 08:30:00,0.7336949992334788,0.6732601029609026,101.00528940416737,123.89969802117704,2.8396531287736395,2.84,3266.0085666722143,3389.9013442315454,0.9788020553048784,0.9959565273569717,35.616610623813145,15.564177137831628,2.839535974752215,0.986199070332054,1.002693043640745,18.900475403333335,passed,
2025/05/04 08:45:00,0.7283536376490248,0.6755050944107972,100.94839681926014,123.61882343622176,2.850745681879572,2.87,3256.456750055667,3345.3007478602894,0.9791786968030914,0.9963448500064479,36.28791213243076,16.189061264863927,2.8624757746409424,1.0031512431148004,1.0098006292780664,18.81993168,passed,
2025/05/04 09:00:00,0.7332648428843697,0.671809489876983,100.52875280920117,122.96155421440099,2.8517791182098566,2.88,3248.6451224596613,3344.434541758395,0.97873045877679,0.9960058959440488,35.729305075030155,16.429289705621883,2.8367190773987865,1.0009237721499658,1.0168102828220364,18.802006911111107,passed,
2025/05/04 09:15:00,0.7335394140911731,0.673606366106986,99.80003131246517,122.17389717812321,2.855043522596096,2.86,3226.442745036517,3335.089947921859,0.9786112534709361,0.9961202408716404,35.75161287173476,16.103233090794607,2.8189776856079187,0.9773865084983464,0.9887583748369148,18.733461413333327,passed,
2025/05/04 09:30:00,0.7329388249434049,0.6736804293958819,99.84403012562348,121.7314065179677,2.8530017084398445,2.82,3226.050825882412,3328.865799185677,0.978697458473433,0.9960518526797002,35.80233134727718,15.780590002832515,2.831721301710869,0.967679035155745,0.9768092610880806,18.701188329999997,passed,
2025/05/04 09:45:00,0.7177173674709401,0.6840527450971448,99.8110512149424,122.25740808772117,2.8722841437890203,2.9,3209.490829930881,3290.166364629498,0.9797348606936216,0.9974828625803105,37.699602669509076,16.0964695062154,2.862454335585607,0.9883937635333075,0.9678378489229512,18.668862300000004,passed,
2025/05/04 10:00:00,0.73358755339458,0.6733742766433078,99.53915467341338,120.77955664831072,2.852853787654325,2.84,3217.8581750574403,3314.7175229970458,0.9786944239676793,0.9959488628639317,35.69613686660814,15.477487836361682,2.829933116141137,0.9650543743585758,0.9726512637095964,18.636483323333337,passed,
2025/05/04 19:30:00,0.7203614229668471,0.6658564665662382,91.48430004032186,111.93590762468497,2.902244979815927,2.93,2889.119973363585,3027.3240158685608,0.9773534226960768,0.9968790937200742,38.53458368239886,18.523216876105597,2.927747361534728,1.0666685275857357,1.0547561827310619,17.17096986611111,passed,
2025/05/04 19:45:00,0.721129211472116,0.6661294214821923,91.83652016647153,112.58537822092741,2.9031112394182825,2.95,2905.7328837001937,3021.5542888877935,0.9775146726635944,0.9968424460749138,38.33338205807083,19.024617973195234,2.9223798763090407,1.0563140059117493,1.0466696860296554,17.20757401,passed,
2025/05/04 20:00:00,0.7283558744069536,0.6631738399504359,91.95257395483299,112.67820493350186,2.883132596576283,2.93,2931.0467822294036,3048.0617779540958,0.9776109704588842,0.9962950006018172,37.14972055871814,18.564820549723176,2.886824650482361,0.996762538701087,1.000409782662424,17.23856278833333,passed,
2025/05/04 20:15:00,0.7335757802535078,0.6647937705138622,92.43130878754974,113.73401478899827,2.8728259206801634,2.94,2958.798098299112,3103.375367543908,0.9773961894264976,0.9960537820625665,36.42787005603887,17.715226136215225,2.8476792637482253,0.9737311273472761,0.9829920084907253,17.41556906833333,passed,
2025/05/04 20:30:00,0.722004203896629,0.6719837863850731,93.88485703962239,115.94598534153232,2.8750845535276897,2.96,2998.8769674896807,3122.805490534474,0.9785280769008348,0.9970039431478138,37.66520194094325,17.774214251017277,2.8858018860987493,0.98097804793271,0.9717672336211898,17.600354676666665,passed,
2025/05/04 20:45:00,0.7281299763207313,0.6730444101005822,94.50436609741357,117.12896139107332,2.8651806926481513,2.93,3029.9046053674624,3185.121713574747,0.9781618103710151,0.9966577043336823,36.88686409137089,16.87058158026505,2.8483598073538525,0.9694200580242602,0.9676049629949519,17.80717341333333,passed,
2025/05/04 21:00:00,0.7249487659666434,0.6768706576411465,96.30088474602441,119.52235850050985,2.861958561653231,2.91,3087.4345198847236,3233.455610177159,0.978606523430775,0.9968705356520897,37.15523647175907,16.588592202177253,2.8644532988384492,0.9949676452280835,0.9888364926480502,18.09012562500001,passed,
2025/05/04 21:15:00,0.7257641318276098,0.679869162601776,97.58586123065822,121.73970688688622,2.867731516501437,2.93,3130.0253589420363,3276.798002175119,0.9784602365201672,0.996949006296798,37.10406562632901,16.735621115145793,2.8491055521529547,1.0132324658119178,1.0084932590685924,18.373049273333336,passed,
2025/05/04 21:30:00,0.7248087299463583,0.6802435059782831,99.74049305937972,124.66996142078888,2.863701037307803,2.95,3203.863745177422,3342.9720950232863,0.9787836198840513,0.9970360472823812,37.08152001986573,16.91986309705879,2.850418627730566,1.0297193885520246,1.030044102540983,18.748180586666674,passed,
2025/05/04 21:45:00,0.7157693394163192,0.6874908741092208,101.83349419384017,127.94114953613037,2.869098341330701,2.94,3267.5313881652005,3385.696591555305,0.9796703500585842,0.9978623136413362,38.04124523325051,17.09563689139497,2.8700831542931033,1.0532641084797918,1.039293873770755,19.088765361111115,passed,
2025/05/04 22:00:00,0.7295648766106018,0.6776547956871015,102.86540046097356,129.191593272985,2.851137047373571,2.95,3317.816702360709,3479.0849119799914,0.9787040418747576,0.9967490374023935,36.35481309509966,16.887720970617977,2.824495089113809,1.0595618537530398,1.080417556907179,19.378898,passed,
2025/05/04 22:15:00,0.7377034702169244,0.6746794809893729,102.45021986623942,128.95896014568723,2.8344816148694303,2.87,3317.501656544245,3530.5988867224005,0.9781716247888007,0.9961904226814036,35.30792202263978,15.913832165025891,2.7872683202804254,1.0311709910462181,1.065052725549936,19.410815086666666,passed,
2025/05/04 22:30:00,0.7189340470670794,0.6844596578033318,102.5825631214641,129.41467881639716,2.852362290024948,2.94,3295.1959931237066,3435.38695188301,0.979607592245087,0.9974891493414623,37.574615687860856,16.91579656551437,2.878620590544926,1.0777084389803682,1.0764935677609844,19.198060982222216,passed,
2025/05/04 22:45:00,0.7279537180758799,0.6777423178388016,101.08042889364712,127.65431758758514,2.8433170541919157,2.91,3251.283688053226,3428.6996042302517,0.9787248185304089,0.9967423872154741,36.60596076348527,16.824239672911272,2.855734843643934,1.0728558404993187,1.0890065550400305,18.99331041666667,passed,
2025/05/04 23:00:00,0.7262230610509806,0.6764718429742373,100.35100245171196,126.7640995595695,2.8435416532244617,2.9,3221.8298231088893,3383.1719680483475,0.9788449568351595,0.9967342727619907,36.820231769235235,17.326038798667906,2.8815403307289587,1.0870186658714158,1.101922109453153,18.781597712777778,passed,
2025/05/04 23:15:00,0.7232541227161162,0.6786425707472908,99.25886693435454,125.82850010067237,2.8473558997428894,2.92,3177.4119114204204,3346.63800509244,0.9788388742494898,0.9969751559922638,37.30031968621303,17.351736506852333,2.8978170681895783,1.103458656911469,1.1100742440357934,18.576292019999997,passed,
2025/05/04 23:30:00,0.7232818760304477,0.6804379076664182,97.32795501638535,123.87297345935897,2.851779779734668,2.94,3109.186845527791,3305.6616279292775,0.9784622189534593,0.9970935228099975,37.4983395587941,17.06228076136479,2.8905812592108306,1.1090618320293613,1.1085751271712694,18.293735166666668,passed,
2025/05/04 23:45:00,0.7335430260584771,0.6697559739908343,95.58491642109485,120.36463087551728,2.8203102752224174,2.83,3072.465908546423,3261.7424471999243,0.9783815572217002,0.9958630451608942,35.881561277219134,16.482234665064194,2.8902416705627596,1.0256286910988355,1.0449715181700021,17.864432911111116,passed,
2025/05/05 00:00:00,0.7383574526218109,0.6655672927219934,96.19980094075142,120.10170797794076,2.80142236138326,2.85,3102.6729140739667,3305.9529840222676,0.9783694439975694,0.9952755406004684,35.08275745331846,15.363171011012577,2.8859626957022644,1.0231482762896071,1.053004294635295,17.95326789666667,passed,
2025/05/05 00:15:00,0.7251071082215148,0.6600003955221027,90.47475112836013,113.35367678892938,2.8077277626895203,2.88,2883.0677614280903,3137.8466473210137,0.978490960432698,0.9962871956062817,37.19249915466602,16.08797982227809,2.955191147264298,1.0290069033241824,1.0418531238305835,16.905088542222217,passed,
2025/05/05 00:30:00,0.7441490590055214,0.6623085974321926,93.56239546036232,117.24460070256562,2.796855584342007,2.82,3020.8077611964145,3288.8349778839793,0.9775590974455752,0.9950678409365578,34.57336978362359,14.662996509741085,2.8413486429535695,1.006977688128292,1.0430433293065722,17.647159529999996,passed,
2025/05/05 00:45:00,0.7386402855780374,0.661381406356266,92.97619141661039,116.3075333194783,2.7941408289037777,2.84,2998.5329956540486,3251.9225597728223,0.9781759762044386,0.9954130469967614,35.147625196626414,14.96406728110238,2.8682821862194374,0.9904752130439725,1.0198616165319636,17.46465306666666,passed,
2025/05/05 01:00:00,0.7362454392238428,0.6641672421913632,93.92572427702807,117.48364495286242,2.79579223858446,2.84,3031.7253831540506,3269.296741050485,0.9785517751567424,0.9956365951172871,35.333205637849666,14.964977034221983,2.86955967076845,0.9947947531131716,1.0192310019320252,17.616348750000004,passed,
2025/05/05 01:15:00,0.7361818217533456,0.6653636629505223,93.7105017085609,117.41004012211013,2.7962742373269003,2.86,3026.9859675010935,3274.8883141148244,0.9785467494243744,0.9957601372742537,35.34681137359652,14.761351837645979,2.8560094253761474,0.9869782724579401,1.0094384673901984,17.62176870055556,passed,
2025/05/05 01:30:00,0.7344657411962607,0.6656059813857077,93.39762176780425,117.04440736690267,2.790417103596675,2.85,3015.841855584237,3287.6121372478237,0.9786837835286787,0.9959278562449533,35.555631851413416,14.151447049577817,2.858071680071682,0.9842540831991855,1.0039977994345415,17.589265833333336,passed,
2025/05/05 01:45:00,0.7313933590763956,0.6665513181147567,93.46167375803945,117.06542924253236,2.7922360775745756,2.85,3017.7936678295564,3272.095407472287,0.9790626521532956,0.9961665724163217,35.851251964250025,14.437660903072292,2.867111967873834,0.989256880606244,1.0043499093486024,17.562855199999994,passed,
2025/05/05 02:00:00,0.735895515450925,0.662869296151366,93.3871900199236,116.5731175277569,2.7753032853414386,2.81,3025.640236021806,3304.3457308411625,0.978997612335249,0.9957358786654185,35.13314633659966,13.499001461249161,2.8530376962973083,0.9496490600855171,0.9730974808909195,17.567630849999997,passed,
2025/05/05 02:15:00,0.7390530973980102,0.6621512665115894,93.50091059672614,116.66236345471765,2.7713044085082057,2.79,3035.9699153834677,3322.4241283548986,0.9788479527852108,0.9955211024750288,34.682698730086614,13.188124004845923,2.8349737868900924,0.9428042224926837,0.9704188434765266,17.62104544444445,passed,
2025/05/05 02:30:00,0.7378306002533577,0.6646124003487155,94.24695685004372,117.63497014444633,2.7735550471093107,2.81,3062.982109703782,3338.684793754736,0.9790656858237267,0.9956745600290886,34.76329171208134,13.17421324213476,2.8305076552686965,0.9481478366064501,0.9725042232947766,17.755375550000004,passed,
2025/05/05 02:45:00,0.7386120184076512,0.6651778071130552,94.41439837380364,117.87685247409009,2.770431588356258,2.81,3071.6931581740364,3360.68037882175,0.9790496846707262,0.995670750683958,34.63863422250836,12.731571196032455,2.819669677708695,0.9499782086362718,0.9747616182939705,17.820450834999995,passed,
2025/05/05 03:00:00,0.7374717194698606,0.6651576922459752,94.15162059976784,117.53689937684835,2.770811957953562,2.8,3061.3907216659936,3352.7026069807034,0.9791093661165345,0.9957683419477377,34.798920407844996,12.723572995529937,2.823149010220317,0.9469737205684196,0.9699998053186236,17.772246494444435,passed,
2025/05/05 03:15:00,0.7355569244895914,0.6672513635007222,94.71391490097548,118.27404380392827,2.7703793061779813,2.8,3079.825860053402,3374.455277596436,0.9793165697330558,0.9959604619599346,35.00384409519081,12.416638670662964,2.82418679042265,0.9546326428358379,0.9739417223352914,17.880806899999993,passed,
2025/05/05 03:30:00,0.737672838235344,0.6674071650274422,95.47661664458654,119.05287053579401,2.768008620958787,2.78,3111.311627418087,3398.3064563430353,0.9793309969893308,0.9957826787212742,34.63282130471118,12.26273088766051,2.8136078752459293,0.9514262720434948,0.9737840500388941,18.018678975000004,passed,
2025/05/05 03:45:00,0.7373376681009408,0.6677413893016051,95.80319954553649,119.35898990463208,2.7685537997097396,2.79,3122.4208831498527,3401.7771874193545,0.9794086028557448,0.995786731899972,34.644321190159076,12.309872510376518,2.816076827371546,0.950740725626491,0.9727696132616512,18.06259335833333,passed,
2025/05/05 04:00:00,0.7367033643932888,0.6683917441110817,96.21223251433999,119.75297615254023,2.768983048143318,2.78,3138.923565537138,3402.367383190444,0.9796205024270638,0.9958294293750606,34.627329251548545,12.45324880112553,2.8158834232945718,0.9540562406801271,0.9752598809548552,18.112723749999997,passed,
2025/05/05 04:15:00,0.7369673820758041,0.6659731830489801,95.55609834403413,118.79631897989381,2.7577102637741384,2.78,3115.3694053621502,3421.88088829059,0.9795289542015927,0.9957679349001897,34.6364035827638,11.470664182621796,2.820052087239137,0.9524259998651595,0.9755460819009425,18.02784223166666,passed,
2025/05/05 04:30:00,0.7389372693552296,0.6640647912705808,95.05976763877536,118.06366836327874,2.75519091140758,2.78,3102.993692385072,3410.1632877035845,0.9794376360562723,0.9956061471816359,34.35021732818586,11.49991900591889,2.8115200996612963,0.9473238504764291,0.9735636237442565,17.94499091611111,passed,
2025/05/05 04:45:00,0.7406957486873558,0.6633423904301456,95.1627964859274,118.07362746366907,2.752553152345594,2.76,3111.4195436628083,3417.261136033392,0.9794170439064069,0.9954678081600392,34.05586458538427,11.392384993455911,2.801965946006213,0.9505966290563683,0.979700500282887,17.970540585555554,passed,
2025/05/05 05:00:00,0.7387502399710582,0.6640684058742203,95.51626298707579,118.39461520578972,2.753480195735733,2.77,3120.1399554057107,3420.079528609188,0.9795792820653317,0.9955812173841107,34.29732953480893,11.394860653848276,2.8133198430957385,0.9510451603959876,0.9776623635267173,18.008364825,passed,
2025/05/05 05:15:00,0.7454815488168263,0.6638317543515722,97.10726536375111,120.05361130754716,2.7525125673858395,2.74,3184.408824674682,3465.014288745726,0.9792527687787269,0.9949953462609075,33.3096669682235,11.348960092641526,2.788827486821001,0.9641271823307302,1.001406641984168,18.302620685555553,passed,
2025/05/05 05:30:00,0.7402492476008969,0.6670598491798689,98.41920177423745,121.51032798403769,2.7607635228140857,2.79,3218.8811097080415,3466.562758639705,0.9796573252778774,0.995323576428869,33.987678302026474,11.808791137154692,2.8186962094930434,1.001593094360762,1.0325606032317358,18.456929565555555,passed,
2025/05/05 05:45:00,0.7387996553592556,0.6712941253405845,98.21770937679415,121.85949613362284,2.773345214734101,2.8,3213.659185915651,3452.151725441001,0.9796630127381868,0.9957051314489662,34.23809139590386,12.283855430187886,2.7959836049509086,0.987739941171366,1.0112307292506462,18.486594793333328,passed,
2025/05/05 06:00:00,0.7380894693095728,0.670347352728535,98.52878543933667,121.94675546894541,2.7638211567152755,2.77,3226.454848414086,3475.1843163813583,0.9799183130434878,0.995683718734638,34.20740811942083,11.680632528178366,2.8030915314438283,0.9758883450888574,0.9999184127885837,18.522132108333334,passed,
2025/05/05 06:15:00,0.736678820163607,0.674543812034206,98.31195193408162,122.32797073637902,2.777854365571472,2.78,3210.769403079046,3477.5101703135424,0.9795520633398636,0.9960294449998656,34.67235361713564,11.763435073133797,2.7905376425463855,0.9764342507044865,0.9937020128618717,18.579066611111106,passed,
2025/05/05 06:30:00,0.7357902699539339,0.6775592400565335,98.67551278897014,123.069634081125,2.785438857775266,2.8,3223.607824432295,3480.922616907295,0.9795840103493605,0.9962358595394568,34.806118332439084,11.993372424656783,2.7790817989136576,0.983647433798912,0.9971957137674768,18.675059614444447,passed,
2025/05/05 06:45:00,0.7286727229625386,0.6845757494555361,98.98036525092627,124.1200266493838,2.8002139270920394,2.85,3227.012655165087,3473.4912575787507,0.9799907802434208,0.997047362666472,35.774702841659064,12.360691670813194,2.779664922862322,0.9916861430833019,0.9899389223176003,18.762844374999997,passed,
2025/05/05 07:00:00,0.7232298062946002,0.6891298355828881,99.38097788241544,124.94553242508734,2.804506274851923,2.81,3234.341063236919,3489.598549863904,0.9803254927158103,0.9975933750544157,36.48724914735586,12.071900134523826,2.787180681516972,0.9976498606718147,0.9853754230145059,18.85733083666667,passed,
2025/05/05 07:15:00,0.7266557872753238,0.6889758697142927,99.84445111591175,125.53561495644205,2.80682080194338,2.83,3255.4524389810294,3499.5304430299993,0.9801143015411451,0.997360086408772,36.040415513780175,12.271584105057176,2.769919627772748,1.0034490115959966,0.9960645564221955,18.96002647,passed,
2025/05/05 07:30:00,0.7215818204387654,0.6939831534357563,100.26174273736783,126.54910343613045,2.810434598384976,2.84,3265.162279838106,3521.136610203879,0.980446665357998,0.997917303994496,36.689679568942914,11.938914276717616,2.771762686426666,1.0106264641084315,0.9926440042929628,19.072449195555553,passed,
2025/05/05 07:45:00,0.724025715001786,0.692507871835637,100.8131499818672,126.98707641454489,2.8059169910570927,2.82,3287.991856455455,3537.2716471945228,0.9804123616542301,0.9976435445693234,36.30739433288374,11.857154463768548,2.7698051604584544,1.0162653911617703,1.0036029866664538,19.151122833333336,passed,
2025/05/05 08:00:00,0.7243940146595974,0.6918904888930014,101.07553017109898,127.17365262461153,2.801203040135508,2.83,3300.105320995002,3546.6900422353883,0.9805473514717289,0.9975694040027125,36.170172627305654,11.713201077671792,2.771011985949759,1.0179513014934523,1.0068984048469631,19.17926398666667,passed,
2025/05/05 08:15:00,0.7265330050682639,0.691543242244551,101.41560780965278,127.57810113831157,2.8004189169434195,2.82,3314.212492365907,3560.4184548780604,0.9804058580320409,0.9973983987296536,35.89469366698768,11.659287471029495,2.763425004792917,1.0208164018095087,1.0132411081597692,19.251846551666667,passed,
2025/05/05 08:30:00,0.7272408844951478,0.691792358635609,101.8161816486683,128.0626424167063,2.802045605826679,2.8,3328.3816442247294,3564.8876949686783,0.9803744896546115,0.99732900062353,35.79427255651765,11.815194948298071,2.7622717230049827,1.0195902559714207,1.0132301926460867,19.315255061666665,passed,
2025/05/05 08:45:00,0.7286685784234581,0.6907634056212347,101.86695521715843,128.0394522675842,2.7984998706716078,2.82,3330.9944989414885,3575.8067016703253,0.9802690700030896,0.9971790987666279,35.61531408601037,11.59217585204491,2.761361725945844,1.0223569622271003,1.0190392867238904,19.328682266666664,passed,
2025/05/05 09:00:00,0.7284687134598082,0.6907485432713748,101.99474004433063,128.17457951644863,2.796772331978677,2.82,3336.0847043351187,3580.2316412142845,0.9803436557556435,0.9971794979496835,35.605875011801785,11.530838963560427,2.7630126458520556,1.0225033980763942,1.0193769673711688,19.343362194444445,passed,
2025/05/05 09:15:00,0.729005525108818,0.6903978267918259,102.02208590255232,128.18623448978127,2.7958960493269296,2.81,3338.5016760566677,3579.7075240913687,0.9803479217835783,0.9971255886620443,35.512925766540434,11.571549982620544,2.7618153954432407,1.025236961099224,1.023265331653382,19.342593771111112,passed,
2025/05/05 09:30:00,0.7276821068027569,0.6904523408833003,102.22181339855196,128.36257158285824,2.801261604154621,2.82,3336.472273767396,3568.029963598707,0.9802603533514462,0.9971402267470609,35.785881309556004,11.922789797057106,2.7801585454231397,1.0241513744963022,1.0210101053902492,19.341317013333338,passed,
2025/05/05 09:45:00,0.7294866009501455,0.689654204099631,102.12722874257133,128.21497099439057,2.7931260257865307,2.82,3346.032532345422,3575.8268060837286,0.9804835619528098,0.9970473487797027,35.35264544002222,11.695911525639573,2.7620204713981265,1.0238376923400958,1.023661791819538,19.333625465,passed,
2025/05/05 10:00:00,0.7304725380184526,0.6899820333272707,102.0044939723188,128.2170849422426,2.7959895815656606,2.8,3342.882236654214,3571.3272239695148,0.9803528388489458,0.9970225173606974,35.26158642498251,11.854151577812795,2.753860543788127,1.0230060260276133,1.0233426090842668,19.33205761666667,passed,
2025/05/05 10:15:00,0.7301825764912945,0.6889920414457088,102.81342265989204,128.83205138676223,2.7886979430683647,2.81,3370.59413177699,3594.8285839681034,0.9805622299177237,0.9968946902058919,35.188236436957354,11.5377774644401,2.7682620645626868,1.0275899890887044,1.0307534417555047,19.424460000000003,passed,
2025/05/05 10:30:00,0.7336604515866544,0.6870139749924556,103.24987341722517,129.2952513752166,2.7853837289749244,2.81,3388.698380061732,3621.938540717334,0.98029341986251,0.996597418413573,34.75090393866915,11.42453956447368,2.7580959477921594,1.0297685048276384,1.0409089833130913,19.52731400888888,passed,
2025/05/05 10:45:00,0.7344895566687003,0.68579603316469,103.86646714204187,129.9882316666748,2.7843821279837724,2.79,3410.15032909344,3640.1683464116727,0.9802677315570382,0.9964957953454481,34.6230267317167,11.58669323812134,2.758552520470821,1.0323421086666946,1.0480836614302225,19.63078131666666,passed,
2025/05/05 11:00:00,0.7454349099520892,0.6639298456649639,95.36122559219032,118.54101705299706,2.745470887639389,2.69,3130.025304862019,3471.0884435357575,0.9791433997359629,0.9952834801709296,33.386296901465606,10.399166002774098,2.760171832847024,0.956555684139602,0.9908797715342956,18.123165622222217,passed,
2025/05/05 11:15:00,0.6473296150652862,0.6101606685225177,68.94237751287766,87.15470191603126,2.6397665202506575,2.78,2383.337171454342,2821.725341181047,0.9766242499033657,0.9938414283832928,39.98399225772914,11.67498169282532,2.9634084344756886,1.0746778928653016,1.0547923703476019,13.740149756666666,passed,
2025/05/05 11:30:00,0.5668330785389657,0.5874379423557669,58.59276322619128,75.04541726474997,2.5653577188796133,2.53,2158.227377937993,2535.993329129458,0.9760435804350698,0.9924939338796337,44.375606093207686,12.817281145952837,3.1015499866027922,1.0529328649521559,1.0041029994126411,12.042355325,passed,
2025/05/05 11:45:00,0.5427215766596768,0.5472438118408856,55.91351480872665,71.50809472369824,2.478637309088465,2.54,2133.7234425666848,2587.521899416641,0.9764980453036988,0.9912373805900491,44.872945346220355,13.126290320521798,3.1316918695929536,1.059128555373393,1.0562059187364603,11.70225485,passed,
2025/05/05 12:00:00,0.5368750271215974,0.5406367843629956,54.8686393311879,70.15977026203207,2.4607044580498805,2.54,2120.7745259559647,2575.846245462872,0.9760426397436853,0.9904111478687921,44.76686802892221,12.992379377514649,3.1332569003226647,1.0523274812316963,1.0577590007914817,11.55699567,passed,
2025/05/05 12:15:00,,,,,,,,,,,,,,,,11.428273266666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:30:00,,,,,,,,,,,,,,,,11.277405919999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:45:00,,,,,,,,,,,,,,,,11.123493095000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:00:00,,,,,,,,,,,,,,,,11.069250047777782,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:15:00,,,,,,,,,,,,,,,,11.00904156,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:30:00,,,,,,,,,,,,,,,,10.873478586666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:45:00,,,,,,,,,,,,,,,,10.737997819999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:00:00,,,,,,,,,,,,,,,,10.593623871111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:15:00,,,,,,,,,,,,,,,,10.648974269999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:30:00,,,,,,,,,,,,,,,,10.628301615555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:45:00,,,,,,,,,,,,,,,,11.230476595555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 15:00:00,0.5832138647791764,0.5742271878996115,61.03583803255513,78.49102397228029,2.5667825919576286,2.73,2231.0478607793475,2609.1396002051774,0.9758608602290888,0.9920347125625908,43.00797621141035,15.650331621357324,3.099064422065796,1.0884391842613206,1.0735777606605685,12.423708916666671,passed,
2025/05/05 16:15:00,0.6871091190478099,0.6463283175939504,72.87201305602348,102.70456410139876,2.6656767392003586,2.82,2448.889149556723,2992.9816907231116,0.9757666513251567,0.9954188679215117,37.84823751547976,15.438827888688143,2.8809545270230457,1.0254184764719025,1.0326983391282247,14.506268516666665,passed,
2025/05/05 16:30:00,0.675372456653982,0.6485711930276443,74.15475451705711,103.68178842639703,2.6629286031940556,2.85,2484.996153865376,2990.848847410813,0.977340394949625,0.996042044706557,39.08500570214081,15.573358901330074,2.9506960006946508,1.0256750551557776,1.0146590916356557,14.581784280555556,passed,
2025/05/05 16:45:00,0.6796315543860841,0.652825253973711,74.79284116818722,104.50965841799692,2.6804827145876686,2.84,2480.531973188165,3000.1401410979815,0.9772449157122436,0.9965160660340945,39.350444492477145,15.518332461817078,2.9512361067189756,1.0382160371069382,1.0257539023443372,14.69084686666667,passed,
2025/05/05 17:00:00,0.6813677840641507,0.6614827041620912,75.78673326173657,106.0200700562904,2.7068822091714346,2.86,2472.322052711,3010.8193891870524,0.977527200504026,0.9975908892629246,40.25121995251756,15.454470942029577,2.9670948564414834,1.0566910579502056,1.0336629529548338,14.842218019444445,passed,
2025/05/05 17:15:00,0.6876535315465673,0.659508042579365,76.53546258800628,106.4470830546346,2.709832416726737,2.85,2498.4072796639803,3017.264452148548,0.9774180203780163,0.9972025754312677,39.58083034283768,15.696840253202513,2.95424008207044,1.0583208498628984,1.0451274283453718,14.946546058888893,passed,
2025/05/05 17:30:00,0.6854887229031775,0.6600808330445279,76.710912008232,106.37385309101211,2.717859438497305,2.86,2501.331305300758,2993.975895162851,0.9776765183592534,0.9973731557882964,39.848823396525525,16.23582356067506,2.96440774402782,1.0617846817478394,1.044008438526342,14.93547254222222,passed,
2025/05/05 17:45:00,0.6892663593742819,0.6534558618327523,76.42635497583457,105.31204469701584,2.7051203066493597,2.83,2515.0278186753976,2993.011276270072,0.9773189932358741,0.9965091174661014,38.88369636622209,16.152065271215164,2.9418454806830114,1.0397235245129737,1.0347664704127677,14.89990840555555,passed,
2025/05/05 18:00:00,0.6896145899821435,0.6595912672763322,76.58525112635144,105.7632325202073,2.7195623092605934,2.88,2496.7778293808174,3002.2434122882805,0.9774698471736694,0.9973213094267214,39.5213394603346,15.718651585182021,2.939080586706171,1.0422504519673432,1.0284981095738135,14.954930906666668,passed,
2025/05/05 18:15:00,0.694254956489945,0.6598106627208081,77.39058052901125,106.39724486014602,2.7257763389868868,2.88,2518.7147427395967,3008.907089064879,0.9775557674573969,0.9972512433944342,39.17133020855487,15.896185873901096,2.931044868414409,1.03800198842177,1.0290073088088654,15.067060799999991,passed,
2025/05/05 18:30:00,0.696584044015603,0.6536113582218284,77.78652897300195,105.98803666190986,2.704110957592012,2.78,2547.5252017798593,3048.874221829781,0.9774466745636695,0.9964646196130904,38.456391443910334,14.864538577466625,2.9333792464970654,1.0355086836463523,1.0367773955603625,15.13328500444445,passed,
2025/05/05 18:45:00,0.6831506979044034,0.6599654967244558,77.9534855227565,106.22240780935998,2.7328760469683626,2.81,2518.756750400136,2989.9228626764666,0.9780530312912883,0.9976460678440079,40.535083686228056,16.03736838744948,3.0105803301127296,1.1117867552898832,1.0849695823492507,15.054538564999996,passed,
2025/05/05 19:00:00,0.6850917601414604,0.6558739923088877,77.37173813479524,105.08276758652933,2.7294526855472614,2.79,2512.618275835322,2974.063106344666,0.9776672819953156,0.997163860349981,40.05641247111763,16.169784128682362,2.99348261868027,1.1027474772075256,1.0831109780739014,14.97563723333333,passed,
2025/05/05 19:15:00,0.6789296802323548,0.6599659933124526,76.80256438735714,104.53266096024144,2.7388684563851853,2.81,2480.6761365587618,2958.1674106103374,0.9779075996527233,0.9979302656189502,41.02719087644055,15.964625404318658,3.0058696560272558,1.118216984040747,1.082983191343833,14.896277030555556,passed,
2025/05/05 19:30:00,0.6806272630653873,0.6543165576111987,76.25470021173044,103.29700372051211,2.729504375469418,2.79,2482.5589481410416,2945.7005153077175,0.9775779402536554,0.9972551162958692,40.38301152499945,16.02478535849565,2.988548912820615,1.09948084894391,1.0737319629852098,14.816457956666666,passed,
2025/05/05 19:45:00,0.6832252116892296,0.6523692808874382,76.68594438417176,103.34928559876609,2.731714967991621,2.84,2500.026011802523,2939.2457573128304,0.9775700060188509,0.9969675429785677,40.02011518539276,16.378951836114908,2.985954748177149,1.0993153166537606,1.078846558029378,14.858540106666673,passed,
2025/05/05 20:00:00,0.6997366207386586,0.6485384208399888,77.09825192201683,103.43983731102409,2.7281703322714126,2.82,2521.792617075312,2976.5669901775177,0.9767355790241153,0.9960900207022001,38.26285326284512,15.839709524808022,2.9205518632532,1.0713603760526405,1.0769417756850816,15.000461556666666,passed,
2025/05/05 20:15:00,0.6960237744104929,0.6522861918499753,77.78710401708489,104.12066183866995,2.740511564634705,2.82,2527.0484234500573,2968.749067193844,0.9772418667571935,0.9966810083380808,39.03663159923293,16.091456048694965,2.9493920113778542,1.0890196052815722,1.0836789338061565,15.061296580000004,passed,
2025/05/05 20:30:00,0.7046149937448876,0.6484829513602002,77.75822748242734,103.65252329956053,2.724755159795163,2.83,2543.420870662546,3007.8743973266355,0.9769263741244231,0.996045897114777,37.80343570763016,15.044443675575573,2.9004586103355723,1.0432522370297024,1.0531010121884643,15.125920424999993,passed,
2025/05/05 20:45:00,0.7001218493911064,0.6514489309817564,78.54401943233874,104.348943093,2.728198407059533,2.83,2558.6779436030893,3015.406842159888,0.9776152635924796,0.9965614592103005,38.475080483758234,14.87937349426762,2.927579248791953,1.0386894717707138,1.0382600570479383,15.207209233333332,passed,
2025/05/05 21:00:00,0.7100431755500074,0.6441843311991713,78.88098180171399,103.95828299503349,2.7084712228921637,2.83,2596.5766435828173,3050.10236512708,0.9772301939913896,0.99541686186004,36.77725243529549,14.24960313220501,2.8848962797854454,1.0079337342149126,1.0283132721983133,15.293867600000004,passed,
2025/05/05 21:15:00,0.7057006018987956,0.6445037554199343,79.07420535334226,103.85305175703026,2.7055806119752766,2.83,2603.4498513861595,3051.2078743100938,0.9776790158656372,0.9956287937417676,37.17783566112995,14.006876432106374,2.90083670982032,0.9972344194584845,1.0110199778144433,15.299132309999996,passed,
2025/05/05 21:30:00,0.7077976701582627,0.6419601336719828,79.34515382741692,103.6842453303012,2.7008177044330792,2.81,2623.26376636829,3052.331289469667,0.9777497702745702,0.9952736392749748,36.66424973761453,14.051221263191788,2.890770581459008,0.986510329867254,1.00517546763202,15.328747610000004,passed,
2025/05/05 21:45:00,0.7071653736460106,0.6440459265621741,79.47773663907314,103.74345906856884,2.707615869831485,2.8,2615.8902780926874,3054.6033444675127,0.9778416098738228,0.9956261505001018,37.05203563678036,13.832775214897174,2.896435951278363,0.9924884311070378,1.0068002541732228,15.353518522222226,passed,
2025/05/05 22:00:00,0.7023994209600628,0.6484518039536151,80.02125208081037,104.32215091378278,2.7231575353303055,2.84,2616.8145355538595,3032.628289697142,0.9783961334549208,0.9963219855949162,37.942669127064775,14.395118283075234,2.9233990580245663,1.0133936418968392,1.0156085221487776,15.384322799999998,passed,
2025/05/05 22:15:00,0.711891640343461,0.6444446870328238,80.02268963412911,103.90291933304829,2.7213202264485403,2.84,2628.790335137255,3037.022834487288,0.9778270955009607,0.9956000135052758,36.72261492572465,14.462269346331087,2.8823410767049844,0.983394317522277,1.0007853166942784,15.418491977777784,passed,
2025/05/05 22:30:00,0.7116695610432773,0.6420014967103277,80.40605868847169,103.80170100067353,2.7095704212001466,2.8,2650.2970149814173,3059.347424947031,0.9780515169410231,0.9953500599990863,36.47005472466187,13.838607348139343,2.8853412134881524,0.9737399860213697,0.9931852239744203,15.47068369,passed,
2025/05/05 22:45:00,0.7113481788366068,0.6466940294559662,80.8526955290806,104.39067509400425,2.7306532494824585,2.85,2638.15627492216,3046.5410319495186,0.9781042835782655,0.9959891587039716,37.20365819867017,14.20689912005828,2.902231779286056,0.994235916604911,1.006602223703009,15.52293717333333,passed,
2025/05/05 23:00:00,0.713052332018251,0.6450800727831075,80.98869451241147,104.16784408509838,2.7258121120316385,2.79,2647.7763225293647,3057.7288740149706,0.9781096997957287,0.9957977798809408,36.89904416540086,13.849555010910974,2.893937885118233,0.9889819336201758,1.004587603094553,15.552135170000005,passed,
2025/05/05 23:15:00,0.7062365188519795,0.6486179774565559,80.73993018674742,103.90524272447898,2.7387363035110273,2.84,2622.8857085971763,3032.6440370535,0.9783617694560546,0.9964872656237285,38.009406873336935,14.064571867419907,2.9223798621575185,1.0092250443493964,1.011262471180797,15.489004629999995,passed,
2025/05/05 23:30:00,0.7096056643638671,0.6445712864919999,80.57546843419911,103.21950248975888,2.7337895373261136,2.82,2632.285421563881,3024.441314130995,0.9781391474416717,0.9959333575001122,37.303806116087436,14.230926452609937,2.903215152801978,0.9975754712645707,1.007815528121622,15.464300365555552,passed,
2025/05/05 23:45:00,0.7127896311076348,0.6439875124897945,80.523680718423,102.96183248557352,2.7314096873053835,2.83,2630.1587809523235,3042.1153303514484,0.9779685004050711,0.9958547354559625,37.03250960793214,13.626746563180491,2.8871324176979085,0.989200115203814,1.002953902982557,15.49330445666666,passed,
2025/05/06 09:15:00,0.7362566209336254,0.6702475316363475,99.05920743794836,117.88139811728752,2.8114864203116796,2.94,3258.535987958686,3386.81405318349,0.9801686520771602,0.9960154591239095,34.37577953281271,12.07849636639666,2.7352760494373722,1.039562104624193,1.0469860513579226,18.68331139888889,passed,
2025/05/06 09:30:00,0.7277378196181149,0.6742750230780007,97.83833227115473,117.25908081223582,2.8131366741918287,2.84,3209.693406820345,3358.173281537477,0.9807513436229233,0.9968834094723248,35.49299660152037,12.06535545741571,2.751110516888088,1.0235150579807517,1.015183007967402,18.476306652222224,passed,
2025/05/06 09:45:00,0.7316603093465809,0.6728745358723568,98.02697098130386,117.64269656826414,2.813533464925437,2.85,3219.013706166864,3356.5081105056984,0.9804515635672794,0.9965251618952506,35.00085096742037,12.505296758733422,2.7445973016345153,1.0282373978614492,1.0272383353760792,18.500450680555556,passed,
2025/05/06 10:00:00,0.7297920051050489,0.6728115567039178,97.18090524113975,117.04802401318136,2.8095602552663426,2.83,3187.7322227915397,3345.0873261184306,0.9805405344396331,0.9967079158316289,35.26747090448529,12.394967510018567,2.752158917228255,1.0230007747913714,1.0194522083368016,18.354350159444447,passed,
