datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/06 10:15:00,0.7308113084114984,0.6708823705058715,96.47837067925218,116.42159392089921,2.806222084005768,2.8,3163.754394990338,3326.589487400017,0.980438040703294,0.9965857358617028,35.153953120926225,12.616135717398388,2.7568440674853707,1.014787096449799,1.0143659634244142,18.21334633555555,passed,
2025/05/06 10:30:00,0.7306824887423989,0.6686087312054957,95.83317614627029,115.76021965543292,2.803873668099315,2.84,3135.9757975286598,3304.7059054770175,0.9803117508088383,0.9964814198923524,35.249934734187775,12.875621934538328,2.7763415108210188,1.0244523950980469,1.0263010772259382,18.05885783166667,passed,
2025/05/06 10:45:00,0.733628102761309,0.6667490113518468,94.67613771280394,114.82769946642311,2.7966483012799963,2.79,3099.9732952510544,3305.8677044200726,0.979975794987701,0.9963230244961012,34.94490059766873,12.475749264929249,2.7612186919333404,1.016149008642609,1.022993551005118,17.91488435000001,passed,
2025/05/06 11:00:00,0.7289037862736815,0.6659753160423019,93.66024322062023,113.82287536967982,2.8014088321637627,2.83,3053.989337437863,3247.9133503083826,0.9801508709947871,0.9965959075649172,35.64395271862435,13.326239872274401,2.7978766043816723,1.0230684880785506,1.0248230637675153,17.654205848888886,passed,
2025/05/06 11:15:00,0.7297142570255664,0.6610385105660073,91.06052222884145,111.0201825086887,2.7919916142450365,2.82,2965.6587065117837,3199.4830315617323,0.9799147475325178,0.9965353637458488,35.643888430025584,13.21605852791076,2.8003743346390078,0.9940741837970758,0.9998938838886396,17.213024033333326,passed,
2025/05/06 11:30:00,0.7309904684823256,0.659895270899085,90.53973221083592,110.68553632602965,2.791547613355706,2.82,2945.6414256668972,3189.226466353544,0.9796586218775621,0.9964189644556058,35.57720110454783,13.390676943385301,2.8030300657540046,0.998175495075511,1.007058079928578,17.125775822222213,passed,
2025/05/06 11:45:00,0.729156189796663,0.6635217433868783,91.89111407578208,112.6617210339226,2.7989692703299287,2.84,2982.2229175804405,3214.2866703778423,0.9796259572850743,0.9965278077917792,35.902511756401935,13.67030128574585,2.82045954718543,1.011327149598492,1.016832180510901,17.34383992,passed,
2025/05/06 12:00:00,0.7346249906389422,0.6643410500698146,92.78258111867268,114.12440834383267,2.793976478019873,2.83,3019.1069083929015,3268.4325493102524,0.9792458952255567,0.996166644777738,35.20354133966794,13.181214698140243,2.79405850164066,1.0203793109590202,1.0339242270779765,17.56723734944444,passed,
2025/05/06 12:15:00,0.739200887825241,0.6674925772632003,94.62255553288878,116.77558428426251,2.7955297736063422,2.83,3087.2694426215917,3329.66652260315,0.9789814656085808,0.9958811088730369,34.57790257929036,13.075758384533003,2.7701181526731284,1.0451690049640403,1.0641030095598176,17.938735546111115,passed,
2025/05/06 12:30:00,0.741288610776314,0.6642342950511402,93.6289412166428,115.72049801862848,2.7839410037996823,2.8,3058.884237654029,3320.9494747713043,0.9789433195260436,0.9956801954122781,34.2394724976929,12.846324008253767,2.7674203312902557,1.0123513191662392,1.036955460361584,17.76108066944444,passed,
2025/05/06 12:45:00,0.7338073510293991,0.6678349706871355,92.89996900496338,115.52098285141257,2.789250088951031,2.83,3027.2783993598646,3285.7876421294363,0.9794713414133818,0.9963929539092966,35.21056349094719,13.319237061262028,2.7863211013348548,1.0111772544586173,1.0229042633606344,17.608720017777767,passed,
2025/05/06 13:00:00,0.7321858173112493,0.6669588788327792,92.33545888111377,115.05358200203011,2.786203730257421,2.83,3007.2021946674754,3262.1750587992397,0.9796661959724914,0.9964749927630437,35.37150553358879,13.633883006572635,2.7996902374783947,0.9996195079537755,1.0106643550108971,17.46776228999999,passed,
2025/05/06 13:15:00,0.734026797934769,0.6644238013581243,91.38530778384114,114.1311727019661,2.7791781247639884,2.82,2974.980295714509,3254.672499499401,0.9794272300084685,0.9963045964035966,35.1991079372895,13.437827955148652,2.800423800183687,0.9929391442344857,1.008805253584473,17.31331477333333,passed,
2025/05/06 13:30:00,0.7343195051879325,0.6641887779493245,90.29147004719928,113.35513245366437,2.7811691696975034,2.84,2933.314712670455,3236.0822288721783,0.979083509526016,0.996362660960032,35.349569107210016,13.550552350016646,2.799260006868383,0.9936422436268639,1.009673892854996,17.15813656944444,passed,
2025/05/06 13:45:00,0.732902839367159,0.6587281095556107,87.8793447050673,110.49845381824949,2.769728699384787,2.83,2849.4487918656805,3178.992387364416,0.9791169851076963,0.996377791103779,35.568302116684315,13.55809320939263,2.8197875707077564,0.9697773332015948,0.9879122468750994,16.697146546666666,passed,
2025/05/06 14:00:00,0.7285397820916871,0.6557503770875737,85.3893957744032,107.7432711267898,2.7672411588073986,2.77,2755.532382621696,3113.8342444873333,0.9790794300649525,0.9966968254476488,36.31296043540995,13.703120851502016,2.847406470379618,0.9448056025156213,0.9595664764117301,16.24195290666666,passed,
2025/05/06 14:15:00,0.7285489271355468,0.6561459694002367,86.05615687137686,108.43194440789235,2.771734310408446,2.8,2780.2579191424024,3102.78093406066,0.9792868105143805,0.9966330579682856,36.19506222810212,14.40636975671711,2.8513948345960727,0.9592490121478324,0.9743138133788443,16.306220638888885,passed,
2025/05/06 14:30:00,0.7246404118425563,0.6529196880642804,85.11807592709069,107.11239881061822,2.7627412918845438,2.79,2751.3893523923894,3086.1645722134076,0.9792901296604324,0.9965564769331382,36.50040817191413,14.165373830197248,2.8729461854272493,0.9600769735681439,0.9740515168126709,16.12765127111111,passed,
2025/05/06 14:45:00,0.734142496896427,0.6472644388042749,84.41544899373847,106.09165618782522,2.757697620967809,2.75,2726.60015680315,3102.9849480924577,0.978102139288284,0.995737573297713,35.609596351878686,13.606531765019055,2.8547151367797703,0.9560514224315183,0.9867375718165875,16.076232974999996,passed,
2025/05/06 15:00:00,0.7178845779604703,0.6534881550657163,84.46048231871046,106.45051996495114,2.7661299653927407,2.73,2713.2717903614193,3076.7917082370645,0.9790913209000397,0.9968860424462285,37.549254629110926,13.879961897541968,2.9142566792883056,1.0045442070883104,1.0101347321970713,16.016068145,passed,
2025/05/06 15:15:00,0.7225947937788837,0.6502436220409306,84.25347733179859,106.04620570277477,2.770604740992158,2.78,2712.1569323954213,3051.2106224974855,0.9786131627380661,0.9963578744969368,36.94063163775677,14.711378323631878,2.9028331029850882,1.0166980317063934,1.0318438188919232,15.96801347166667,passed,
2025/05/06 15:30:00,0.7312147462343586,0.6459235325513609,83.62291193846265,105.22623657759142,2.767362640468619,2.78,2703.5240659369465,3047.1736395042844,0.9778751393117314,0.9956427591579334,35.83759781283887,14.82592020316116,2.8637289743441223,0.9890816628085848,1.0187699549569245,15.914265986666674,passed,
2025/05/06 15:45:00,0.7239457808465136,0.6468539212780745,83.82446990512975,105.39282589542465,2.7610806178488425,2.79,2713.25017717038,3049.0817290945233,0.9784475169720133,0.9959196773830571,36.43486113207932,14.656804682098512,2.889435459346736,0.9883158285321813,1.0088704027327609,15.910262939999997,passed,
2025/05/06 16:00:00,0.7219301757860473,0.6489856088615688,83.7453077064991,105.502795755753,2.7644983735753264,2.78,2696.983697881092,3059.3380850418366,0.9784036734007882,0.9962672618273047,36.98515719839371,14.234645117371551,2.9039287571443193,0.9936649809145723,1.0092222469514065,15.913342206666659,passed,
2025/05/06 16:15:00,0.7291845469983542,0.6436206015074386,83.70203227186767,105.09021660990874,2.758046313458365,2.78,2708.574888289027,3060.1534062553596,0.9778342493648878,0.9954104915184641,35.906260197582924,14.445540273648838,2.883917196788472,0.989816365227755,1.020500772236221,15.910419806111104,passed,
2025/05/06 16:30:00,0.7188871990047283,0.6529160338342828,83.76191852863805,105.83949120121984,2.7772770041555703,2.77,2676.613120822971,3053.389935555915,0.9784150905178325,0.996837547573086,37.809070755387125,14.29460430285819,2.9253128396778028,1.0185601550542875,1.0256807119195401,15.913805722222214,passed,
2025/05/06 16:45:00,0.7234060873826688,0.6488533285879899,83.71979024898324,105.51705385139451,2.768259196862816,2.78,2691.0778554821813,3056.534124007867,0.9781843667551208,0.9962154078443196,36.96346207730434,14.360323142838627,2.905599707020393,1.0116763417376131,1.0293955212919974,15.91087972222222,passed,
2025/05/06 17:00:00,0.7253980503387071,0.6482497628978195,83.6447732532672,105.44414831858612,2.766745905610765,2.74,2684.0017978754618,3070.1477651920077,0.9779151137487222,0.9961218855912464,36.88424045560063,13.979207455044502,2.905169387345882,1.0047021015149353,1.025368526896885,15.920269743888893,passed,
2025/05/06 17:15:00,0.7232087288028697,0.6512085935325616,83.72545219759947,105.7583326160321,2.7773643646040314,2.79,2675.7745906827386,3056.09673651934,0.9780493959524773,0.9965239781401464,37.381048502905784,14.353893517583842,2.9154121680805107,1.020609757076552,1.0350987204745579,15.919495166666664,passed,
2025/05/06 17:30:00,0.7229767373432017,0.6509571084574891,83.75353914285897,105.75445544583803,2.7781565143820997,2.79,2667.458570427399,3064.269578280463,0.9778484288114812,0.996530428629997,37.60191049961653,14.093253879531016,2.931104088285128,1.0224148191474618,1.0369318155814327,15.923637894999997,passed,
2025/05/06 17:45:00,0.7133773433780711,0.6538881909184092,84.2249309074703,106.32487509959806,2.778068523761489,2.75,2690.4392231661864,3043.069610754041,0.9788628713438582,0.9970355523200941,38.292788191530086,14.69456820933007,2.954720902523382,1.03598615317117,1.036063365557994,15.928080422222221,passed,
2025/05/06 18:00:00,0.72485275655578,0.6478920844133438,83.96355128788834,105.73717839943626,2.7703991842345723,2.74,2692.3383947779384,3058.6433209818606,0.9779366993375934,0.9960459094961678,36.93605435895537,14.48739684809272,2.9189395209549973,1.0198650278459886,1.0410335867011165,15.932515053888888,passed,
2025/05/06 18:15:00,0.7169711503708832,0.6532849523155072,84.15670314258733,106.2837704924316,2.784133405857552,2.78,2676.7889437274216,3045.139326996945,0.9783454463148089,0.9968973732683793,38.219965917766494,14.702823221256923,2.957627306214166,1.038488433655948,1.0434640931822474,15.930611644444445,passed,
2025/05/06 18:30:00,0.7270379342677872,0.648776428557305,83.95160552318976,105.85252644722918,2.7790569340025444,2.76,2682.275573164109,3051.693550808775,0.977687664699715,0.9961070330299433,36.97761046982824,14.740998931860114,2.918348579664792,1.0202950533432,1.0427548582098198,15.935026653333338,passed,
2025/05/06 18:45:00,0.7261431375941684,0.6481354536251924,83.99918792553247,105.84504623027092,2.7764043038483894,2.78,2685.6558436301443,3053.0963143012664,0.9777206293764447,0.9960423149184745,36.99606966918143,14.714120722099569,2.9244637110216116,1.0121608110522287,1.0344143864303428,15.93309619,passed,
2025/05/06 19:00:00,0.7257114229858456,0.6479584149670174,84.09360447150647,105.93275363078295,2.772514974474056,2.8,2697.9695336135096,3052.1880359579523,0.9779533351258827,0.9959965432103981,36.81168336022837,14.808329903921765,2.9159689861431524,1.0137524056062657,1.0360164402717702,15.942397967222218,passed,
2025/05/06 19:15:00,0.725001309405868,0.648595274211302,84.34577803109761,106.22280114292373,2.7750696050041177,2.79,2706.1654560629054,3045.6916161166023,0.9781153666154967,0.9960607388662864,36.865614488926205,15.108502529906513,2.919609545907456,1.0105991522436932,1.031351673723783,15.961803733333326,passed,
2025/05/06 19:30:00,0.7304428322603467,0.6474965696309882,84.17448537751608,106.06562372061956,2.773545209868968,2.79,2701.441915964478,3058.382871876177,0.9777369873383301,0.9958157241049632,36.3473998367888,14.823116665231097,2.8974878151446077,0.9893458402354028,1.0171667227096624,15.975134449999993,passed,
2025/05/06 19:45:00,0.7261400977524997,0.6505578826828162,84.36283360872038,106.47590705811298,2.77847798520915,2.82,2699.8747189575784,3054.6184862362397,0.9780877359847792,0.9962747674021222,36.96036640233335,14.895383480616207,2.9131909456971123,1.0088484483130193,1.0284303191714819,15.988732686666662,passed,
2025/05/06 20:00:00,0.7281197760290652,0.6487246263229268,84.50802396754607,106.48191657426017,2.774397596781456,2.82,2709.820175522506,3059.441425911563,0.9779946941212588,0.9959898180678874,36.60994967561624,14.898722484785209,2.909566910758889,0.9922240231358098,1.0162727114204502,16.006225522222213,passed,
2025/05/06 20:15:00,0.7294478825765522,0.646119581304324,84.30218116030788,106.10210681023936,2.76834837474816,2.82,2720.1963007370123,3048.142913959078,0.9780011242191028,0.9956153774032148,36.055426459373166,15.230762004954258,2.8922223989785354,0.987544076237579,1.0164224336688092,15.968772490000001,passed,
2025/05/06 20:30:00,0.7304315916668419,0.6468739291605919,84.01306049146925,105.94306644831187,2.7695330032271985,2.85,2711.4083142067198,3047.341619556213,0.9779432110214478,0.9956961571945044,35.992340142575614,15.159526700200535,2.8786491892509183,0.9791805224623347,1.0078316603380453,15.949047998888888,passed,
2025/05/06 20:45:00,0.7247783634530655,0.648554252809581,83.82773933876467,105.8671779657447,2.762682063075914,2.83,2706.0813956673164,3059.741048965162,0.9783254339475375,0.9960548897976477,36.54656469110587,14.547006126241836,2.890482913657987,0.9692973425907345,0.989351616261379,15.929134246666667,passed,
2025/05/06 21:00:00,0.7272941734064088,0.6464845996409213,83.63368653305984,105.54520280856964,2.761785392538759,2.83,2702.9339337317806,3055.30940977399,0.9780172789792374,0.9957455965601227,36.211835145265376,14.67450486992856,2.884327039214926,0.9593336539742154,0.9844251853140557,15.90303235277778,passed,
2025/05/06 21:15:00,0.7233166318325974,0.6458588261791042,83.69658100993229,105.49784694019426,2.755441890272657,2.82,2715.626532704062,3048.5157126883087,0.9784161339730792,0.9957411074190536,36.309614628678354,14.814123576507322,2.8922361628332696,0.9605436888894041,0.9823073456377346,15.882759004444434,passed,
2025/05/06 21:30:00,0.7285683367809263,0.6526394355665988,85.05946230177412,107.48444376232409,2.7737923417407377,2.83,2730.8327582331094,3077.8456796615146,0.9785378837247571,0.9963705806634642,36.53643049261595,14.71776526762156,2.8892181195918685,0.9773587789470947,0.9975077740904378,16.11206776666666,passed,
2025/05/06 21:45:00,0.7324430511901294,0.6513803183650397,85.49717993069753,107.86490150876847,2.7756105636207886,2.84,2746.6520438944754,3080.460113291634,0.9783388205007921,0.9960640365953255,36.08720391785794,15.015133848386087,2.8827510243111414,0.9676728640956949,0.9938377754130503,16.173794058888888,passed,
2025/05/06 22:00:00,0.7366065908611873,0.6493641015882603,85.5353618226965,107.0377551838128,2.776651541014572,2.82,2757.061971325618,3086.318815569282,0.9781417685966893,0.995784923733382,35.50889061303792,14.60259476273979,2.850485597860671,0.9566576068216334,0.98675166004895,16.225032266666666,passed,
2025/05/06 22:15:00,0.7294374540161528,0.6506956999294617,86.07706550086945,106.64614128982765,2.785497880521822,2.84,2763.2509701572153,3079.995726095391,0.978531897574937,0.9962257014802688,36.471431467446195,14.291755938990896,2.8835942653019253,0.9739111861528884,0.991772066593849,16.276351287777775,passed,
2025/05/06 22:30:00,0.7246276270952909,0.6511911544661662,86.5744690100002,106.18978378205516,2.7954735322981947,2.83,2774.4353344889255,3060.912873317534,0.9789138403290825,0.9965122940273645,37.03970454193883,14.415984711474596,2.9024848647023203,0.997152167060998,1.0062566226855454,16.312561466666665,passed,
2025/05/07 09:00:00,0.7299266614474105,0.6674628721314406,95.73813888953947,114.47166094500326,2.802444662856938,2.85,3146.8845444996537,3289.7895950352545,0.980851142410053,0.9965859599458872,35.06184464333231,12.56145537102427,2.7542539915319653,1.0135805590654097,1.0122431708476918,18.03842308888888,passed,
2025/05/07 09:15:00,0.7349245633720461,0.6642804552859689,93.38259359990656,112.96866825351472,2.78799137796203,2.88,3073.7079831509704,3278.1633302031196,0.9803477683075226,0.9963423096467248,34.4995765589147,12.265975827120185,2.730233065553424,0.9770984869359297,0.9851761392310512,17.708962455555557,passed,
2025/05/07 09:30:00,0.7280388912311511,0.667999729109673,92.30688437630306,113.1356599033204,2.785305041040266,2.87,3021.359496327602,3274.8274568437064,0.9804770390129485,0.9970032488716887,35.60117051620123,12.061163900740953,2.761418948657322,1.0004399097473644,0.9986546915845147,17.536801259999997,passed,
2025/05/07 09:45:00,0.7310930676884092,0.6665015510040655,91.135895027606,112.85998171038679,2.7778462298948248,2.8,2981.900936011485,3264.9634839945093,0.9800951811258084,0.9968097676342955,35.30674869034254,12.296425916793796,2.758468698472084,0.984343671767946,0.9896525113114216,17.352828777777773,passed,
2025/05/07 10:00:00,0.7315722911468459,0.6656954642507813,90.3344911695819,112.89109792145642,2.7756008734902076,2.83,2952.1438068729435,3233.4972401930763,0.979995723233092,0.9967405534360659,35.28351058927282,13.183641688781742,2.7726332020088345,0.9915007339970983,1.000590169586889,17.16887069333333,passed,
2025/05/07 10:15:00,0.7286614645529299,0.6668575015751095,89.12662122419549,112.20080148483032,2.7687378985767594,2.82,2910.5492477784906,3226.1236849443785,0.9801782999050672,0.9971133809906273,35.66884774164004,12.822452825539898,2.7731233800495443,0.9914487213106228,0.9959270793548743,16.990838919999998,passed,
2025/05/07 10:30:00,0.7286813328069289,0.6641154407653773,88.26639168879089,111.05923060884675,2.7671318549928157,2.84,2877.7875165655346,3198.1141610737664,0.9800502465109014,0.9970215045553114,35.73914845415871,13.015293234376802,2.786030671920446,0.9892742548528027,0.9958500715323946,16.81282108,passed,
2025/05/07 10:45:00,0.730045415796831,0.6607237758085811,87.40790194442005,109.87221536951435,2.7629995005103867,2.8,2850.3286347062262,3170.236034328463,0.9799790771864162,0.9968352589271142,35.551131216446514,13.231317486128054,2.789992508342371,0.9785127571434,0.9898478744381547,16.634817173333328,passed,
2025/05/07 11:00:00,0.7281287397937078,0.6577575664702119,86.72504301286803,108.81025982781075,2.7625674722578735,2.8,2818.1095723679696,3136.827691078427,0.9799347247247744,0.9967948372104299,35.89757645636646,13.552772200513004,2.82264900825542,0.9900783804123344,1.0022614154623457,16.450915983333328,passed,
2025/05/07 11:15:00,0.7256839098728199,0.6573240786279883,85.76117483826553,107.8291368635934,2.7615447386102954,2.78,2778.9614218474608,3122.2951775782426,0.9798613799414427,0.9970072231745462,36.343901555986115,13.31985660411191,2.834613427431214,1.0057556469885576,1.0152148869298951,16.296584113333335,passed,
2025/05/07 11:30:00,0.7276591095707009,0.6560399761140979,85.80134320171291,107.83254885453864,2.7668820129827316,2.78,2776.677387672028,3108.6918820742276,0.9795286892740139,0.9967684875832636,36.20557642134629,13.842756584136824,2.8406420541562776,1.017121667866178,1.0307389617049891,16.284122372222228,passed,
2025/05/07 11:45:00,0.7288643262521882,0.656216985616465,85.59585845933935,107.76555308182148,2.770294781155907,2.79,2769.8205215261123,3101.6669283448764,0.9793319798126744,0.996723629506049,36.11757675077891,14.063404886563802,2.833110688237803,1.0156096426779548,1.0304949164191264,16.265751040000005,passed,
2025/05/07 12:00:00,0.7306231142448324,0.6557767047428472,85.51030555277035,107.75033549030375,2.7709928234130046,2.79,2769.0671945006407,3098.5776219303025,0.9791966552445827,0.9966065805383338,35.90297588486998,14.224463240580713,2.8250754615125517,1.0068972458792342,1.0244447882991201,16.25920167666666,passed,
2025/05/07 12:15:00,0.7330787655615357,0.6532361941912402,85.53832623198349,107.57941174731755,2.7632061132994528,2.78,2775.737035602432,3101.795077727333,0.9792414143689336,0.9963253981363481,35.46705931020548,14.150683758773296,2.8225531868674953,0.998816340556857,1.0224113174314353,16.24083266666666,passed,
2025/05/07 12:30:00,0.7315317004689555,0.6543910062625319,85.46171137817574,107.67132639889486,2.766599263847409,2.81,2769.7016040309304,3096.1189668764464,0.9792508240577728,0.9964750022578062,35.72081430488629,14.291804422033337,2.8278932070403076,1.0051216146744257,1.0258294691204455,16.228374873333337,passed,
2025/05/07 12:45:00,0.7312149860866863,0.6543917810790641,85.36629442889239,107.63641762604298,2.764989144271455,2.81,2765.2085068613374,3099.52265943827,0.9792329354626057,0.9964971153328243,35.7838605712148,14.156367756395063,2.8308617373741414,1.0085352656434952,1.0291216965005932,16.215918008888885,passed,
2025/05/07 13:00:00,0.7294775531466198,0.6551894668434951,85.40416651448835,107.78205447775431,2.7667861494980306,2.79,2770.665137055168,3083.619162214986,0.979513343027192,0.9966108396966572,35.85202196656026,14.628615610921688,2.830715851075054,0.9956999693284038,1.0133852038872349,16.197552714444445,passed,
2025/05/07 13:15:00,0.7349355323247951,0.6520202994476454,85.06305670840666,107.33065563026906,2.7576158247388087,2.79,2763.0406909819576,3108.3380998618404,0.9789646686092026,0.9961395722398607,35.22325394230262,13.945483663949418,2.814692292658283,0.9847529583524776,1.0124059204959615,16.191007066666668,passed,
2025/05/07 13:30:00,0.7284353795798669,0.6560577400365313,84.97693390472054,107.59875120660399,2.764421780931733,2.82,2745.975499065104,3104.3054551652394,0.979227841497758,0.9967792747351003,36.24690331881804,13.856655474948589,2.8399796909506976,1.0065450381785275,1.022330084740552,16.172644094444447,passed,
2025/05/07 13:45:00,0.7216889323185617,0.6578527371307504,85.19511875112391,107.91774009275183,2.7641885276919593,2.79,2753.2559357571736,3093.0135990025265,0.9797884680612129,0.997127693241076,36.868861033371466,14.119675304990785,2.8643487264980436,1.0120644747892997,1.0183817967165383,16.160191177777772,passed,
2025/05/07 14:00:00,0.7328505976924793,0.6507914494878047,84.98480151923874,107.32593719010507,2.7551919096341564,2.78,2764.8131552719324,3096.142107118795,0.9789760755576131,0.9959920354278048,35.27942046059566,14.350943912511665,2.827732209804802,0.9937488455672314,1.021709423379285,16.148056521666664,passed,
2025/05/07 14:15:00,0.7251739106457749,0.6548396195265265,84.96693581787515,107.62979396732416,2.759140160440736,2.78,2753.079339203891,3093.064729373157,0.979428450565165,0.9966649476402801,36.3316877826816,14.21777788273199,2.855182910157261,1.011450546707486,1.0260527311377914,16.130330883333333,passed,
2025/05/07 14:30:00,0.7295035122407931,0.6533151938754653,84.84003839467474,107.51577983528816,2.7589741865928508,2.78,2754.0462307644425,3090.422805155545,0.9791408750137259,0.9963575856382135,35.788891194959824,14.426371830508078,2.8370450518644668,1.0004698636009992,1.0219830616896397,16.12473920444445,passed,
2025/05/07 14:45:00,0.7295542699031937,0.6524737935114276,84.70428677571016,107.38227276555713,2.755818595081168,2.79,2751.7648218221757,3092.964307492439,0.9790609288047095,0.9962542098523011,35.72325506092981,14.334050156692866,2.8376418813826194,0.9981810466512934,1.0209856000671667,16.10701321777778,passed,
2025/05/07 15:00:00,0.7288511082901502,0.652788397296237,84.56936183168065,107.34430151563552,2.754499765026757,2.79,2745.057202586009,3098.294967692227,0.9790167998359582,0.9963135832545402,35.85615096681074,14.126825719876402,2.8411226893593695,1.0006753195418212,1.022507420715937,16.095512179999993,passed,
2025/05/07 15:15:00,0.7203876461923912,0.658334899457094,84.61725828765178,107.8337805120247,2.7653737429571636,2.78,2725.2754872759833,3090.8261027153094,0.979415289782842,0.9971913168471748,37.2244080104126,14.118594827378677,2.8786902202808378,1.0155326254797628,1.0209177221196668,16.08369462333333,passed,
2025/05/07 15:30:00,0.7332219247248315,0.6519560350191281,84.16837705484619,107.11402444094396,2.7557445551496538,2.77,2732.320971573004,3097.785438116317,0.9785858309207945,0.9961098349996504,35.44944014748275,14.17691089676954,2.822366199084768,0.9932486692316194,1.0211895349986568,16.066283994444444,passed,
2025/05/07 15:45:00,0.7247152104793978,0.6548263490281678,84.35202254207616,107.48014173866339,2.7554734439932242,2.79,2731.9848135637812,3096.550799802663,0.9791480657160522,0.996642848257073,36.424126885399076,14.071298832892682,2.8563191328492734,1.0083240913399152,1.0236163610049844,16.060375099999995,passed,
2025/05/07 16:00:00,0.7177434261838562,0.6583573658254641,84.15283374456475,107.59224066561761,2.7538873744717627,2.74,2715.059813262137,3110.5101817383334,0.9795002118329892,0.997276495210896,37.38591468328792,13.371863857511569,2.8787999433057943,1.0246440359546838,1.0276594053244967,16.042963658333324,passed,
2025/05/07 16:15:00,0.7213248042069915,0.6600314779336741,83.8516982961928,107.59799752341318,2.763479994169628,2.77,2695.9603542902105,3105.111363632347,0.9791256085557407,0.9973902540218633,37.32915023433497,13.530433637541378,2.863522965967058,1.0282989357071426,1.0332382997254486,16.031145637222224,passed,
2025/05/07 16:30:00,0.716248425809504,0.659997792556802,84.07419440283893,107.77791925344036,2.761765868644858,2.77,2702.5891018278603,3097.917948827321,0.9794098897827015,0.9974797875839402,37.76993024630297,13.733418447673222,2.8919254708815685,1.0445439889394992,1.04402219094969,16.01964239333333,passed,
2025/05/07 16:45:00,0.7265432670225457,0.6530949006619654,83.88215532529027,107.19386489327985,2.7520844407461045,2.76,2720.222207184963,3094.2487357905834,0.9787739127124816,0.9963618784342647,36.1574102818306,14.152289660975791,2.8509703789586482,1.0229335595407916,1.043628947660155,16.00191501333333,passed,
2025/05/07 17:00:00,0.726703426131412,0.6534401097030083,83.81223813030168,107.24643813657381,2.7507788291887176,2.79,2723.688397170778,3091.3941230710743,0.9788876997845123,0.9963728874972552,36.018822335464414,14.271394433167641,2.8405769429044994,1.0147698526586837,1.0353638567000294,15.99600588666666,passed,
2025/05/07 17:15:00,0.7262319142996893,0.6516047716743429,83.71176530750068,107.0509474083783,2.7398710027517077,2.81,2728.909144596329,3106.520827410194,0.9789146667077695,0.9961661325121554,35.83171700272585,13.821038686642153,2.8400314195315897,1.0206624253325276,1.0435964661951138,15.988325368888884,passed,
2025/05/07 17:30:00,0.729485186897097,0.6544739305045275,84.27597435532228,107.9733200009419,2.752317987371904,2.8,2736.400066492386,3103.3324500305475,0.9788999385586725,0.9963685979784649,35.79642187647857,14.326356376183773,2.833994412032578,1.0133890986880967,1.0367444106329615,16.072800846666667,passed,
2025/05/07 17:45:00,0.7262740221822289,0.6536036121096215,84.79477804344748,108.38944840076961,2.7480344162866612,2.79,2760.5163344544694,3097.570778498454,0.9792946090221732,0.9962778904185583,35.85999482820167,14.702781807147522,2.8519375679262864,1.0098051612855454,1.0312454839783147,16.098225,passed,
2025/05/07 18:00:00,0.722036414730471,0.6582468008708299,84.90602663415474,108.82013759040103,2.754675709807895,2.79,2746.713936241265,3108.395814796995,0.9795436705774893,0.9969537826902807,36.740568116292046,14.251100028027814,2.8693804518843016,1.022715643570243,1.033271974805527,16.128928609444447,passed,
2025/05/07 18:15:00,0.7205811913441933,0.6513227564447214,83.38500740744489,106.30575543294272,2.745184558705777,2.79,2719.318694805739,3070.2524202815703,0.979163027957636,0.9963460684573964,36.3617455076031,14.353712792561304,2.857441851657964,1.000069403295311,1.0149561152461546,15.893441226666669,passed,
2025/05/07 18:30:00,0.721667990657764,0.6476678093084962,82.7623363335715,105.01414252042379,2.7420189029055226,2.81,2707.514503260122,3057.7465761762373,0.9788726831027178,0.9959998554570316,36.05527195738464,14.215704359752904,2.846344776855505,0.9879689790862572,1.0066341688492524,15.808454859999998,passed,
2025/05/07 18:45:00,0.7253088169633738,0.6469184143003184,82.73283065279735,104.57945979284182,2.749605449350952,2.8,2713.1546832845147,3034.3501838258494,0.9788418931743845,0.9958625953716032,35.567024954478775,14.769689037465906,2.8196526267353743,0.9668676020866921,0.9885385219317091,15.803370702777777,passed,
2025/05/07 19:00:00,0.7194213110539841,0.6494002025845844,83.55673805152041,105.06655359006767,2.749850979581004,2.83,2729.317802412188,3051.56694380209,0.9795060256613695,0.9963865641720399,36.38340915751716,14.1831049245431,2.8517654773027568,0.9850961323556225,0.9964269693591288,15.896571582222217,passed,
2025/05/07 19:15:00,0.7255678163427887,0.6490302607955355,83.63816851009243,104.81444624933413,2.7589858884983656,2.83,2727.336678417075,3049.1436718832415,0.9791470047563631,0.9962538750191122,35.93178190984486,14.234210384666536,2.8278758013777328,0.972953318210035,0.9898283063630495,15.937227771666667,passed,
2025/05/07 19:30:00,0.7237144143829813,0.6478514684955332,83.73180217011155,104.38587898736837,2.7512466870889902,2.79,2731.1909815602503,3069.607257937155,0.9793083020757194,0.9962752327970247,36.08122686775624,13.350235420337748,2.8354291585430036,0.9714272415043782,0.9864137810356238,15.959426938888882,passed,
2025/05/07 19:45:00,0.7277783002757443,0.6484017697972753,83.99357811404319,104.33458750167227,2.7687781362655346,2.81,2735.261219569662,3036.48979965588,0.9791799799515022,0.9962568616667363,35.81571223034625,14.342457116313732,2.8201486564829614,0.9672728869143405,0.9844245407242352,15.980698029999996,passed,
2025/05/07 20:00:00,0.7291704269801139,0.646620212116499,84.15069163467544,103.9597086588105,2.7673774210469344,2.82,2743.3042767716065,3039.05861247472,0.9791644716158641,0.996080266945731,35.59040012306548,14.142046528640396,2.816138734971645,0.9575731469182194,0.9769727862479378,16.0019805,passed,
2025/05/07 20:15:00,0.7258022413186186,0.6492604791459273,84.32273603958248,103.91507372191604,2.7736323148749444,2.83,2738.6238445150143,3040.402048568529,0.979469019743207,0.9965726739830015,36.21019950317785,13.804396842596596,2.8263596825037,0.9606412271852135,0.9717622219678894,16.028892965555553,passed,
2025/05/07 20:30:00,0.7292206246604351,0.6465552552313553,84.29695811402725,103.32864561958455,2.774616090332353,2.84,2742.0522904403892,3033.3415632458605,0.9792426777600025,0.9962347688895972,35.76013108049205,13.874422348355427,2.8146688997903415,0.952208646078056,0.968804823911002,16.024500714444443,passed,
2025/05/08 11:00:00,0.7804656607654213,0.665773653449545,81.57782943959755,109.80216651597713,2.732198272455246,2.81,2730.903606925637,3306.778884729457,0.9755484676224747,0.9954255742873823,29.174670717767313,10.85317563995024,2.424652957942557,0.954787871780598,1.027454199054032,16.496145673333334,passed,
2025/05/08 11:15:00,0.7364487500889074,0.6826954878396564,91.93270780749583,121.06387384215003,2.722172586613888,2.8,3045.7369078546485,3490.60937295006,0.9806299901463331,0.9973934017911165,34.06165874168709,10.235254670937339,2.6705084277599482,0.9725667104744204,0.9854154879215818,17.793062662222223,passed,
2025/05/08 11:30:00,0.7321709560430927,0.6881599749336762,94.65362286510367,124.31522508720337,2.736458067770165,2.83,3131.500674677792,3518.032132340158,0.9810567504345679,0.9976036057683229,34.551636035953464,10.995958133341924,2.6945160572897464,1.030208416464001,1.0353355753194502,18.196167696666663,passed,
2025/05/08 11:45:00,0.7334791243478732,0.683866935484344,93.46827386686172,122.36733249417229,2.739073239798223,2.83,3086.7546991210634,3463.366826528609,0.9807686766383051,0.9973642454216054,34.49750789220131,11.567721161395882,2.7063412905849984,1.0268926471653232,1.0361660675863678,17.941262588333327,passed,
2025/05/08 12:00:00,0.7395917586382973,0.6769646870324291,91.77803655509011,119.77388902736902,2.7320935995103746,2.81,3033.1432002923025,3429.915109580809,0.98016612262661,0.9968041740426353,33.79133051758155,11.457582417370078,2.6946084023139387,1.018498032985875,1.0402335127605409,17.657680241666668,passed,
2025/05/08 12:15:00,0.7282897839585107,0.6819537895687238,91.31961971493895,119.41761536763958,2.7496344824316306,2.84,3002.2049761173307,3362.701278448879,0.9808461194403066,0.9977297700145279,35.34415007061304,12.544195261068952,2.7325277707604414,1.0295198085537622,1.0307830574009587,17.501165715000006,passed,
2025/05/08 12:30:00,0.7299203376507585,0.6806757277778149,90.91302458271858,118.76511485820491,2.7469705207046156,2.85,2991.1259382130866,3363.031887490068,0.9807122777163471,0.9976315844486402,35.14479497614735,12.271629559481639,2.722694454757933,1.017765008516419,1.0214735073023564,17.454684231111106,passed,
2025/05/08 12:45:00,0.7265467530745042,0.6803936246552114,91.06301985133216,118.58122735060982,2.750148768743595,2.84,2992.986502502243,3334.7686203416138,0.9810895118859827,0.997760491639156,35.497988308491394,12.807992384441661,2.7449962550908436,1.0025544955831762,1.0021785094468452,17.402267960000007,passed,
2025/05/08 13:00:00,0.7324913415045796,0.6750502043323231,90.54949890988654,117.45698318675048,2.74254814571937,2.82,2973.9750738487255,3350.0379832799485,0.9803678153607894,0.9971625706080901,34.907867960736105,12.1445865059012,2.7415439586469526,0.9884367730516792,0.9998907900622637,17.343910283333326,passed,
2025/05/08 13:15:00,0.7293210056801507,0.6759254349012156,90.31797643106283,117.09732765905028,2.744664491262943,2.8,2962.0773335872786,3337.804963517679,0.9805593752581823,0.9974143221336315,35.33649913007989,12.137215925553429,2.7520810952640313,1.0043349702697166,1.0104768789030194,17.29106324,passed,
2025/05/08 13:30:00,0.7248720949210005,0.6773954967424997,90.28896178969674,116.9625270464554,2.7543653365641774,2.83,2952.9045565929787,3304.7258470331003,0.980776583488074,0.9977171378301269,35.960163051669376,12.783701293921485,2.7737606952843796,1.0191382899707118,1.0177287728797153,17.235800272777773,passed,
2025/05/08 13:45:00,0.7265318761978251,0.6744474794279756,90.34005325746622,116.55676917866762,2.752280189217201,2.8,2952.8987484215886,3300.2291298468444,0.9806233480680542,0.9974285125141649,35.770167614672424,12.817944270284874,2.784184118926308,1.02219696344237,1.0257876958304104,17.210359979999996,passed,
2025/05/08 14:00:00,0.7305875319488243,0.6719994238315221,90.56874320698044,116.48359455727662,2.7555859120817536,2.8,2961.203855381504,3294.8855674700244,0.9802283851390665,0.9970172803632867,35.314771133170986,13.163362192945957,2.7800002193243043,1.0330188163055203,1.044190012744037,17.23919187833334,passed,
2025/05/08 14:15:00,0.7296255718308231,0.6732518566608658,90.31858553937852,116.30795383885513,2.760003826048093,2.83,2942.0193883225597,3309.902153288857,0.9798118041182234,0.9971517089284972,35.71792519261247,12.633281694299649,2.7847808686604014,1.0497970901831972,1.0577385575189286,17.255327375,passed,
2025/05/08 14:30:00,0.7295021151401296,0.6742575115172779,90.65014570742508,116.6393928610654,2.7662993682549595,2.82,2956.6962413823953,3295.841299740975,0.9799560568903827,0.997197493195103,35.65570581040924,13.187037903301784,2.7777290720273067,1.0459671206408407,1.052449238939606,17.29639065,passed,
2025/05/08 14:45:00,0.7306884385968564,0.673605892418284,91.13490818906484,116.94484894459003,2.7678157163216213,2.82,2976.2640705255126,3293.977619375998,0.9800090346548889,0.9970472367421555,35.42535947183084,13.468077501673795,2.7757542826241046,1.0352404201116099,1.0439803502566916,17.35487349444444,passed,
2025/05/08 15:00:00,0.7328871101416878,0.67238091443138,91.50003629157221,117.08540704141481,2.763794684526815,2.82,2994.946695318115,3305.613592616104,0.9800477708839667,0.9968356898248634,35.029180091111336,13.326237872377698,2.766859537308302,1.0238116813885194,1.0365578944780451,17.413455033333335,passed,
2025/05/08 15:15:00,0.7315792106209238,0.6729921863408694,91.80591397966266,117.31334849986877,2.7670496002898317,2.85,3000.7925429669904,3307.878502400606,0.9800539074017509,0.9969000332793725,35.24835774230638,13.340090785935228,2.776160623978412,1.0375452789803932,1.0480586245848458,17.456405694444445,passed,
2025/05/08 15:30:00,0.7309555367920029,0.6723261022112828,92.00812971939013,117.25460884516902,2.7686896633476517,2.81,3008.390820846115,3293.605220572427,0.9802255517150098,0.9968737137287593,35.25394980492648,13.683074954282436,2.783057914235573,1.0218869672472546,1.032014379223484,17.448271298333335,passed,
2025/05/08 15:45:00,0.7253113929836306,0.6746706104711914,92.13911379961765,117.37549750916351,2.769792955407349,2.82,3007.0072704452755,3291.518893696546,0.9806767367774395,0.9973137546973685,35.94386086903342,13.524932986089091,2.8025520567301863,1.0326032749038998,1.0330334445392875,17.445613398888888,passed,
2025/05/08 16:00:00,0.7299583772108078,0.6714920678312895,91.98414916682262,116.8483945475647,2.7641622647973674,2.82,3005.802262514014,3304.6774621835093,0.9803012147468115,0.9968946275877629,35.378959160888066,13.132178071582288,2.7904687019834316,1.0334120847591701,1.0425965749183321,17.44318992777777,passed,
2025/05/08 16:15:00,0.7290368609105341,0.6728250433842206,91.91934520836705,116.82728103876543,2.772470450373298,2.84,3001.054380408291,3289.601835958251,0.9802399957756927,0.9970308122833089,35.57012077161918,13.49921562936635,2.7880620655702235,1.039952653256053,1.0459186600499288,17.440658473333333,passed,
2025/05/08 16:30:00,0.7331060149911036,0.6719474517932246,92.03696957465635,116.9061162347876,2.7684467103156107,2.82,3005.8184598631697,3329.263422649498,0.9797325119058801,0.9967525697791779,35.17696875328209,12.660686344581343,2.770835758271638,1.0466687433141686,1.058547378340365,17.538336597222223,passed,
2025/05/08 16:45:00,0.7288162525583978,0.6743854338515188,92.9425948927683,117.85008015001469,2.7775806867846997,2.82,3028.135918862616,3322.707502390623,0.9800124587446791,0.9970086822041497,35.73824774990794,13.15218919058489,2.794919709655748,1.0571375901136755,1.0614787577408324,17.639980031666667,passed,
2025/05/08 17:00:00,0.7295028986321115,0.6748224655366056,93.61026999672507,118.48065155952636,2.7796495900996336,2.85,3050.666246871814,3336.3807853275316,0.9799753651636804,0.9969253847292445,35.644457893458224,13.150762690494005,2.7940777275509254,1.070277225771609,1.0753816584456102,17.753752664999993,passed,
2025/05/08 17:15:00,0.7277797613858293,0.6749441263062602,93.47801830098481,118.15589621573238,2.7808521609490486,2.82,3048.4418872009364,3317.029956973689,0.9802664123533555,0.9970615618699753,35.766050039482415,13.42023166241387,2.796287090567702,1.0544773296815593,1.0566012630816937,17.70143613333333,passed,
2025/05/08 17:30:00,0.7285608215624156,0.6757985444907743,94.2381440449145,118.92496439967591,2.783634163452077,2.81,3080.5430787084215,3319.5189644923857,0.9804571144644714,0.9970115642090935,35.524691303920996,13.772254960444503,2.7866417695341723,1.0461452538780418,1.0487088155950268,17.81543135166667,passed,
2025/05/08 17:45:00,0.7295653153298662,0.6740566809964942,93.86343882765055,118.22560509526078,2.7770638493053807,2.81,3070.716367902506,3325.3007244338687,0.9804404112812752,0.9969121787565491,35.36446158106119,13.304735116858685,2.7827313933252436,1.0379658579382258,1.0429267349396543,17.762147846666664,passed,
2025/05/08 18:00:00,0.7217862056695589,0.678013460634112,93.49307945885452,118.01890066391012,2.784120025928902,2.81,3043.3365731629583,3317.2321778925116,0.9806842017338593,0.9975979368963453,36.523677912576495,13.04361069529288,2.8079739908873624,1.049208927769233,1.0391716420692143,17.708586836111117,passed,
2025/05/08 18:15:00,0.728368967516006,0.6741744553017794,92.92174593379215,117.08427181894496,2.78144461286064,2.82,3029.8126659870873,3317.661387016673,0.9800787810488235,0.9970785403622405,35.77506543751613,12.888946485404421,2.784443672668511,1.0432378246404121,1.044633202041873,17.655147510000003,passed,
2025/05/08 18:30:00,0.7316158047218541,0.6736718359318217,93.40956676284762,117.49295088647796,2.7836191142393356,2.86,3052.7457516057016,3322.5383821155824,0.9799564816550428,0.9968323037964276,35.29902350218068,13.127308841594933,2.7680607232270904,1.0318223491114489,1.0378282546323905,17.746362773333335,passed,
2025/05/08 18:45:00,0.7262590213216922,0.6763685361845985,94.04744036184069,118.17015286899493,2.7875054771084677,2.88,3070.924055480969,3316.0943558181375,0.9805216122532932,0.9972283256276552,35.874244969978584,13.391267256632645,2.7869304779531525,1.04142799345971,1.0382368001532816,17.803848803888883,passed,
2025/05/08 19:00:00,0.7310951020961429,0.6748012417357053,93.81960203746794,117.88091461460432,2.7795077942354447,2.84,3075.485423432885,3336.632135760988,0.9803443480808178,0.9969376439003056,35.16058857519955,12.88547601216063,2.755287962425252,1.0149578208457846,1.0190712732480078,17.822530733333327,passed,
2025/05/08 19:15:00,0.7289872243849322,0.6757485242524092,93.90157678161144,117.98487445522616,2.7798378568140514,2.84,3074.2760400830534,3341.538438150344,0.9804435838716065,0.9970989927866518,35.46050204003417,12.70727420113397,2.764227675002377,1.0215444072083548,1.0220833186846479,17.834923968888887,passed,
2025/05/08 19:30:00,0.7295554960283797,0.6755627846025706,93.78387619815727,117.82587234764334,2.7802092380925107,2.83,3070.508457145405,3341.9004638418355,0.9803573562352235,0.9970725716148058,35.41449543358545,12.644426909534545,2.760333310458604,1.0218755160045885,1.0230038432921014,17.827838520555556,passed,
2025/05/08 19:45:00,0.7281686890749991,0.676400054212942,93.81869384753259,117.88213805030693,2.7850337412901505,2.87,3069.4886770017333,3328.508408572398,0.9804303440974078,0.9971881662712868,35.60629993467253,12.976189769840058,2.7649590051650095,1.0176898092705537,1.0160666187096252,17.81863776,passed,
2025/05/08 20:00:00,0.7308649445723097,0.6748026557768559,93.67170662403582,117.59071616190622,2.780513480495267,2.86,3068.425581979345,3338.777459023175,0.9802538762673514,0.9969719929534558,35.252778756733754,12.675316441700629,2.754515987512914,1.0058522983098743,1.008972316810687,17.81531442777778,passed,
2025/05/08 20:15:00,0.7302716959082686,0.6739256820139288,93.78836101837533,117.50775759080643,2.7769562687299834,2.84,3070.971061152969,3344.1547886612416,0.9803374165248894,0.9969382349202769,35.304718023500754,12.467573745496644,2.7643193148448,1.001631895742418,1.0050316909182622,17.81452394333333,passed,
2025/05/08 20:30:00,0.7283751814286266,0.6770836960243651,93.52216226209609,117.60505187216556,2.781981454211716,2.86,3060.8484258892263,3347.2655125930655,0.9803485553206825,0.9972784658130399,35.61878684150255,12.312113691908952,2.752178110009563,1.0010089422802257,0.998266914608118,17.827254133333334,passed,
2025/05/08 20:45:00,0.7264089954516649,0.6776283052917204,93.68609039652631,117.7100052431306,2.7818259783065775,2.86,3066.020013246023,3342.795921214227,0.9806028555356171,0.9974053454298922,35.80255006211713,12.388070446148138,2.760246180588517,1.0131555129453214,1.0074940089365567,17.828210656666666,passed,
2025/05/08 21:00:00,0.7282209545565018,0.6766274537611499,93.57200415574468,117.5121629854262,2.7781534968583346,2.86,3063.909876622956,3355.7109669223364,0.9804392818841561,0.9972686859095847,35.5923300119905,12.022156002979942,2.7529369997950246,1.0100847996956372,1.00750603334771,17.834692095,passed,
2025/05/08 21:15:00,0.7252474769190863,0.6790442814333855,93.92807740149897,118.01651291122752,2.7877275033826447,2.86,3072.6750940374377,3336.06978886224,0.9806609853172327,0.9975261494847781,35.96353157465004,12.679295537012191,2.760885504171441,1.0157955207308063,1.0070866159691778,17.865834372222217,passed,
2025/05/08 21:30:00,0.7292126537390949,0.6769859877769235,93.96765746622617,117.90328688747876,2.7813410986239187,2.88,3079.478036141932,3357.2521281389354,0.9804127909720425,0.9971983259111632,35.44027014406762,12.239961028477467,2.746727769928742,1.0042258309612475,1.0025686679838346,17.902742146666665,passed,
2025/05/08 21:45:00,0.7279512473168364,0.6771709539839486,94.08268424843493,117.94706249658412,2.7819899229268468,2.84,3081.8606832960545,3352.916111314074,0.9805366505131379,0.9972630900019988,35.58145976006125,12.3238698636156,2.754291168117749,0.9992092474985779,0.9958790758791809,17.901484198888895,passed,
2025/05/08 22:00:00,0.7268139166407216,0.6776016279843494,94.03719426342086,117.88178625725273,2.7858450510709316,2.9,3075.0005581639507,3346.9928903909663,0.9804607228727189,0.9973381962830894,35.81629427344196,12.412317596173773,2.762319439952831,1.0131704290216776,1.0077017931050045,17.89067866666666,passed,
2025/05/08 22:15:00,0.7299993849400614,0.6761958935065895,94.33764437657742,118.04904522246682,2.7803597856618336,2.83,3095.4732359620148,3358.032563010996,0.9805135128923242,0.9970794465820974,35.24800967925325,12.340424733013407,2.7459797355114484,0.9961147663774699,0.996261635434314,17.943068,passed,
2025/05/08 22:30:00,0.7259789661937702,0.6797976541156089,95.0114956879588,119.01074328173407,2.786522499946826,2.85,3115.580490859886,3359.9766853177484,0.9808804846113679,0.9974488320054519,35.714966801426044,12.576743124431466,2.753599539228338,1.0074743601682972,0.9995249157767834,18.04428577111111,passed,
2025/05/08 22:45:00,0.7291586472856777,0.6788704388967907,95.38959166597293,119.3721052851217,2.782059660918222,2.85,3130.253203342674,3393.53337761909,0.980588884091167,0.9971847100461274,35.34683342110191,12.021244448056041,2.743754670308358,1.0152380092155713,1.0125870719223335,18.149563483333335,passed,
2025/05/08 23:00:00,0.7291784906432285,0.6792308755890369,95.6297190948668,119.61517780614987,2.787860824863262,2.85,3134.365773379257,3387.8628259159077,0.9804510575624484,0.9971568581713958,35.423796335231366,12.321224140872326,2.7484548597473535,1.0156799719486214,1.0128375345048317,18.183065602777777,passed,
2025/05/08 23:15:00,0.72715767764964,0.6800079940795863,95.75258788116416,119.71938417119372,2.787651320952793,2.87,3137.9068633380366,3386.1908803916976,0.9806830299494574,0.9973097459767262,35.630542021148315,12.316228512254149,2.7548686053275717,1.0278575905914067,1.0217994872113951,18.18690969333333,passed,
2025/05/08 23:30:00,0.7300697950050457,0.6780407770441559,95.70325325778127,119.4922248009334,2.7818047263959302,2.81,3138.5390316142,3404.8140072537367,0.980442270919086,0.997043828764159,35.27773236105435,11.849588009063448,2.747980099876035,1.0235130266787151,1.0230281969992274,18.202330410000002,passed,
2025/05/08 23:45:00,0.7290397418365238,0.6789103218046886,95.9294716314329,119.73889607121164,2.78907664798396,2.86,3144.0847973845757,3385.7233891538745,0.9805024390715786,0.9971116562880934,35.41738762486681,12.448839248502079,2.7532966358082827,1.0371572584973747,1.0345746092967447,18.212135528888883,passed,
2025/05/09 00:00:00,0.7281582623853196,0.6891418630880873,99.96486533240274,125.9488932462325,2.7958837870339126,2.86,3280.758440566265,3503.1955949917738,0.9807059258462899,0.9973444838812345,35.448238457148584,12.36663120004636,2.74402802805099,1.0747798612709898,1.069796753184847,18.967147100000005,passed,
2025/05/09 00:15:00,0.7120875152360233,0.6779461722430242,91.9985238191192,115.7288235954778,2.8028571300886935,2.94,2977.4969285600496,3203.172495478953,0.9811926333876194,0.9982625796923,37.81354814231246,14.593441536142677,2.854877563279972,1.0606640616935081,1.0349777219750278,17.323533363888895,passed,
2025/05/09 00:30:00,0.7324465749799441,0.6685171870052908,90.84898477929707,114.10949219027206,2.778839082759905,2.86,2971.2352090874174,3250.9132759253775,0.9799173159366202,0.9967863626109044,35.180882204504115,13.352223656818012,2.760605339721434,1.0036535324337679,1.012584445328626,17.290349388888888,passed,
2025/05/09 00:45:00,0.7323680286970153,0.66750464520737,91.22757237180787,114.30976470243021,2.776037986824374,2.83,2984.421084454126,3253.529329236984,0.9800516069747583,0.9966832645315713,35.11550738564194,13.395277292160978,2.7705005728327037,0.9936165151280123,1.003966399468894,17.31678730833334,passed,
