datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/09 01:00:00,0.7306378533261386,0.6689660723466704,91.26268296379395,114.49944278607167,2.7740344114824493,2.85,2983.6168081289097,3270.5137866741493,0.9801354687991767,0.9968743662849334,35.36040308605681,12.930956042394254,2.7716390269903055,0.9990494883356746,1.0059576728674666,17.349173483888887,passed,
2025/05/09 01:15:00,0.7303508482707955,0.669946618470557,91.23723437626613,114.6185738848916,2.77412787247589,2.84,2981.622381967544,3281.818893539488,0.9800700310670858,0.9969570322010696,35.44697306163575,12.660612250308088,2.7675535527271165,0.9965735196841045,1.0020496658007785,17.375587019999998,passed,
2025/05/09 01:30:00,0.7315568710906456,0.6689350761123222,91.55182963348045,114.79790916936011,2.776022707512685,2.84,2993.0121358948445,3273.5185206885944,0.980038479652788,0.9967781850762065,35.2611644301256,13.058292234070644,2.77122782441452,1.0029619059770745,1.0112670032871236,17.396031400000002,passed,
2025/05/09 01:45:00,0.7315077374030324,0.6695958315710724,91.56721405767476,114.9172675117038,2.7759726611102424,2.84,2992.419549163754,3283.731192188271,0.9799654850179805,0.9968200984179436,35.312087559043725,12.833220394333212,2.7685254175954634,1.0072710355943646,1.0148499829828372,17.422422875,passed,
2025/05/09 02:00:00,0.7293411725454986,0.6711093353971561,91.78220415384047,115.23855581452752,2.775565937371932,2.85,3001.3373715885346,3285.237378428187,0.9802855019527723,0.9970246135635474,35.49245863348649,12.836682794314369,2.7700789942440402,1.0154877886252878,1.0190739572019725,17.448802738888883,passed,
2025/05/09 02:15:00,0.7301016026099019,0.671039902337623,91.86618561370537,115.32901186713923,2.775932171349281,2.84,3004.946760770191,3288.1525844882462,0.9802238056153231,0.9969689077034508,35.399765305128696,12.841046548316916,2.7667494591533908,1.0114100553095042,1.0160086660884677,17.46921692999999,passed,
2025/05/09 02:30:00,0.7305416920228195,0.6713482650927461,91.93390655511908,115.46563313334167,2.7766064021711445,2.84,3006.8638478982703,3294.200184474938,0.9801392282719984,0.9969549985896772,35.37449470563781,12.76936856913921,2.7637262818414925,1.0150489739360173,1.0199281635764048,17.49557473277778,passed,
2025/05/09 02:45:00,0.7304530734697884,0.6716100865177065,92.09514110109144,115.62180961254174,2.7774812688175325,2.83,3012.2744666703097,3296.290462699715,0.9801553091932064,0.9969592367311163,35.38013597248265,12.792929601927883,2.7637994744625543,1.007576731711466,1.0120798273697986,17.521920924444444,passed,
2025/05/09 03:00:00,0.726832570919958,0.6735622433315455,92.3663755610467,115.98219070958042,2.778993439553082,2.84,3018.357862575831,3296.2506050937127,0.9804795911810469,0.9972470638269986,35.8023437666829,12.798046162641485,2.775727723749877,1.0173404350435196,1.015574747180233,17.548255505000004,passed,
2025/05/09 03:15:00,0.7293749784767657,0.672712099380012,92.36154747075996,115.92846390397399,2.777248298175006,2.83,3022.878490800471,3303.0337687432548,0.9803400516844831,0.9970719097616036,35.45508847396266,12.703795510938155,2.762249933665657,1.0165965323234911,1.018718570240931,17.56862905722222,passed,
2025/05/09 03:30:00,0.727852413597324,0.6733951699172153,92.57002214842746,116.14303269879528,2.780313166554289,2.84,3024.0861148632803,3304.3166666379516,0.9803188794091269,0.9971539819054299,35.723721017167314,12.725585118953676,2.7740162636914714,1.0325868043220674,1.0322056705690505,17.59494157666666,passed,
2025/05/09 03:45:00,0.7295540676453003,0.6732930136005243,92.59874572938539,116.18332172640514,2.7777011309211996,2.84,3032.123128369265,3311.6992104854803,0.9803539751580123,0.9970820371607935,35.4167040158924,12.606338106497525,2.7576375259083523,1.0383811891369628,1.0401255502257523,17.621242484999996,passed,
2025/05/09 04:00:00,0.730395564594648,0.6718169746014406,93.03632180551212,116.37668049935995,2.778315655520478,2.82,3048.4602998035643,3301.281067157287,0.9804382801064605,0.9968900282276916,35.22465490336288,13.057628128981754,2.7654829936147984,1.0313850396289168,1.0361562122386476,17.64158584833333,passed,
2025/05/09 04:15:00,0.7310679437783948,0.6720921174577587,93.13505798107067,116.50437445328694,2.777682280866436,2.84,3054.4819288733884,3308.308225377219,0.980438549506712,0.9968721814190723,35.109852110314435,12.95627774846691,2.757776339343444,1.0326665302007478,1.0379556323402457,17.67380946833333,passed,
2025/05/09 04:30:00,0.7298918524821877,0.6733714746456696,93.15908619668673,116.64147625944283,2.77890244199636,2.82,3052.7548624208084,3316.6934765491665,0.9804345765885553,0.9970135189678822,35.31246005884553,12.73721096671513,2.757995384601949,1.0379876552369505,1.0403197810161282,17.700075543333323,passed,
2025/05/09 04:45:00,0.7315993551388924,0.6731016708828796,93.16576906801897,116.6541626124461,2.77853909618516,2.82,3055.022393573716,3324.7078868315048,0.9802799322864488,0.9969099426873606,35.11243323225923,12.60745472812745,2.748287543077775,1.0386611234507614,1.0432839278282096,17.72633000722222,passed,
2025/05/09 05:00:00,0.7307360002579352,0.6738267727384437,93.35043164927168,116.85389585414546,2.7764747022060043,2.82,3066.7594939545766,3325.0263042215242,0.9805953572647084,0.9970091563042963,35.074223304348415,12.63630022691672,2.7433993649343438,1.0430226602461268,1.0459088779863566,17.746631570555557,passed,
2025/05/09 05:15:00,0.7289880457757804,0.6744280796192941,93.28247960092321,116.77321139098794,2.7781956784820343,2.83,3060.1455268078776,3321.8673632268474,0.9806316622113338,0.9971399437543566,35.35082074220872,12.60108560998956,2.7519396470934896,1.0506634962105006,1.0504937712950342,17.73048063111111,passed,
2025/05/09 05:30:00,0.7294861622245186,0.6741206450151624,93.06809102884732,116.50985492907603,2.7780442727434225,2.82,3053.583799215892,3319.651137574916,0.9805684004430137,0.9971223217999542,35.30317042454329,12.546234677293038,2.7477514171735855,1.0486369767359751,1.0490568554517334,17.705128814999995,passed,
2025/05/09 05:45:00,0.7300646407769272,0.6735102592196488,92.89786022065674,116.249816796516,2.778037668306057,2.81,3047.781166618187,3316.1516120751726,0.9804888653208543,0.9970718099580601,35.25134056720712,12.5388627595215,2.746376629817745,1.0479197512758691,1.0494186678273847,17.67924497777779,passed,
2025/05/09 06:00:00,0.7300173319453316,0.6714286503007139,92.18207028328514,115.20524284431579,2.775579221679699,2.82,3025.4229285353026,3289.3813375785758,0.9805745458308543,0.9970338850532853,35.209175264082546,12.721881402384797,2.7493295663004673,1.0406036376100871,1.0434507176417034,17.52723951,passed,
2025/05/09 06:15:00,0.7290072436482107,0.6709735983934838,90.87775878295467,113.81708918167489,2.759448765896289,2.83,2995.300347768919,3295.7924462761384,0.9810633878154011,0.9973200561751804,35.09404497640288,11.673997915276901,2.7225735171889074,0.9735597114479635,0.9741923994055628,17.35994824666667,passed,
2025/05/09 06:30:00,0.727066954970139,0.6692930072778931,91.04023290087189,113.77234102375019,2.7325958507070376,2.78,3005.1119279602462,3372.1091109617964,0.9815283144860057,0.9974248249309702,35.15206698837094,9.400786523974974,2.728647772033262,0.9504151133019632,0.951547482928846,17.426367749999997,passed,
2025/05/09 06:45:00,0.7303922974384032,0.6744116853249388,92.51715530304932,116.04718009822342,2.7412382175714414,2.79,3059.982700678376,3431.452242172759,0.9811711801047371,0.9973992365602808,34.7915808692736,9.160404955646978,2.6921061877668215,0.9590096660244458,0.9600034898930172,17.794569552222217,passed,
2025/05/09 07:00:00,0.7282040366945066,0.6787854453138876,94.64866695865516,118.63090173739546,2.743228981434359,2.79,3132.6594194217787,3486.456532213364,0.9815383024874915,0.9975576362120805,34.95061707720771,8.937390420094546,2.697753634214074,0.9775199186436596,0.9737213174416237,18.15775070999999,passed,
2025/05/09 07:15:00,0.7299803500137813,0.6843789271180503,96.22523914311792,120.96750718361731,2.7628319333284144,2.86,3185.30758358106,3504.1950032572795,0.9812045385666929,0.9975805882575944,34.84286627855555,9.778050364533653,2.6771370762997817,1.021710963371968,1.0156236278559256,18.481971365,passed,
2025/05/09 07:30:00,0.7249277301684212,0.6899869947723251,97.74468771560392,122.9643289272666,2.780459419940957,2.89,3229.8665638425337,3491.4866218827387,0.9815875932371197,0.9979881960001563,35.482390886682495,10.897227806244684,2.6941482637667726,1.0702806155511608,1.053660088478221,18.688449779999992,passed,
2025/05/09 07:45:00,0.7256610158057425,0.6935351314503932,98.58957440207948,124.31971010137194,2.783132028868761,2.89,3267.1333665525744,3522.134463360719,0.9817069215162327,0.9981175756496392,35.28750027517149,10.76417223765108,2.6679966897745357,1.0749204637823735,1.0566473257825764,18.895428749999997,passed,
2025/05/09 08:00:00,0.7232062018969314,0.6927940607762583,98.49682368117081,123.97593154419907,2.780399218995415,2.88,3258.6978036805726,3517.060112329992,0.9818794603501099,0.9982058616450921,35.60449586410682,10.622461427406177,2.687844600942066,1.07520259458877,1.0544786865786098,18.839312017777775,passed,
2025/05/09 08:15:00,0.7234765866946141,0.6914825528005231,97.3952724465607,122.65912640889789,2.7832916445211056,2.88,3220.178195798754,3479.9200515960406,0.9817352733509405,0.9982161752148357,35.64250782829905,10.950552086177552,2.6852485655887235,1.0635619242840548,1.0424820947601052,18.648327469444435,passed,
2025/05/09 08:30:00,0.7250631551142891,0.687867962284091,96.25807725883486,121.0598729014964,2.777528375447229,2.88,3180.066012223249,3463.256334004016,0.9814898878947652,0.9980276690460862,35.516378917514075,10.668456116212,2.6881060803463925,1.0529753144512495,1.0358289671206535,18.45201632388889,passed,
2025/05/09 08:45:00,0.7235605881880373,0.6868929855439906,95.16678479375666,119.74313072581602,2.7748094698364296,2.84,3140.920430354212,3442.161543466306,0.9815246159353218,0.9981691546929438,35.75035203531371,10.455248832077356,2.6918874514256226,1.0493664800550409,1.0293756824949247,18.266798201666667,passed,
2025/05/09 09:00:00,0.7174651515507885,0.6894886551848498,94.33450805860502,118.95326339816934,2.786532517341378,2.89,3105.5346035489392,3381.1969991628025,0.981884513724934,0.9987115974663544,36.56217208828921,11.372616595090236,2.7083498171165132,1.0527065478122724,1.0209075385373179,18.07548854222222,passed,
2025/05/09 09:15:00,0.7251510619775365,0.6821912627770204,93.12810879571823,117.05370147766163,2.772472828746994,2.84,3075.6985472307324,3375.020577790517,0.9814248401220158,0.9980284219403911,35.539353049244525,10.947329942510546,2.6869030184049105,1.0117387148616477,0.9967640901451427,17.884443499999996,passed,
2025/05/09 09:30:00,0.7232465327465397,0.6802400362186026,92.37039364233243,115.90177460012347,2.77351226997149,2.86,3046.390803993564,3332.987740840046,0.9815567717422572,0.9980798721500169,35.78470437271844,11.418442587906094,2.704316847176807,1.0162058418368594,0.9999659565523759,17.693284668888886,passed,
2025/05/09 09:45:00,0.7259403185803415,0.6764804981736409,91.42786957414096,114.60341935687119,2.7618164667090648,2.81,3016.1830745282955,3345.204704170935,0.9812783454161159,0.9978460702045704,35.490833924318906,10.524991943279714,2.6976385902660307,1.0100832002156264,1.0003315089447582,17.568985518333335,passed,
2025/05/09 10:00:00,0.7215126639875412,0.6782017732137591,91.26523336293556,114.42083235201888,2.7732500546797065,2.85,3001.7704583283603,3302.842523728013,0.9814618186333391,0.9981586288699572,36.129770104019265,11.397826270628702,2.719898690196199,1.029179312582563,1.0113717303109995,17.484268297222226,passed,
2025/05/09 10:15:00,0.728132451967101,0.6723414818243448,90.9955220438849,113.5778286726013,2.7699802757858576,2.85,2996.9212316112635,3286.55802752288,0.98097277867799,0.9974557245460969,35.29679038901816,11.78111188664338,2.715155723423618,1.0276068600936803,1.0236866861464853,17.405113611111112,passed,
2025/05/09 10:30:00,0.7208445758719817,0.6759709753586812,90.64802621837362,113.45237039034872,2.777230491551829,2.85,2977.326587141388,3256.371381391178,0.9814641372300257,0.9980964919052833,36.23969845336958,12.172084447411367,2.7359641132760038,1.0383419672502812,1.0209646261674956,17.312416073333335,passed,
2025/05/09 10:45:00,0.7274098635745049,0.6715345914809738,89.65250793698725,112.26633572802866,2.7663357218920126,2.84,2951.6423163201193,3265.3466770611235,0.9809459623244592,0.9976103589101638,35.43527728031951,11.59221804876257,2.7099748379204263,1.0208544080196476,1.0156109751729046,17.198278735,passed,
2025/05/09 11:00:00,0.7240266115625783,0.6702509942914879,88.96998522667349,111.38081859072481,2.7677403749080542,2.8,2917.8126471491946,3233.2712799369942,0.9809800057410186,0.9977469486168703,35.98512944728406,11.871484183908283,2.741432669911274,1.0292484681683516,1.0206278810065892,17.024603334444436,passed,
2025/05/09 11:15:00,0.73116834432159,0.6674428182685407,89.40150431918154,111.7562403958049,2.7720475216472997,2.8,2940.427276181632,3221.180287042965,0.98054022666705,0.9971132373403974,35.03275059171461,12.803526695642855,2.7225714008766495,1.0234993908559233,1.0274423711698446,17.080268975000003,passed,
2025/05/09 11:30:00,0.7316422194712978,0.6668782014891703,89.68448648284709,112.07285791829084,2.768619105369339,2.83,2948.1771891762332,3236.6294107447266,0.9804786210916441,0.9970076780971706,34.987959441190476,12.576389429203012,2.7297451695518564,1.0301681115629737,1.0361726372627365,17.12337371555555,passed,
2025/05/09 11:45:00,0.7249939094119233,0.6704999735010183,90.33177867996669,113.00537714819596,2.7733654700301207,2.82,2961.7712734235515,3233.447476384204,0.9810081548987886,0.9974949498259643,35.806982837736975,12.84045573507432,2.759055204378333,1.0383586344318434,1.0334031511716175,17.18160576,passed,
2025/05/09 12:00:00,0.7325843545915013,0.6714545442536124,92.85380677047793,115.9353795205427,2.7771233715964927,2.86,3062.1297793168756,3278.8142581535135,0.9808519492956534,0.996852927615632,34.6029629822911,13.498479018842696,2.729349361145692,1.0446435867311867,1.0513931564188552,17.609583884444444,passed,
2025/05/09 12:15:00,0.7188879871103255,0.6545576364389006,83.07829424949091,104.17739009970646,2.764640242162584,2.84,2720.6747087888803,3020.915076114439,0.9802062394351486,0.9971903323303319,36.48083551194002,14.269537981726558,2.794788865146852,1.0148845448047588,1.0152502553110803,15.873430173333334,passed,
2025/05/09 12:30:00,0.7279001053886568,0.6504392136205829,83.57523845846102,104.52208700815892,2.748146510568502,2.79,2752.162818498345,3066.788003103766,0.9798985134000675,0.9964252806425646,35.15712795615134,13.521608045353497,2.7635680929389568,0.9835589992160683,1.00003440054148,15.99132939555556,passed,
2025/05/09 12:45:00,0.7306588143265978,0.6499443226224402,84.05971148288334,105.05132242501669,2.7478021896723295,2.78,2765.6535780287923,3079.637929785229,0.9797776605153231,0.9962469901963593,34.89889315581371,13.521540105546098,2.765444564900866,0.9789987722953856,0.9997109557320242,16.061704804444442,passed,
2025/05/09 13:00:00,0.730790733582629,0.6559792940443676,85.22440913643474,106.80984950264089,2.7598887488613033,2.84,2782.088770430978,3109.253744346355,0.9799497386916817,0.9968256668506844,35.44249583953418,13.319269655324229,2.7771141455893664,0.9959413366378412,1.0105598270195129,16.259449922222217,passed,
2025/05/09 13:15:00,0.7248561347340592,0.6576507826025502,84.32383873080325,106.12280483179292,2.7506977202766776,2.75,2762.8661065881265,3103.9021354947176,0.9805021514840038,0.9972711719274949,35.85777694975291,12.86313506577437,2.7686933411296173,0.95425894842629,0.9598134457621588,16.137706028888893,passed,
2025/05/09 13:30:00,0.7245395394027284,0.6627438590887994,86.59720231513754,108.91693598047385,2.7629983168358745,2.78,2831.674918264017,3128.9674877220345,0.9808567515298215,0.9974352437218582,35.96989054983255,13.554007855653131,2.781876658472781,0.9804626903258274,0.981797222104658,16.469244935,passed,
2025/05/09 13:45:00,0.7236839325579449,0.6644550672929846,87.72301827150535,110.30108841611016,2.7656533923808566,2.8,2862.806335512653,3156.9681270987553,0.9807973575707698,0.9974084872372297,36.14626538076416,13.489756178127665,2.7987445444405865,1.0165876668377922,1.0162636123677415,16.64860966388889,passed,
2025/05/09 14:00:00,0.7196741726169525,0.6672526780645649,88.6221021866517,111.50107689208616,2.7701711199729075,2.83,2882.661295663734,3173.314905244775,0.9809432326824901,0.9976506538673107,36.72550542375675,13.50266751843383,2.8256894725395485,1.0451608490319892,1.038029362081747,16.776090375,passed,
2025/05/09 14:15:00,0.7214246647057136,0.6695258389450794,88.90362640892648,112.28152648549734,2.7745057681777427,2.82,2890.441313849337,3199.877921632745,0.980551787137659,0.9976445300918938,36.65690096840965,13.256089368602694,2.809529370590309,1.04992165772318,1.0430688405043689,16.897625848888897,passed,
2025/05/09 14:30:00,0.7371388796510112,0.6633696046743842,87.45452091848246,110.68883429954158,2.7681762946896753,2.82,2871.285999886639,3179.891425088604,0.9796796596796764,0.9966546990170579,34.516699458895104,13.653206861934704,2.721096692450731,0.9687440944317038,0.9858802317834502,16.750725902777777,passed,
2025/05/09 14:45:00,0.7303681087542605,0.6607059394645959,87.17269821968581,109.92358977128998,2.7536660021205144,2.81,2845.402344873089,3189.6977600546006,0.9800478783359772,0.9968549750347918,35.45691059020358,12.682258881769538,2.785194530988404,0.9844123205872676,0.997135117427655,16.618649978333327,passed,
2025/05/09 15:00:00,0.7248892855214174,0.6655111330217738,86.73711896668098,110.00409492658477,2.7643850730389037,2.82,2826.6258523700035,3163.121979934205,0.9803505609101756,0.9974901808820241,36.19948330509211,13.17659372946421,2.785787157599883,0.9950889880012213,0.995940803499384,16.557969498888884,passed,
2025/05/09 15:15:00,0.727136044830356,0.662119698054805,86.50396950141533,109.52251652784402,2.758049352844949,2.8,2816.0642840626188,3167.542426430977,0.9800703739013921,0.9971683033494276,35.98555810051464,12.930917653062773,2.7965419534627753,0.9911995414342493,0.9986819160223195,16.503082615555556,passed,
2025/05/09 15:30:00,0.7301218212531102,0.6606404583937636,85.9767777642199,109.02654387355322,2.759033200438587,2.8,2797.0387838711067,3162.4227426228804,0.9796073757999032,0.9969555637971531,35.752135013547516,12.957812168957094,2.788422074797253,0.9943117883565943,1.0068876597137917,16.442352208333332,passed,
2025/05/09 15:45:00,0.7303382419786926,0.6590997191658684,86.14012047852022,109.03440025534785,2.767261863908867,2.81,2803.3814558611866,3114.1605279932496,0.9797556798065715,0.9967979970256269,35.6307631736272,14.389752187357553,2.8014900116781947,0.9919547008989101,1.0067985959704877,16.37538826,passed,
2025/05/09 16:00:00,0.7257578172141146,0.6594335254065544,85.56643434025361,108.45965204244075,2.761122140936104,2.83,2775.4747699316267,3118.821114274872,0.979928356395692,0.997124725152716,36.294101594702155,13.719531757347996,2.825941621110174,0.9876367887578583,0.996606169337067,16.274870871111112,passed,
2025/05/09 16:15:00,0.7283509150772921,0.6565215881735463,84.83243194159391,107.60016878865127,2.7566186157039785,2.81,2756.604599968393,3108.983954630199,0.9795898587576589,0.996811770095758,35.921466354435516,13.723279535999922,2.8156526612149837,0.9720846173662153,0.987081218240981,16.16919060166667,passed,
2025/05/09 16:30:00,0.7220514739867466,0.6566124576888542,84.29938938696834,107.09067558864794,2.756366309883262,2.82,2735.246204673262,3092.6583804164793,0.9796459352104766,0.9970146029146028,36.62854114140762,13.789839414808794,2.8428554416863827,0.9948755801571372,1.0029327044801803,16.063839855555553,passed,
2025/05/09 16:45:00,0.7242388551147075,0.6534686983186111,83.2801284884521,105.99979821623594,2.7456466181530454,2.78,2711.785568591308,3100.5053443681786,0.9791802227089584,0.9966601243982691,36.21607829121714,13.200044777645553,2.823067321482577,0.9796891708168498,0.9937663859616324,15.95849688888889,passed,
2025/05/09 17:00:00,0.7149779356027325,0.6568530924678889,83.18327820080533,106.14255706934472,2.7523696729580545,2.82,2697.1723359706893,3079.2981858920202,0.9796144336542838,0.9972862239963366,37.39424633688771,13.51904151949383,2.862384249378732,1.0091211506053201,1.0088198719414019,15.89898228111111,passed,
2025/05/09 17:15:00,0.7231811705213592,0.6500339519983436,82.78286913658869,105.37505998374817,2.7420276401246033,2.79,2707.1612201644207,3072.76355268718,0.978981636205574,0.9962334585870379,35.988768660862526,13.884193470877358,2.828397423037959,0.982692006624302,1.0003468961040358,15.848713485000008,passed,
2025/05/09 17:30:00,0.718409936596389,0.6514595683338323,82.57682253657167,105.32334331310487,2.743209017058124,2.82,2694.5064786991616,3066.7644288608744,0.9791308232696753,0.9965354897568287,36.608910865268015,13.853571073930187,2.8484281022410585,0.9954971498528905,1.0063030009844325,15.80437030333333,passed,
2025/05/09 17:45:00,0.7199410961844074,0.6490401991746122,82.23136320200705,104.90576501252572,2.7362566736168814,2.8,2695.207674799372,3064.439805262516,0.9789864388725377,0.9961928953802934,36.156887851460766,13.886728015874466,2.8349868671287664,0.9860134640117234,1.0017517755464396,15.759873854999997,passed,
2025/05/09 18:00:00,0.7220355551543228,0.6456552289671965,81.70973746824872,104.25452790455017,2.724573739110762,2.78,2690.77371527669,3074.7912235016943,0.9786815629758542,0.9957449648556133,35.62479553370322,13.478584408401671,2.819897697520157,0.9762753125879995,0.9986793931319359,15.708706823333332,passed,
2025/05/09 18:15:00,0.7088563713806127,0.6508579431286221,81.72304424212312,104.59390358351808,2.7333574005970505,2.79,2672.8311427789135,3050.8238098869965,0.9794178569597953,0.9967236213200028,37.375707019733234,13.77619708204734,2.8785434960938496,1.0091258975795376,1.0104406824256988,15.644794623333325,passed,
2025/05/09 18:30:00,0.7204827412194235,0.649689603820561,82.0930925976807,105.24920749508009,2.739202427678243,2.82,2684.9922210557866,3061.2647243797546,0.9787130115142316,0.9961744447082621,36.236905539362645,14.189622908546216,2.8416363052626084,0.9969740017442144,1.014080751973386,15.740160975,passed,
2025/05/09 18:45:00,0.713934660561232,0.6498647186013208,81.79566593364859,105.08372043879038,2.7337940945016586,2.81,2678.113034346821,3052.445839798787,0.9790094434752559,0.9963471464172339,36.78912592663219,14.2294003007804,2.865200230678388,0.9988125518597595,1.0088818794427616,15.666168008333338,passed,
2025/05/09 19:00:00,0.7163059967396048,0.6417269943379508,81.10100402030596,103.96870422416278,2.706402632026648,2.73,2686.840003740664,3071.3491975202646,0.9785670285156002,0.9952662990117028,35.69250395537754,13.625432951092593,2.8479570785988217,0.9745457737806128,0.9981238817975007,15.583978409999999,passed,
2025/05/09 19:15:00,0.7059496695971361,0.6511017052035016,81.05576088735845,104.79687562642333,2.7259185593224045,2.8,2652.52400767343,3053.3917795130087,0.97917602234984,0.9966876088738054,37.61171815338254,13.84275819513201,2.891399496571938,1.0180314849069987,1.0185177635788603,15.55386174222222,passed,
2025/05/09 19:30:00,0.7047111556338125,0.6557584840276154,81.4012787884142,105.74366126328839,2.7321160369931095,2.79,2643.4895515396975,3076.8222302233885,0.979240986350447,0.9972492688750028,38.246078611488585,13.374048292411906,2.9066246825219304,1.0570767490541186,1.050803796582137,15.628555555555556,passed,
2025/05/09 19:45:00,0.7114797604403196,0.6566894229083834,81.78293936687952,106.52789950764712,2.7402908337871628,2.79,2652.955290633693,3077.288096005823,0.978930979634043,0.997081326095688,37.67966514942422,13.92598346521674,2.884559754916534,1.0528752923729074,1.0546691191138986,15.702533427777775,passed,
2025/05/09 20:00:00,0.7228248000760671,0.6530961674401943,82.32299405435943,107.1275039274319,2.735358341828086,2.8,2688.5043034686214,3087.6537712259064,0.9785655457367785,0.9962384761225064,36.094718752719615,14.431186430451987,2.8401740341044475,1.017518286705557,1.0386443780485235,15.799862173333333,passed,
2025/05/09 20:15:00,0.7219028414343324,0.6572245156647637,83.11196526703237,108.47323343301389,2.736215983493452,2.84,2704.8495484964747,3115.2484897605577,0.9789823526127185,0.9966715309864169,36.418693729929494,14.102494398063472,2.8479937715444605,1.0184106636108397,1.0345922121190894,15.925045277777778,passed,
2025/05/09 20:30:00,0.7294333419918904,0.6575969396145949,83.89347936860005,109.62321362573546,2.7337725964729156,2.81,2732.8710181017004,3146.6791287718115,0.9789020840794939,0.9964325783879955,35.601713934099905,13.963514642203508,2.822123355911668,0.9983528513314206,1.0239395973052632,16.073353071111114,passed,
2025/05/09 20:45:00,0.7269811907768533,0.6653200929815537,84.91610060360676,111.56731216699377,2.75153896015206,2.88,2743.296935923416,3152.174229457986,0.9793199535826795,0.997251265357863,36.43397612889496,14.395022756072413,2.838696592647969,1.0148571686481742,1.0297541394617524,16.221618599999996,passed,
2025/05/09 21:00:00,0.7300423594401638,0.6658613798653032,85.50135065074181,112.56415713262355,2.7437503070674194,2.84,2768.549317167465,3195.5696972600813,0.9792207994548879,0.9970593515594897,35.985594288765334,13.814893597308231,2.822736749145263,1.0036565934397998,1.02295964933842,16.364053377222216,passed,
2025/05/09 21:15:00,0.7334560885104588,0.6675234823096607,85.81354846209986,113.46906754139096,2.7382839388789186,2.83,2785.3473436364065,3240.139332388853,0.9789954209353494,0.9969659506906435,35.545533786879886,13.156301364481308,2.7944816574324047,0.9981913068989379,1.0208971312307236,16.49949338888889,passed,
2025/05/09 21:30:00,0.7294874758863437,0.6718066287224578,86.71992953338886,115.03609827858354,2.7434306620562476,2.85,2815.1984128869435,3245.198159776932,0.9794825836436813,0.9973125297646824,35.92903036965787,13.627544734160931,2.8031584813842763,1.0146998269327605,1.0297590613148744,16.62627778166667,passed,
2025/05/09 21:45:00,0.7262013353018807,0.6759517364054612,87.36616562762133,116.36410493407921,2.7440240931561695,2.88,2838.5071330039978,3262.3798289898023,0.9799230121050974,0.9976674437477762,36.22394246203269,13.642588249936175,2.8028287948035637,1.012312719798552,1.0199311457858122,16.740980813333337,passed,
2025/05/09 22:00:00,0.7373683170666515,0.6705757207850431,87.84917069965189,116.7621658962535,2.730726562521232,2.87,2868.1055003691004,3304.3078007081845,0.9792799227614898,0.9966966189595814,34.7155786908765,13.234310962852073,2.772816530255736,1.003871397407601,1.0322364355016094,16.855172956111105,passed,
2025/05/09 22:15:00,0.7335964852032083,0.6748849490088733,88.58228809259717,118.21900916541051,2.733338333378494,2.84,2891.767593967466,3320.541629754486,0.9796805820185147,0.9970726362164255,35.12399697220772,13.33568613374157,2.777577632005139,1.0045036626445767,1.025033301878947,16.980342940000003,passed,
2025/05/09 22:30:00,0.7351716953208389,0.6766095712669672,88.91779104418244,119.14025480309613,2.731335907581606,2.87,2902.509829721296,3357.879809357095,0.9794215970715483,0.9970523086648686,35.007771307585536,12.846077997102382,2.766880639353368,1.0259353835753666,1.0482417411976128,17.099227016666656,passed,
2025/05/09 22:45:00,0.7290415202275771,0.6820143332428676,89.88351976912071,120.93482859876278,2.736876976960452,2.87,2929.230654781642,3372.0571701780323,0.9799372111750004,0.9975736296440296,35.74371937753275,13.070669493920962,2.7845765016199944,1.0381471525795265,1.049084635708792,17.245849573333338,passed,
2025/05/09 23:00:00,0.7293522295228709,0.6878554914462985,92.36100607422298,124.67657295253879,2.7414156277978226,2.86,3020.8387954749637,3432.926007051571,0.9802864808096711,0.9976614434920197,35.49002423393438,13.29301711271853,2.7671348309138066,1.0475132355943337,1.0567040998515287,17.692451687777773,passed,
2025/05/09 23:15:00,0.7304414709624213,0.6887346867358769,93.32411304057071,126.12310755497454,2.7344092280878347,2.86,3056.285049356671,3479.892816280682,0.9803543988058254,0.9975484349495186,35.26595445855531,12.807000293509263,2.765305586951794,1.0529422689294896,1.0649084412325318,17.872585072222225,passed,
2025/05/09 23:30:00,0.7297989110170425,0.6924735772393649,93.74530035669031,127.4360206500221,2.73325002094697,2.87,3065.9235502990123,3533.3972044344882,0.9801482482398708,0.99777259808836,35.494775009049405,11.995782530455232,2.7574609689944904,1.083227518232976,1.0918014133258405,18.037593591111115,passed,
2025/05/09 23:45:00,0.7335517137823933,0.6934153979158959,94.46634905877198,128.76824562165865,2.729392509341753,2.81,3101.2462604539,3568.0050006591505,0.9801124529534617,0.9975876440231692,34.877142582506146,11.8837459239763,2.7316786758019282,1.0621502217171688,1.0759127159546609,18.203004435,passed,
2025/05/10 00:00:00,0.7280535342149932,0.6806937788457447,93.89943171965844,120.18269819221743,2.7776313651158495,2.91,3074.544050033909,3353.1446577710435,0.9805332264245195,0.9973720591661899,35.56619284962886,13.374587399194835,2.7621644315581118,1.05217542875278,1.051476463952737,17.853749760000003,passed,
2025/05/10 00:15:00,0.7155247443802485,0.6558908925418246,82.71196133558009,105.71160692064386,2.752527058675068,2.82,2698.811054364348,3047.05246348467,0.979730894575735,0.9971170699300395,36.96555641185376,14.354587026831043,2.838053093892426,1.0179422962310087,1.0195863461408667,15.815644808333335,passed,
2025/05/10 00:30:00,0.7240712609220115,0.6473996040139601,81.85755037666159,104.30241629139775,2.726402737075413,2.82,2701.295711729854,3077.522508326248,0.9790155309921102,0.9959474839444068,35.34692632892275,13.349266738616791,2.7904482464200298,0.9825946393683437,1.0042250859577702,15.755385812222222,passed,
2025/05/10 00:45:00,0.717551603339451,0.6483642797723601,81.75724641363205,104.16204009604618,2.7264040550768045,2.81,2697.7341422721674,3061.005556427541,0.9794356679800792,0.996247231490194,35.99572742875853,13.555170112195475,2.813580671513646,0.9876976444590698,1.0006935749736972,15.70065126666666,passed,
2025/05/10 01:00:00,0.7159083485365386,0.6479497637179183,81.31143401734514,103.66092540769124,2.72550031571898,2.85,2686.0279995043365,3050.370381024878,0.9794204512106806,0.9962720551208574,36.1058824250299,13.58435788947455,2.812484775516036,0.997260674062208,1.00865235902601,15.63455559722222,passed,
2025/05/10 01:15:00,0.716342993753002,0.6458135733752081,81.08598580893485,103.26390595282416,2.718836640051337,2.8,2688.69184418261,3050.5785187860765,0.9793674467562612,0.9960066963245764,35.79771543259098,13.498613173344673,2.804743841197137,0.9816762280434881,0.9960254519457021,15.604138550000002,passed,
2025/05/10 01:30:00,0.7121926904436129,0.6480630201023886,81.06930668294571,103.36453341983496,2.720317090634435,2.82,2682.0637509834023,3050.294223148893,0.9796756175671936,0.9964149982940876,36.384303624484325,13.325731774854,2.818644914438554,0.9917789120705409,0.9985760138916286,15.593831366666668,passed,
2025/05/10 01:45:00,0.711931093488053,0.6479984220016229,81.05638137740034,103.32004566386556,2.719386454368706,2.8,2684.433604163783,3048.341060854935,0.9797601357671185,0.9964158375363904,36.34433409961643,13.35720855220375,2.8158504564669284,0.9925665101833294,0.9990917472455015,15.589629769999998,passed,
2025/05/10 02:00:00,0.712045208184526,0.6474653978005424,80.93748515472937,103.15482159296675,2.7183116036777015,2.82,2683.0453355399386,3046.0731797247918,0.9797258988618635,0.9963534090098919,36.27212993550985,13.369332341704137,2.812894127982327,0.9943307960329977,1.0015736662118122,15.57352933888888,passed,
2025/05/10 02:15:00,0.7124738997660602,0.6472033930213611,80.94689030263815,103.04210261027954,2.7205215602848893,2.81,2684.012546198304,3038.904861362914,0.9797167609913499,0.9963220342356484,36.21466539605844,13.538638392340234,2.81048215028136,0.9884768661562217,0.9960785556163495,15.569320194999998,passed,
2025/05/10 02:30:00,0.7096501504580756,0.6494446393328581,80.92491465892516,103.05593767280014,2.724703104032969,2.82,2675.6364805644853,3036.835834621216,0.9799274360060665,0.9967116488459413,36.716014209063694,13.39147802756056,2.8191494929446135,0.9980936905231255,0.9991355869121341,15.56479104888888,passed,
2025/05/10 02:45:00,0.7148591159702014,0.6436374244171083,80.86634982141341,102.4567692020654,2.714985752638134,2.79,2693.9141819341135,3035.3198511427986,0.9795855401966662,0.9958602444408985,35.63322188277168,13.561470207731153,2.7973993257014538,0.9839597277094051,0.9978990659216055,15.554788773333332,passed,
2025/05/10 03:00:00,0.7126776789971367,0.6456602322689825,80.81239796250112,102.43294668686974,2.7206421159094,2.81,2684.382614735386,3029.148700452235,0.9797236011316095,0.9962050093492144,36.07936018783499,13.54703755061468,2.804257031312978,0.9885256008554345,0.996870502219586,15.544473926666669,passed,
2025/05/10 03:15:00,0.7076620137982171,0.6495667949932166,80.72140102260354,102.4802048037733,2.7272245847222787,2.81,2665.537344583918,3030.5361427754046,0.9799914624080711,0.9968823688772664,37.02002671130904,13.153359796119132,2.82337096328108,1.0066153901943105,1.0035817237507256,15.53447165111111,passed,
2025/05/10 03:30:00,0.7115684535536991,0.645599593541713,80.6714205063889,102.04702274672525,2.719454933539845,2.78,2680.5514827964894,3030.123618803367,0.9798298433746624,0.9962998362485375,36.19067126251681,13.24385009433336,2.8022039421189398,0.9933115916449762,0.9994967906923944,15.529923578888884,passed,
2025/05/10 03:45:00,0.7032072292619527,0.6505102779622799,80.76945755581062,102.29260228790199,2.726258670459017,2.79,2671.752432433039,3018.8867930359042,0.9805720774477413,0.9971792216287647,37.35694452717185,13.21153660705913,2.828905062507955,1.0052022522539845,0.9950696316940154,15.514154528888891,passed,
2025/05/10 04:00:00,0.7108200955565598,0.645730334983936,80.55911048280676,101.70642966290445,2.7223501439435913,2.8,2676.6557893662616,3020.4801738193096,0.9799025893267083,0.9963898547551239,36.29047865091302,13.291294519831876,2.800081885324009,0.9969305455667387,1.0010894669354544,15.509598909444449,passed,
2025/05/10 04:15:00,0.7111213897423591,0.6439956203429298,80.598994979218,101.46975182081738,2.7202370824690405,2.81,2685.0219006463644,3012.861206022056,0.9799438289318622,0.9961800035448948,36.06042969378175,13.485855278519109,2.797778633159865,0.9960016268800206,1.002292745915913,15.499592918333336,passed,
2025/05/10 04:30:00,0.7096311649228008,0.646627099804749,80.39179182960939,101.38487410420431,2.7248302386821885,2.8,2667.2619310836717,3019.3403753755615,0.9799722585993936,0.9966095635803818,36.54221185874189,13.030317819856133,2.799105066187645,1.0023090577386489,1.0029389318690471,15.495025919999996,passed,
2025/05/10 04:45:00,0.7112695606158054,0.6438467697108755,80.36292383519105,101.0182547276881,2.721308447771207,2.79,2676.6082819658272,3011.447981683434,0.9798869717578365,0.99622792382213,36.091137648591975,13.255830654259182,2.7912479520349973,1.0001532217669438,1.005786742544069,15.47895556166666,passed,
2025/05/10 05:00:00,0.7106470226672941,0.6437140509615248,80.37795582476717,100.88676632069895,2.721325432405189,2.8,2678.7160619770066,3007.738604217155,0.9799949395557522,0.9962531955176726,36.11516511201488,13.27045330253115,2.7910471584359784,0.9989335234883594,1.0035415630284568,15.474693703333333,passed,
2025/05/10 05:15:00,0.711011734591449,0.6416618038160268,80.46362017783241,100.67804555736649,2.7185107897060607,2.8,2687.84940602157,3002.807240633547,0.979994422204413,0.9960002446950692,35.88472659426391,13.417507708992156,2.792045439646502,1.0006321895108186,1.007951509152106,15.470111494444446,passed,
2025/05/10 05:30:00,0.7055895928969476,0.6458179646984382,80.41159839762673,100.77880447245659,2.726201942955757,2.78,2673.3088023606756,2995.5161086475687,0.9804208102481055,0.9967236772881102,36.80192814145488,13.302391472242268,2.8080852467719444,1.0132578569102402,1.0083401133764605,15.454361486666672,passed,
2025/05/10 05:45:00,0.7088343376374406,0.6437644121706594,80.27971176162745,100.43372935717218,2.7228969460936665,2.78,2677.9543854519306,2996.0656147247814,0.9802452553410653,0.9963951689834244,36.25816710538351,13.280650202865571,2.788738063993912,1.0100180602654305,1.011112609659973,15.449771730555554,passed,
2025/05/10 06:00:00,0.7383375616126332,0.6625215007923164,87.13399386958854,109.30433680315889,2.7693437551109885,2.84,2877.5031033516198,3163.132763584862,0.9800572051014996,0.9967124655016156,34.07942274186947,13.406375510700881,2.679787356389579,1.0055027914106178,1.0215403305673303,16.728597214999997,passed,
2025/05/10 06:15:00,0.7306669771913954,0.6653352192756684,87.74066220296375,109.85149466960132,2.762085852905306,2.85,2896.6274449594775,3181.1939963206723,0.9809853038525203,0.9972714287138581,34.85500809216919,12.796876760618757,2.7049987614689583,0.9849296604576803,0.9887893893294994,16.78746461944444,passed,
2025/05/10 06:30:00,0.7269642205728379,0.6730932398474216,89.86323044288592,112.6943625104775,2.7667086844842212,2.83,2972.0181715108306,3245.343629301844,0.9815112804676829,0.9977402647497527,35.17972884754887,12.307152217099123,2.6935499574737514,0.9854260138231211,0.9787492306290356,17.201628888888884,passed,
2025/05/10 06:45:00,0.7247131692712584,0.6747230954937822,90.1759897036274,113.02925889780994,2.7647131403120344,2.83,2982.454573453452,3263.0713022320983,0.9817538659967912,0.9979502745939085,35.4216946479488,11.864155487841666,2.6955554375431126,0.9853849289189581,0.9744816117844186,17.267087456666665,passed,
2025/05/10 07:00:00,0.7234048733986602,0.6781029853004992,91.26523740221269,114.33910433978757,2.771174353569346,2.85,3024.4609466458182,3271.429150663776,0.9820999545161238,0.9981211585982034,35.4419571421882,12.252689081427537,2.687282274723198,0.9884840936070188,0.9733893630369096,17.44700917055556,passed,
2025/05/10 07:15:00,0.72541852049817,0.6784667994022469,92.03917247425522,115.14081179503555,2.764184835385569,2.83,3057.1033316627218,3318.8746562715123,0.9821100008314771,0.997989958150118,35.090948992962026,11.450919905221241,2.67264948594468,0.9847146523941492,0.9723154234045086,17.624381664999998,passed,
2025/05/10 07:30:00,0.7301851425544839,0.6758155272101144,92.09048205784669,114.96915191545618,2.75672869595046,2.83,3061.050128152267,3357.3401306805513,0.9816239606512639,0.9975899016199282,34.55560568256652,10.560291354689333,2.6584070202967673,0.9890815417711879,0.9848521070177247,17.69376060833333,passed,
2025/05/10 07:45:00,0.7354815593215486,0.6797746456640249,94.75711692244273,118.17444025279224,2.7811650535715127,2.99,3151.662914760764,3380.1621679622526,0.9810425235453594,0.9971739166844491,33.97928969023979,11.946102787862838,2.6409756463409515,1.0608946690152323,1.0605826135383665,18.16608365611111,passed,
2025/05/10 08:00:00,0.719216802449208,0.6899982755279342,91.30669282737753,115.47432446107891,2.845575649743331,2.97,3014.631953145576,3140.9363732772144,0.9815986175260522,0.9990551736518327,36.433610147499806,16.275704008876854,2.645777089860345,1.043770957702243,1.0072534346922548,17.516135339999998,passed,
2025/05/10 08:15:00,0.7145041400234503,0.6935709062497689,92.51801974477928,116.84442716050359,2.847193344870137,2.94,3052.187681183697,3165.300847263051,0.9820747877757654,0.999390031106224,36.94250585253739,16.085606915565368,2.662361446336494,1.0634513945155226,1.017528803217116,17.70239196,passed,
2025/05/10 08:30:00,0.7130052207189469,0.6919757232053196,92.74782367755728,116.70172986493249,2.853948500079246,2.93,3051.754591038438,3140.643421577865,0.9820550158696678,0.9993277449316873,37.197759874042035,16.70119903220332,2.6878159187037314,1.0686883680852441,1.0222974651810899,17.67278502,passed,
2025/05/10 08:45:00,0.7169717569680615,0.68781750225632,92.38926655653523,115.83544499060476,2.853222765021934,2.95,3043.9901734142704,3118.2888871430077,0.9818232442107462,0.9989165756238875,36.67787395068706,17.099894115691804,2.682399289004983,1.0809042241482265,1.0428263271838576,17.582354900000002,passed,
2025/05/10 09:00:00,0.7116497235150656,0.6917299814487338,93.02244452450557,116.67248667684028,2.861262818171518,2.94,3055.773745359031,3126.102234909127,0.9820519452598799,0.9993536075823415,37.418969633186116,17.072388487886602,2.700245094721641,1.1049799371784232,1.054984475215944,17.687971888888885,passed,
2025/05/10 09:15:00,0.7174016245761287,0.6910309615589196,93.93607554142797,117.60522195305512,2.8594002561670973,2.92,3094.5392916670994,3163.4843874303897,0.9816980986220001,0.9989221314886294,36.67718348967697,16.769837533899164,2.67503070575745,1.101580983513318,1.0606109937050388,17.89419451111112,passed,
2025/05/10 09:30:00,0.7189951012299267,0.6882661080154332,94.2528472033651,117.52154619524842,2.8625752285116337,2.93,3111.6975770812764,3133.8000999511614,0.9818659442890949,0.9986876303998534,36.31919120243359,17.664394446415404,2.6754103622412004,1.0799822192684279,1.045045534872104,17.87820694000001,passed,
2025/05/10 09:45:00,0.7158921520036634,0.6911822239366385,93.9326668620303,117.27677688132026,2.858186063056772,2.92,3103.354716220363,3146.0276244751017,0.9822076867125188,0.9990672126752961,36.64026125486075,16.993203853701864,2.6683596808998935,1.0638679298816038,1.0214371574145524,17.861897508888884,passed,
2025/05/10 10:00:00,0.7222955766093417,0.6871622189492829,94.0048195251816,116.93966469874573,2.8464465763292175,2.92,3112.695457775938,3175.0259177304574,0.9817997070709128,0.9984602598520148,35.804676313077366,16.329845868924966,2.654628045322605,1.0632940076055166,1.033032023143762,17.89766298222222,passed,
2025/05/10 10:15:00,0.713752341257205,0.6917072829006795,94.6435147244081,117.99239773742086,2.868187288565834,2.93,3122.550810719349,3128.60144989295,0.9823503912313141,0.9991591198639019,36.91243411216576,17.790540188926133,2.684178829553763,1.0823312946576367,1.0367067351244448,17.929475452777773,passed,
2025/05/10 10:30:00,0.7229824200265552,0.6869415701035546,94.25772266603761,117.23792624342987,2.848793554721565,2.9,3122.994715750647,3170.6644050280293,0.9818048328998854,0.9983977465955285,35.685747023867194,16.64668082074076,2.6524898882757504,1.0586172830001854,1.0300383479856308,17.929335538888882,passed,
2025/05/10 10:45:00,0.7203824923822404,0.687964607432465,94.47488914478026,117.51438831400053,2.8540323828604013,2.9,3126.180656496059,3158.1620895545234,0.9819759464939176,0.9985792469432532,36.024858866839054,17.027338265657914,2.6648362381347894,1.061801034266839,1.0291009549614312,17.93571770222222,passed,
2025/05/10 11:00:00,0.720271652001898,0.6893167358448569,95.26737096674722,118.51286810896197,2.8561116480804865,2.9,3148.2704442832064,3184.615981311244,0.9818409323958759,0.99856484415082,36.12067234384969,16.816676777262465,2.670187234684295,1.082771634407484,1.0487589598252183,18.08743068611111,passed,
2025/05/10 11:15:00,0.7187550257236787,0.6866966105664021,93.57644760787896,116.41393921624906,2.858232481915442,2.92,3084.4036067189672,3130.10556407024,0.9817321181477731,0.9986364642119882,36.43472813922565,17.20031679563453,2.6844774075653395,1.0879808856875794,1.0527058791134876,17.762511971111106,passed,
2025/05/10 11:30:00,0.7184991101619562,0.686497567907117,93.73280379047176,116.58035400875887,2.8618033852964957,2.9,3092.1422924085778,3114.0088922787336,0.9818773600777037,0.998651712754093,36.39508416650911,17.730677273680563,2.684192738239367,1.0656934621705934,1.031402228917683,17.76078447,passed,
2025/05/10 11:45:00,0.718973159104428,0.6894852621723904,93.72110789974101,117.0023780935706,2.861847336144242,2.89,3094.7567664989733,3140.3260802319533,0.9817760141823668,0.9988155406679408,36.373771325866656,17.18291024292689,2.6614947442078325,1.0383561647701416,1.0022579272314722,17.84385523555556,passed,
2025/05/10 12:00:00,0.7196038913397055,0.688911905853627,94.32332322781976,117.53480610555094,2.8592088657806918,2.96,3113.9863601268507,3157.380607125937,0.9817523380813473,0.9986702154336533,36.28242507455654,17.033724074097865,2.6693108509167294,1.0519933007405067,1.0175356420105548,17.93114803333334,passed,
2025/05/10 12:15:00,0.7167821090838727,0.6908064002105192,94.81002359928911,118.15514787821212,2.858918168717765,2.91,3129.798464762879,3165.1247894741564,0.9820852886220266,0.9988913581373804,36.56208276008814,16.992527422300125,2.67772695961037,1.0422478936833646,1.0032698481234101,17.99667046222222,passed,
2025/05/10 12:30:00,0.7177665280117059,0.690932025454605,94.74704631867863,118.14058026759058,2.8556743034996805,2.88,3129.4040998760347,3178.3512621149534,0.9820075693146768,0.9988475951885607,36.44296014975163,16.64940854271151,2.6706349941315906,1.0302370026362282,0.99267250318529,18.012894899999992,passed,
2025/05/10 12:45:00,0.7167487156252145,0.6910903327706448,94.64228073528074,118.00878202572186,2.8559855141087653,2.91,3123.1169603220605,3175.286589393897,0.9820283540268472,0.9989105292219371,36.59961251528518,16.621384858651478,2.6770247664569893,1.0383271845279103,0.9989120543933372,17.9881493,passed,
2025/05/10 13:00:00,0.7195694345683734,0.6902242358868673,94.84625689615126,118.21873338028392,2.8527065946290793,2.88,3130.799130291908,3197.711295207135,0.981740184591858,0.9986729068496935,36.295049493227125,16.24974750315249,2.6699618005231462,1.0508857271225271,1.015655997224994,18.053383425,passed,
2025/05/10 13:15:00,0.7277619807612273,0.6706841004562489,90.0326464007674,111.11375585803628,2.825265572753903,2.66,2974.726012624696,3067.026099559315,0.9812658977491227,0.9975471994969768,35.187815496921004,16.702980732978236,2.6907636988047354,0.9855261992519356,0.9765620834704941,17.06955424166666,passed,
2025/05/10 13:30:00,0.7131962813180155,0.6852642466239923,91.50472874254656,114.0937365601683,2.867531252864904,2.93,2998.563068835058,3054.5416074503546,0.9816844531352396,0.9990389485626701,37.369853778863444,17.925028847812477,2.716350433112539,1.0322917752708147,0.9915131649981128,17.35746683611112,passed,
2025/05/10 13:45:00,0.717333208149181,0.6827445872497009,90.70423986808468,113.09879401995605,2.85758119574157,2.91,2976.3286783663107,3066.744583562965,0.9813364941375056,0.998739915296146,36.88973784192537,17.236518221018365,2.699216864845124,1.0131669388771662,0.9795242324310766,17.26857251777777,passed,
2025/05/10 14:00:00,0.7160916735300511,0.6828990604449088,90.39474855078903,112.77894814472229,2.858548616196144,2.92,2962.625034687555,3059.1030751744825,0.9813311390076648,0.9988382510795348,37.094793094819416,17.231588358013077,2.7051800838452196,1.0107462610625224,0.9751547797684532,17.213402555555547,passed,
2025/05/10 14:15:00,0.7153817791146511,0.681838163702275,89.76632583825693,111.99435442107074,2.8588901545548464,2.94,2937.1318596635965,3043.2612270981776,0.9812274416259888,0.9988617755199137,37.266599589724464,17.251571871849062,2.713648105203755,1.0063739336179987,0.9703284721600521,17.097286916111106,passed,
2025/05/10 14:30:00,0.7135271511863888,0.6820331941242088,89.32360036036289,111.50292240736272,2.857533026978109,2.93,2917.8957250870935,3038.7284388610806,0.9812466861698154,0.9989991042943543,37.554520104460465,17.03039744108754,2.7230501277316264,1.0044059133530043,0.9654223259269371,17.021250277777778,passed,
2025/05/10 14:45:00,0.7146132744790816,0.6822763234910811,89.69216614857567,111.96522823131433,2.8600212102775986,2.92,2929.725417572105,3047.2872002650565,0.9811074086532776,0.9989126657429379,37.4557324688417,17.093534643572575,2.7201758984742583,1.0023728174093527,0.9650216181462486,17.094382861111114,passed,
2025/05/10 15:00:00,0.7149873440285285,0.6817032079160231,90.30391460089079,112.54231828517139,2.862509245041411,2.92,2948.283554169305,3049.0823841880706,0.9810855664179122,0.9987857592588064,37.40748453916508,17.398957900824737,2.7299319385515037,1.0082374284561215,0.9726640879507976,17.167515444444444,passed,
