datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/10 15:15:00,0.7139478676644856,0.6817533488276784,91.00409076740878,113.2322200741292,2.866335516311249,2.91,2972.037109309608,3040.302071477579,0.9813247334252871,0.9987866997313634,37.44465852782929,17.982351546096833,2.740720163233879,1.0156391063551895,0.9796311387008965,17.233381329999993,passed,
2025/05/10 15:30:00,0.7164738497021625,0.6808878906431937,90.93076324321149,113.1370394047183,2.863701878891737,2.93,2971.1314578951938,3052.2429601880226,0.9810751364445983,0.9985967190563367,37.173424199966206,17.70834856662235,2.7314547135828104,1.0151535264197653,0.9829394911489401,17.24914863833333,passed,
2025/05/10 15:45:00,0.7179505396283574,0.6804291696221715,90.93373386943848,113.15514428216818,2.8637656703819774,2.93,2970.918105543586,3057.727829733139,0.980884286017453,0.9984795292489174,37.03897188485839,17.634466487002882,2.7275834305015074,1.0163418808756681,0.9863632952463426,17.26462926833333,passed,
2025/05/10 16:00:00,0.7180213693597556,0.6803519197212312,91.11947383105205,113.35007222261395,2.8648917659749347,2.93,2974.8599409810786,3060.7224704364935,0.9808139200215883,0.9984390354295279,37.06617132022746,17.66699232249577,2.7323810364520544,1.016026946053744,0.9865260011443429,17.29129035333334,passed,
2025/05/10 16:15:00,0.7148997223942567,0.6817012366877563,91.38607992028744,113.68285480779072,2.8686661136245877,2.94,2977.2886590394655,3058.2003866230457,0.9809528635949432,0.9986443289789945,37.493540797440865,17.784797808125766,2.7496217668192675,1.0222773218728147,0.987802949432707,17.313802904444447,passed,
2025/05/10 16:30:00,0.7171430310650897,0.6789993867915567,90.34731128937449,112.40495812811834,2.866341897477736,2.92,2942.723108784814,3039.7744407459004,0.980652959754726,0.9984636753773525,37.296055778641765,17.754455761806458,2.7440645608836753,1.0107172997052694,0.9807430754462027,17.147883377777774,passed,
2025/05/10 16:45:00,0.7169068177879573,0.6791452714577031,90.44758107455372,112.547974802136,2.8697932973291183,2.94,2943.171758830485,3036.4246007066754,0.9805727115922388,0.9984650408765913,37.37764728327576,17.92690362101153,2.7484723287570123,1.0121439278863638,0.9818923528408958,17.160205553333338,passed,
2025/05/10 17:00:00,0.7152174173414872,0.6801062132993226,90.47883880576109,112.63605351478775,2.8703393056077506,2.93,2941.3449819081748,3038.8829217399093,0.9806476130591274,0.9986012056420293,37.607559684153266,17.825548049644606,2.754898962527832,1.018262060388387,0.9848096377202343,17.165283208333335,passed,
2025/05/10 17:15:00,0.717512766772503,0.6793859088502907,90.37565714024419,112.57507084522616,2.8738936645348088,2.96,2933.680685239185,3043.337238901876,0.9801836190743821,0.998414941386334,37.49117156083381,17.79280528681328,2.7516726522834873,1.0271991502996558,0.9968610882318543,17.177313944999987,passed,
2025/05/10 17:30:00,0.7138008147016365,0.6809004995769237,90.5679531992924,112.8112171465608,2.874679225503869,2.95,2934.030355586461,3045.5393053219623,0.980403360264023,0.9986669491049688,37.96309329615215,17.69367940870329,2.770303170949406,1.0235347725279638,0.9874893710145921,17.189344681666658,passed,
2025/05/10 17:45:00,0.7146130924271273,0.6807428571269837,90.58878287501464,112.82052949057618,2.8727865985208823,2.94,2937.170845824077,3050.5260569635657,0.9804008944134036,0.9986183047906958,37.83591455724629,17.585509553215182,2.7646612863599236,1.0290959268500073,0.9939731372369358,17.201375418333335,passed,
2025/05/10 18:00:00,0.7152767211814557,0.6803210944168706,90.6020301957903,112.54487663542992,2.8741810217905432,2.95,2938.8909683401575,3050.0867698387956,0.9803511404494966,0.998567722509621,37.75724598859343,17.49349294179744,2.758754426612672,1.0260285525007844,0.9913070393298545,17.213406155,passed,
2025/05/10 18:15:00,0.715828057340635,0.6795970219245038,90.6357373702131,112.26122470813266,2.8758455443775737,2.95,2940.5676348568913,3046.699165219688,0.980307193710064,0.99850017768807,37.69319216424242,17.48317065314762,2.756376052780796,1.025187658682694,0.9910547424762471,17.218454550000004,passed,
2025/05/10 18:30:00,0.7109237783297827,0.6813680054186668,90.91669824980863,112.33716441463316,2.8819103055235793,2.94,2943.334965795173,3035.504964432843,0.9806343970590615,0.998840471972117,38.29363748028313,17.637651692491676,2.7768059240116805,1.0357894619410193,0.9929180457926501,17.230480409999995,passed,
2025/05/10 18:45:00,0.7113116002297354,0.6805503355006399,90.74225783593604,111.8373101973654,2.8856191891609533,2.98,2935.7804151134887,3026.407228919522,0.9804933918735705,0.998789562505888,38.3069607684127,17.67696643957533,2.775928413695676,1.0366248889831615,0.993866796269576,17.20460307499999,passed,
2025/05/10 19:00:00,0.717687969583112,0.6758805428006989,90.60628793525693,111.10134106958292,2.8819686750799365,2.97,2940.944353576246,3019.062867325441,0.9801926820663741,0.9982112596794888,37.45827783135597,17.81813449457747,2.7559700910718097,1.0145728672100287,0.9842454958230998,17.17655411388889,passed,
2025/05/10 19:15:00,0.7177091332220629,0.6738264553398999,90.66593103701341,110.659222170437,2.883382923301773,2.95,2939.7568879168944,3007.6985222127882,0.9801472128283822,0.9980746741517086,37.47944683144514,17.958298340033274,2.769061091166835,1.008532968621516,0.979835388311606,17.14879136666667,passed,
2025/05/10 19:30:00,0.7154222923626896,0.6744483676294041,90.5985128489186,110.35272782280052,2.888685355568615,2.97,2936.5091049632806,2990.3192955585446,0.9803438287093315,0.9982656973238704,37.73804447725708,18.199250349328825,2.772634346393274,1.0187522106430051,0.9853712593888486,17.120742405555557,passed,
2025/05/10 19:45:00,0.721728730369791,0.669935845389841,90.29178016959689,109.46620572796624,2.882343321612611,2.97,2930.2715271260618,2999.9656969289017,0.9798021446742694,0.9976696527870944,37.021419080644705,17.77404872889825,2.7583212177184917,1.0076346426258638,0.9855954086691221,17.09297965833333,passed,
2025/05/10 20:00:00,0.7169721337935073,0.6679892606004132,88.17972738107028,106.79520722905573,2.880889283356649,2.92,2856.3456230204397,2942.694878838143,0.9800858891295198,0.998072454792811,37.629946247135386,17.79089844252648,2.7705293590933393,0.9887600133115106,0.9603612477681919,16.706393635555557,passed,
2025/05/11 05:00:00,0.728382126271436,0.6791577407123294,95.01214461332691,115.88996561309231,2.8544288537777485,2.91,3144.4419010223532,3156.1375488455997,0.9812447836630528,0.9975386597926038,35.09404754616583,16.772212212237708,2.66747627604863,1.0175181323729572,1.001416094436912,17.984555777222216,passed,
2025/05/11 05:15:00,0.7238075949834993,0.6847857363388613,96.94538963909689,118.64002963977738,2.8600508235045314,2.9,3203.546231420683,3196.924836981291,0.9816137625606132,0.9979275036161301,35.657032030725766,16.828189518719565,2.684259519676849,1.0618425105547926,1.0373190933747014,18.305672549999993,passed,
2025/05/11 05:30:00,0.7236010462166629,0.6811764090939548,94.6457054738635,116.14524552657775,2.859283215254842,2.89,3118.163671711275,3139.867972210779,0.9812993336795783,0.9979145133771946,35.8733752994771,17.136290885942422,2.696504001608067,1.0652332633529784,1.0414784742702763,17.893484839999996,passed,
2025/05/11 05:45:00,0.7195715394853565,0.6830221519748007,94.14062588046126,116.02093023579198,2.864063835121391,2.89,3094.835626945362,3116.4229834663975,0.9814888001585146,0.9982890969492897,36.436846138751505,17.52478320050399,2.7098928733081737,1.0752337672133683,1.0444305113040218,17.789441156666665,passed,
2025/05/11 06:00:00,0.719515115271214,0.6831532435761382,93.56675410574941,115.76191051369968,2.8657597638005408,2.93,3080.204754680932,3091.557568011141,0.9816129281105658,0.9983918516709828,36.37612307644386,18.055351003801437,2.7003337527898084,1.0649574812356362,1.0345769760115149,17.68678813611111,passed,
2025/05/11 06:15:00,0.7223911754366118,0.6816693471583409,92.9158658963843,115.21576249726694,2.854808323988113,2.91,3067.0121807263276,3097.6260988814333,0.9815860224623969,0.998217717071908,35.91169797376079,17.692569622185882,2.683870758682896,1.0361582496727526,1.011758598567127,17.598860674999997,passed,
2025/05/11 06:30:00,0.7213242241474905,0.680354930791321,91.4517889213251,113.7704720759981,2.844522573164894,2.89,3015.788152564595,3087.9502624568527,0.9815882977318832,0.9983334814373087,36.08907333370903,17.15429448627234,2.688454497073834,1.0258642821585577,1.0008277056383752,17.36222170222222,passed,
2025/05/11 06:45:00,0.7172327191244919,0.6818732062014579,90.59863134552847,113.2524694347809,2.8498833111563626,2.93,2979.902915779364,3056.531781150861,0.9817143941868077,0.9987253470635541,36.69584302469914,17.572780397927865,2.7014654536056812,1.043240133492171,1.0108822649696485,17.203134501666664,passed,
2025/05/11 07:00:00,0.7179780381144246,0.6826796560428727,90.38352708560873,113.40338383076623,2.8464642767227506,2.92,2976.9662335098274,3062.8929476317976,0.9817428750911223,0.9987649090012091,36.55711464080827,17.464090579376307,2.6895472270761065,1.0337074966874928,1.0022694102701837,17.19224339555556,passed,
2025/05/11 07:15:00,0.7183357013538613,0.6826291685617181,90.26019553818769,113.53192428849557,2.8431274666564956,2.91,2975.549499712729,3062.3311820332597,0.9818196884250378,0.9987585106014703,36.4547420583818,17.542737033983993,2.687295000256849,1.0249960523839718,0.9950989638020828,17.16646440666667,passed,
2025/05/11 07:30:00,0.7206374916131844,0.6822573299591429,90.01951935507127,113.55930042616615,2.8359510591960033,2.92,2972.626496336777,3076.4593281465795,0.9817311353824478,0.9986381606830044,36.12223790138871,17.22744377392313,2.6741966703044566,1.0165070216860765,0.9905638243474189,17.154911351111107,passed,
2025/05/11 07:45:00,0.7223080424995529,0.6817536273047674,89.67493742704303,113.43536522301187,2.829182823032906,2.92,2959.6390676045244,3095.601292095886,0.9814668751684503,0.9985252060830292,35.99398659897419,16.6826692781036,2.6714921160022485,1.02863107456001,1.0052840434809438,17.131382014999996,passed,
2025/05/11 08:00:00,0.7183453863692456,0.6838634485130907,90.39755982758383,114.42511877700132,2.840870275393535,2.93,2979.6499531255354,3071.4888420713764,0.9818215956627571,0.9987955074802876,36.45206239781373,17.716881765198096,2.6900180697373948,1.056687876218749,1.026982931010566,17.190500335555555,passed,
2025/05/11 08:15:00,0.7194871652595112,0.6840044344276083,90.61829454765974,114.686459106948,2.8390498676398903,2.93,2989.958864787559,3083.4074633403134,0.981797772737472,0.9987241996131139,36.27604901580849,17.557590499721538,2.682828084813472,1.054785703061238,1.0266560628814418,17.24258987,passed,
2025/05/11 08:30:00,0.7191643502489107,0.6847779863777543,90.9079882316468,115.03435389902027,2.836563009648444,2.92,3003.011713840169,3094.0595371599043,0.9819689704573225,0.998768884237896,36.23248966138272,17.40649835641111,2.679271625011668,1.0481012360904929,1.0192218626173164,17.294726777777772,passed,
2025/05/11 08:45:00,0.7208602237709597,0.6848199732659445,91.0063749803554,115.2081927449866,2.836331740844026,2.9,3005.5031932288166,3109.161994919042,0.9817149503791806,0.9986561562011878,36.09426689837024,17.148520359571027,2.67318883816886,1.059085579152564,1.032024775568366,17.34321895777778,passed,
2025/05/11 09:00:00,0.7176917939056294,0.6833383102611396,89.75847291968263,113.61242012561303,2.8350485408209134,2.9,2958.4665125373895,3070.5364412241615,0.9818771556172902,0.9988640465787135,36.528870292636846,17.278732816626533,2.6898526169668933,1.0610789271852503,1.0298450731548041,17.092516026666665,passed,
2025/05/11 09:15:00,0.7175714001815998,0.6868649133804141,90.8536024322613,115.19314184673495,2.840730374425028,2.89,2991.567978934491,3109.200661187192,0.9817007057321504,0.998946770608904,36.64779112930704,16.993349555003103,2.6852264934779764,1.0873491186338864,1.0526955329811047,17.330638783333338,passed,
2025/05/11 09:30:00,0.7179103153830008,0.6875430882260376,92.4294206893327,116.92489583419626,2.8487563451316773,2.9,3048.724242873685,3108.812399964704,0.9819527329747892,0.9988361225368074,36.450102435465936,17.92699770826017,2.6886101701390013,1.0960910487606532,1.0629369246359002,17.54132158166667,passed,
2025/05/11 09:45:00,0.7174196122900554,0.6906565086193905,93.67307360319087,118.59277534688788,2.8498114442453337,2.89,3097.495174801004,3139.023621634603,0.9822577481624987,0.9989651593472825,36.358932236756345,17.883494608268876,2.6759927022926036,1.0839784137290067,1.0486954504923642,17.772902638333328,passed,
2025/05/11 10:00:00,0.7229725204230435,0.688131771464891,93.65652692208761,118.38211653001547,2.8399590797311953,2.89,3106.5957999451443,3162.5290487819993,0.9819907367147275,0.9985186000153545,35.579343324925055,17.36828506825613,2.6547054814421953,1.0641196259372325,1.0390596474181801,17.80405803611111,passed,
2025/05/11 10:15:00,0.7216115113391396,0.6881290313829025,93.3519910188046,117.97478250777759,2.837665232969777,2.91,3093.00621197711,3161.5324701957993,0.9820293482616926,0.9986021605672453,35.78733507984154,17.12561102114869,2.6629182235424875,1.07005683494477,1.0426449257552872,17.748286966666672,passed,
2025/05/11 10:30:00,0.7186194130197923,0.6916288138552976,93.81326210218786,118.81543139998739,2.8431265828625745,2.9,3104.5924503066585,3173.902050093594,0.9821629776971507,0.9989283687362255,36.212890672628525,17.057175166244907,2.665133002189065,1.082360690586399,1.0474484961098534,17.850554614444437,passed,
2025/05/11 10:45:00,0.718116942019486,0.6931415515043741,94.409916521837,119.61149251121842,2.8448191628760866,2.89,3126.2033492616274,3187.0197984067895,0.9822723894008873,0.9990002946427048,36.2344075287232,17.069115331387316,2.662096934642118,1.0776909056918609,1.0413718623130848,17.95997819,passed,
2025/05/11 11:00:00,0.7176822822111684,0.6934892162467551,94.2106821238165,119.39095162536873,2.841623401069594,2.86,3119.73634413966,3193.3363041386337,0.9823106216989381,0.9990562806201163,36.28514892333636,16.74638748238071,2.6609919716149095,1.0673847028786565,1.0301268691608663,17.939374969999996,passed,
2025/05/11 11:15:00,0.7176993104571967,0.6920291062211984,93.39097311298497,118.33678194710438,2.8413141721376993,2.89,3090.2139503582102,3170.967104914583,0.9822213580993698,0.9990398144583122,36.33304637470894,16.830782832827616,2.6638858047743055,1.069369980438188,1.0325526160023273,17.789982466666665,passed,
2025/05/11 11:30:00,0.719488918252948,0.6908749248211729,93.78407266242908,118.72455696074384,2.8486306071315357,2.94,3103.229135083031,3158.0102976515655,0.9820428396488275,0.9988545344030517,36.13618317587709,17.510745494727086,2.6631326462539113,1.0676577047997544,1.0350320554122856,17.835958286666663,passed,
2025/05/11 11:45:00,0.7159885019286556,0.6951218336803342,94.45725060636063,119.83685041566575,2.8504289139481345,2.91,3129.782234113026,3173.8417282584605,0.9825263268512511,0.9992658531735223,36.4446261541552,17.42766874013765,2.6569691201336374,1.0431266226257585,1.0032613814035036,17.968032004999994,passed,
2025/05/11 12:00:00,0.718807175627949,0.6938127229776936,93.89905142704679,119.09108524134783,2.838461938174905,2.87,3114.121495177075,3200.7201797918656,0.9822877026641796,0.9990619550819055,36.110239936223856,16.40862539365931,2.6454290099843045,1.028900243774838,0.9934233831524723,17.924437740000002,passed,
2025/05/11 12:15:00,0.7183526640149623,0.6931861032681712,93.76266759349834,118.85148666114414,2.8408617211378555,2.89,3106.989370948706,3187.0897167297494,0.9822669313792923,0.9990572696034815,36.19815249850926,16.659419438027985,2.6521201051314494,1.0289581557601042,0.9934071425113461,17.88060835,passed,
2025/05/11 12:30:00,0.7170119857070573,0.6938243454984642,93.87677914625164,118.98003649851425,2.8412098452058925,2.9,3110.2496271462387,3185.980324629929,0.9824105903357253,0.9991564127625818,36.34000876819306,16.689909912571903,2.6565981676946793,1.0288686208454958,0.9911340792269904,17.888910526666667,passed,
2025/05/11 12:45:00,0.7241582902429032,0.6903448516791368,94.25555929140182,119.16118088539845,2.834941572687204,2.9,3127.176048255401,3218.4883880012403,0.9817967447607442,0.9985095067788947,35.4910541470884,16.25325772132212,2.641751490588151,1.0265736992648857,1.0015886458452552,17.989587916666665,passed,
2025/05/11 13:00:00,0.717961997985083,0.6928783956263173,94.05267992681064,119.05860477196141,2.8424283647540043,2.9,3110.3141780108713,3193.802038044762,0.9821240774701553,0.998999748127152,36.34455054861802,16.595080393603524,2.6653401365031777,1.0468942089835103,1.010790206312403,17.918998747222215,passed,
2025/05/11 13:15:00,0.7223537989923932,0.6889927520233946,93.81097016698405,118.47123659026319,2.8418875067752993,2.89,3105.928799481237,3177.134815491919,0.9818178671446252,0.9985628933377737,35.78436781097363,16.995925012523713,2.6592593872670016,1.0383097065132434,1.0117528314513082,17.855759991666663,passed,
2025/05/11 13:30:00,0.7166756195244913,0.6912482837483559,93.49371229922824,118.21490263343381,2.846970997448296,2.88,3081.8238947980876,3165.302600674056,0.9819512387569334,0.9989910659576335,36.65494280312683,16.93706732912289,2.68586594270408,1.0483874961839104,1.0116196822673496,17.785387950000008,passed,
2025/05/11 13:45:00,0.7167282921237251,0.6916439555243665,93.32958899711444,118.0985846245381,2.847993235371645,2.89,3074.4216532637283,3167.7857037866756,0.9818324388872454,0.9990201265223703,36.712776332113,16.807210698355455,2.6837858796168703,1.047021418576619,1.0096657817225676,17.777764326666663,passed,
2025/05/11 14:00:00,0.7168040616600123,0.6923322767656265,93.34331996880219,118.20737425263799,2.8492610642650398,2.89,3073.196546623382,3174.9738965644274,0.981722567639692,0.9990494379914785,36.76168476702933,16.66387275080126,2.681229479348832,1.0480420121686167,1.009951941067238,17.802668766666663,passed,
2025/05/11 14:15:00,0.7144455628046884,0.6932204009599272,93.65140023656853,118.52793983776989,2.850818478394266,2.9,3080.78982882649,3172.6632707343747,0.9819334783020526,0.9991919012226943,37.03036865492011,16.789114600895456,2.693417384557635,1.0550347479549846,1.01316553263648,17.82745965000001,passed,
2025/05/11 14:30:00,0.7175865507520931,0.6905886514353806,93.21619732925237,117.87005364714331,2.8497510381573674,2.88,3067.0099152135185,3163.849559496194,0.9816118641389021,0.9989056800801697,36.69499848369725,16.86540254124192,2.688126752238317,1.043936308328682,1.0086613043130903,17.75639825666667,passed,
2025/05/11 14:45:00,0.7165013230289785,0.6889562072811204,92.61633787890115,116.99022973939094,2.850366795482609,2.9,3042.5482298325737,3138.613842450912,0.9816059492843758,0.9989132945042926,36.876171618782834,17.093349853666915,2.701656302098037,1.0390913728692368,1.003670835200586,17.618579128333323,passed,
2025/05/11 15:00:00,0.7185107011329721,0.6871175757290209,93.53615137630719,117.76639426765723,2.852231620934458,2.88,3075.271380912117,3139.1796825652787,0.981590597805065,0.9986107686622994,36.5547761958144,17.610391737510003,2.7081649571087336,1.0410662041314758,1.0112272342339916,17.725053829999993,passed,
2025/05/11 15:15:00,0.7190596132722383,0.6904881452169648,97.69258269618783,122.8356887649446,2.8629832877172054,2.88,3221.6591595200707,3213.7387161233023,0.9819251820487948,0.9985555684350346,36.27483633096662,18.447531691154033,2.7014192222914923,1.061084142289126,1.035662847101113,18.424436567777782,passed,
2025/05/11 15:30:00,0.7231865341008724,0.6893723947452379,97.26543498333606,122.21228951410625,2.854567644648743,2.88,3212.9798567102735,3230.1949660187843,0.9816304824179276,0.9982385808444986,35.75223530424593,17.744650853278586,2.685241498769103,1.0351096311458108,1.0151236572785862,18.39247837777777,passed,
2025/05/11 15:45:00,0.7228366601185154,0.6904189246290385,97.22304992389704,122.19396881985047,2.853793464928658,2.89,3211.4335830039345,3234.41029441667,0.9816489955643425,0.9982865188968879,35.800514861576104,17.504549532148538,2.6842452926098446,1.029683118413474,1.0078355975015503,18.395107133333322,passed,
2025/05/11 16:00:00,0.7224901975172234,0.6908979632502538,97.57188866290014,122.64562020243521,2.8541021317836472,2.89,3219.5728958105847,3249.7716776417687,0.9815725777429175,0.9982954806488678,35.902800263645474,17.34502345733649,2.689301554619189,1.0331321201430446,1.0110583962889743,18.464170138333333,passed,
2025/05/11 16:15:00,0.7206196807620547,0.6926218838394058,97.70442567901046,122.88242449471798,2.855450225137652,2.89,3220.7659031944922,3252.31134845486,0.9816700072940236,0.99844746984913,36.160070119366715,17.217330886359257,2.6963058654949945,1.0358972216569822,1.009700891869785,18.483549895555555,passed,
2025/05/11 16:30:00,0.7237341390208224,0.6913229240642577,97.18963438885402,122.36038514745992,2.8550180155799745,2.9,3202.478223072646,3258.370114605139,0.9812058949282347,0.9982445869672206,35.90471068256481,16.977999768100798,2.6845826454004844,1.0340484769409397,1.0121390750362067,18.445838400000007,passed,
2025/05/11 16:45:00,0.7200843026640559,0.69308461673827,97.24716876275278,122.44865443867785,2.8568299067400806,2.9,3199.6188248093254,3249.2519092556836,0.9814818105053751,0.9985024477400485,36.355896217418255,17.01203278490579,2.7008073452859285,1.0379663184852832,1.0095969058897065,18.423326777777778,passed,
2025/05/11 17:00:00,0.7200985394059309,0.6924349630603633,97.08075614184003,122.19947795302942,2.856529826978104,2.9,3192.42819529685,3243.9329352699797,0.9814384991669209,0.9984696542486128,36.37800917165734,17.042499274098844,2.7050428575165695,1.0367417650199338,1.0088423543751681,18.38565754666666,passed,
2025/05/11 17:15:00,0.7212431931031453,0.6913370104327249,96.86975937360074,121.89568830559256,2.856829445939233,2.91,3184.204950164962,3238.4022802513555,0.9812726578796503,0.9983513355539453,36.282046469416834,17.1039400785003,2.7055095754037315,1.029972876509964,1.0044306102769458,18.34829345555556,passed,
2025/05/11 17:30:00,0.720544883164147,0.6912658320529272,96.75240991515601,121.76704279581631,2.858765913952568,2.91,3177.702473148101,3230.0453222811248,0.9812634060875955,0.9983917575586397,36.40294159783978,17.244026606641587,2.710747065829718,1.030731588741364,1.0042543690610743,18.318250982777784,passed,
2025/05/11 17:45:00,0.7192418952395302,0.6910344864039231,96.67306125797045,121.63106201339721,2.8612171055213675,2.92,3170.5117334674205,3218.6052218275827,0.98127761480983,0.9984450273813711,36.609820799733214,17.44667462635654,2.7223169255566315,1.0427921721266808,1.0145923052300811,18.28065072166666,passed,
2025/05/11 18:00:00,0.7210100559077677,0.6897357783322007,96.42839172278143,121.28462983261687,2.8605187323570735,2.92,3162.851247308877,3214.689443233757,0.9810945812450628,0.9982876395792407,36.42117831305974,17.466374263233064,2.7189737207677602,1.031767309933583,1.0069566502223735,18.24307461166667,passed,
2025/05/11 18:15:00,0.7208927731172485,0.6894858659327668,96.24963667626413,121.07480594354573,2.860091780589148,2.91,3155.4443875918287,3212.565422539148,0.9810534207654328,0.9982887842385921,36.46368516000015,17.41930634353351,2.7212148172168362,1.0291829360792037,1.0042563323499891,18.213092516666666,passed,
2025/05/11 18:30:00,0.7210020952563371,0.6888279751408489,96.08894542000161,120.8342448513555,2.859532460295088,2.91,3149.7483351201804,3206.382236002756,0.9810440063282155,0.9982561597643164,36.450944620278676,17.47810228014212,2.723629756749175,1.029645963842826,1.0052929297830557,18.175561689999995,passed,
2025/05/11 18:45:00,0.7207478903727284,0.6881838586281285,95.9002027927003,120.55859074870301,2.8598213231196317,2.92,3140.9916345235215,3198.9478598624632,0.9810015959924405,0.9982391618655964,36.51665245200492,17.544317861436834,2.7297520734457668,1.0286382264879101,1.0043898177671156,18.131094153333336,passed,
2025/05/11 19:00:00,0.7186999134729289,0.6885012161875007,95.58745099220779,120.24121331411293,2.8625893080862004,2.93,3128.0465626102414,3180.534601648126,0.9811339100626271,0.9984072398427107,36.77886039574654,17.801547966056244,2.7368293594814372,1.0285990981781632,1.001069886403668,18.058876989999998,passed,
2025/05/11 19:15:00,0.7197315415526314,0.6874749382867749,95.16781537876741,119.72884248140998,2.861877911195276,2.93,3113.447002435202,3174.2438518604704,0.9809765232921294,0.9983225613302145,36.697576824780896,17.769639565172596,2.734936865266068,1.0243900998814035,0.9985942707083111,17.99460356833334,passed,
2025/05/11 19:30:00,0.7185825351142268,0.687618455530173,94.79294085795749,119.32538969907021,2.860705226395664,2.93,3099.8135681554145,3167.9267106723946,0.9810468782750092,0.9984276895004839,36.846350536209975,17.68483105761134,2.737770913225526,1.0224479725531517,0.9947446518295906,17.930157373333326,passed,
2025/05/11 19:45:00,0.7205596586283346,0.6875453571429183,95.06733088727982,119.68629000550241,2.8603292767752144,2.93,3111.079791773865,3181.2783221929453,0.9808898762962979,0.9982885864139545,36.61012405189136,17.584480985544293,2.7291833291920953,1.0240323140533834,0.9990975022486605,17.99821613333334,passed,
2025/05/11 20:00:00,0.7192507355911791,0.6897427817787709,95.89867617647715,120.80460603600909,2.8629183038730974,2.93,3137.421351808558,3201.0223054536928,0.980998513066733,0.998409521459924,36.764034553899364,17.538787177383785,2.731826927932517,1.031820167968977,1.0042444414691307,18.146446364444433,passed,
2025/05/11 20:15:00,0.718128301955953,0.6917008884424612,96.85717840768464,122.01403066728868,2.865312363319718,2.95,3169.787631878562,3218.8891139235557,0.981171304141822,0.9985032241501092,36.85151333686196,17.593984013721226,2.733830640555361,1.0489721783556865,1.0193013540957858,18.305554464999993,passed,
2025/05/11 20:30:00,0.7177321408616367,0.6925261040345133,97.61602240037625,123.04504251017933,2.8675509796231444,2.93,3193.92993198771,3240.156024982307,0.9811753785583293,0.9985541776709098,36.91388630782349,17.652788353970685,2.733608013154008,1.0473335497700487,1.018251722537547,18.45006948888889,passed,
2025/05/11 20:45:00,0.7190690772962673,0.6919041615843932,98.33844877704975,123.97308358810206,2.864300328041244,2.93,3224.729444009124,3267.384615771603,0.9812651241280228,0.9984931832424333,36.645209661357896,17.675444666533828,2.7210953298469294,1.042137268421132,1.0176873382233274,18.595364431111108,passed,
2025/05/11 21:00:00,0.7167128393860762,0.695016935296299,99.10846586482295,125.12766316307196,2.864137138635233,2.94,3250.9829363807194,3295.0574251814987,0.9815285083802284,0.9987519384783262,36.884579307713814,17.390127323681675,2.7200736890778545,1.0459907872358942,1.0167989788743135,18.748757310555558,passed,
2025/05/11 21:15:00,0.7110044592158544,0.7014751783095858,98.84148767547805,125.80546178222697,2.8821543958092084,2.99,3233.2167774384443,3287.2983639793433,0.9815683737906521,0.9995363652741901,37.78444360895621,17.70958859523158,2.7093692741378637,1.0426413597279098,0.9996882486473013,18.793131377777776,passed,
2025/05/11 21:30:00,0.7198791147213939,0.6957301516848945,98.77240377117866,124.714025506441,2.853495071662877,2.86,3244.8923779253832,3324.171547120054,0.9813160816786601,0.9985350682935998,36.48326860708634,16.25758568857706,2.705049490992278,1.016094142551788,0.9892943131333165,18.744791535555553,passed,
2025/05/11 21:45:00,0.7204972429974869,0.6943628374601953,98.26473926220798,124.03812442400498,2.855194216912915,2.91,3226.5360827067398,3302.419599816903,0.9812012621504431,0.9984559320745564,36.44581605823245,16.527190052169008,2.707486640369112,1.0260896925484262,1.000247370590141,18.64143650722222,passed,
2025/05/11 22:00:00,0.7214720849536091,0.691515020742949,97.91511354983612,123.39604202687383,2.8564284955474153,2.95,3213.79590017036,3276.2727533588927,0.9811152002990701,0.9982825537734444,36.333153561289606,17.044156909164865,2.7150035672840955,1.045914835440817,1.0234139719150481,18.538417040000002,passed,
2025/05/11 22:15:00,0.7237508245071423,0.6892149540596603,97.26749685643111,122.60380498777077,2.857138761055894,2.95,3194.9721394032963,3256.0792022424803,0.9809239666569276,0.9981212306140445,36.06312450141796,17.37248441713567,2.7054865208732055,1.0383139301672621,1.0202722219237481,18.431548837777775,passed,
2025/05/11 22:30:00,0.7209967675842051,0.6912505367704,96.86294609305105,122.16576334063114,2.8598307051884504,2.93,3177.487150352755,3234.7402034309744,0.9810905662310003,0.9983351806750491,36.4256327080009,17.3512657984387,2.716343046055991,1.039468803506384,1.0144154645058905,18.337884674999994,passed,
2025/05/11 22:45:00,0.7197654160942425,0.691136771153465,96.30766695482761,121.5369946545346,2.8591400960450954,2.92,3158.093804227716,3220.1572142060495,0.9811788377576088,0.9984482023255015,36.57901521180178,17.365984374187786,2.71913877260121,1.0336113566133138,1.0063141427514934,18.23631322944445,passed,
2025/05/11 23:00:00,0.7199162598301965,0.6905421190860103,95.71802646061936,120.86277506351016,2.8568674326965993,2.93,3139.984109373229,3210.4218570931594,0.9811854221629447,0.9984679130013978,36.55050229397176,17.29393567791376,2.714982505641802,1.0347853044649484,1.0071976547922,18.142267989999997,passed,
2025/05/11 23:15:00,0.7197711546274542,0.6900021736404052,95.12281653904668,120.17942337188133,2.8550895142505164,2.91,3119.139880877064,3202.2641795736026,0.9811357914562653,0.9984953616406524,36.60216489292638,17.165963530177883,2.7148332103265016,1.024291130479996,0.9963731078687567,18.048174448333334,passed,
2025/05/11 23:30:00,0.7195760815674503,0.6874903676326388,94.50991395545378,119.20588171823191,2.8538538942383322,2.93,3096.888648855799,3173.599323961754,0.9811581527313515,0.9984070808639746,36.62171500868074,17.47738853025332,2.7269236611800607,1.0304147018429337,1.004099564993166,17.89505652,passed,
2025/05/11 23:45:00,0.7220888693153976,0.6854122159615439,93.98944794074698,118.84190906889832,2.8502379407828644,2.91,3082.2853487921316,3161.2917282231447,0.9809999759438822,0.9981929334332483,36.296114965968776,17.737686339811077,2.7231759913123565,1.020811094215889,1.000585253169082,17.795680271111117,passed,
2025/05/12 00:00:00,0.7223591924076255,0.6737961683990072,88.92213194198898,111.63003160050508,2.8422743190912243,2.9,2906.2642954618937,3027.9693372617303,0.9806223687470609,0.9980046604795368,36.464082115097064,17.863292927273445,2.740005293613092,0.9832203341508559,0.9679753000684358,16.86671985777778,passed,
2025/05/12 00:15:00,0.7307686539443874,0.6662087292816702,87.93623629434929,109.85088349755014,2.831149784606085,2.88,2877.9391992906358,3022.493750541534,0.9799010807773016,0.9971769130180657,35.47442464895068,17.505988284205436,2.7280092406388583,0.9725274092709911,0.9736935830581579,16.705009474999994,passed,
2025/05/12 00:30:00,0.7212590204673088,0.678848192237919,91.67049763993683,114.8605726579794,2.8611140706967104,2.91,2999.0701713937437,3054.125472701171,0.9808499559707865,0.9981103720183345,36.51753436224472,18.74738451684245,2.7370893785944816,1.0148839983188311,0.9955220101463824,17.318883229999997,passed,
2025/05/12 00:45:00,0.7316973785270366,0.6861342461295685,96.5406888904423,120.79610558886026,2.824883897293049,2.8,3190.7900926638713,3326.558175811448,0.9807094116908819,0.9974868125923397,34.84159640439842,14.623863979707805,2.665306317089238,0.9708843637800134,0.9622194575371392,18.410752176666666,passed,
2025/05/12 01:00:00,0.7234692998203097,0.6967026364357748,102.74394008123684,128.51282872400662,2.83259449967226,2.81,3393.139273656209,3492.1032020359958,0.9815879464434297,0.9981509725762117,35.72913175137108,14.15489201924129,2.687531679944317,1.0337915827537207,1.0157952097506688,19.503099965555553,passed,
2025/05/12 02:15:00,,,,,,,,,,,,,,,,9.64071600555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/12 02:30:00,0.7131136877379092,0.6368747902493834,80.10574334197233,98.41342047497743,2.7212171256782627,2.8,2679.332762936854,2994.1290032395223,0.9798393617845462,0.9957662581407566,35.6351120323705,12.488020553019933,2.771659251918822,0.93002113406368,0.9387948748770634,15.438721319999999,passed,
2025/05/12 02:45:00,0.730843633503125,0.6534930344897715,85.3963253317362,105.05191902015697,2.7665540310088197,2.82,2796.284010106162,3095.456013191849,0.9801948147643464,0.996801354515719,35.29091394023691,12.786296377092983,2.7539331348883374,0.9743692531569926,0.9854970750048612,16.29981711111111,passed,
2025/05/12 03:00:00,0.7308025426512972,0.6544854255315276,85.47499666383821,105.29884287533989,2.768393693164706,2.84,2797.9664242144727,3100.868303900105,0.9801261832815256,0.9968473266342729,35.3379164265527,12.763315389674199,2.751001413114017,0.9787288185034575,0.9889442343562364,16.330296858333337,passed,
2025/05/12 03:15:00,0.7293435208691246,0.6559473038286383,85.68410583734018,105.66094135942113,2.7696079669610247,2.83,2805.5814117535024,3101.55932065712,0.9803180047943151,0.9969959986584249,35.473205428727766,12.864397219626508,2.7519424686996286,0.9836688657645256,0.9908851641038169,16.360464034444444,passed,
2025/05/12 03:30:00,0.7305065759863448,0.6560087570327441,85.79774180878782,105.85631615677481,2.767981549872315,2.82,2812.5737729836296,3109.0619762304486,0.9803057707247554,0.9969295693116401,35.28332296218385,12.801844884724025,2.743994979726204,0.9738078831908347,0.9824789196163765,16.39097849888889,passed,
2025/05/12 03:45:00,0.7294671196526528,0.6570497349768859,85.85283054099045,106.07034530006989,2.767480726470669,2.8,2811.0294120179597,3122.591011399299,0.980261820730752,0.9970388007612299,35.48492892272922,12.477375833866398,2.74736825565427,0.9878719865153613,0.994538137547919,16.421180159999995,passed,
2025/05/12 04:00:00,0.7309025265256144,0.655503438263,86.54981339687417,106.59200425662885,2.764221237229429,2.79,2837.244114840354,3128.541448561128,0.9803709123650661,0.996774608173632,35.177817221206084,12.688992137672694,2.755743644160192,0.9996272312331419,1.010495184608364,16.490751151111112,passed,
2025/05/12 04:15:00,0.7236877537499973,0.6568417651588472,86.06849816120537,106.0638078387121,2.771898993641532,2.8,2809.6901369978923,3082.2343020949256,0.9807929172277241,0.9972809569869903,36.1481512618717,13.4023970278767,2.7931679237809157,1.0177924886898273,1.0182682940081216,16.331819423333332,passed,
2025/05/12 04:30:00,0.7194258990944873,0.6579771511498199,84.9752441806701,105.09187007070204,2.770245667511176,2.8,2765.488299396809,3074.8913233975613,0.9808332007886046,0.9977171334397784,36.8271716128073,12.837052951470973,2.802578461561443,1.0268257520021842,1.0201791709393044,16.179286346666665,passed,
2025/05/12 04:45:00,0.7233298145135919,0.651797597004234,83.92971738936924,103.67426859122412,2.761290498636016,2.79,2749.3919440247932,3052.80347435444,0.9802952246824924,0.9969574397045222,35.99848303057862,13.135919509942868,2.782089274206848,1.0106706157703085,1.0159194677417596,16.021547079999998,passed,
2025/05/12 05:00:00,0.7195068903927384,0.6476746087294064,83.19350394122895,102.59700116068123,2.7521040777836174,2.8,2743.89564291467,3020.454688672112,0.9803889901027264,0.9965900637284023,35.88211900219852,13.657335133663352,2.7884921163164718,1.0117154468712317,1.0177289359871295,15.86409205333333,passed,
2025/05/12 05:15:00,0.7170678303359664,0.6442150688921675,82.11153560481706,101.30185122661098,2.7416082925090017,2.79,2722.60436425941,3004.7528380453928,0.9802588153332878,0.9963091162970475,35.78173912167202,13.541185241753299,2.7841117378428066,1.0032686155486779,1.0103148173214533,15.702170000000004,passed,
2025/05/12 05:30:00,0.7147799073209553,0.6435076117924828,81.78833580207477,100.95304111914191,2.7358221612961393,2.77,2716.905056580658,3004.0659473428896,0.9803616150338598,0.9963129920691346,35.8892508065284,13.348196452523712,2.787108893670195,0.9998730407938042,1.0052220822837716,15.651559256666664,passed,
2025/05/12 05:45:00,0.7107044842461945,0.6449468929152323,81.31774685153758,100.64393012468233,2.7349441686060474,2.77,2695.6136914178132,3006.271314379153,0.9804336642389452,0.9966590671422423,36.47724558277835,12.92574717546232,2.7976430466459794,1.012740216625952,1.011423523452859,15.59433714666667,passed,
2025/05/12 06:00:00,0.7085874162126249,0.6461773861758472,80.9407835588591,100.4155478413921,2.739210637656163,2.78,2680.885614036439,2990.913026207514,0.98045958958965,0.9968699631245795,36.77911844743167,13.16206429822018,2.7991114504248533,1.0146766319701854,1.0091236704865787,15.536251169999996,passed,
2025/05/12 06:15:00,0.7113788533238632,0.6423458335922949,80.47577580686348,99.75982815264958,2.730752222807745,2.79,2681.695316100849,2986.0841321396024,0.9801643002466773,0.9963093193334501,36.08519320493453,13.24266657986093,2.779692350852585,1.0060959979461164,1.0087974695467552,15.477301326666666,passed,
2025/05/12 06:30:00,0.7128418525501666,0.6403762373489538,80.5278520228665,99.70149761210634,2.722748902476746,2.8,2700.4705859137102,2983.6192387442347,0.9803487381265403,0.9959854041364696,35.48848142082084,13.448955225546772,2.762731965216424,0.9893435302154281,0.9965554586039781,15.47634933166666,passed,
2025/05/12 06:45:00,0.7122466098258481,0.637520903198514,79.90470457652526,98.92498232206871,2.7151817275851537,2.78,2690.8936713412545,2976.594940847229,0.9801585197762872,0.9956661264386656,35.25757590692139,13.385642184385677,2.756894272596877,0.9779454510458896,0.9880545754053519,15.38826152111111,passed,
2025/05/12 07:00:00,0.67576944284168,0.6525861083361038,75.43013471415436,95.54219030012048,2.774615556048289,2.94,2489.1985479448167,2785.6045359502223,0.9805942336801043,0.9988251120582706,40.510981623904556,15.773004322496929,2.8472932996239875,1.0906402507555377,1.0325994561722178,14.635550691666662,passed,
2025/05/12 07:15:00,0.6169736006145744,0.6205106851049679,65.0508998465331,82.85267538780417,2.68340691337665,2.84,2291.2122095550208,2528.8275524072897,0.9803193784534321,0.9967508072785113,42.411515675895664,17.187898535493655,2.8976079126473215,1.0303528926738885,0.9720524694571934,12.934128020000006,passed,
2025/05/12 07:30:00,0.6207964003539763,0.6197670409401729,64.87636891017095,82.74974183211567,2.6803927300959005,2.89,2289.6131756871428,2541.3151597798455,0.979914060683309,0.9964631237233839,41.94677867192191,16.84581980727351,2.873037887344385,1.033446626120729,0.9819693000429398,12.948785190000006,passed,
2025/05/12 07:45:00,0.626360821443796,0.6162572316504225,65.739395612844,83.39689372363905,2.6757233507814377,2.85,2330.6835339314257,2548.200201924613,0.9798704885587514,0.9957222345773216,41.02598262869938,17.378198479611623,2.8685860238219383,1.0365980769742031,0.9944492960746123,13.05454313777778,passed,
2025/05/12 08:00:00,0.6249297540066668,0.6267464771437493,66.5981396735114,84.910876123322,2.704347622639933,2.82,2313.3311569168454,2555.6299194750045,0.9804298394630715,0.997342112892515,42.42063831972916,17.386760547971097,2.9022573454382705,1.0696657178796607,1.0031076113855262,13.167363311666668,passed,
2025/05/12 08:15:00,0.6222596190490995,0.6289932796792296,66.00814079172079,84.54539221718817,2.7010830831928607,2.88,2284.8642537453647,2574.450998966108,0.9802986523736833,0.9977746677195957,42.93941700930299,16.32642178585768,2.90179021370393,1.086058392915564,1.0136166399217847,13.125414225000002,passed,
2025/05/12 08:30:00,0.6290035064087685,0.6229541930314745,66.15917174410549,84.4068526041582,2.6995465168822457,2.83,2310.0739218489884,2557.634183543257,0.9795726168782193,0.9965592528242945,41.71109605609677,17.374682384731077,2.879626095927761,1.0901901562011833,1.0360096826599,13.140604461111112,passed,
2025/05/12 08:45:00,0.6315521614695789,0.6256634328981687,66.92632500272369,85.35766140588758,2.708829416760212,2.85,2327.1038581091143,2557.4815147460317,0.9799538507473409,0.9968711995172264,41.70037922800311,17.85170952970539,2.8816824473836786,1.0808458956587315,1.0229064587550964,13.231508546666666,passed,
2025/05/12 09:00:00,0.6315435201949974,0.6274759765878501,67.51842290689417,86.03605725549447,2.7071303221566594,2.85,2344.797481261761,2567.7677288997015,0.98055012895332,0.9971609731417442,41.76190666737733,17.78881641833704,2.887400743550696,1.0730787215234703,1.0102807724190468,13.298954239999997,passed,
2025/05/12 09:15:00,0.6364001938378276,0.6311109285998923,68.10036835880685,86.9458324069474,2.7189693102526147,2.86,2348.7320121861417,2582.3537139377368,0.9804446282344339,0.9974698125658279,41.71887303439346,17.75778794018547,2.8785121530857207,1.0721443634872299,1.0075418946733636,13.407470755555556,passed,
2025/05/12 09:30:00,0.6431210998826828,0.636267446171853,69.31586519498897,88.56479898092527,2.7301891780474117,2.84,2364.8495873592965,2624.892088616031,0.9804156476672363,0.9979050604878037,41.70613235929713,17.172399617935515,2.8771860047268336,1.0907151181446506,1.020427423464219,13.622938724999994,passed,
2025/05/12 09:45:00,0.6413612257036778,0.640965472011095,69.50055616538562,89.10046510550433,2.7447813263493326,2.85,2350.909542325025,2620.7276867607525,0.9805505408758901,0.9985977227409795,42.40031630359364,17.33035954515941,2.892354813079356,1.1119615908720661,1.0293309274701683,13.646057027777779,passed,
2025/05/12 10:00:00,0.6476459717866797,0.643237277637463,70.61593823787268,90.41142359302599,2.7508565467769093,2.81,2381.037367316309,2639.8594417014424,0.9807420501048362,0.9986421246873036,41.97077617561907,17.473036035089102,2.8824198606276927,1.09987528288958,1.019055937250595,13.811766857777775,passed,
2025/05/12 10:15:00,0.6501360732892538,0.6433642317163456,71.18905881727609,90.97765452812796,2.7542231102362584,2.8,2396.679939956409,2644.853482563682,0.9807454774742829,0.9985474977295073,41.78787988455852,17.683612989323834,2.886200673641294,1.0935095609618999,1.016200759530798,13.885507863333332,passed,
2025/05/12 10:30:00,0.6497881693401146,0.6446436472929997,70.80890685587015,90.71908969766575,2.7595795467285558,2.82,2376.1678261726775,2644.8144184205344,0.9804300396322739,0.9987239724581124,42.04724744618215,17.469130742160026,2.8843103888367256,1.1051033344158159,1.0244853559504765,13.855799906666665,passed,
2025/05/12 10:45:00,0.6535776534104484,0.6447021334876804,71.56221254279995,91.46800114189111,2.7659288427435174,2.83,2401.4812019927335,2639.792630614961,0.9805672304931063,0.9985842861480488,41.656501394813326,18.14786752472253,2.879468753974002,1.0850429182967645,1.0107406571952722,13.943804697777775,passed,
2025/05/12 11:00:00,0.659826870212271,0.6443030849471052,71.80000586005062,91.73966530129685,2.7617139701912867,2.85,2412.3218887210364,2666.3985839238944,0.9802904540534272,0.9983034635268234,41.011151380526755,17.602612547149864,2.8516637378303207,1.0765850484576378,1.011285215649634,14.025973279999999,passed,
2025/05/12 11:15:00,0.659075055975346,0.6510722703574057,72.28070670301537,92.67220306323412,2.7786199499419735,2.84,2403.767825445838,2673.603813372028,0.9805671082538568,0.9991902651338257,41.73693261830464,17.5119723694089,2.860660304671787,1.0896670438643559,1.0132719794121408,14.108086128888893,passed,
2025/05/12 11:30:00,0.6765755312464173,0.651930415894806,74.14299356366334,94.73294444114462,2.7868319471482748,2.83,2453.7880944009326,2729.2144956118946,0.9799688115612959,0.9986356340859983,40.330220350703016,17.239317439210076,2.823666360677181,1.0825700511972418,1.0278567805823364,14.444157199999998,passed,
2025/05/12 11:45:00,0.6698092282494599,0.6552179784871569,74.07147867647649,94.79650599494735,2.796125691713608,2.83,2440.1160903050295,2709.5489537255294,0.9803859355568301,0.99927959582389,41.25705940326339,17.57540732706552,2.851188178753593,1.0956822027928776,1.0271103715247942,14.399110733333334,passed,
2025/05/12 12:00:00,0.669042402643082,0.6534623946433928,73.7729299053733,94.35581599108737,2.7914081142375564,2.85,2434.7329523248136,2707.506981113303,0.9802685234670981,0.9991068106472535,41.211855463832634,17.464636734652416,2.852905076550142,1.0919794462360275,1.024860759738738,14.354090275555551,passed,
2025/05/12 12:15:00,0.6641766620308754,0.6565519191503832,73.52095992668869,94.26933868113424,2.7976796262775694,2.83,2414.6443203030926,2702.0470847182587,0.9804342667083501,0.999669302380675,41.97912386935783,17.317137567602387,2.8701790728993535,1.1047471850148634,1.0261763978357052,14.314863297777784,passed,
2025/05/12 12:30:00,0.6633807228172157,0.652689098787371,73.36819048047238,93.78543764162833,2.7884294892024197,2.85,2421.978924813222,2695.5587627119685,0.9804012774868444,0.9992271252978808,41.709906584296405,17.436422317362197,2.875028628339696,1.099912586862448,1.0258142472080374,14.269893,passed,
2025/05/12 12:45:00,0.6612398472159763,0.6540598136933092,72.98664393324192,93.50153767030001,2.793361880200741,2.83,2400.630633330867,2691.781063104562,0.9802256132834363,0.9994834541485065,42.14409868714604,17.27679937743438,2.883056805647862,1.1002851235066735,1.0212565401084606,14.224948711111116,passed,
2025/05/12 13:00:00,0.6613587293816272,0.6515828864289989,72.71043241769105,93.03713906640877,2.787236306752683,2.83,2402.4519440328118,2685.035757227724,0.9801673565794665,0.9991785686436763,41.86448144192295,17.36528254110709,2.875459154360067,1.0894481543685082,1.0146303437316173,14.18003043111111,passed,
2025/05/12 13:15:00,0.6611138409597155,0.6469064640514551,72.64502614519557,92.60244557649702,2.780757499971946,2.83,2414.064661650125,2669.1323305876404,0.9800506538322319,0.9985899811016523,41.487528019730156,17.885239656258648,2.8821153451407824,1.0874944439213645,1.0188037051375876,14.135138160000004,passed,
2025/05/12 13:30:00,0.6596788898067124,0.6450263776783408,72.427617532522,92.21637135416806,2.7779949496942846,2.83,2411.370638793259,2660.6284213344347,0.9799668532254109,0.9984057096627799,41.49021235413326,18.011033979886957,2.88889369209288,1.084210717452409,1.0163485534118037,14.089987773888893,passed,
2025/05/12 13:45:00,0.6577717561231563,0.6437672980891984,72.19781175397617,91.86958164271397,2.776205603328768,2.83,2405.8696020193615,2653.2471710657114,0.9798978403905685,0.9983141760796717,41.60070114161033,18.079698854766768,2.897829460262234,1.082745799403598,1.0141792063954,14.045148333333334,passed,
2025/05/12 14:00:00,0.6547958067079334,0.6431859901921918,72.06152889626775,91.62918731462919,2.7752994574901386,2.83,2401.327275706995,2645.367492463619,0.9799698344546345,0.9983517555209401,41.86055904356157,18.159185110381085,2.912684067766593,1.0908557116881124,1.0186457022551954,14.006089252222225,passed,
2025/05/12 14:15:00,0.6566940206887582,0.6403479098001337,71.79986111571948,91.18902675371447,2.7689337952429516,2.81,2404.7130949445823,2642.496801879176,0.9797729541231246,0.9979250894719658,41.385146180404035,18.19961888473537,2.8970136148821215,1.0734448179354334,1.008599363426109,13.975390054999995,passed,
2025/05/12 14:30:00,0.6532539035142919,0.643525991996555,71.62434084741889,91.20313628674646,2.7749275341581536,2.82,2386.469293578241,2642.4011965920295,0.9798934902337757,0.9984634202509975,42.04375137571738,17.955091708971032,2.9100701697493165,1.0804243429836384,1.006297780948176,13.954751188888892,passed,
2025/05/12 14:45:00,0.6526990835986659,0.64244930845578,71.50607485783047,90.98547191778637,2.773532995840894,2.82,2383.807555611105,2640.2100893548713,0.9797793439671226,0.9983456300576982,42.05052800737156,17.94771515930243,2.9146412229669107,1.0776911923110704,1.004377824995686,13.934278709999997,passed,
2025/05/12 15:00:00,0.6533417039987162,0.6404867427290108,71.36433495267806,90.70943483805847,2.7693480639237342,2.82,2385.863014410963,2638.312529978044,0.9796487854662044,0.9980695988207697,41.81328917348459,17.97423506195069,2.910145797644318,1.0755373817297016,1.0058295672816655,13.913690816666668,passed,
2025/05/12 15:15:00,0.651074330617692,0.6384989567733441,71.08597177587657,90.24829108514439,2.765391242932286,2.85,2381.5340359385173,2629.778774731854,0.9795836779641258,0.9978956588570416,41.88098808628708,18.043671186697594,2.9199135592475978,1.073674801874016,1.0038031834661045,13.858240562222226,passed,
