datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/12 15:30:00,0.6495309298329095,0.6364518197892217,70.83800763769985,89.82680124802322,2.7616335434236063,2.83,2378.281944631694,2623.1945852860235,0.9794616534786016,0.9976800134829088,41.879420236831066,18.096273893181035,2.9269684853546014,1.070110664025523,1.0023416045453022,13.812245351666668,passed,
2025/05/12 15:45:00,0.6453289019183399,0.6415949133087469,70.59328093711139,89.91772736782238,2.773513358322135,2.83,2351.2825073003874,2618.69354402386,0.9796498624125028,0.9985255811448644,42.79025989723705,17.91333131460596,2.9402280969967167,1.083536900492928,1.0021738903995219,13.784294968888894,passed,
2025/05/12 16:00:00,0.6388006075693545,0.6350042385636022,69.35119701021495,88.18549365797783,2.751680697697872,2.84,2336.0401001455207,2603.2353850894406,0.979467253892972,0.9978926451802116,42.73491887593802,17.64064892693641,2.9468014682862527,1.069087891132311,0.9956982212790597,13.591309013333332,passed,
2025/05/12 16:15:00,0.6411039765085244,0.628928021791304,69.32663295062665,87.74277363746734,2.7413160517296373,2.82,2356.4033368870237,2593.4255585747164,0.9791536708158365,0.9969450971998469,41.92677801351316,18.111815097830405,2.9397979187287007,1.0517446148236123,0.9921788677853643,13.569045404444449,passed,
2025/05/12 16:30:00,0.6373112627432735,0.6316197781245022,69.06917019591268,87.63589312399293,2.749475230880399,2.83,2335.544683296843,2584.176274227198,0.9792368859908089,0.9974691405786973,42.613033673692755,18.114298454246455,2.955165324730329,1.0616716598297173,0.9932281488653764,13.52665091555555,passed,
2025/05/12 16:45:00,0.6359111082401255,0.6292700006685583,68.78376658303903,87.16456455483322,2.740373916048611,2.82,2333.4459594911978,2589.1032318597945,0.9791073490244779,0.9971959631190899,42.54017005935379,17.773841251699174,2.958675655167772,1.0598746596602293,0.9946132744249877,13.489625404444443,passed,
2025/05/12 17:00:00,0.6314511400154478,0.6250550344609016,67.88386537908183,85.97461185257667,2.728799774611359,2.85,2320.7161432356083,2571.0669023428704,0.9789266021563564,0.9967641347363625,42.5129830492046,17.81180355254374,2.961130123588379,1.0477508124008812,0.9877475474410964,13.34869647222222,passed,
2025/05/12 17:15:00,0.628174176827595,0.621944025008499,67.36628817712194,85.22088510397134,2.721338509681428,2.84,2316.785856171032,2554.5188422970737,0.9788843096942118,0.9964381827291862,42.46833949449498,18.02251048232751,2.9646199098718267,1.0477693325580157,0.9905459882662825,13.256469068333333,passed,
2025/05/12 17:30:00,0.6278334339266467,0.6220386661783373,67.48007283892653,85.31572304330535,2.72382798919373,2.85,2318.021846561664,2551.1332038370397,0.9788968586713048,0.996467120006592,42.55189174131653,18.179308238740028,2.9720136520639238,1.050998978059465,0.9924817649155377,13.262740809999997,passed,
2025/05/12 17:45:00,0.6313772825203523,0.6236993598043564,68.07068664082841,86.00089128989002,2.7323313819271706,2.84,2327.322603943798,2558.7635585810212,0.9788557933956362,0.9965797095280746,42.47145538075686,18.314678895606338,2.97238856286232,1.0528514231227906,0.9937581892979475,13.350406556666666,passed,
2025/05/12 18:00:00,0.6354158155721575,0.6251574349243562,68.5970439090629,86.91744311720358,2.738230465462775,2.85,2336.252387518423,2571.2638401828026,0.9786060394442836,0.9965451801869212,42.28376406730416,18.508004544331982,2.972807526511929,1.05305051013346,0.9946465025959389,13.437910444444448,passed,
2025/05/12 18:15:00,0.6364630081663567,0.6284668509289946,69.02443577889345,88.33665893962821,2.7345171538082322,2.85,2344.5187826632896,2596.906758532739,0.978687182575001,0.9967562526667177,42.3165842993994,18.457973059026575,2.9802579347014424,1.0668007643464865,1.0018776056036254,13.512412906666665,passed,
2025/05/12 18:30:00,0.640884499582068,0.6404251527759571,69.98674606228194,90.98967951715734,2.756584213798861,2.84,2335.584415177612,2633.305523678792,0.978801692259413,0.9980106435485698,42.96961055980389,18.33524889664889,2.983717463020233,1.0942396241907635,1.014177384830805,13.697163565555549,passed,
2025/05/12 18:45:00,0.6402059401527238,0.6412246697245886,70.05329816449039,91.94147452554576,2.7481047627256645,2.85,2341.352409011184,2646.606865415397,0.9787580459705714,0.9979115830068708,42.90761239086484,18.521469935684788,2.9934398871544414,1.0952602128637234,1.0167616730238473,13.707434638333337,passed,
2025/05/12 19:00:00,0.6473970361593924,0.6453731925760767,69.43991417619358,92.6919972511277,2.754441910975576,2.94,2324.466360983888,2644.7574504063664,0.9782567403267725,0.9980081983200811,42.2766759631196,19.054291541463016,2.9325028677454172,1.0538831747566189,0.9855371641565601,13.687438331111107,passed,
2025/05/12 20:00:00,0.7109568231823882,0.6545150598597507,71.25494592773777,98.80098016291512,2.752590757928839,2.94,2361.2200094132413,2853.7399647235607,0.9750570937163475,0.9968041327973094,36.953544938211415,16.902681871486926,2.702004122781211,1.023010673913492,1.0346868623215146,14.354650627777776,passed,
2025/05/12 20:15:00,0.6684373894110857,0.6681722881933863,74.06544864022524,101.48510366542413,2.7647289433964013,2.98,2417.0390791900136,2824.350510496258,0.9792635809964328,0.9995476621088135,41.796026956657364,17.654063462691322,2.9123268798464617,1.0473343207943915,0.986521334692447,14.491021502222221,passed,
2025/05/12 20:30:00,0.6752565857904981,0.6615944113857579,73.88991046556374,100.36994994845699,2.7590937866679908,2.93,2417.9981749690755,2835.618794421038,0.9783965638295837,0.9986693771558804,40.961505585284634,17.1522345820571,2.896352877294694,1.0496285640294407,1.0031766055128841,14.49522193777778,passed,
2025/05/12 20:45:00,0.6725403399853117,0.6648378559040324,74.14984356602756,100.36122520428715,2.778416350608436,2.94,2409.082908637481,2811.47382071474,0.9786395752579188,0.9992412344557932,41.65894536920699,17.591253437216057,2.9133118319864084,1.0723720892890647,1.015159066680151,14.50488017611111,passed,
2025/05/12 21:00:00,0.6705265825276877,0.6652958325245288,73.8208671013923,99.54213590789088,2.784491244111096,2.95,2388.5216127855383,2806.2499565600338,0.9784916691591908,0.9994724286069375,42.10475992291876,17.173331924322706,2.921875090451381,1.0875574753220492,1.0239268108597208,14.464795950000001,passed,
2025/05/12 21:15:00,0.669856533740743,0.6592110795974345,74.02884938699563,98.75604908799335,2.784558617094492,2.93,2409.348044504587,2771.6528891562884,0.9785678632588976,0.998863115679552,41.747858605650606,18.086811220727796,2.933539313193934,1.0914375468616813,1.0329152833250652,14.426800795000002,passed,
2025/05/12 21:30:00,0.6727773659162006,0.6566647529200769,73.664542530621,97.78201309169037,2.786581470923196,2.95,2402.7303457083167,2760.792016777306,0.9782565562926249,0.9985851752349914,41.38058313109064,18.035459584410763,2.912431414208256,1.0738532609732794,1.0211633890494434,14.388575740000004,passed,
2025/05/12 21:45:00,0.6675448720514101,0.6519935711929289,72.8401752131791,96.07830828911877,2.7817216569555794,2.99,2389.5584000356484,2727.4200562410433,0.9782259764138599,0.9982871912116881,41.51549948426537,18.241085974956533,2.9212216576325067,1.073653263153409,1.0183564570140866,14.234009790000004,passed,
2025/05/12 22:00:00,0.661426078807077,0.6439113808060587,71.20684393349616,93.36890878660357,2.7579582188884064,2.94,2369.76014483628,2704.9734726040647,0.9780568294351814,0.997586102087248,41.25937533747392,17.724457714937554,2.907972881401439,1.0495214941172644,0.9966973752937598,13.995903288888892,passed,
2025/05/12 22:15:00,0.6647044086696747,0.6485863579248424,72.12164386687623,94.18252132925222,2.7769721325788312,2.94,2375.609490520525,2714.100642671297,0.9782848482377215,0.9981904656681038,41.58556856065333,17.616844956311404,2.9107944993545876,1.0483572555950933,0.9915538810466813,14.133983202777781,passed,
2025/05/12 22:30:00,0.6675924002121661,0.6445115850223838,71.68411919842077,93.08241903251006,2.7767400333652708,2.93,2375.3315114519746,2692.5817700767766,0.9780095485107673,0.9976883859221807,40.98345702176411,17.914719967623817,2.8837774294511367,1.0252413282100723,0.9767484279406602,14.072277694444443,passed,
2025/05/12 22:45:00,0.6625797920874689,0.6408504428929804,71.33927339732988,91.96929708655439,2.765498562995335,2.94,2374.608107994473,2688.0872698175285,0.9782039876077693,0.99748480168404,41.16020184288956,17.465779797463384,2.898474714283096,1.0246571239013946,0.9731816533751666,14.000876792222215,passed,
2025/05/12 23:00:00,0.6556922363085154,0.6387031180810381,70.97932223927326,90.9319020288755,2.7640768368600472,2.94,2363.4463239839833,2668.7783936909927,0.9783774126187121,0.9975433515706807,41.7579334455495,17.396746801280642,2.9285060094519304,1.044367576265,0.9843498202891939,13.909455779999991,passed,
2025/05/12 23:15:00,0.652557823215854,0.6376686216516841,70.44090078640103,89.90445945746592,2.7669802706209126,2.88,2345.8483793342657,2650.235141993754,0.9783399746259324,0.9976252165255067,42.069090825158526,17.326351967070202,2.9316881504636267,1.0476336034442808,0.9846493550777752,13.824064533888885,passed,
2025/05/12 23:30:00,0.6504138988814074,0.6309630619253873,70.68734098655737,89.19248835423002,2.7629330429702263,2.89,2370.051208761028,2619.221430957883,0.9784258416463246,0.9968962741498784,41.7646675680425,18.205049589651395,2.9549488818346856,1.0630552281840973,1.0058188992755956,13.785026236666665,passed,
2025/05/12 23:45:00,0.6484418659103974,0.6317047598312849,70.7686433878953,88.88762991563623,2.7719976991088138,2.86,2364.9835608152575,2604.2858416912973,0.9786145933141785,0.9971787477051737,42.1480692715786,18.358314377471803,2.9662068440248532,1.0642567926705029,1.0028064848339686,13.774803349999997,passed,
2025/05/13 00:00:00,0.6581018150690713,0.6538110738980274,72.70991968747015,95.35181438767577,2.7902924772793933,2.89,2377.4133771763027,2697.4656379066014,0.9789383441514146,0.9989777899305438,42.58785081571204,18.408905189897215,2.9543636458023133,1.0942044994227504,1.0206238116727968,14.160396738888883,passed,
2025/05/13 00:15:00,0.6687232978674157,0.6525469914449339,74.13285726346781,96.50959767106066,2.7961486423821267,2.84,2420.7476603131704,2719.0110126420686,0.978780064561478,0.9984878989816323,41.63276244505555,18.60957459212034,2.937320488089475,1.0910682415613537,1.0324920476065715,14.371529235555554,passed,
2025/05/13 00:30:00,0.6646586432982706,0.6533380608593328,73.8047210357885,95.94628086112189,2.797868958600558,2.86,2405.1384504882953,2713.064820843361,0.9789084981164471,0.9987949491481903,42.14442609689706,18.32888614573208,2.949022631581011,1.0977470585423277,1.031241234641787,14.32006205666667,passed,
2025/05/13 00:45:00,0.6657569425702169,0.6520333016472804,73.96704756931426,95.77658825084339,2.801069281480265,2.85,2411.797969462736,2704.0267230214067,0.9788902542738,0.9986497080155778,41.99694627281845,18.581740970214824,2.948064442787737,1.0999100013045708,1.0355030561245908,14.329779395555555,passed,
2025/05/13 01:00:00,0.6727054598362172,0.650322200418281,74.57383004533042,96.09824452156185,2.806533546055322,2.87,2437.225001584193,2699.2153396551294,0.9788067780382907,0.9982606870940591,41.21304654759065,19.1144516759892,2.92269073200612,1.0860195522585638,1.0329163103182522,14.415592125000002,passed,
2025/05/13 01:15:00,0.6846313576111113,0.6509483077931689,74.42807844202224,95.95126683776132,2.8104640691784164,2.9,2427.1612776818233,2730.6223940904533,0.9780272410295654,0.9980346359459268,40.32535661540049,18.22090276027955,2.8649175557287707,1.0623811478076872,1.0231735483858697,14.495765686111108,passed,
2025/05/13 01:30:00,0.6938983921586459,0.6495785140430665,74.3149447508263,95.64468226689092,2.8110965583727276,2.9,2425.9987635628913,2745.40901680472,0.977497100502344,0.9976673010837294,39.437336719438456,17.80538287220364,2.8203696990949143,1.0533073153570272,1.026620584012088,14.537326613333336,passed,
2025/05/13 01:45:00,0.6817850853374232,0.655462363079209,74.62045343055871,95.96172092335857,2.816431461182682,2.94,2421.0935456097923,2741.878494391672,0.9785447550943769,0.9987801964089771,40.963380185452436,17.500393503760936,2.866002073037781,1.0590912350569435,1.0085850740050966,14.54115688666666,passed,
2025/05/13 02:00:00,0.6810149413568182,0.6520153812581604,74.9646145530709,95.75985797789241,2.8109020209281517,2.92,2444.01977205012,2732.269322459934,0.9787867808152324,0.998409021105001,40.687231612900575,17.83872564895055,2.8739551864617128,1.0476239357553743,1.0005113388500537,14.550041476666665,passed,
2025/05/13 02:15:00,0.6865195809367108,0.6543210755788778,75.88458892605124,96.63744333578074,2.8270534459675494,2.94,2459.9098450083934,2734.777017956287,0.9787610073986966,0.998550948705758,40.51742857508216,18.194571584276698,2.8675043453231126,1.0515782559902802,1.0071675526918975,14.68565739666666,passed,
2025/05/13 02:30:00,0.6441866771337487,0.636082371944545,69.89504819387138,88.87544312890887,2.7692685167835585,2.9,2344.8014100968585,2588.137974432123,0.9791693449762409,0.9978165846067064,42.45104135646203,18.61499478174823,2.9398954862694944,1.046744481605121,0.9778771096712695,13.660633732777772,passed,
2025/05/13 02:45:00,0.6519920859127657,0.6292077620465253,69.80416215627001,88.20607441747562,2.753591112672575,2.91,2364.92483911208,2605.9479500433945,0.9785149145777806,0.9966456360622677,41.10646844015472,18.18529951022873,2.901506976892336,1.0286281877131542,0.9819224548755939,13.687751134444449,passed,
2025/05/13 03:00:00,0.6534591249183268,0.6318714061853936,69.7555559755788,88.14829096545982,2.7582466043462484,2.91,2353.2528001178543,2618.9473656406813,0.9785241335713485,0.9970244835265895,41.28151854974466,17.549763628669236,2.8890130120072897,1.0229763984530842,0.9745275576916225,13.714554223333332,passed,
2025/05/13 03:15:00,0.654480224285925,0.6311573100567417,70.00812261541127,88.12618071139207,2.760297098492569,2.9,2361.5160827376503,2616.686555809187,0.9785851214677875,0.9969492844742122,41.176595358484036,17.638651197248844,2.8894896283476794,1.0213708187651995,0.9743630540544506,13.741318298888888,passed,
2025/05/13 03:30:00,0.6532701966002439,0.6347181424552726,70.14524875834283,88.27933179895618,2.770163174736932,2.9,2350.0884624189116,2620.1319104404347,0.978767666412118,0.997540899068154,41.732294741901995,17.340819745793965,2.8969273793607964,1.0310115083374074,0.9758990093900456,13.768321447222224,passed,
2025/05/13 03:45:00,0.6557319507585387,0.63306697991242,70.33796228270752,88.22412065691842,2.769214349879789,2.88,2360.9217081808615,2620.63856481737,0.978689993950878,0.997260318423556,41.37338336356761,17.41770252219069,2.889436559291873,1.0291959544921128,0.9790805332453788,13.79500819277778,passed,
2025/05/13 04:00:00,0.6516039254548529,0.6342273724843381,70.48419167267588,88.37298319412969,2.7752634407576227,2.89,2361.3947896737927,2601.226964619992,0.9790603697278036,0.997570145082675,41.854754609561695,17.985823733358615,2.912037136266502,1.0410168603901335,0.9825791540876107,13.772582724999998,passed,
2025/05/13 04:15:00,0.6579560897247599,0.6331244642392343,70.44799053378874,88.37476652662224,2.7704831163278922,2.9,2364.5272801082215,2623.956309107168,0.9785999213529806,0.9971870361509287,41.16924767404821,17.44835502626446,2.880686115455929,1.0328434977694467,0.9848493346576106,13.82050956,passed,
2025/05/13 04:30:00,0.658456185204643,0.6339276904483384,70.8518529951222,88.80300282028853,2.774523953266311,2.92,2375.307696871303,2620.875168746586,0.9787979386589217,0.9972794532152911,41.176448097242925,17.76790423841065,2.8852297298027554,1.0386427074022022,0.9880901492925414,13.862029035555551,passed,
2025/05/13 04:45:00,0.6607402115847965,0.6351195149077866,70.63944854078359,88.74462821545406,2.7786865019499833,2.92,2369.41824055048,2615.591643016763,0.9787474143110553,0.9973699815687328,40.986782166423986,17.889656058255806,2.8613583058750853,1.0233096712443819,0.9755105635651959,13.851779675555555,passed,
2025/05/13 05:00:00,0.6488685464296599,0.621759070914132,68.35177600133972,85.55352939259132,2.72526140907499,2.81,2352.552684071012,2605.9273043080248,0.9785054312442208,0.9959230006937069,40.52944361052007,16.819638022461103,2.862314707952089,0.9922686156122352,0.960849700846559,13.513154159999994,passed,
2025/05/13 05:15:00,0.655299852626203,0.6264373997648338,69.01649307229502,86.58005818196307,2.737537586924574,2.87,2355.2900892409857,2631.0057771927127,0.9784425475274281,0.9963724494840012,40.463173543451475,16.46619103837886,2.846173764742587,1.0013616880681955,0.967796488878566,13.650172353888884,passed,
2025/05/13 05:30:00,0.6489001268641346,0.6348412454565223,69.28016050116183,87.32491182626084,2.767658892461128,2.89,2331.413281923258,2596.3685614385845,0.9790756892811293,0.9977820201722103,41.96551154844272,17.4277716027105,2.8822308787639903,1.0229923337036173,0.9662644451996146,13.638419238888895,passed,
2025/05/13 05:45:00,0.6460190367018313,0.6340340984515829,69.33645059296232,87.27743781656112,2.757897180016558,2.88,2335.6938106900006,2610.311895700439,0.9792887585180686,0.9977883911897457,42.14786904639367,16.912697920207755,2.8978831728793653,1.0389794543614879,0.9786805636729046,13.640575189999998,passed,
2025/05/13 06:00:00,0.6492137302029952,0.6275381913001662,69.36302759823157,86.87427813725405,2.7447786825790956,2.86,2360.485087258456,2605.5784945045752,0.9789676185946005,0.9967362822334702,41.16998634743443,17.288717262254064,2.8864363121626204,1.0318472525823614,0.98609137977268,13.630745455555557,passed,
2025/05/13 06:15:00,0.6453171596463688,0.6347027633322291,69.31011915871217,87.2918570390557,2.7639678081805594,2.9,2333.9859250986674,2593.553714240341,0.9793827402306899,0.9979003597462769,42.24382655942894,17.429179218813942,2.8984687318777937,1.0514065882548898,0.9885288423929779,13.619560936666664,passed,
2025/05/13 06:30:00,0.650770864125539,0.629077992761579,68.9798352644551,86.68679454079478,2.7505647846325676,2.92,2344.1039426015727,2601.5168333372208,0.9787421562476089,0.9968935712657951,41.167859786759074,17.259855637330535,2.867591156340003,1.0294970621586033,0.9850204069031007,13.60325034444444,passed,
2025/05/13 06:45:00,0.6480007152330226,0.6263586096464475,68.33241846711445,85.87144898502947,2.7384705917522987,2.91,2338.214742053757,2595.5109893910985,0.9787552723767127,0.9966165408512222,41.0345908251203,17.062743739121824,2.8599226319596336,1.0221905718298097,0.9815140342563833,13.510862823333339,passed,
2025/05/13 07:00:00,0.6446301043268533,0.6249431751372108,67.89670368327604,85.32605779951881,2.732173088092433,2.91,2334.7663611918833,2581.1141490805508,0.9789645131893179,0.9965480377594222,41.07940508370124,17.214260332222487,2.8588667371627157,1.0113011899532718,0.9708493753695586,13.43103643444444,passed,
2025/05/13 07:15:00,0.6450607007401655,0.6259653564569625,68.10601942646778,85.59833399204224,2.73309812253776,2.9,2338.0140930590555,2588.055667838813,0.9790688741127626,0.9966809031702262,41.13894253754084,17.094477508271375,2.860825321799905,1.012399907170568,0.970009687605417,13.463432014999995,passed,
2025/05/13 07:30:00,0.6763258738911978,0.6492562331461177,74.30826814292567,93.41593366862907,2.8251524479405297,3.06,2442.07781110875,2651.228134377309,0.9796215562767896,0.9986115624072373,40.751424596443826,18.96350629239681,2.845218426180697,1.0615151683970916,1.0054751004710845,14.389365759999993,passed,
2025/05/13 07:45:00,0.7218155794045169,0.688885199383269,96.49716373890823,120.89055986192453,2.8883477997320046,2.92,3183.513131488977,3162.4046956625875,0.9813107695067143,0.9986305219537734,36.165287303137056,19.297264522685992,2.6546009051536106,1.0242550307875584,0.99974713889377,18.329217793333324,passed,
2025/05/13 08:00:00,0.7172203164190871,0.6859922556958988,92.2497188133168,115.19761594448758,2.8498852236302987,2.94,3025.063774155406,3143.976967985268,0.9812952772381246,0.9987324764648567,36.93097822006087,16.131940810110468,2.7042840724356316,1.0325356344661738,0.9973162680588514,17.581058054999996,passed,
2025/05/13 08:15:00,0.7139199846349281,0.682965050220815,90.36948242244314,112.86261455604934,2.859861897674585,2.94,2946.641358374326,3066.8308891202632,0.981048904583986,0.9988827539898408,37.59850406538177,17.000567627807328,2.7357504087554463,1.0282806676772618,0.9899422386347387,17.19770015333333,passed,
2025/05/13 08:30:00,0.713832943418364,0.6789027695932051,88.30025929978599,110.28444309008864,2.857699615773386,2.93,2879.324904380578,3002.8787524410614,0.9810655182178418,0.9988911603797783,37.603458799571996,17.466162893051706,2.735796349117194,1.0202711829916147,0.9836690590266839,16.809571130000002,passed,
2025/05/13 08:45:00,0.7197263342365273,0.6690802844091176,85.77423569372426,106.78750086954363,2.8461388526455025,2.93,2798.715082646342,2943.8749458787825,0.9805605055998903,0.9982832205436311,36.92900416300394,17.63034976750515,2.731938318956018,0.9850906651485403,0.9650067101495379,16.344208595,passed,
2025/05/13 09:00:00,0.6870197766733515,0.6840781864375413,82.90103132449038,104.89666207423606,2.9117043944938303,3.02,2644.606801916461,2779.486038070769,0.9812378508618443,1.0011563170540165,41.59076298300425,20.081531697645623,2.836588432019136,1.1018679592723524,1.0169802347923553,15.793354958333337,passed,
2025/05/13 09:15:00,0.6838852052090048,0.6816127008961809,79.87042730725457,101.70957179225783,2.9398723648976732,2.97,2530.6801206396217,2666.7142349780524,0.980560192568151,1.0015501137507214,42.35367442346136,21.715301995653554,2.840363931767269,1.1095215362639816,1.0206288645160333,15.279676035555548,passed,
2025/05/13 09:30:00,0.6733808116729779,0.6603390295714702,74.54553549195533,94.56719984092616,2.8845177317409236,2.93,2412.1978526543116,2573.5156282717926,0.9799248006828915,1.0001183101105076,42.05665199139508,21.42947124935933,2.851674522455084,1.0664653847624246,0.9920772817747818,14.38137894111111,passed,
2025/05/13 09:45:00,0.6831582697858155,0.6595015462414509,75.15707951678428,95.27765188056345,2.896366127719301,2.96,2428.275652881764,2574.16460769252,0.9794595751353832,0.9997495092996204,41.24902516942088,22.00427426690836,2.8249347344262086,1.0603444814449208,0.9996685300265756,14.488898526666667,passed,
2025/05/13 10:00:00,0.686016206191412,0.6760167883235126,78.0371499363046,99.39214223597222,2.9404918774190847,3.0,2465.428221539376,2622.943806703051,0.9799724711161204,1.0013223520757404,42.32038787735319,21.9638009400887,2.845038184380037,1.1089100367638207,1.0283229936065788,14.96231661833333,passed,
2025/05/13 10:15:00,0.6822865693009619,0.6729227896132067,76.97497308706349,98.03666238926643,2.928252368504613,2.93,2443.48359402164,2606.043362789843,0.9800355891896183,1.0011931837107664,42.388501457217956,21.825607351184768,2.846388012697425,1.0942256423615335,1.0135202769156892,14.786289271111114,passed,
2025/05/13 10:30:00,0.6951395455562898,0.6727151587634941,78.26339892104615,99.50769670725637,2.9329193870142967,2.98,2486.955597166065,2637.083772346074,0.9796297520689917,1.0006453954822438,41.17315871710448,21.915826386663227,2.8056190735802162,1.0824924183601072,1.0194798466737949,15.028394406666667,passed,
2025/05/13 10:45:00,0.6975546932037177,0.6733715513494474,79.79136700659467,101.16403125723112,2.9301455792726867,2.98,2541.1698190466955,2673.1629900545154,0.9797192208561921,1.0003676386009044,40.77834224049912,21.819797237377465,2.804502188403124,1.0936435909940248,1.0332787107586885,15.278754229444443,passed,
2025/05/13 11:00:00,0.7206490231654691,0.6631682850187317,82.23712163570706,102.77506342327077,2.859862087510065,2.93,2671.7667649516848,2829.2498850145294,0.9798263019781142,0.9982910003256099,37.182211618870376,18.903496074686416,2.7302007196319464,0.9629824884795873,0.9480989815172002,15.732148960000002,passed,
2025/05/13 11:15:00,0.7177710443101474,0.6703306020788913,85.57247662728498,106.74606049119159,2.85289260914182,2.94,2788.547419601861,2926.8373029370496,0.9805930179039214,0.9984850203925397,37.227581352214955,18.016653660308442,2.7358828662129766,0.9784238776351174,0.954913174997861,16.30537883333333,passed,
2025/05/13 11:30:00,0.7186850785086617,0.6755681539999547,88.76791543965363,110.58264149586009,2.8593760808312774,2.92,2897.1101156520285,2999.5409178561154,0.9807146229333193,0.9983758522864533,37.013152737668044,17.992108932873677,2.7339971699431964,1.0023166051254346,0.976449347824602,16.86074292222222,passed,
2025/05/13 11:45:00,0.7193481421194788,0.6777241569021066,90.76534779962293,112.8970407603129,2.8634030480838093,2.93,2962.1193467932394,3041.8229698515283,0.9807048443371795,0.998235779761681,36.910838024508195,18.04998018275284,2.7412181742979302,1.0175676442673003,0.9926584849305063,17.191706729999993,passed,
2025/05/13 12:00:00,0.716314926411549,0.6790215200666659,89.9549571943549,112.17158327507111,2.864016734232885,2.92,2932.009350524729,3027.4486087157925,0.9808334740102899,0.9985642548843339,37.3310485402296,17.922968455973297,2.7437273669287063,1.0182276478538832,0.9872047736537998,17.067987322222216,passed,
2025/05/13 12:15:00,0.716235017805138,0.677918050824294,89.31600478625597,111.40046805706625,2.8609904389682823,2.93,2909.0574212575184,3019.1752720582335,0.9807600262792006,0.9985584359525567,37.383829872906574,17.75155719283368,2.7468011097788487,1.0102564040311883,0.9797185479574534,16.960617055555556,passed,
2025/05/13 12:30:00,0.7161900643553555,0.6763128589162017,88.68601964614962,110.5941026738669,2.860509339454187,2.92,2885.1294740285366,3001.8481398144363,0.9806506666118777,0.99851908453579,37.45035061222691,17.835641187814623,2.7537713567817956,1.0028156589532757,0.9733804534412274,16.83975444555555,passed,
2025/05/13 12:45:00,0.7174893984941114,0.674244442762034,88.02929715885665,109.7541713668528,2.859025416164424,2.92,2862.036524264837,2988.144012739014,0.980444093357043,0.9983851422103309,37.35394163649555,17.85604239309745,2.754590774113211,0.9944075491439234,0.9683130455257696,16.72581484444445,passed,
2025/05/13 13:00:00,0.7153939635678526,0.6736180531282006,87.5020667339672,109.11464340492208,2.8623799738418607,2.92,2838.105615759111,2965.291837923749,0.980425951669532,0.9985044931846275,37.698548576179405,18.10974806773432,2.7700170199920686,0.9956308539881741,0.9673457416134615,16.611528651666667,passed,
2025/05/13 13:15:00,0.7165735015066103,0.671926680230727,86.72544524182923,108.22550119456395,2.863093372773242,2.92,2809.792643943271,2949.8681301284228,0.9801370105749659,0.9984143011302665,37.66591739453959,18.152319123980718,2.7686624089998992,0.9792590194990595,0.9540523902246385,16.490446591666668,passed,
2025/05/13 13:30:00,0.6828822031506945,0.6859579919306267,82.84913405290611,105.29737294219647,2.936508404930456,3.0,2616.882927090579,2756.8993164573185,0.9805173668423143,1.0013845837867432,42.514981401670326,20.897959158010917,2.877346236404752,1.106326410841565,1.0143492517005535,15.780156724444446,passed,
2025/05/13 13:45:00,0.6805518545052281,0.6747114282259759,77.03270003975138,98.35240556978113,2.935724161174897,2.98,2417.563813805682,2623.8207224600737,0.9794727370692854,1.0014078962821318,43.12708091738299,21.32219151487823,2.8903135250662486,1.0676955222861717,0.9849591195009634,14.800114388888883,passed,
2025/05/13 14:00:00,0.6853086945689821,0.6648580954736637,76.46950726076692,97.1708949733237,2.9232851940338596,2.97,2426.381594863983,2595.137399497863,0.9789783953480341,1.0002341743564789,42.02894099149364,22.140495363922714,2.8739038142406703,1.0557703890772867,0.9920551687001886,14.67933212777778,passed,
2025/05/13 14:15:00,0.6809219388414127,0.6674094276322858,76.15538344522945,97.0217312499997,2.926927196744423,2.97,2408.2715314126417,2592.1976003828963,0.9790748672921994,1.0006548220720326,42.63432495158912,21.955917732911033,2.8872488037027506,1.0634382777362672,0.9905372154931082,14.63600909833333,passed,
2025/05/13 14:30:00,0.6814886018660868,0.663939400684495,75.90225831098171,96.5469148367235,2.9197300605509655,2.97,2410.911529849404,2584.5880086413745,0.978953657793663,1.0002562795400438,42.30999436658068,22.121752947450243,2.88425380095647,1.060002465949616,0.9924879750908174,14.585510169999997,passed,
2025/05/13 14:45:00,0.6858451311365346,0.6598527336907822,75.52524698599966,95.95981539987822,2.9124020509494217,2.97,2409.502783696537,2583.7336258367272,0.9785137545382927,0.9996713990717121,41.6580976481756,22.110388907730634,2.8657943127816714,1.0434621848451313,0.9873534027154831,14.542311960000005,passed,
2025/05/13 15:00:00,0.6784407783076722,0.6635497704353889,75.39232655824107,96.04346610518427,2.9223485285323476,2.98,2392.668609685165,2568.810874516443,0.9788360889598823,1.000334267495797,42.63284281628368,22.311669161502103,2.89498557049773,1.0543165736639797,0.9839029889972313,14.49917227,passed,
2025/05/13 15:15:00,0.6815395286207204,0.6598409467922841,75.0494646719697,95.49895227110703,2.915480957591478,2.99,2390.6604128801055,2567.646808408605,0.9784533664229921,0.9998245059186417,42.13140915539321,22.293124647844838,2.8831320366619737,1.0400053589965135,0.9788895612806716,14.455850285555552,passed,
2025/05/13 15:30:00,0.6795162441321443,0.658791935019628,74.81733157449683,95.18360784751547,2.912253020589677,3.01,2384.6249642846124,2564.40521891069,0.9784021024420821,0.9997616141902153,42.26377235523532,22.24640230229453,2.8930436002896798,1.0341782762667564,0.9722812307604843,14.4128281,passed,
2025/05/13 15:45:00,0.6793885939316154,0.6555615779444329,74.61182362593617,94.75991296321438,2.903770064204322,3.0,2390.551283769985,2558.0583620238476,0.9783742939848107,0.9993864750746353,41.95253303229947,22.383879318862142,2.8896638321564074,1.0224752150954168,0.9652883365477881,14.369624548888885,passed,
2025/05/13 16:00:00,0.6706723147066826,0.6601868118177378,74.42535710830052,94.80918041527022,2.9105865075057005,3.0,2368.861089311888,2553.418262575653,0.9787418532247532,1.000182705563754,43.11815026887101,22.17497104337579,2.92544910934251,1.0388113610010408,0.9642262246231946,14.32671986777778,passed,
2025/05/13 16:15:00,0.6738678259429256,0.6577164715636077,74.0059435535648,94.30146027876245,2.9077130387542325,3.01,2360.524755122658,2551.8835590025838,0.9782970231057633,0.9998075050514472,42.7232785085279,22.130558904552807,2.9100903466805694,1.033153809706415,0.9657832562314206,14.283873706666663,passed,
2025/05/13 16:30:00,0.6731574087809996,0.6552498074157282,73.82522822371993,93.96842149768452,2.905929167071375,3.0,2358.532567494224,2542.0850162734496,0.9781224420378171,0.9995484931381915,42.66471888764338,22.375070321609034,2.9181960292501063,1.0345737457912252,0.9694268262168351,14.24084757333333,passed,
2025/05/13 16:45:00,0.6706096827830227,0.6584247178035695,74.12142450430956,94.45855107089587,2.9175534612276377,3.02,2349.2669706931943,2542.8790881011773,0.9781512937837755,1.0000054731886394,43.317340851575636,22.402107966230098,2.945708502417906,1.0517417515373086,0.9782982624072784,14.273097666666667,passed,
2025/05/13 17:00:00,0.6754250604020088,0.6582420289502077,74.40451418701521,94.79996861976309,2.9170284248063543,3.01,2359.601413290102,2554.336443732403,0.9780284133334497,0.9998265235117283,42.869130461014464,22.317068060967394,2.9276727289786937,1.0389761841915,0.9726482325186029,14.33409640666667,passed,
2025/05/13 17:15:00,0.6656284423000379,0.6513364220458576,72.70945910266674,92.57848846236601,2.8925952467049028,2.99,2335.2439219930498,2524.1191516692484,0.9779704760657363,0.99929159262444,43.01128828974241,22.27764182977293,2.9391026985254127,1.0262997183213642,0.9576406861648926,14.056170528888888,passed,
2025/05/13 17:30:00,0.6656951728000257,0.6489557507769393,72.40295945184654,92.18027426379734,2.8937040150951394,3.02,2333.6070651623286,2502.9302963694713,0.9778581845957395,0.9990447623440263,42.8062912567206,22.85680278934667,2.932549055023596,1.0207453935201165,0.9557690274879287,13.995507582222219,passed,
2025/05/13 17:45:00,0.6780220672150226,0.6455996703826162,73.83057759979543,93.40101543510063,2.878915808833898,2.94,2386.5971154030376,2557.5871333614214,0.9775986730721289,0.9981597625147374,41.43427836614758,22.191169460535374,2.911486401700213,1.0029221708983966,0.9581179153620506,14.233890195555551,passed,
2025/05/13 18:00:00,0.6590682539175472,0.6544755744191956,73.04177896013036,93.13399869861402,2.910624444861939,3.07,2330.844692065775,2494.743460528747,0.978401894717036,0.9999316366000717,43.92055140881972,23.22856318756845,2.9787004954589333,1.0503622320083854,0.9682896209764636,14.04547483777778,passed,
2025/05/13 18:15:00,0.6608496063419989,0.6406658874086766,71.51611498502128,90.68946877927992,2.862574245750116,2.96,2328.4226037815256,2512.4029295903833,0.9773925329043817,0.998063851358451,42.572811765805135,22.122581908565554,2.9557354969726575,1.0335191673428048,0.972735245292717,13.857222499999994,passed,
2025/05/13 18:30:00,0.6467643197171254,0.6403108374716368,70.78151400678979,89.83554456818784,2.8672988912173873,2.97,2304.565319262357,2462.6855676581313,0.9778495330893135,0.9985213545368897,43.80569824096785,23.007448349062667,3.010344906806494,1.0596213548221294,0.9818009518959854,13.669133182222225,passed,
2025/05/13 18:45:00,0.6369166330950478,0.6376088608580712,69.54263241362366,88.3486262887913,2.8507264201068256,2.93,2274.8030226506357,2454.239648493957,0.9778023012218114,0.9984737491447363,44.420673732707456,22.44343456365282,3.0358315471323007,1.0745748065393306,0.9919418822469663,13.481206884444445,passed,
2025/05/13 19:00:00,0.6297839343271013,0.6328275913859776,68.4533330636165,86.95454949573362,2.8405040817518064,2.94,2257.402332019897,2422.557007615439,0.9776716875128271,0.9980975182449779,44.602648395530125,22.829741732512566,3.0488372496656764,1.0705075345634045,0.9906067665004306,13.293443606666662,passed,
2025/05/13 19:15:00,0.623446541378928,0.6284692013961352,67.30344446575174,85.5651586771871,2.832942951964766,2.96,2237.193510351074,2389.0356693785884,0.9774602933920324,0.9977398444136182,44.74467875023051,23.274774349913546,3.0542778592752664,1.069697550942287,0.9929310903361012,13.105843348888891,passed,
2025/05/13 19:30:00,0.6150788190035902,0.6216239624822111,66.1798845471868,84.0828129732209,2.80139165977382,2.96,2235.9760874929466,2375.4484043448424,0.9776187288689179,0.9970255440999617,44.598639596937424,23.122210163927758,3.0613716969714893,1.0514652188509266,0.9804087242638452,12.918406111111109,passed,
2025/05/13 19:45:00,0.6089198089731821,0.6202823833936297,65.33027548815588,83.36489261366772,2.7902240047748745,2.96,2220.4797600348743,2362.890308024771,0.9776810792933681,0.9969778798472501,44.855807824515416,23.123319934088165,3.0669837982233976,1.0466621750749399,0.9732946884521918,12.788629186666673,passed,
2025/05/13 20:00:00,0.6059388257763708,0.6202335422299537,64.87691527521166,83.14878270741362,2.788859750085401,2.98,2204.628879108486,2358.9258913588833,0.9774197919764486,0.9969866178871812,45.131171046254885,23.124630464172437,3.078599111146233,1.042330743878202,0.9670128050528496,12.727114216666665,passed,
2025/05/13 20:15:00,0.6059533787386885,0.6179510335810541,64.29162671346076,82.69037113798615,2.770687043233305,2.97,2205.4732706540026,2367.5438483108423,0.9773177734242025,0.996549594311586,44.65542326461575,22.744025125111317,3.052468945910092,1.0305158134891623,0.9622458155124652,12.670399279999994,passed,
2025/05/13 20:30:00,0.6062446152598209,0.6171404290828876,64.11455368162305,82.7618720097779,2.774937115015914,2.98,2204.465313081684,2348.097193039906,0.9771882650126985,0.996417203040757,44.50782225184491,23.51664111395483,3.045734212257296,1.0227371238851612,0.9572725258166371,12.633074666666664,passed,
2025/05/13 20:45:00,0.6056710215829275,0.6112288686894514,63.80140461288658,82.2933740173823,2.7509010142092873,3.01,2219.1034477456355,2359.6888564019737,0.9768709995077999,0.995464946902449,43.86954667706145,23.240410725143185,3.0430440208884764,1.0133123581237176,0.9582648663567079,12.595804393333339,passed,
2025/05/13 21:00:00,0.6063399828192282,0.6073023247038452,63.51996860957543,82.0264376829723,2.735467757566839,3.0,2230.082943061832,2363.462837065104,0.9766492231342467,0.9947855527971347,43.26155976180039,23.248911279232782,3.0284420509559955,1.0039233541986987,0.9577468619343462,12.565496374444443,passed,
2025/05/13 23:15:00,0.6650086785960982,0.6363296211662047,66.76931566681534,89.24719114702444,2.8433270320107837,2.94,2210.193375524618,2473.200976730402,0.9741833692010232,0.9968034082923901,41.352349918142956,23.25285454735509,2.8625488125856093,1.0593607974011894,1.0299709166713353,13.316421763333334,passed,
2025/05/13 23:30:00,0.6696233948423949,0.6537075382315605,74.84974966334997,97.24859770919,2.8824167548641366,3.0,2395.1467287979244,2572.658424542519,0.9779850950455999,0.9989421901405191,42.64138973725416,23.414251412264708,2.994106440617994,1.0510519370450648,0.9931813599134127,14.319284808888893,passed,
2025/05/13 23:45:00,0.6800439019804912,0.6651805299586747,77.252576517257,99.62095941152135,2.9386057881456846,3.0,2406.77532034218,2595.538956028499,0.9779943789296444,1.0001816737697042,43.2631521560159,23.39035086334223,2.9996986175536873,1.1052587102112745,1.0386507296646919,14.699829686666668,passed,
2025/05/14 00:00:00,0.6985973472573918,0.671657257039636,78.80991860116733,104.21949932913479,2.927409797968276,3.0,2451.0547896911917,2698.1511376084636,0.9772725890975352,0.9998281369858932,41.77652252793605,22.87160632546437,2.939514447959417,1.0969129628971657,1.0560454208096228,15.07383588333333,passed,
2025/05/14 00:15:00,0.7021647551729528,0.6775027023996691,82.27449584034049,108.60243913200551,2.941148547241728,3.03,2572.109880476631,2768.1167157914656,0.9774164689004395,0.9996723858842238,41.20166904727896,23.16283916432714,2.9060371458655996,1.1181321838502112,1.0763565359812108,15.70639969555555,passed,
2025/05/14 00:30:00,0.7076341241025584,0.680885097977721,84.67152591010534,111.3069253915597,2.923775898666622,3.06,2668.3062803474154,2865.778126524885,0.9777360279180488,0.9993318398901231,40.25498831079053,21.849523998839192,2.8657562961983865,1.097168605813161,1.060626588212519,16.18042261,passed,
2025/05/14 00:45:00,0.7146139691000779,0.6779007233390562,86.66692563293387,112.8326415757162,2.9004282421912566,3.01,2753.2118979091174,2931.962215394347,0.9781124754992543,0.9985866232469183,39.025121997269174,21.02448835376956,2.8491987479290986,1.0511045141687854,1.0291057609382748,16.48943956,passed,
2025/05/14 01:00:00,0.720290726116184,0.6743674442556403,88.28777470707243,113.85395484867335,2.8808728503761114,2.98,2823.7892668024206,2977.0473378770007,0.9784938017635495,0.9979149494262801,37.952645135056045,20.504297403553274,2.84031400772384,1.0159712157007457,1.0059797654467246,16.711472683888886,passed,
2025/05/14 01:15:00,0.7207680294996631,0.6761605339945483,89.23045406830371,114.65675769326157,2.8622015451797864,2.94,2867.4797154439107,3037.0330142044763,0.9790133364501459,0.9979015835325156,37.60183335392844,19.18670856702943,2.8246510141972156,0.9729229576151432,0.9622384746433835,16.899905458333333,passed,
2025/05/14 01:30:00,0.7208352432148433,0.6780530533855204,90.33248035159122,115.78932951780052,2.8600179386438445,2.95,2908.341557933541,3071.767164080266,0.9792184039621913,0.9979112603925212,37.48126583486444,18.777970319967356,2.8170096844467687,0.9746741430104023,0.9625838735171418,17.103218220000002,passed,
2025/05/14 01:45:00,0.721200694959014,0.6796895629873515,91.43865269338369,116.92504641611066,2.8603188358949105,2.94,2947.104615483351,3103.885033728027,0.9792955250492412,0.9978823588594248,37.381528278245376,18.47228369564746,2.8116998931352315,0.9812551274595773,0.9683128038669596,17.30775966944444,passed,
2025/05/14 02:00:00,0.7208470560265059,0.6823117103233767,93.05082027134932,118.72118292130642,2.864455169443158,2.95,2999.625132771943,3142.6771094447836,0.9793597547413917,0.9978931302693405,37.40330405438798,18.291994330430523,2.8119927861969076,0.9979931511233125,0.9828166550909967,17.594349410000003,passed,
2025/05/14 02:15:00,0.721511049286463,0.6842400760875152,94.90471014969393,120.8071684859442,2.868803726006415,2.95,3065.1347405576857,3182.5671142327524,0.9794922973563656,0.9978576570022745,37.22540097148513,18.37271318610499,2.8026146526590328,1.0133999152768356,0.9985605970844847,17.92343036,passed,
2025/05/14 02:30:00,0.721103842238942,0.6839829599966246,96.6627346599382,122.76128008980434,2.871393139752637,2.97,3123.084452273742,3229.0918100800486,0.9795844914383707,0.9978756300043762,37.24065261516027,18.534556589517102,2.802316295185586,1.0410672368142202,1.0294607992727813,18.23959534222222,passed,
2025/05/14 02:45:00,0.7231950200348388,0.6824738781589859,98.33787757594197,124.60304448601201,2.8688103011696393,2.94,3190.1006032596497,3278.191584771896,0.9797896927299631,0.9977711075887332,36.79075386523621,18.741055261168217,2.7802084567265988,1.0304178152619756,1.0272692347145367,18.556303260000007,passed,
2025/05/14 03:00:00,0.721938609364094,0.6843779780107823,100.03491358819424,126.50913303347714,2.8685685659414433,2.94,3246.2560389499145,3332.89317957155,0.9799620613060046,0.9978763717039995,36.899656330939756,18.38612571062835,2.780293925497719,1.0422847667591988,1.0382449206517288,18.872740638888885,passed,
2025/05/14 03:15:00,0.7201565444122877,0.686836702534523,101.26717852110245,127.821156032754,2.8672826825598725,2.93,3289.705299395022,3369.501922606364,0.9802795523613553,0.9980366469936712,37.013825409446824,18.00728076633364,2.7790930785397516,1.0523915455959896,1.0445518448390954,19.093829547222214,passed,
2025/05/14 03:30:00,0.7209506354850289,0.6866161049293257,101.7510538666714,128.19306657729632,2.8682059480067266,2.93,3307.282437072064,3386.064581241483,0.9802270144999422,0.997987073291432,36.91401457142963,17.91394777557043,2.7723533788107986,1.0550968497378377,1.048936539206714,19.197897730000005,passed,
2025/05/14 03:45:00,0.722220709001046,0.685519998419201,101.93865078264372,128.1350279607089,2.8695033518619986,2.93,3314.354716661935,3390.7533092670437,0.980105610450954,0.9978724222892591,36.77460467015878,17.927938447167552,2.767510635384811,1.0553340440723697,1.0519783240157274,19.240329954999993,passed,
2025/05/14 04:00:00,0.7211533326693657,0.6864599238433035,102.2933489546733,128.34424314114563,2.87148529697795,2.94,3326.8853812937828,3393.625568515108,0.9802503549450441,0.9979631524847359,36.868231068008704,17.88830680738831,2.767206879321937,1.0590734761122298,1.0533769161350341,19.297848380555546,passed,
2025/05/14 04:15:00,0.7212928470101918,0.6860429259278094,102.55455473444623,128.37953944372518,2.8734736948056314,2.93,3335.923870460715,3394.6895673078748,0.9802518471520951,0.9979343842019902,36.84472956923838,17.947688446486065,2.766161535906529,1.0612242679284056,1.0562351005239328,19.34024066333334,passed,
2025/05/14 04:30:00,0.7193731323125525,0.6874833235912275,102.9125878434324,128.6095939972385,2.876422757803456,2.93,3346.479766715667,3394.6396836140784,0.980429358460115,0.9980816164738467,37.05839843066399,17.916840324967037,2.7707923451944074,1.0649093878708922,1.0558498332235409,19.390309400000003,passed,
2025/05/14 04:45:00,0.719722458433916,0.6870796733610299,103.20241139132295,128.67973002646534,2.8775068384162665,2.93,3357.9626837668147,3397.9078261243653,0.9804564588653392,0.9980452130466065,36.98693418473908,17.94311885743264,2.7673666303505073,1.0669095324105708,1.05887915049234,19.44006359166666,passed,
2025/05/14 05:00:00,0.7207390497839044,0.6866295163931224,103.34832969045881,128.62792549170396,2.8784079024585116,2.93,3364.9191771642572,3403.543972985012,0.9803876877546183,0.9979788843799333,36.85976116573045,17.878827224613826,2.759620725996683,1.065154845758374,1.0586810539692748,19.482397818888888,passed,
2025/05/14 05:15:00,0.7223180168188379,0.6854547203939972,101.95705964516294,126.61073956128949,2.8783898593906123,2.93,3323.454246044516,3356.8546202479183,0.9803264256963468,0.9978553808942081,36.63618524546026,17.89152670857314,2.7505201876183776,1.056225815835028,1.0481646496793686,19.22853329833334,passed,
2025/05/14 05:30:00,0.7205362334400591,0.6865662397407066,103.47263625237225,128.263967628322,2.8815138605488784,2.93,3373.6717023342185,3391.2910232960025,0.9805514424969024,0.9980022445618578,36.80220916614456,17.988616032254203,2.7525176263670796,1.0692688830481696,1.0613838076575035,19.493333860000003,passed,
2025/05/14 05:45:00,0.7210543890895535,0.6873078433836898,102.93083765805262,127.41679745460112,2.88122081896776,2.94,3358.820201162214,3379.7398672204276,0.9805447644867143,0.9980000355418057,36.72135320808044,17.68756509280327,2.743306594176607,1.0586666388795458,1.0479843405799045,19.41527955888888,passed,
2025/05/14 06:00:00,0.7185268738055847,0.6904322645748315,102.93780147168212,127.48750632864166,2.8865944279895097,2.94,3359.532149931063,3375.028871509075,0.9807518803184533,0.9983144021723762,37.018318083965816,17.602487634993018,2.736729985613513,1.0515923047635949,1.0333575952597283,19.439946319444445,passed,
2025/05/14 06:15:00,0.7174109152153072,0.6932113714684686,101.9348847835125,126.42062653855685,2.8935859746464914,2.93,3322.1262907876267,3354.5279366231407,0.9805719458363004,0.9985308854786257,37.2970564089562,17.29199031082823,2.7275010053021265,1.0320777583011689,1.0059465735858368,19.31947303,passed,
2025/05/14 06:30:00,0.7136184036992872,0.6996414818240224,102.77709985765723,127.63027892518468,2.8961836328346693,2.86,3344.418817256345,3401.2340608422837,0.9806973471790746,0.9989545392144465,37.835341742187104,16.254039381119604,2.7263639716798,1.0288604556635856,0.9919676680653536,19.53664945833333,passed,
2025/05/14 06:45:00,0.7116825519041033,0.6990432112482617,104.04207432214642,128.98862144772627,2.9048640880502625,2.9,3385.9386585526045,3408.2005972292823,0.9809222194321934,0.9991107224091335,38.022093927878615,17.107963967009958,2.7293224912398752,1.0460134745497014,1.0104040424401568,19.73605113333334,passed,
2025/05/14 07:00:00,0.7123544652632198,0.6991491385892177,102.79598936836962,127.36580637316358,2.904745417903169,2.89,3345.6465623096615,3373.982874912313,0.9808308071199506,0.9990708830624832,37.96444626422781,16.9137612826983,2.72479021443388,1.036859712880658,0.9981314668177712,19.51881281777778,passed,
2025/05/14 07:15:00,0.7108193439440096,0.7008198360389184,102.99543530301743,127.66905839218471,2.9046238671316065,2.91,3352.4873306494987,3378.737589581267,0.9810072821046699,0.9992161702624702,38.11326114821612,16.781296708471544,2.726584135346743,1.04156494653052,0.9992871466872147,19.551676558333327,passed,
2025/05/14 07:30:00,0.7101739589133614,0.7007672400157364,103.21425754554244,128.02058953187543,2.908110192256553,2.91,3357.084766987353,3379.9011227765955,0.980979241622759,0.9992758776249797,38.22973578349872,17.030118842043493,2.7290670154775443,1.0422092932495355,1.0000989909706806,19.591897331111117,passed,
2025/05/14 07:45:00,0.7095424150314376,0.7020094412768493,103.42417846017634,128.3380713192373,2.9057708106143667,2.9,3369.613356609083,3386.562280337129,0.981228497258999,0.9993817150936439,38.197466442466094,16.92415802172666,2.722138615778922,1.0436814629410645,0.9998365456212029,19.631897957222225,passed,
2025/05/14 08:00:00,0.7093596238463366,0.7022840010062532,103.56348525247317,128.57121606525536,2.906408892834987,2.9,3375.1132801693407,3390.621311725496,0.9812631592505107,0.999424158406322,38.207935764423915,16.972896282054162,2.719301478123345,1.0497657984570563,1.0056269314723243,19.663991184444445,passed,
2025/05/14 08:15:00,0.7110288544833666,0.7003886001431117,101.6891715830991,126.26501499500957,2.9088028022494976,2.91,3310.837312504505,3332.8337605223473,0.9809531224611214,0.9992750469199547,38.108911697884224,17.180357922986847,2.7181241482123317,1.0348139819901296,0.9904208247241187,19.325129034444437,passed,
2025/05/14 08:30:00,0.710362620240148,0.7006965632878636,101.06092602078508,125.54563433907805,2.9107247846102235,2.92,3290.2725562080723,3307.441278726942,0.9810094487390362,0.9993494232782248,38.184095801218106,17.333526039248103,2.717907645228523,1.0252038444447276,0.9787946336994218,19.204129181111114,passed,
