datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/14 08:45:00,0.7097766053114741,0.7020683663111447,102.23440719341963,127.05706582192062,2.9091378456346324,2.9,3329.4275726094484,3351.6402596231546,0.9810924778267717,0.9994232543624499,38.23246793121824,17.057116453669227,2.716239081176752,1.0363868053415968,0.9899090483419012,19.436147279999997,passed,
2025/05/14 09:00:00,0.7084686637826602,0.7035247653915151,102.19112679292046,127.07722231561647,2.908592818984277,2.91,3330.075085272408,3347.7119989928897,0.9812998880531374,0.999562084993832,38.32871388293888,16.98893720227236,2.7154052406907536,1.0371096992965367,0.9871846194393049,19.422963559999996,passed,
2025/05/14 09:15:00,0.7111510521071702,0.7013304066316385,102.04273374851452,126.7158252768825,2.9039326416966884,2.88,3329.268811332085,3349.419686759827,0.981175714506447,0.999307890598505,37.97130290094926,16.92157239398279,2.709819966612736,1.0333996258109366,0.9888801231853014,19.394461533333335,passed,
2025/05/14 09:30:00,0.7120656474785092,0.7012764008099907,101.93413827350601,126.4569699535062,2.899059750963147,2.89,3327.1205565689975,3355.58844022335,0.9811530130814152,0.9991988182703989,37.838252081179114,16.524035373767024,2.7101044912085683,1.0326502470005763,0.9886399656469338,19.373572680000006,passed,
2025/05/14 09:45:00,0.7126425738959984,0.7015831226401519,101.81621233197943,126.14168039047217,2.8931132978371927,2.85,3322.20435025228,3364.363322755348,0.9811058799488251,0.9990803852824804,37.7717107709359,15.921291760990677,2.716459548482472,1.0225907936055587,0.9785249337158896,19.344997851666662,passed,
2025/05/14 10:00:00,0.7117859601399148,0.7013431493814913,101.79644841982346,126.00352249425644,2.8938835787541404,2.92,3319.508050084457,3353.2673759101654,0.9811778531127913,0.9990916265396176,37.869414450874736,16.070944332736712,2.725849424662863,1.0248194872872127,0.9797584130697137,19.31023523,passed,
2025/05/14 10:15:00,0.7131864806990067,0.6989825064867953,101.56167005804616,125.72232080365445,2.898281386793374,2.86,3309.1088022677054,3340.267454539072,0.980914852629894,0.998965118620374,37.78757643132593,16.57504317121519,2.7249633406984963,1.0203782781210737,0.9798268803440017,19.271763438888883,passed,
2025/05/14 10:30:00,0.7122881542428261,0.6996380252674649,101.32361271841351,125.44343943931058,2.89872172222091,2.88,3300.1108530629895,3329.8224422501994,0.9809800389029029,0.9990298760176888,37.89539904571424,16.55254372892363,2.729023483221907,1.0206656779947545,0.9776494224945734,19.21833166,passed,
2025/05/14 10:45:00,0.7128716379234584,0.6991994686622961,101.00041352918198,125.10232406999833,2.9001323604065252,2.87,3288.6771328710615,3322.1615885961464,0.9808588333529175,0.999000562673383,37.86755765900759,16.622163277536295,2.7261162597510786,1.0146347245289176,0.9724393393677925,19.17230730555555,passed,
2025/05/14 11:00:00,0.7121553712380635,0.6994672388347413,100.89983803158582,124.978922337272,2.9014152989342077,2.87,3283.925562686699,3314.435714778759,0.9808936590780923,0.9990482450517585,37.96249648421184,16.695310313166065,2.7299295961595393,1.0159292710161223,0.9722790063308688,19.144586358333342,passed,
2025/05/14 11:15:00,0.713969194916417,0.69782238309833,100.3003740283773,123.9619346997064,2.8957453840301857,2.84,3263.8103085225425,3301.852667759517,0.9807523858176893,0.9987912953287477,37.750152348405756,16.382294335734457,2.7367023061160074,1.0012221573317168,0.9602306471561054,19.012488256666664,passed,
2025/05/14 11:30:00,0.7189333618092506,0.6873284533897115,97.26867525847608,119.57304593778996,2.8908265662950603,2.94,3163.664492368205,3192.105051693363,0.9803330493385781,0.9981255766927334,37.18212026777037,17.35928047506052,2.751114179527226,0.9996341018215501,0.9696294667121784,18.373427447222223,passed,
2025/05/14 11:45:00,0.6985638176788906,0.6892054569831605,93.63330146375421,115.95260060085636,2.95192264503095,3.01,2988.022928667811,2971.3359225507784,0.9803228134878252,0.999686916265029,40.336995514373385,20.942449552872656,2.850818065038968,1.1198057418049052,1.052090973568812,17.59156634277778,passed,
2025/05/14 12:00:00,0.6942878943619442,0.6877482551571878,90.17051590817753,112.30944827510935,2.970360586689599,3.01,2856.5407572416634,2874.693971055308,0.9797510673589956,1.0001284799546757,41.23925628660205,21.70630283866408,2.863509666880541,1.140054223379904,1.0622654710715467,17.023833749999998,passed,
2025/05/14 12:15:00,0.6919203607343102,0.6864848039297982,87.62720935026574,109.54218558853995,2.974153231024821,2.97,2761.1588898373957,2830.2509623199444,0.9792573159526262,1.0003719695945679,41.810503744101,21.506503047791366,2.871846621625579,1.132752526821133,1.0500011566637848,16.62970967777777,passed,
2025/05/14 12:30:00,0.6959865472208374,0.6775907580255216,85.43186193886673,106.46385393323776,2.9704360076837864,3.0,2693.809130459723,2754.8698832608848,0.9789916096527246,0.9999127678850726,41.35152854274974,22.35469076079677,2.8741398235728552,1.0937746941469613,1.0274556129817753,16.184952336666672,passed,
2025/05/14 12:45:00,0.6993477602983609,0.6749515508901307,84.85038041597147,105.69197550633218,2.9676175875263344,3.0,2679.2141581482015,2743.84142518154,0.9787690122067436,0.9996542835973709,40.97052485271693,22.42006742480579,2.8611150872770232,1.07348644772334,1.0152058993004696,16.093555127222228,passed,
2025/05/14 13:00:00,0.6980518585697694,0.6742884862388404,84.78997578468277,105.53532379313958,2.969398875754138,3.02,2673.192239203711,2733.8540351893416,0.9787893031378414,0.9996820193654695,41.1486986846091,22.606767277807325,2.8757940076720105,1.0736026034286814,1.0144498756367855,16.055677128333333,passed,
2025/05/14 13:15:00,0.7028193510171027,0.6710358523200278,84.5594110338503,105.16236312196406,2.97115436930913,3.03,2674.0274443393414,2714.516480181936,0.9786059663492864,0.9993269925005165,40.54192201739263,23.18490316308059,2.854610060198027,1.0521940209425718,1.0039569809482538,16.01019582555556,passed,
2025/05/14 13:30:00,0.6982851950338618,0.6730219680199362,84.36741224277597,104.90694933334333,2.962776197959447,3.01,2659.9447035087737,2732.251117537851,0.9788054997390063,0.9996206234733962,41.10728923844254,22.332873330872985,2.8798284188984544,1.0530237480531233,0.9962361977726815,15.975869433333335,passed,
2025/05/14 13:45:00,0.6955194423414379,0.6738328309905977,84.08469287860858,104.66557011508257,2.9667683889407868,3.01,2643.877037833751,2723.579776802173,0.9787879912911756,0.9998262073667489,41.513874999499976,22.369465389095854,2.893764352068513,1.0571935211710743,0.9956005098075538,15.924001206666665,passed,
2025/05/14 14:00:00,0.6932172316447088,0.6750774975374304,83.60846776200569,104.26049773885313,2.9679764326950298,3.02,2622.7514026448102,2722.5098567374976,0.9787144218490044,1.000043503672566,41.87642716566168,22.096320778328085,2.8999929120204637,1.0735544096478942,1.0061621857999317,15.864609444444444,passed,
2025/05/14 14:15:00,0.7006421785085544,0.6689401498855827,83.54179334037671,103.80767292242302,2.970661092654796,3.02,2625.2517377187314,2700.3338765802264,0.9781873733485454,0.9993188084408813,41.05844676571676,22.876226583891917,2.890461281153087,1.0397132910637854,0.9906597775606085,15.820509980000006,passed,
2025/05/14 14:30:00,0.704822407015983,0.6647960280156074,83.48650116092448,103.4249966094357,2.965420051251773,3.0,2630.754622014353,2688.951516527787,0.9781424851106804,0.998897981913313,40.47149260736934,23.207552329726447,2.884089114465891,1.0240087960534767,0.9855900251346649,15.775163250000004,passed,
2025/05/14 14:45:00,0.6996418245549619,0.667981497558624,83.27558256341436,103.40902943520096,2.968594288736493,3.02,2615.753124248342,2689.8219466356336,0.9782986491866443,0.9993490505956176,41.150407506791595,22.9522266099735,2.9000012319519852,1.0366404154222677,0.9874560436234646,15.750099853888885,passed,
2025/05/14 15:00:00,0.7015426065913629,0.6663690143225843,83.49211977860347,103.55799808657697,2.967437151635465,2.99,2623.033630490872,2691.5750238256537,0.9781726841517077,0.9991224540984676,40.93508690084297,23.076260802019338,2.903276470824684,1.0302413894355067,0.9859277726008379,15.770767167222225,passed,
2025/05/14 15:15:00,0.6947174077358105,0.6719204839204205,83.50144571363673,104.07614689238332,2.97727273158634,3.01,2608.444325306713,2701.822526202237,0.9781594082393803,0.9997408037691767,41.91870292792875,22.758417813006854,2.924081103953634,1.0499930790491356,0.9900662900435602,15.810112694444443,passed,
2025/05/14 15:30:00,0.6978343797404749,0.6710188211188685,83.50200474300362,104.09289335254554,2.9721497528445484,3.01,2610.7320249253194,2717.480634338223,0.9779047282190719,0.9994953680092912,41.59346237610944,22.42152415111756,2.9137760965075046,1.044518411610643,0.9898809833328749,15.836245938333331,passed,
2025/05/14 15:45:00,0.695678026653324,0.6719499412026935,83.8322498916853,104.58051924429596,2.9807001127027224,3.03,2614.832367010937,2710.062759556214,0.9778924934060222,0.9996215925543764,41.9051389180737,22.83528460133104,2.9295450885528806,1.053579020338493,0.9953172198746393,15.871915503888884,passed,
2025/05/14 16:00:00,0.6993075582976395,0.6709184497233831,83.99946558988395,104.76986194656692,2.974303258362921,3.02,2622.7710797270183,2732.02593055558,0.9776162338547112,0.9993191296370848,41.5172040148207,22.43094669497166,2.9194877062623483,1.046131017309484,0.9942395902375415,15.926790195555562,passed,
2025/05/14 16:15:00,0.6918979216121371,0.6759507834106392,84.47386969788256,105.67826499184916,2.9839663703254806,3.02,2630.320816418507,2728.843245336326,0.9780896182610566,0.9999636875345957,42.347391937215605,22.67573269665472,2.9402224862924577,1.0688675117778599,1.001347277086672,15.991565333333332,passed,
2025/05/14 16:30:00,0.6962206770567659,0.6743054603685594,84.84741330783031,106.085087829368,2.981178190651668,3.03,2647.860890262754,2740.7292018979383,0.9778860359281745,0.9996114803027039,41.83130693973979,22.71933720208947,2.9258987595151944,1.0657675191948282,1.0064458067865447,16.06434726111112,passed,
2025/05/14 16:45:00,0.6960980132958134,0.6744953527229586,85.25426574684408,106.56666653792631,2.9810646757343755,3.02,2660.072010862313,2747.980160008339,0.9779211459891168,0.9995808144798426,41.83255687100213,22.758643687540292,2.9319022446511416,1.069520396565532,1.0102101008043307,16.12175329111111,passed,
2025/05/14 17:00:00,0.6978377066054274,0.6741132485873318,85.62828809203502,107.02131208659152,2.9797260816501367,3.04,2673.767775339887,2758.5845180525343,0.9778394154240344,0.9994236559207992,41.62321022945539,22.755007064280925,2.928610611701908,1.0734225286342454,1.01716255266637,16.186921813333335,passed,
2025/05/14 17:15:00,0.6908704068968986,0.6797777690338904,85.39843640675836,107.23771988602695,2.983683217496174,3.02,2652.393234302714,2775.371179132257,0.9778836163477788,1.0000589432865892,42.583454863681,22.060520835152523,2.9482146002737544,1.0970182007275864,1.0235219267085232,16.194729588888887,passed,
2025/05/14 17:30:00,0.6966126860586508,0.6729483039491977,85.49204650910647,106.84817155636586,2.9828984872533435,3.04,2660.5816959083977,2748.016189689335,0.9776665462200701,0.9993954689633748,41.876512762074135,22.973330954494056,2.952829620146579,1.0894848692692938,1.0324773593240884,16.13329845111111,passed,
2025/05/14 17:45:00,0.7006955922758088,0.6694561208905699,85.31596250402401,106.47262750637869,2.9799142438801907,3.03,2658.6422329781562,2739.76009119516,0.9774289623288828,0.9990002432528842,41.40613409881326,23.208282330856235,2.9475293393864344,1.0696489678794225,1.0231223030356351,16.08677597999999,passed,
2025/05/14 18:00:00,0.691650935289056,0.6770142348136408,85.76881015362515,107.65527148468551,2.994517339701563,3.08,2661.734778946297,2743.892029179692,0.9778222319325456,0.9998721314017905,42.50228060776278,23.291523443845367,2.9639675779775665,1.0951350912556999,1.0275010360493755,16.18724320888889,passed,
2025/05/14 18:15:00,0.704756949101953,0.6690807733173083,85.66649518724826,107.07360368017578,2.9806642662696023,3.05,2677.9095729373994,2746.1356249586547,0.9772967773405966,0.9987611489702937,40.88471141422071,23.455587534049783,2.923007165494383,1.0411337817473443,1.0022572037086852,16.1672577,passed,
2025/05/14 18:30:00,0.6986675910332384,0.6711904830661257,85.79790774497856,107.25219119954069,2.9784797590551855,3.05,2672.861280600537,2751.0352990768624,0.9776602141971161,0.9991546103676852,41.58798404204341,23.182294284977328,2.9572515234947243,1.0581480710306645,1.008677112294954,16.154966177777784,passed,
2025/05/14 18:45:00,0.7042739802007539,0.6688465055429319,85.6513592868685,107.09750848396548,2.976997583724188,3.06,2677.473404673077,2747.4761259345087,0.9773965767936049,0.9987694037948304,40.907305804913854,23.410302202287117,2.9292553532521657,1.0436226099579864,1.0047001850280406,16.15006164444445,passed,
2025/05/14 19:00:00,0.7003113527697027,0.6718655280854838,86.09668095235823,107.83636474798573,2.979704628668955,3.07,2685.1356389458683,2760.270500753461,0.9775672592214435,0.9990832291731104,41.39668917956698,23.254649050771608,2.945497825615829,1.0578046052755645,1.0104604207793006,16.225701879444436,passed,
2025/05/14 19:15:00,0.6917769993859497,0.677837497889241,86.18138887310126,108.34839869762317,2.982949649555456,3.04,2670.2674619625827,2783.3793289959126,0.9777087518636738,0.9997733124804298,42.535607283713915,22.49738658599701,2.97980123432572,1.0976682224046397,1.0302831530851715,16.267953783888885,passed,
2025/05/14 19:30:00,0.7037113548764549,0.6715759025799773,86.22874290041297,108.26944705758504,2.9857810547603565,3.06,2691.2625597101433,2761.303694320758,0.9772031845053882,0.9988880020545442,41.07954683107615,23.56938619134503,2.927453856394857,1.0616756102446545,1.019612184953871,16.28016902111111,passed,
2025/05/14 19:45:00,0.7028948103146854,0.6687091192289449,85.55244906440731,107.13337735427137,2.9730592771984963,3.06,2663.981530590145,2759.8721629230267,0.9771790356368074,0.9987550239992042,41.20807163753882,23.04951201139865,2.956114747501127,1.0627421041757155,1.022146690349061,16.125438541666664,passed,
2025/05/14 20:00:00,0.6941649713097936,0.6716677421601749,84.74684835065544,106.50420461821292,2.9827696558471044,3.04,2621.974200331699,2731.8541742559687,0.9773777448403577,0.9994435201250901,42.35143449907793,23.21819317855492,2.993246930306294,1.0929911973699853,1.0358282205875378,15.969236818333322,passed,
2025/05/14 20:15:00,0.6981383082166382,0.667902626580917,83.7528717212824,105.17286422135516,2.972226825187896,3.01,2592.9340001282394,2727.0930299234915,0.9770338318153508,0.9990820446138383,41.95042569200948,22.840232018041526,2.986031734302792,1.076625051409508,1.0289716971052143,15.812327049444445,passed,
2025/05/14 20:30:00,0.6915240764510706,0.6711211614254847,82.80738369280216,104.54533748656988,2.9877136444793875,3.05,2550.8947421149974,2691.510613583132,0.977058351328066,0.9997184910735603,42.8599798708707,23.294424896100573,3.0009410166533406,1.090530891845152,1.0292745442729543,15.662806011111115,passed,
2025/05/14 20:45:00,0.693998175293487,0.6682288286985143,81.78753552516163,103.28892494827682,2.9789097013969816,3.02,2522.2626433426376,2680.3456474464574,0.9769054782061906,0.9995315551668198,42.5861312079826,23.07288165638756,2.9915956089518425,1.0736544434442576,1.0191975963882767,15.498100310000003,passed,
2025/05/14 21:00:00,0.6874322256405373,0.6684046935033326,80.99225600167655,102.35080056078245,2.9792731886730337,3.02,2486.2976070849404,2655.125745732586,0.977180826006233,0.9999597348328709,43.36665045970432,23.114688698437686,3.0296318764509653,1.0908330856022714,1.0261216500893533,15.31770474666667,passed,
2025/05/14 21:15:00,0.6962178262072534,0.6596232337514616,80.30474795205826,101.06377737479342,2.9755502814103156,3.02,2472.175307755707,2620.0933541666495,0.976664552319867,0.9990939756743286,42.385824302567976,23.902148084469005,3.019279146917564,1.067389078110379,1.025740110989706,15.15230145,passed,
2025/05/14 21:30:00,0.6958581007505501,0.6577838550734705,79.44135657369112,100.0463650179493,2.9740310159685692,3.02,2444.170409191663,2597.387750066923,0.976641874113813,0.9991158801039508,42.44593820920343,24.048459321128533,3.0226954047986823,1.0576777229485332,1.0178824450995279,14.993750334444442,passed,
2025/05/14 21:45:00,0.6966516772024869,0.655905709180002,78.52932109109325,99.0253117387008,2.972645147544022,3.04,2415.711844662786,2577.1574369211944,0.9765060840687575,0.9990774333129749,42.39652545869285,24.153945887143983,3.0184604722823396,1.0442074376041246,1.0079071103018649,14.842028642222223,passed,
2025/05/14 22:00:00,0.690474214684488,0.6514548886913339,77.25470840671653,97.43626885878243,2.9527444269542324,3.01,2398.831877859331,2561.902697728677,0.9764376362750696,0.9986853934604251,42.39707296894729,23.965848644567476,3.020496062233679,1.038060806656743,1.0001681435240228,14.647781371666662,passed,
2025/05/14 22:15:00,0.6798438516324969,0.647940180911137,76.1171490336613,96.02442835097612,2.9374867830993137,3.0,2383.3494985103866,2534.495990400394,0.9766260453856713,0.9985301236982345,42.83181185358875,24.12044573501808,3.0422374345485306,1.0425003303305054,0.9961372199077202,14.446106125000002,passed,
2025/05/14 22:30:00,0.6749911736866613,0.6444407117844262,74.70497514049661,94.44925612595219,2.924109732610716,3.02,2356.221612810787,2517.395434137847,0.9763428224039103,0.9982210929284197,42.8734468914165,23.965158085667063,3.036501179139833,1.0370338301279975,0.9894363898936074,14.250991039999999,passed,
2025/05/14 22:45:00,0.6734879213347398,0.6458097839263206,74.59563705967551,94.34964980053232,2.9270699252295005,3.0,2347.7894881368534,2516.812746390381,0.976396796962198,0.9984491274149174,43.140122818923516,23.83180620027436,3.040497200916501,1.0335912367393758,0.9821200130951785,14.239030898888892,passed,
2025/05/14 23:00:00,0.6785148979867194,0.6442928460330324,74.88879518456042,94.45960939839553,2.9232145910711735,2.99,2362.389662916157,2528.088690491845,0.9762840489079728,0.9981174113642469,42.568696631923785,23.686168036746942,3.0214511417137513,1.0265435392047815,0.9831698645831393,14.29591768,passed,
2025/05/14 23:15:00,0.6752643082564337,0.6505021568143176,75.29279681215978,95.14464509930029,2.9400240084008633,3.01,2351.4467987151884,2530.0069101632316,0.9766465449013438,0.9990065226846487,43.44110998256155,23.595809933405725,3.0420401468934166,1.0432665528048795,0.9865448330010628,14.351591099999993,passed,
2025/05/14 23:30:00,0.6827111470202186,0.6466647113188561,75.62704469188502,95.1817096924562,2.9400577561769574,3.0,2369.8857968409375,2527.901312488962,0.9763100005714964,0.9983752475190908,42.58123743423282,23.964971141659387,3.019897368210995,1.0265014565986497,0.9843667838043012,14.399776978888891,passed,
2025/05/14 23:45:00,0.6857556294510971,0.6440126060132614,76.01627993922912,95.28112082564614,2.934924938119002,3.01,2389.849628180737,2532.8097110820177,0.9762932159097418,0.9979806621405891,42.09352821175655,24.03854067164643,3.013699474084829,1.0213361918586308,0.9863290904542403,14.447635656666668,passed,
2025/05/15 00:00:00,0.6933986983048984,0.6543509733534564,77.9252889826664,98.36665659369926,2.965923440879102,3.03,2411.0952785471895,2560.0542712225874,0.9766655868784752,0.9989980730747771,42.368334480966574,24.37923547707235,3.010990186034413,1.0382433658969492,1.0004328413882173,14.744048977777778,passed,
2025/05/15 00:15:00,0.6977017676914727,0.6540872681641667,78.20881816938217,98.59849054506904,2.960325826752929,3.0,2419.9027414079014,2582.6761457424122,0.9765299831058484,0.9988034954442752,41.98837784731936,23.8907913725122,2.9995792164895727,1.0261424561744628,0.9940987017898493,14.809263479999998,passed,
2025/05/15 00:30:00,0.6913200392346435,0.6611263197998477,78.64562654627369,99.48117695504422,2.9693691193982965,3.0,2418.576392695381,2597.1259572428326,0.9769736615913616,0.9996455558274676,42.92541697684194,23.51542632073982,3.0183096655238995,1.0463876036191004,0.9969727546775952,14.89347167,passed,
2025/05/15 00:45:00,0.6994609155216986,0.6558853051894405,79.32429384740924,99.85075670191218,2.9695674204725497,2.98,2449.308798687752,2593.0066499432323,0.976653457802778,0.9988703497451551,41.93767537732078,24.196142530798742,3.0024771746468337,1.039858083942667,1.0076487377523424,14.973495680000001,passed,
2025/05/15 01:00:00,0.6881038976585904,0.6649480470370205,79.41361257584428,100.57275330492112,2.979483431599194,3.0,2436.4230990328824,2610.5237629889375,0.9770117443408112,0.9999290539334219,43.3486668436334,23.563785942521523,3.027367684645835,1.07705842756774,1.0177316171652933,15.037294555555558,passed,
2025/05/15 01:15:00,0.6976256797194098,0.6594561282347834,79.3402020593793,100.12958366304736,2.9692139639827406,3.0,2447.9906392716416,2614.3598034152074,0.9766471884268529,0.9991440595393977,42.19751719415281,23.58744296406788,2.9936345569791682,1.0463173163542423,1.007004640702707,15.031201624999998,passed,
2025/05/15 01:30:00,0.6939556647536497,0.6609192740971599,79.30132795611618,100.14940771829671,2.9740337949498445,3.02,2443.800831537941,2601.96114778444,0.9769104497575961,0.9994497723478865,42.58980340872569,23.829926543372185,3.004611526530461,1.0489619063960103,1.0031629119404477,15.006266647777782,passed,
2025/05/15 01:45:00,0.6986287168066535,0.6606089813666389,80.50368299785231,101.44461732082272,2.975286186261498,2.99,2489.1393414605436,2623.840004197851,0.9768075442585523,0.9990634152224506,41.98447871346856,24.02230001421782,2.987185870891312,1.0540110159571587,1.014981012145514,15.212576817777776,passed,
2025/05/15 02:00:00,0.6993133753379158,0.6608192172430605,80.60718568485633,101.54593201538282,2.9721559269561557,3.02,2496.762652005686,2629.202707438659,0.9769268477378295,0.9990462419098433,41.83375456233755,23.921108029169464,2.9780844882208806,1.0434411225177596,1.0053797415366712,15.235168324444452,passed,
2025/05/15 02:15:00,0.6999286521877042,0.6603244164788755,80.81337925447363,101.68553517910298,2.970773607821882,3.04,2505.8453487857532,2630.0209408886008,0.9770162544136085,0.9989760743878439,41.70587772956503,23.99266243008183,2.976875403708235,1.0425570989387503,1.0059391548869063,15.257496026666665,passed,
2025/05/15 02:30:00,0.6993957383911004,0.6604570187961173,80.97923387488348,101.81929010995772,2.970178573012844,3.02,2511.067417106121,2632.0853560111314,0.9771048310099082,0.9989952812026947,41.74059254432308,23.983278272584442,2.980810938994449,1.044008665849237,1.006513206784204,15.27608216444445,passed,
2025/05/15 02:45:00,0.7036714207381708,0.6587116447886848,81.06066981584324,101.80163991933615,2.967343654082272,3.0,2519.577787229527,2637.31305315162,0.9769007166070865,0.9986630286809174,41.226883584658324,23.97426557789337,2.963357760252894,1.0346844416957997,1.0048426994464383,15.30226730999999,passed,
2025/05/15 03:00:00,0.6943313644556248,0.6646252524574107,81.10760588063695,102.18650999439409,2.972386867011042,3.0,2509.650552241807,2644.7090553827948,0.9773489075059919,0.9994725486480063,42.341191976021285,23.578639861681395,2.9898439463628486,1.0560988627153844,1.0066225945888918,15.320750805555551,passed,
2025/05/15 03:15:00,0.6991003750241562,0.6623203584370901,81.24042418761123,102.18863501682502,2.9702238444948277,3.01,2520.9024004238286,2645.988055249386,0.9771572938316949,0.9990894023404723,41.758286631225126,23.723742556091114,2.9716039885333903,1.0480478070309724,1.0077157832746169,15.346821233333326,passed,
2025/05/15 03:30:00,0.6985199719154899,0.6627240231254793,81.37755646483203,102.33413239558826,2.970972644269128,3.01,2525.3573529508794,2646.4176602945136,0.9772364239985729,0.9991349698013438,41.80404369138387,23.762298069619163,2.9730406010772303,1.0547434107783729,1.0130161729252949,15.365202086666669,passed,
2025/05/15 03:45:00,0.6983329629705539,0.6631630499451909,81.57124277166,102.55009297403402,2.9716828263660706,3.02,2531.494405587355,2650.0667225774428,0.9772647251701199,0.9991485022570494,41.8174983006451,23.756487739283696,2.9734063402808957,1.0554543227901794,1.0130526083394658,15.397956218333333,passed,
2025/05/15 04:00:00,0.699334683191967,0.6637095448037318,81.970681302524,103.01124791429895,2.972215579291163,3.02,2546.6954875364504,2659.4533317827736,0.9772693349773882,0.9990896597747327,41.67361568457303,23.743907154550893,2.966019108363066,1.0612892016495927,1.0195626644089595,15.473796628888891,passed,
2025/05/15 04:15:00,0.6979014965829641,0.6631790377639775,81.56147075213636,102.46944256542685,2.9708183067023635,3.0,2533.7121259177834,2646.127121012392,0.977430430622986,0.9991990904710997,41.80252433088249,23.80757004145628,2.9707591794562895,1.0553947450642678,1.0122379735171865,15.38836126055555,passed,
2025/05/15 04:30:00,0.700211493025986,0.6625630973675495,81.5670878151892,102.44840125544413,2.9695237256978237,3.03,2536.7207812230286,2651.3144341030707,0.9772788424349473,0.99903740486754,41.54473001397606,23.723973648687487,2.9593718805047255,1.055620253636612,1.0159818265867793,15.405993661666667,passed,
2025/05/15 04:45:00,0.6988115439447878,0.6633119718127037,81.72611142084627,102.62000241838813,2.969467926484931,3.01,2541.712969213423,2652.4203134944396,0.9774499613761161,0.99914681735721,41.6646111790781,23.722394112205187,2.9635147293222337,1.0614632768315329,1.0190238349425125,15.423812188888883,passed,
2025/05/15 05:00:00,0.6990021311931639,0.6635653871221711,81.86429210844105,102.75155582842508,2.9687925701749105,3.02,2547.8009761716826,2655.9703780604327,0.9775071222439997,0.9991435434600815,41.6111680256916,23.684804640145195,2.9601557622228944,1.0641753132461806,1.021572374921439,15.448917733333337,passed,
2025/05/15 05:15:00,0.6985292799763297,0.663948839202,81.98112863793415,102.8700322787629,2.9686984897558513,3.01,2551.7073204036797,2658.115739182562,0.9775763724970176,0.9991811092022892,41.64638833684949,23.661607578463883,2.9611591238733914,1.0635564487058666,1.0199480066610362,15.466393848888885,passed,
2025/05/15 05:30:00,0.7005119001988896,0.6634939211596688,82.00469669044128,102.87144735600899,2.966961827276055,3.01,2555.9983267966813,2662.827698415715,0.9774957976030753,0.9990515637633938,41.40128558193505,23.58772222953742,2.94968099785192,1.0652782410302883,1.0245788907406608,15.484057600000003,passed,
2025/05/15 05:45:00,0.7000933941505179,0.6638904479447479,82.11545340038762,102.98165667468726,2.9661761290015103,3.01,2560.239904631286,2665.826649015401,0.9775814815417417,0.9990891692140126,41.42121360318735,23.53473996058327,2.949718985441459,1.0683468830494698,1.0265300432076587,15.501433859999995,passed,
2025/05/15 06:00:00,0.7038827885628064,0.6626077148532243,82.17975860445665,102.98839836504125,2.9622031566306535,3.0,2570.9732089357108,2670.4998346148677,0.9775333605690609,0.9988395206355591,40.899146075127724,23.529527027452062,2.9273207979241644,1.0590142503609148,1.0239073691927496,15.526307995000003,passed,
2025/05/15 06:15:00,0.6961795763103069,0.6660599857021706,81.9529164670296,102.89841977809498,2.968450788947711,3.0,2554.627509655746,2656.8825101832604,0.9779475381344999,0.9994759506143563,41.808871187262206,23.58417768029092,2.952566066042118,1.0736113704536983,1.0236777351682995,15.47011103,passed,
2025/05/15 06:30:00,0.6971913499086928,0.6706054792833587,83.59615026058579,105.1139785955628,2.9760383001334256,3.01,2608.328532405001,2701.4167203367597,0.9778509933387476,0.9994986099664547,41.70975820583617,23.41943092289816,2.935989779553617,1.0919961191460292,1.0384543450019947,15.802005236111116,passed,
2025/05/15 06:45:00,0.7038245117114648,0.667245443251038,83.38267929221435,104.57588474489211,2.962029474815893,2.94,2615.766972280461,2713.2035202989728,0.9777521176838734,0.9989986295156934,40.803822720604714,23.031188267382635,2.9046011561657687,1.0617310674779465,1.0214802793863786,15.784567669444453,passed,
2025/05/15 07:00:00,0.6873894367295847,0.6785578770591858,83.57419958342348,105.51788312391687,2.981105195801318,3.05,2597.3134853732877,2716.3310527065555,0.978331608533026,1.0004364689247895,42.86688426138004,22.72689380679807,2.951349109388909,1.1151185246864235,1.037136331776171,15.840533341111117,passed,
2025/05/15 07:15:00,0.6966092746065841,0.6714811442246089,82.9617135544631,104.35804983041965,2.9728873745134927,3.05,2594.629710966732,2692.848875333436,0.9780865179786496,0.9996872704602067,41.68379774406804,23.203535192745942,2.9162677312074012,1.0754848552922476,1.0197446186861925,15.719078332222221,passed,
2025/05/15 07:30:00,0.703182728991352,0.6683303111072223,83.06716651335587,104.22774571679845,2.9641588140232136,3.05,2611.3223543632175,2701.6895931842073,0.977966828857873,0.9991868660448209,40.79487978906444,23.12460335893291,2.8862339072391556,1.042918909981112,1.0005588625453978,15.748611193333337,passed,
2025/05/15 07:45:00,0.7049565851493312,0.6671778992219103,83.63383815403117,104.6820215766249,2.962748639575562,3.09,2638.2882725504196,2699.3747780457934,0.9782314554879632,0.9990292760620901,40.40889491687908,23.49617091407402,2.876996185095684,1.0258153427509724,0.9880957135265709,15.814153941666673,passed,
2025/05/15 08:00:00,0.707199554940679,0.6662609448531561,84.24907438857504,105.19086797641732,2.9585395977050344,3.07,2667.789101433177,2705.89102518484,0.978475510284676,0.9988406690159148,39.95860953944539,23.641516506798393,2.865011430143144,1.0066819281684078,0.9737874621862378,15.898245440000006,passed,
2025/05/15 08:15:00,0.7067430444158354,0.6680669495428939,84.50936676287247,105.60078540999143,2.961142200541069,3.07,2672.125016759954,2722.7906296314522,0.9783034693276461,0.9989050823580062,40.11055462536351,23.336192092738944,2.8649499979118365,1.0054093691639954,0.9699581623308715,15.975112388888892,passed,
2025/05/15 08:30:00,0.7051335089236472,0.6688384642770054,85.00112999715849,105.99127499848544,2.954367630711953,3.07,2690.029045964607,2738.18046134254,0.9786569096963359,0.9989792349785775,40.17631675309687,23.01631021949508,2.8734539279361364,1.0095402025721871,0.9712160900788559,16.036926461111115,passed,
2025/05/15 08:45:00,0.6968229257022149,0.6740242932742033,84.35236735362479,105.58756744353288,2.960054751388776,3.06,2655.712668998357,2734.9729463276567,0.9788610510579813,0.9997355878561045,41.29232708805614,22.534710838411094,2.8945470753086746,1.0371961514008157,0.9807280114476347,15.956724568888893,passed,
2025/05/15 09:00:00,0.6992149392691099,0.6732358313228011,83.59488947447686,104.8134920763176,2.964688426414543,3.11,2629.7881987251726,2725.3199969783864,0.9783812572496363,0.9996306973997052,41.17308821169282,22.51369162216881,2.8783303768261774,1.045596856917602,0.9916555026408893,15.876227290000005,passed,
2025/05/15 09:15:00,0.6998455896951246,0.6736602000467026,84.22780465809564,105.4370846553346,2.9619036745414014,3.05,2653.672422565305,2741.5713145471987,0.9785174854169697,0.9995632255929144,41.017601850936494,22.381127178215266,2.875485321830988,1.045805735203069,0.9924861524215552,15.980192250000007,passed,
2025/05/15 09:30:00,0.7023909104023188,0.6699670325302532,84.74795810612159,105.60166595505203,2.961694581287875,3.04,2672.935836766267,2731.3694908561292,0.9785180526898014,0.9991853985983539,40.646903950507976,22.929155128329995,2.885383056994904,1.0420166480443784,0.9966961483216846,16.00590180444445,passed,
2025/05/15 09:45:00,0.7012093663243327,0.6718859345318725,84.92012769063814,105.88510223269576,2.9633490675823215,3.04,2672.3748960600155,2749.74118713007,0.9783431710556045,0.9992878051244062,40.90250845533778,22.48974181750389,2.8904582699341956,1.0585157933650762,1.0085365331102556,16.067622639444448,passed,
2025/05/15 10:00:00,0.6982309443446849,0.6740571837868983,85.2905509191248,106.43163259418549,2.9723093295479934,3.05,2683.24950509884,2739.4497225103723,0.9786063632112522,0.9995775566956592,41.20906567896656,22.946102982099205,2.893247962510277,1.0685469087018988,1.0121481116936792,16.11793950555556,passed,
2025/05/15 10:15:00,0.7061694317968855,0.6691936907176143,85.51257869917266,106.30133303321644,2.9677364092014202,3.05,2701.08971528385,2740.084540526488,0.9782557389092432,0.9988774207744563,40.21857802793606,23.19931158690487,2.8706486748639497,1.0448976760875504,1.0052139305516812,16.147970947777786,passed,
2025/05/15 10:30:00,0.7015842278238413,0.6715897153234808,85.79106040168118,106.67657143530393,2.972456354709588,3.07,2706.413416105547,2734.9910307721675,0.9786190961499907,0.9992512593173972,40.71634735377286,23.35404492648213,2.884554337779748,1.051456975231157,1.0031528796573173,16.174337226666673,passed,
2025/05/15 10:45:00,0.7066222514971205,0.6678564322305879,85.85023007519148,106.40513693978374,2.966921475131153,3.04,2718.185849942783,2729.405965504756,0.9785521061506823,0.9987959822236455,40.00682221175175,23.58407522190663,2.8695407487775166,1.0256971129127936,0.9888744616483844,16.162577145000007,passed,
2025/05/15 11:00:00,0.7062904398583119,0.6684135540291001,85.6185423964528,106.13982919970707,2.9645538406206726,3.05,2710.663960502104,2734.6280956386586,0.9785439152783842,0.9988569372550286,40.06009522668178,23.274846914857054,2.866050038880413,1.0202545544249515,0.9820896818074124,16.142861478333337,passed,
2025/05/15 11:15:00,0.7011582834196884,0.6716028795983751,85.50541300614213,106.16857984992018,2.9678892143352313,3.07,2700.8133731601374,2734.3359181563596,0.9787943509814041,0.9993161527553239,40.69462016997763,23.080198007371656,2.8784815325443875,1.0320208221644414,0.9831653927036439,16.130920960000008,passed,
2025/05/15 11:30:00,0.7084087501919346,0.6666142189535235,85.56998174991097,105.78974083427083,2.9596577676175198,3.05,2709.5266798056277,2742.34557207379,0.9783666214878138,0.99861361343843,39.832153410696954,22.974988555265234,2.866286711928952,1.0145519757873516,0.9805834701267306,16.13567605833334,passed,
2025/05/15 11:45:00,0.6972541531458619,0.6758530037729392,86.02113278082582,106.91774706580337,2.9712695156480904,3.05,2708.161239964948,2762.693041140009,0.9787846438655217,0.9996502480703774,41.26607394335478,22.46884331475035,2.890968210192307,1.053993337420945,0.9942426931199998,16.255382550000007,passed,
2025/05/15 12:00:00,0.7022899139855506,0.6705649866889649,85.85203602415595,106.30686368399572,2.972178404416203,3.02,2707.753980480227,2737.5491668518584,0.9785300141667248,0.9991330361538203,40.65593160073847,23.144335365811216,2.885690651613266,1.0438785549195806,0.9967540052767434,16.184412420000008,passed,
2025/05/15 12:15:00,0.701686062720673,0.6716353925284012,86.13480005660234,106.63425148087364,2.9731907086016394,3.05,2716.2480557741105,2746.0624083544176,0.9785644054916159,0.9991927155907269,40.72765497995231,23.034820746135996,2.885704930029431,1.046007341345373,0.996834468102259,16.24049071944445,passed,
2025/05/15 12:30:00,0.7046290219736171,0.6703688855396994,86.13605515795162,106.51502602232104,2.9711252018939436,3.07,2717.987286888464,2754.3808571070567,0.9783028316186758,0.9989430129315386,40.422533631843166,22.856685739593956,2.876872606581855,1.037661065458137,0.9936582787507106,16.259090906666675,passed,
2025/05/15 12:45:00,0.702778610388678,0.6705926956741132,86.38486477354742,106.70600461717578,2.976583546813522,3.05,2718.6986894519882,2751.0966225020074,0.9782456290546574,0.9990059153619536,40.7207272797724,23.011177610937118,2.8950771570115883,1.0334781269007174,0.9871813541630544,16.28130273,passed,
2025/05/15 13:00:00,0.7018655331428979,0.6707079155404437,86.57809865033339,106.84143768085646,2.97740972547828,3.05,2725.120224298987,2748.1391893732716,0.9783900857912169,0.9990562150314338,40.784773763333796,23.133817963404695,2.8997192218433105,1.036465269859483,0.9888252989728803,16.296135808333332,passed,
2025/05/15 13:15:00,0.7032365610739394,0.6699666755832095,86.7103613939866,106.88745893828059,2.978261218665987,3.05,2730.367764831413,2748.849451446964,0.978290810905938,0.9989275349884241,40.63227946247763,23.199495825801677,2.8964622106766797,1.0351044990434524,0.9899771001368772,16.318540143888896,passed,
2025/05/15 13:30:00,0.6984361408403944,0.673845485297004,86.5896638332514,107.00367350034243,2.982940492664785,3.05,2716.8214981476144,2758.757032555409,0.9783163383827449,0.9993741767757758,41.315690364229845,22.7688758626013,2.907973114550763,1.047245539588686,0.9907778702802059,16.333324919999995,passed,
2025/05/15 13:45:00,0.7023516308969151,0.6707819885677696,86.79562333953454,106.9489659046276,2.9828237957620423,3.05,2727.2802742094846,2753.46164088618,0.9781151308045046,0.998980849203018,40.845046479279326,23.080029133363826,2.902604218637164,1.0404278704226382,0.9926628371280147,16.348087402777775,passed,
2025/05/15 14:00:00,0.7039626418156293,0.6689006352808229,87.02636538677935,106.98617153426343,2.9843105019925154,3.05,2734.215123438806,2748.6516940454167,0.9779894328939336,0.998760127195742,40.67060304170012,23.331239450793785,2.9078703651311826,1.0403051352565509,0.9967665572562723,16.362577024444445,passed,
2025/05/15 14:15:00,0.6976399156160397,0.6730219022992323,87.0612490459879,107.24629380448285,2.99063355376154,3.05,2722.720635717809,2756.0091551106207,0.9781015470687673,0.999285666250872,41.52992712727765,23.004118688877643,2.930460179415461,1.0525037466940494,0.9955632969063652,16.384873144444445,passed,
2025/05/15 14:30:00,0.7011748122755195,0.6707347716158877,87.21659639539823,107.30173597243169,2.9887252462036416,3.05,2732.434848845305,2754.708776740383,0.9779606570019382,0.9989620049074599,41.0884870693683,23.21948350364453,2.922566964690726,1.051558509779008,1.0020373139895684,16.399564683333328,passed,
2025/05/15 14:45:00,0.701291215984209,0.6706283752954882,87.37985756474977,107.49667002970622,2.9897939627630477,3.05,2736.08585593836,2756.5351321726803,0.9779060162254493,0.9989236976215083,41.09743962097435,23.27817637622582,2.9267471821567,1.0523417796332144,1.0033277001562786,16.421805069999994,passed,
2025/05/15 15:00:00,0.7012376670646585,0.6707843676778084,87.4034161344402,107.58125062363635,2.9900414834804483,3.06,2735.2586070840434,2759.274151701523,0.9778471726944701,0.9989201010429035,41.13284726688075,23.242462091982514,2.929164960496707,1.050230742473858,1.001237365716824,16.428880881111116,passed,
2025/05/15 15:15:00,0.7005351139458399,0.6709261407384828,87.6461901931389,107.87418384649764,2.99413461536957,3.06,2736.1342380580836,2762.262067781122,0.9776723167833962,0.9989047804452811,41.31569660582552,23.30376314163249,2.943394274307792,1.0511582486302684,1.0014149273848723,16.462938708333333,passed,
2025/05/15 15:30:00,0.702845275749845,0.67030609813027,87.79877425946427,108.07179707458755,2.9915710853129887,3.06,2748.4823931947576,2764.160365309043,0.9777296407719983,0.9987646748337589,40.9563084872652,23.416872396547184,2.927959830175326,1.0494574725455366,1.0037569124283776,16.49146268,passed,
2025/05/15 15:45:00,0.702217254252593,0.6697574107142825,87.35229641820872,107.5081548335938,2.9850541258791634,3.06,2732.632300562094,2766.166206576119,0.9777475153387961,0.9987824617850838,41.038567680489805,23.055263535530973,2.9349703572466175,1.0426635921209182,0.9966725404462924,16.41421117111111,passed,
2025/05/15 16:00:00,0.6932672801731448,0.6735476352035731,86.85888398983151,107.1905770805715,2.9904574555930865,3.03,2694.898006682821,2765.494246836637,0.9777870302724657,0.9994297734567849,42.29233721152119,22.58461581736191,2.9823187306919476,1.0881557364041898,1.0235799802585819,16.329070724999998,passed,
2025/05/15 16:15:00,0.6959299291598651,0.6726880267391631,86.14856779447237,106.56702213587407,2.9927688280314966,3.03,2673.9396258372594,2756.2980854398106,0.9774270852075876,0.9993094028354522,42.081972130907694,22.63449255567608,2.962830035943287,1.082957056324369,1.0227070016578264,16.25144615111111,passed,
2025/05/15 16:30:00,0.6952790493934035,0.6705615852946928,85.83512564252807,106.0825186208581,2.9984941309779627,3.02,2656.9936879381794,2731.9104909429816,0.9772588347336385,0.9992426663490137,42.24940254905788,23.12630934160779,2.982922748996839,1.0890566784300184,1.0300934359939964,16.158597552777778,passed,
2025/05/15 16:45:00,0.6984307282274083,0.6683099146351836,85.30720463185752,105.43714560977118,2.99492090878237,3.02,2643.3612795454783,2726.012611490342,0.9770156449708076,0.9989946735770864,41.91756396931829,23.096721346598077,2.9718227253226654,1.079852657084639,1.0277806056164716,16.080850133333325,passed,
2025/05/15 17:00:00,0.6911629079405202,0.6721005084186309,84.73025566516868,105.09619227131881,3.0016487309169064,3.02,2610.1828891099417,2718.7886797186657,0.977083540003988,0.9995983653533737,42.89857498780944,22.837551016575365,2.9994443195467744,1.1009307873436498,1.033201067544669,15.995700746666664,passed,
2025/05/15 17:15:00,0.6935681408557307,0.6703977863572785,84.21703262913675,104.51608176788343,2.9991032535788444,3.03,2598.149732741028,2709.380728574425,0.9769581596314949,0.999441606427678,42.62220855991107,22.904114239747194,2.986429766660185,1.0795328978893775,1.0179729612903337,15.917831875,passed,
2025/05/15 17:30:00,0.6925620327950653,0.6698506750795035,83.78904543613476,104.0270000603752,2.9992456395434837,3.02,2583.032788666674,2695.731513905256,0.9769954686437251,0.999510064276635,42.744703636522885,23.015225874718666,2.9923917460756067,1.0767615424022499,1.0144665389223138,15.832310816666661,passed,
2025/05/15 17:45:00,0.6925533842396392,0.668964540626405,83.36800977826212,103.56031564851612,2.9986961697513648,3.05,2569.972441904658,2683.7514694798906,0.9769929414686751,0.9995152268127897,42.74701791038667,23.13137817583059,2.9925416486357492,1.0736286983212917,1.012379414079901,15.754321770000006,passed,
2025/05/15 18:00:00,0.6982901189369113,0.6626114558171182,82.45807579213238,102.14551433785199,2.990810241684312,3.01,2547.213549548936,2659.6607141388854,0.9766816897617788,0.9989569077951604,42.089042996173404,23.375437427949667,2.984436758971145,1.0447428116488107,0.9989617348206301,15.572772874999997,passed,
2025/05/15 18:15:00,0.6921140797606194,0.6642733372543058,83.48348182618038,103.18741905361841,2.9946000649333993,3.0,2568.1003301161304,2664.4410013953957,0.9770788651186577,0.9992460162927408,42.76956447156806,23.581250183189823,3.0347057477020067,1.0918695130537888,1.0351047079878746,15.66936861111111,passed,
2025/05/15 18:30:00,0.690762401334293,0.6655395263806388,82.33027990518364,102.23210491879043,2.9992012009619495,3.0,2524.6151548203015,2655.351156252206,0.9766933526004952,0.9994701491966588,43.12485362376022,23.299043016581933,3.028893417251839,1.0909664721275856,1.0299559210463132,15.535761181111106,passed,
2025/05/15 18:45:00,0.6925607293946175,0.6619031335049815,81.80000603378247,101.43583342761404,3.0009158859652505,3.02,2507.776211114886,2627.4058692270564,0.9765324036993309,0.9992405758866146,42.94927086019904,23.829336562127548,3.0344163166523246,1.0826873009266282,1.0285529021884798,15.410249482222218,passed,
2025/05/15 19:00:00,0.698098623687853,0.6579758269977606,80.9339805059217,100.37346537447094,2.9973281276892814,3.04,2488.1441086801133,2608.931463200456,0.9761991052646725,0.998839611188841,42.33306159733667,24.03804179422278,3.009047491337962,1.048821474179459,1.0074042599738176,15.27760798055556,passed,
2025/05/15 19:15:00,0.6997314791420621,0.6560828385460787,81.31609988998093,100.56425714517479,2.98923939531739,3.02,2505.377387901206,2614.589167833984,0.9763946790047628,0.9986171019447938,42.01723588537896,24.037561908553492,3.01277652816092,1.0405269461544098,1.0041385098926119,15.304805731111117,passed,
2025/05/15 19:30:00,0.6983604028480478,0.6569592360970175,81.6893447641015,101.03664789077894,2.990209768668434,3.04,2519.379736107378,2612.289726500202,0.9766946736617876,0.9987363781339771,42.0733224957015,24.285888082021714,3.015421411446412,1.047006608643523,1.0082709610317424,15.344768156666676,passed,
2025/05/15 19:45:00,0.6974512847453942,0.6600590637211652,81.645140327353,101.34077486540733,2.9920538036076754,3.06,2517.280385191313,2627.054572138672,0.9766268179946143,0.9989507054013306,42.23103333692399,23.928984543701436,3.0020129610371593,1.0423069377375762,0.9989654146934144,15.392126976111108,passed,
2025/05/15 20:00:00,0.7017699436054187,0.6578298418499942,81.97737889278962,101.52567705972002,2.9820927391915775,3.05,2536.2959711752396,2641.119216853263,0.9766226128369201,0.9985612693234386,41.62623987791792,23.763101440485737,2.9899821422151254,1.022706167857858,0.9884520745198002,15.439532239999993,passed,
2025/05/15 20:15:00,0.6980134576726913,0.6609799787068426,82.17470919052104,101.99292424968218,2.9854245847192282,3.04,2536.7424158962167,2650.8682663288046,0.9767408012770123,0.9989003606898531,42.10101363302028,23.56063240581896,3.0003541338400614,1.04298797090035,0.999930545393688,15.487220466666667,passed,
2025/05/15 20:30:00,0.6925497680980685,0.6647882607209593,81.49777211929695,101.67121862164471,2.9933562353384535,3.06,2508.342332822207,2638.185106220857,0.9768548731289508,0.9994868987077132,42.80864539466835,23.531395699652794,3.003816976623551,1.051806164490783,0.996604056715095,15.405389999999999,passed,
2025/05/15 20:45:00,0.6982258584925088,0.6595002878173447,81.33447789696228,101.11658545856429,2.9894041048523547,3.07,2510.2047652709557,2621.5540809482222,0.976646753412855,0.9989261976346908,42.11384297148768,23.991874428161424,2.9957065038746697,1.0303823354038546,0.989373100872579,15.340900959999995,passed,
2025/05/15 21:00:00,0.6982258584925205,0.6595002878173498,81.3344778969624,101.11658545856444,2.989404104852384,3.07,2510.204765270931,2621.5540809481968,0.9766467534128541,0.9989261976346908,42.113842971487635,23.991874428161335,2.9957065038746675,1.030382335403833,0.9893731008725796,15.340900959999995,passed,
2025/05/15 21:15:00,0.6982258584925126,0.659500287817355,81.33447789696231,101.11658545856434,2.9894041048523667,3.07,2510.2047652709566,2621.5540809482004,0.9766467534128546,0.9989261976346905,42.11384297148771,23.991874428161303,2.9957065038746706,1.0303823354038457,0.9893731008725789,15.340900959999995,passed,
2025/05/15 21:30:00,0.6982258584925147,0.6595002878173536,81.33447789696245,101.11658545856453,2.9894041048523765,3.07,2510.204765270947,2621.5540809481936,0.9766467534128548,0.9989261976346908,42.11384297148763,23.991874428161363,2.995706503874668,1.0303823354038395,0.9893731008725783,15.340900959999995,passed,
2025/05/15 21:45:00,0.6982258584925147,0.6595002878173528,81.33447789696247,101.11658545856453,2.9894041048523796,3.07,2510.2047652709475,2621.5540809481877,0.9766467534128548,0.9989261976346908,42.113842971487664,23.991874428161367,2.9957065038746693,1.0303823354038446,0.9893731008725719,15.340900959999995,passed,
2025/05/15 22:00:00,0.6982258584925237,0.6595002878173446,81.3344778969623,101.11658545856433,2.9894041048523836,3.07,2510.2047652709234,2621.554080948206,0.9766467534128539,0.9989261976346908,42.11384297148772,23.991874428161367,2.995706503874672,1.0303823354038324,0.9893731008725808,15.340900959999995,passed,
2025/05/15 22:15:00,0.698225858492518,0.6595002878173484,81.33447789696238,101.11658545856442,2.989404104852375,3.07,2510.2047652709402,2621.554080948202,0.9766467534128543,0.9989261976346908,42.113842971487756,23.991874428161335,2.9957065038746724,1.0303823354038433,0.9893731008725759,15.340900959999995,passed,
2025/05/15 22:30:00,0.6982258584925126,0.6595002878173536,81.33447789696227,101.11658545856427,2.9894041048523654,3.07,2510.2047652709552,2621.554080948204,0.9766467534128546,0.9989261976346905,42.11384297148769,23.991874428161353,2.9957065038746706,1.03038233540385,0.989373100872576,15.340900959999995,passed,
2025/05/15 22:45:00,0.6982258584925147,0.659500287817355,81.3344778969625,101.11658545856456,2.9894041048523787,3.07,2510.2047652709484,2621.5540809481886,0.9766467534128548,0.9989261976346908,42.11384297148765,23.991874428161374,2.9957065038746684,1.0303823354038555,0.9893731008725629,15.340900959999995,passed,
