datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/15 23:00:00,0.6982258584925126,0.6595002878173476,81.33447789696238,101.11658545856442,2.9894041048523676,3.07,2510.2047652709593,2621.5540809481963,0.9766467534128546,0.9989261976346908,42.11384297148768,23.991874428161335,2.9957065038746693,1.030382335403853,0.9893731008725719,15.340900959999995,passed,
2025/05/15 23:15:00,0.6982258584925113,0.6595002878173476,81.33447789696235,101.11658545856437,2.9894041048523667,3.07,2510.204765270963,2621.554080948195,0.9766467534128545,0.9989261976346908,42.11384297148774,23.991874428161307,2.9957065038746724,1.030382335403853,0.9893731008725728,15.340900959999995,passed,
2025/05/15 23:30:00,0.6982258584925088,0.6595002878173318,81.33447789696254,101.11658545856461,2.9894041048523725,3.07,2510.204765270964,2621.5540809481836,0.976646753412855,0.998926197634691,42.11384297148769,23.991874428161406,2.99570650387467,1.030382335403851,0.9893731008725706,15.340900959999995,passed,
2025/05/15 23:45:00,0.6982258584925205,0.6595002878173565,81.33447789696251,101.11658545856459,2.9894041048523907,3.07,2510.2047652709343,2621.5540809481827,0.9766467534128543,0.9989261976346908,42.113842971487614,23.991874428161385,2.995706503874666,1.0303823354038417,0.9893731008725678,15.340900959999995,passed,
2025/05/16 00:00:00,0.6981399710454865,0.6749508449235483,87.85571657454643,109.81281144821106,2.989803437129349,3.07,2730.633279795722,2795.309353661125,0.9774596520512608,0.9991438960585469,41.75535772108698,23.19012979153869,2.9680220665720944,1.101215129987643,1.0464834542409334,16.521482278888886,passed,
2025/05/16 00:15:00,0.7231885141680234,0.6633128396636028,88.55967160916626,109.53195909871235,2.933928501230551,3.01,2803.725615178358,2881.43106040135,0.9770225529685993,0.9970446879271236,38.2703009206071,21.50707423718985,2.8769915913482165,0.9857493171355826,0.9789724986644796,16.679843204444435,passed,
2025/05/16 00:30:00,0.7205834119937737,0.6707071606012643,91.49929219597942,113.06336786657047,2.9068321436636166,2.99,2912.33882744141,3012.3005541030902,0.9780034665817047,0.9973057456579686,38.16398884984582,19.397010766851338,2.870236708366472,0.9484689595551387,0.9348723895498067,17.221932193888883,passed,
2025/05/16 00:45:00,0.7248405566703023,0.6690058572194519,91.92822872336534,113.40685313060312,2.8982686049224133,2.92,2933.406536413816,3036.0379141853914,0.9778720421497005,0.996917813949373,37.566945736344906,19.07408746177457,2.858966107598373,0.9367224825709967,0.9303992960490326,17.301053440000004,passed,
2025/05/16 01:00:00,0.7216653831368471,0.6766123862118957,96.65766954840711,119.32140398030386,2.9043336282562677,2.96,3089.53495810997,3151.287643555917,0.9784498843089169,0.9972128523037305,37.7601130630856,19.010284346470705,2.8615318895800415,0.9795372855434327,0.9685677751725514,18.125430950000002,passed,
2025/05/16 01:15:00,0.721292333745829,0.6773327107150964,99.22796123374172,122.59110516009325,2.9012680116597664,2.94,3177.0946692486527,3234.156892031017,0.978689038044155,0.9972851268149621,37.69188030840998,18.98985905429315,2.855798804366844,0.9957628800762673,0.9900966283942525,18.60075906944444,passed,
2025/05/16 01:30:00,0.7221814166421661,0.6766147951315934,100.1358779789404,123.73966819799138,2.8988219803297657,2.96,3209.359617182424,3265.609028942615,0.9787134850336795,0.9972193129887371,37.53826034334893,19.031666784827102,2.851450015240318,1.006884972084263,1.0057077165093253,18.769781433333325,passed,
2025/05/16 01:45:00,0.7209219539083299,0.6800209131482502,100.0826532049979,124.08338055759963,2.8994228999025076,2.95,3206.2718674917446,3283.4377175008913,0.9787006303605366,0.9974453379809533,37.74411984362424,18.531068006255456,2.843321627848136,1.0067560992731208,1.0000984009881828,18.81641258444445,passed,
2025/05/16 02:00:00,0.719377606932205,0.6812920637556048,100.37382168186633,124.54302659647394,2.8987170528340322,2.95,3216.3122574059425,3288.3313137173063,0.9789136783251728,0.9975800041338053,37.87423412132988,18.520239909403756,2.846970245498316,1.012177399126905,1.003003968393377,18.85512124222222,passed,
2025/05/16 02:15:00,0.7201678942871174,0.6807222675094026,100.02168460216222,124.18805360039381,2.8988535977159873,2.96,3202.354202790223,3284.163850543288,0.9787224942663367,0.9975060590331355,37.85118848422207,18.477026811819854,2.847983269866694,1.0131132265294613,1.004959797101418,18.803466195555554,passed,
2025/05/16 02:30:00,0.7200773465081879,0.680991290483455,100.28689021710777,124.60028241562091,2.8972182824666546,2.96,3213.524778509797,3293.238788720192,0.9788284628911568,0.99753653886562,37.809304560611395,18.481760946422153,2.8449189826170334,1.017365058974406,1.0096831196457674,18.85151436666667,passed,
2025/05/16 02:45:00,0.7200092008470437,0.6810646044352049,100.52055055087722,124.98988463693456,2.897277444208882,2.95,3218.8554563537937,3304.3963788395927,0.9787605087100371,0.9975354837957875,37.85601304026306,18.449865512080017,2.8477927640295304,1.0190203483711784,1.0120738559956743,18.899670404999995,passed,
2025/05/16 03:00:00,0.718754674676593,0.6822562829948524,100.58305938026292,125.15043937687066,2.8955628477285744,2.95,3224.00397465068,3301.8868977081816,0.9790244139764606,0.9976611204664964,37.91355642618042,18.437657321879605,2.8475753164136552,1.020277400971595,1.0106194362738818,18.89612715833334,passed,
2025/05/16 03:15:00,0.719345340975483,0.6820437491610906,100.19267756605468,124.7473435102219,2.8941379274707444,2.95,3212.655218263629,3294.045175288027,0.9789937507303876,0.9976277008162797,37.83690298945241,18.400738973466424,2.844395202095435,1.0180853240589283,1.0086844298086128,18.831288391666668,passed,
2025/05/16 03:30:00,0.7193885310461833,0.6824169963533647,99.75582884996878,124.35755558978185,2.8944678416146594,2.95,3195.93066407616,3287.6589323213616,0.9788720578845085,0.9976357992723299,37.89453119058256,18.285506187817937,2.845396375254781,1.016450435972188,1.0058577155857085,18.766541585,passed,
2025/05/16 03:45:00,0.7203335380566237,0.6819481756408603,99.87329827860664,124.66375119254985,2.8904312093154396,2.95,3203.5460839345624,3297.886149310954,0.9789136839251152,0.9975797046838726,37.723669346058955,18.266362254124125,2.8400870975372983,1.0246716915014367,1.0166681235576809,18.791942632222217,passed,
2025/05/16 04:00:00,0.719771780952154,0.6833695787451504,99.1784178246971,123.92024034059256,2.8906451137796187,2.96,3179.037165225464,3284.1040161308806,0.978863360547287,0.9976544780302313,37.83889170212126,17.980941932071953,2.839991287611117,1.0239527868139282,1.011673817385033,18.68264747555555,passed,
2025/05/16 04:15:00,0.7213654983178678,0.6784056436275291,99.27032671886816,123.42500781521561,2.896849609108999,2.96,3180.44954566929,3254.9702455571633,0.9787124866829773,0.9973850322434307,37.66785087936207,18.932692305037946,2.848551831940486,1.0207614342152762,1.0161118751261553,18.642443306666664,passed,
2025/05/16 04:30:00,0.7348473626817597,0.6699511076050408,96.25049930042746,119.9023734942563,2.866418203346426,2.92,3101.9643963555336,3227.2092812629503,0.9779673065928969,0.9962419173126522,35.900404120699065,18.12276931070713,2.8123503660438356,0.9864650822913494,1.0024709348360419,18.142058641666665,passed,
2025/05/16 04:45:00,0.719556952962702,0.6794952941144544,97.56969169508078,121.94487189922178,2.890195800731526,2.98,3126.74885591868,3201.7564032649825,0.9790208201528915,0.9975275110638464,37.78921023508033,19.0161397778735,2.8596107183969997,1.0333548036752105,1.0227499390015977,18.290619324999994,passed,
2025/05/16 05:00:00,0.7248133552129346,0.6752687373073928,97.35881957894199,121.22952272856932,2.8904283484552926,2.97,3127.092800201202,3200.2880050988356,0.9786377093729042,0.9971240118127805,37.15999964167618,19.206313928566036,2.8351027729973803,1.0226331261908232,1.0223005482458307,18.288840851111107,passed,
2025/05/16 05:15:00,0.7239641498859729,0.6754726041454101,98.6571727952247,122.87800587489035,2.8856772936132176,2.93,3174.319429068783,3234.1115239758074,0.9789973355370292,0.9971754287723238,37.100812623933734,19.306018345957312,2.8373142488609746,1.0185833083179503,1.020757790231608,18.492663688888886,passed,
2025/05/16 05:30:00,0.7180880274968319,0.6806899601446972,99.04872755360252,123.08630871322801,2.89630724018607,2.95,3179.938443817204,3225.360951195013,0.9793486673416377,0.9976832502562257,37.84670054485814,19.10523672002556,2.8498550720566023,1.022593779440576,1.0101631373503037,18.55171501333334,passed,
2025/05/16 05:45:00,0.7185576185099102,0.6811860060018825,101.06466403676211,124.76234152545815,2.9059291399122,2.97,3252.121321561942,3274.2162867084344,0.9794145209387408,0.9977542123557869,37.73753853858972,19.163401401877255,2.8235596523655198,1.0276965508088671,1.017253180305929,18.96507463277778,passed,
2025/05/16 06:00:00,0.7218582331474911,0.6821574987648598,100.31513836111657,124.58393836049467,2.8890613742806113,2.95,3235.255389255654,3302.902118439355,0.9792879076210435,0.9975754656265811,37.28059655939494,18.169689311473938,2.8072562703261905,1.010356961225283,1.002900868385404,18.889138314444438,passed,
2025/05/16 06:15:00,0.7151981927318929,0.6844878767971364,100.10299675453953,123.58626677479377,2.913659559939591,2.98,3218.7811221400843,3232.67941856554,0.9796195487358802,0.9981114776991061,38.15756051685889,19.15871045251564,2.8227749186857007,1.032757004242166,1.010824425468549,18.79735967999999,passed,
2025/05/16 06:30:00,0.7112774863428832,0.6874281927094148,96.9773653140147,119.76072259947226,2.9355048428153667,3.04,3104.526524501462,3118.1521740902494,0.979350908043804,0.9985407068284352,38.90425775977744,19.524543486500487,2.8242084975565276,1.0482211606897882,1.0083926092741156,18.26670345499999,passed,
2025/05/16 06:45:00,0.708056657309119,0.682855495101893,95.46318497041551,116.38918827292788,2.969149691397063,3.04,3050.170880507539,2979.342817072605,0.9794389546012493,0.9987020344269051,39.35073856485028,21.581483147351967,2.8319729692027655,1.041539324499959,0.9959700680141319,17.90252873444445,passed,
2025/05/16 07:00:00,0.7052014168907851,0.6800625553127366,92.71414741061018,113.30026226956177,2.9783219942325907,3.07,2944.4560613686067,2900.0931827050385,0.9790302879399528,0.9988732460841198,39.983338828574844,22.10297230043881,2.8570974966653426,1.058826258899416,1.008506367685381,17.406949559999997,passed,
2025/05/16 07:15:00,0.7050394710194305,0.6789934456599606,91.95137131882258,112.41300784799377,2.986237287515316,3.09,2916.9915211153593,2869.177260215297,0.9788622959496459,0.9989149368570428,40.08987490314464,22.546842044672736,2.854816036626569,1.0566230814800877,1.0061476526538622,17.27887296666666,passed,
2025/05/16 07:30:00,0.7075705604456012,0.6778393658520565,91.78034753855327,112.17854949641224,2.9841930432717296,3.08,2920.6189510692175,2861.6351814411537,0.9789134534096043,0.998776463497877,39.686919202385454,22.72220907187905,2.8351916468332123,1.0482659557605325,1.0023602510049137,17.25536255666666,passed,
2025/05/16 07:45:00,0.712717077033547,0.676465763319324,94.16948675857235,114.43560384294932,2.9750474544240926,3.06,3012.1337823283266,2927.1498719174974,0.9790235682938149,0.9983000692454994,38.85096648909892,22.450845431680225,2.816257485431973,1.0470346412829419,1.012130874419197,17.669650716666663,passed,
2025/05/16 08:00:00,0.7059013448524035,0.6807541313465206,94.13742698625845,114.76425305451464,2.9867010902095124,3.09,3000.566498562716,2905.905444509828,0.9793422269436766,0.9988890343519892,39.724405735403515,22.776291035674706,2.8384187960737752,1.0559958175581103,1.0075105477960709,17.640866191666667,passed,
2025/05/16 08:15:00,0.7095179515399089,0.6790117483595772,93.31404015101492,113.77894536335074,2.980630049818576,3.09,2979.3634072644577,2897.636594224641,0.9791213215508141,0.9986186324429731,39.289165745981904,22.55803649266356,2.823453070903919,1.0502514496126627,1.007183322531829,17.517162807222224,passed,
2025/05/16 08:30:00,0.706686816036433,0.6786453473951171,93.31203633549914,113.26912126186939,2.989370532159894,3.09,2980.9117226165113,2863.1878035579566,0.9795031864361963,0.9988317295525341,39.52580101096579,23.172957332552308,2.8273708217929787,1.0419836677196461,0.9948445396086445,17.470178910555553,passed,
2025/05/16 08:45:00,0.7084469206919001,0.678757661376739,96.15810556004202,116.781578635934,2.983714322648292,3.12,3080.749893643945,2957.6236418431754,0.9796228672536347,0.9987563377825913,39.198476353804246,23.01821103685996,2.8108744027503234,1.0657360421870157,1.0259712366152567,18.016781603333328,passed,
2025/05/16 09:00:00,0.7113882112963456,0.680718406684239,94.27805226420283,114.92484161673754,2.9736674419169864,3.07,3020.8573157519213,2946.4513710387323,0.9792435806149005,0.9985914932263042,38.94213243188662,21.944443894937944,2.797099499713233,1.0475855181378169,1.006008935280398,17.744791557777774,passed,
2025/05/16 09:15:00,0.7072625694950399,0.682027453209037,92.49319412610899,113.39975407507227,2.978455451002159,3.09,2949.7908083031543,2906.085932821673,0.9791022019554863,0.9989631345044919,39.6392997120158,21.998267681741567,2.8157374203251835,1.0598367246727525,1.0094888322342856,17.441468,passed,
2025/05/16 09:30:00,0.7079800051410826,0.680231863233322,92.47823571138271,113.24137336699485,2.973603430574973,3.07,2951.9465808788946,2899.526714294161,0.9792177410137872,0.9988291109622051,39.473483032133515,22.139833717281103,2.821931390624034,1.045403650417733,0.9989131626876432,17.39996106444444,passed,
2025/05/16 09:45:00,0.6916000465613011,0.6866042955498547,91.95192825176656,112.88100507077255,2.9794206367632063,3.05,2919.364559912106,2858.9710578000772,0.9804761075278978,1.000144336207324,41.286198706799226,22.390064609441826,2.8796965225896334,1.0564562840056806,0.9815285443998478,17.216092385555548,passed,
2025/05/16 10:00:00,0.6956795221843712,0.6830309616661062,91.74003012236673,112.52473371489388,2.9789973195970627,3.07,2916.259610954441,2845.9943742181563,0.9802070105589444,0.9997663186579269,40.818993278409536,22.787161409933677,2.8722097119476397,1.0606655893352892,0.9945854255426817,17.165739176666662,passed,
2025/05/16 10:15:00,0.6923770040820122,0.6833526907661174,91.76719786337091,112.49230528921125,2.9765198493042218,3.07,2916.2436405529747,2833.944956785985,0.9806395344041332,0.9999759800941764,41.095353398890374,22.963949125958184,2.890257385276801,1.0517258954219897,0.982087861497581,17.115550497222216,passed,
2025/05/16 10:30:00,0.6962846882012043,0.6828774343449228,90.94366740990495,111.83144198290658,2.975936899434442,3.07,2885.725180855906,2848.6943862759827,0.9798843147987141,0.9997336555381675,40.88512775744272,22.382064682684298,2.8727508145620395,1.060420225856582,0.9944278836626844,17.065270786666666,passed,
2025/05/16 10:45:00,0.6956991551456324,0.6830610791330031,90.58220430789223,111.53615925540844,2.9754482283194656,3.07,2869.6639611079027,2848.7686041295105,0.9797511420696939,0.9997749841882554,41.034175057235416,22.210329155085894,2.878363140931877,1.0676771678732133,0.9999586956001758,17.014900044999997,passed,
2025/05/16 11:00:00,0.6987693932028425,0.68024279877705,90.3096781820382,111.13862268852631,2.9764055953427624,3.07,2858.6328092293597,2841.006480109026,0.9793461278157837,0.9994536348428389,40.779478254787804,22.39957832543863,2.8796660364377553,1.0712092853602477,1.0101763905532783,16.964438272222218,passed,
2025/05/16 11:15:00,0.6953884706951657,0.6815405140169438,90.11984943382271,111.05634041904958,2.976787216409325,3.05,2849.2973339595947,2832.628930402449,0.9796011450718111,0.9997309657524804,41.15058728117068,22.44854240826109,2.8919154408772116,1.0682189398567163,1.0017057489172612,16.913885468333323,passed,
2025/05/16 11:30:00,0.6966334449300489,0.6805138202266017,89.75881257956094,110.71295955328524,2.977382658129702,3.05,2835.1179122621675,2828.5788681821678,0.9793386100487911,0.99961716336581,41.0943168210627,22.45778486054504,2.8920300976104243,1.0734665967458619,1.0090881970815417,16.86299257499999,passed,
2025/05/16 11:45:00,0.6969078103284617,0.6792645550470643,89.57484526335324,110.47473006985852,2.9779470982451817,3.06,2827.7376870294192,2817.849048774165,0.9792836593599419,0.9995489519544853,41.08054599215205,22.673527590298594,2.898176231336814,1.0873268404793521,1.0239361355833,16.81225863777777,passed,
2025/05/16 12:00:00,0.6955200048938608,0.6796603062428487,89.29346523733456,110.27889367721248,2.9782995119259152,3.06,2816.488440052703,2811.3651731675695,0.9793348699166332,0.9996719203262955,41.257392115265546,22.703693765510923,2.9032181908339862,1.0867406840795368,1.0210685324836677,16.761433669444436,passed,
2025/05/16 12:15:00,0.6970404243034728,0.6813707367676916,90.88678342025099,112.30359500187105,2.984514902577872,3.05,2867.3426636938057,2843.8705221667233,0.9791953143153871,0.9995416737922451,41.10317668914843,22.862725411308933,2.900261960285771,1.0952350826908601,1.0319154492257239,17.045200864999995,passed,
2025/05/16 12:30:00,0.6965845858621659,0.6797974219494826,90.7611425434107,111.97991087709983,2.9793096888125876,3.05,2863.8805347824255,2834.7434212141093,0.9793757226905122,0.9994866165633159,41.08380894333781,22.94787652170645,2.9128683145854164,1.0807105850359973,1.019478327608293,16.977965564999995,passed,
2025/05/16 12:45:00,0.6961103357145124,0.6808356636354234,90.11729178682144,111.53946632107474,2.9817240191035426,3.04,2838.505277892025,2833.044759561313,0.9791243138687509,0.999596929966427,41.2713022848437,22.74890084955567,2.909348666115932,1.0825466236398278,1.0186751533999288,16.910996972222215,passed,
2025/05/16 13:00:00,0.6969528557653465,0.6779752432986073,89.97984757881878,111.27951227898073,2.988837043528096,3.06,2827.797807478071,2808.669962311747,0.9788480631147195,0.9994056979124379,41.279700570298736,23.412278517466703,2.9253209345446898,1.0940571886616868,1.0342529936652052,16.846483664999997,passed,
2025/05/16 13:15:00,0.6924954078154699,0.6793826893356019,90.49219575925,111.85587048425455,2.983836994754545,3.06,2857.455558211034,2789.273043868061,0.9800012678902301,0.9998186846437452,41.38069184087738,24.00458804204241,2.9269255436995967,1.0415152104062964,0.978921138145245,16.84891770222222,passed,
2025/05/16 13:30:00,0.6982109139915297,0.6770552421346803,90.07415895167324,111.33066064611225,2.9731153205135534,3.05,2849.6518636845954,2808.659462722991,0.9795617160226038,0.9993620055310276,40.75781432887436,23.416885913554047,2.9071552205618407,1.0251492346375288,0.9723805276213076,16.822812092777763,passed,
2025/05/16 13:45:00,0.6982735549026323,0.6760074729017151,89.7895165210958,110.86789119967146,2.96413139148309,3.02,2836.709244271259,2818.8012271946122,0.9794795655264175,0.9992522075568151,40.78805882226912,22.903751493686762,2.9219139373532306,1.0182713107393864,0.9666236175764849,16.763676123333322,passed,
2025/05/16 14:00:00,0.6988604427718876,0.6767240741586827,89.08908658860123,110.44249579614828,2.9745099135985646,3.06,2801.746600692688,2816.9358515491194,0.9787376175293225,0.9992556723339955,41.05609662430814,22.800353639095395,2.9216770044621434,1.0518431505675092,0.9975848539973613,16.71282665555555,passed,
2025/05/16 14:15:00,0.699928177448483,0.6742902163246266,88.91381031620907,110.1859352054892,2.9801191892334384,3.05,2791.9349487455484,2796.3002568012885,0.978494438943633,0.9990825087401234,41.01655137189715,23.35510174080974,2.9317668475823524,1.059193480766435,1.008925188383366,16.65360697,passed,
2025/05/16 14:30:00,0.6975099445870092,0.6752434301749833,88.62473008395452,109.97786456918107,2.9788658245184303,3.06,2781.2296115306694,2789.462569020373,0.9787005787441418,0.9992937753408978,41.268715942178375,23.330635277115814,2.9389200711037877,1.05249987137391,0.9983076803323465,16.594344555555555,passed,
2025/05/16 14:45:00,0.6970706807929475,0.6744883939160536,88.39442509806779,109.6777687683351,2.974508597996126,3.05,2775.495834284898,2783.4188124441703,0.9788578562072546,0.9993069253855719,41.25810268004854,23.33525006060924,2.942881006568741,1.0384432691043775,0.9852170743730304,16.53503941222221,passed,
2025/05/16 15:00:00,0.7014610680901426,0.6714278466297634,87.98897871942783,109.12693445127275,2.9713404302796764,3.05,2763.948213663256,2780.9996294383836,0.978434926031814,0.9989080812939874,40.82226791583918,23.323558796687344,2.935227891044146,1.036576981329575,0.9919807910006146,16.47592770999999,passed,
2025/05/16 15:15:00,0.6951761818274785,0.674722513723158,87.58933820766721,108.97291761003484,2.973623503449736,3.08,2739.168804858427,2781.5489864002757,0.9785860937862064,0.9994281699679265,41.6568162756725,22.98314486954896,2.959758296253623,1.0494879765879217,0.9925790465691777,16.41653617999999,passed,
2025/05/16 15:30:00,0.6998722183963426,0.6723875025048313,87.54810736829835,108.96640308351438,2.9800168675162984,3.05,2735.1374732024524,2778.79548029547,0.9779212117954363,0.9990140743672321,41.294418805684494,23.28100493118754,2.9520832162235866,1.0641884732274685,1.0153902456709099,16.43161320777777,passed,
2025/05/16 15:45:00,0.6950385042690914,0.6738131115539296,87.2166996867552,108.70077176757108,2.979863356570829,3.05,2717.0062905739956,2771.121304473313,0.9781614524852149,0.9993689308654538,41.87229672947144,23.185764258382232,2.975536808364265,1.0702354550187332,1.013303228026274,16.35387031666666,passed,
2025/05/16 16:00:00,0.6952941470022709,0.6741494375779477,86.52291004074459,108.1309496574366,2.9794754558440153,3.04,2692.405041005586,2769.987824628202,0.9779194095836486,0.9994147142187647,41.94707083534401,22.933793161222567,2.969429783555406,1.0626464361861443,1.0056443036854146,16.275065473333328,passed,
2025/05/16 16:15:00,0.6953329724611677,0.6727429969138122,86.19915921740977,107.71696765147901,2.97860228051943,3.04,2682.486614079079,2755.0873597327072,0.9779633266076748,0.9993786171742407,41.92148028258734,23.16742765852916,2.9739654234762893,1.0541545440228002,0.9992919783508171,16.196370238888885,passed,
2025/05/16 16:30:00,0.6931516611908406,0.6747783299474962,85.45275925611205,107.22625193385664,2.9812476184477834,3.05,2654.934993900382,2748.731850619826,0.9778955206260063,0.9996728567570042,42.25947142942684,22.989735585921583,2.969818061952368,1.0607147109575117,1.0000035889376129,16.109668911111118,passed,
2025/05/16 16:45:00,0.6925385068609026,0.6732942779738902,85.19325286561845,106.85632249661867,2.9808160705487077,3.04,2644.8909197358075,2733.2335151774078,0.9779478392313146,0.9996510037012365,42.32173020183952,23.249450442153805,2.9820087648494584,1.0516503354277034,0.9924922420904343,16.031199745,passed,
2025/05/16 17:00:00,0.6931597065829921,0.6715986314708029,84.81531162233264,106.37148089681247,2.9800517337462917,3.04,2631.1680060314666,2722.0411369934063,0.9778281935187603,0.9995494894915431,42.288798368170696,23.374223953466196,2.9880522604138178,1.0435520545962826,0.9874695687245186,15.952840187777774,passed,
2025/05/16 17:15:00,0.697759317556965,0.6658513838832711,84.70820106009236,105.86055928736309,2.9778839890770894,3.05,2630.6698979059574,2700.1590724879898,0.9776007833641266,0.9990037772347067,41.74440213961187,23.993831025426818,2.9943522285354867,1.035955571859636,0.9928900864554515,15.874590239444442,passed,
2025/05/16 17:30:00,0.6961766145153747,0.6666000806010106,84.14520752398553,105.39653268193896,2.9777880047828966,3.06,2608.3170742515063,2696.442658351312,0.9775178377283658,0.999159853246648,42.00597749288219,23.80041421247272,2.9992691815694896,1.0355038718900749,0.9893448239075621,15.796449899999999,passed,
2025/05/16 17:45:00,0.6976948573970778,0.6654448807251706,84.21761565537761,105.39337857951725,2.9769761505659535,3.05,2613.445604132369,2693.6958927470364,0.9775008104457912,0.9990209525183926,41.79946453713975,23.943743033117297,2.9951602254159,1.040404569658544,0.9973664132136971,15.799233663888884,passed,
2025/05/16 18:00:00,0.6939391681487342,0.6693899723233013,84.4534294330557,105.88958192594559,2.980262089232788,3.05,2617.9369696049494,2705.952789617945,0.9777092185238684,0.9994167637804732,42.233395664898296,23.658264082518794,2.9961143349835915,1.0552079762092628,1.002099984231998,15.86658681666667,passed,
2025/05/16 18:15:00,0.6956156178850404,0.6684670374863202,84.92313876534696,106.24872503533571,2.980098810812451,3.04,2635.344947244898,2711.391510124236,0.9776914836306366,0.9992364390148204,42.00583223781494,23.760518939697192,2.9940952402121686,1.0480588413589589,0.9986786105594789,15.933802958333333,passed,
2025/05/16 18:30:00,0.6955137872647731,0.6703298061633745,85.11682751001429,106.59662035233772,2.9832943989013483,3.05,2637.879419033765,2728.316754083526,0.9774695836135847,0.999290925490554,42.121117226307504,23.435769101894135,2.9898523211418304,1.063643170702328,1.0110387783473214,16.008942986666664,passed,
2025/05/16 18:45:00,0.6966925913584716,0.6700353931660258,86.37729085939561,107.85047994622377,2.98761271362102,3.05,2681.6275765115065,2735.1301757367864,0.9776305100107363,0.9991245990965927,41.881724859626694,23.926941728054242,2.9915694896926976,1.0634265194698986,1.0137605411001465,16.18317432722222,passed,
2025/05/16 19:00:00,0.6962870584401022,0.6701597264963536,86.53549957318634,107.96493476504858,2.9895895559171035,3.04,2688.473906771454,2729.9531364045506,0.9777621546703421,0.9991666667922061,41.87874271977944,24.113718279063185,2.9899132101148234,1.057057646288321,1.0070231428053853,16.198872897777775,passed,
2025/05/16 19:15:00,0.695371065652461,0.6717997119196334,88.22856257674796,109.74337862530145,2.986632266554064,3.08,2754.2212024766177,2747.4983737122366,0.978527505047976,0.99923864304059,41.6561627255635,24.41213352457843,2.985579712817501,1.030197017452022,0.9800802481278758,16.431613207777783,passed,
2025/05/16 19:30:00,0.6953879041894052,0.6732429270645364,88.62168720314818,110.20350523919846,2.9837100642141836,3.08,2769.343378424155,2766.2042539549966,0.9786219492158071,0.9992743288345532,41.60995089568844,24.083240271598907,2.9789994496655345,1.0139987080529327,0.9633412685984204,16.51646918166667,passed,
2025/05/16 19:45:00,0.6979136910549013,0.6730814560571475,89.00675748972654,110.53904878053227,2.978911288405327,3.07,2787.3411353261517,2785.5127004411,0.9785788763164887,0.9990892186397105,41.26772147044139,23.785638937182313,2.9652541964925283,1.0039867570555996,0.9571987582006539,16.601037199999993,passed,
2025/05/16 20:00:00,0.6991401840597072,0.6746979909296769,89.10043666927811,110.8152762067693,2.981334080218939,3.1,2789.3859800560003,2804.5581406831507,0.9782876235599333,0.99907870942481,41.22788970410547,23.421089965215838,2.950885169150705,1.0194124184940676,0.9713759280915031,16.677416249999997,passed,
2025/05/16 20:15:00,0.6974812685156747,0.6759298131768403,89.73216719202516,111.4063222906789,2.9772967207678858,3.08,2812.593134734064,2817.3057272365622,0.9786715475208252,0.9991910800613988,41.28648503187303,23.26440999056805,2.9557730798720243,1.0196209490196766,0.9688052681363808,16.761879419999996,passed,
2025/05/16 20:30:00,0.7001891434117675,0.6747330671176622,90.20738997064313,111.86493031539736,2.9838931037822203,3.11,2828.019044397462,2817.7223949702006,0.9783836213134375,0.9989492606046083,41.03121393333185,23.618075273739215,2.949321393856249,1.0316772850205678,0.9855159366227499,16.846288946666675,passed,
2025/05/16 20:45:00,0.6983269079991006,0.6762857365241915,90.78241647658785,112.48806325249345,2.9842532553170225,3.08,2847.5247053404646,2825.8834275915524,0.9786702469083356,0.9991044042270448,41.16511637706985,23.606549192061475,2.952811662121084,1.0318490011708312,0.9822917996273541,16.930886689444442,passed,
2025/05/16 21:00:00,0.6976973123475312,0.6774720727015562,91.17977239688234,112.94055536668994,2.9857332805934904,3.09,2859.213390648876,2836.896382260342,0.9786950474066745,0.9991628201274639,41.24430587994547,23.490463845132805,2.9533872729709647,1.0396819157420105,0.9879474854217201,17.007064518888882,passed,
2025/05/16 21:15:00,0.6976076699096739,0.6782267156511966,91.66843562634013,113.45589195689713,2.9868116903762556,3.09,2875.7283995590037,2846.5328618993917,0.9787534490023576,0.9991723088414907,41.22975879140908,23.46412293370539,2.9520006731330786,1.0385461075196514,0.9863910803279117,17.091316831111115,passed,
2025/05/16 21:30:00,0.6976224717515785,0.6788950717751088,92.14674639970664,113.95764024470448,2.9884488278539334,3.1,2890.8943152569313,2856.406873210826,0.978758010188536,0.9991653946974198,41.22547591949302,23.432903315164435,2.951734378472502,1.0436470478399689,0.9909588581263955,17.17551549999999,passed,
2025/05/16 21:45:00,0.6967790199698027,0.6798995594003712,92.63100588991325,114.46597646495431,2.989031480483843,3.08,2907.791964166764,2863.8241146258288,0.9789283502792411,0.9992400570309986,41.267015937244416,23.429312247764607,2.951910481112954,1.0436739784744158,0.9892008520050686,17.251542152777777,passed,
2025/05/16 22:00:00,0.6992449363707047,0.6791668812920063,92.99906837781896,114.77899820518836,2.991055847606867,3.12,2919.4472289423034,2873.74715423011,0.9786520527569852,0.9990130996376675,41.04090128056989,23.414806591650052,2.946794565256084,1.058101087877509,1.006957323124555,17.327767936111105,passed,
2025/05/16 22:15:00,0.6983968177902913,0.6798239937379248,93.58622808145826,115.36188870126155,2.9931524129674187,3.08,2937.820568122698,2879.3946707186747,0.9787744376966743,0.9990545984737725,41.10581661323199,23.50605205636026,2.951787161023999,1.049309333792186,0.9972986380550605,17.411811828888894,passed,
2025/05/16 22:30:00,0.6982691630578898,0.6793545605371232,93.91408153880107,115.63983274521166,2.993005230450899,3.08,2950.506151124425,2881.507114772621,0.9789041694163869,0.999057263613682,41.06291814855049,23.65147643938962,2.951297901162378,1.0539955289917362,1.0025819296051381,17.455246208888887,passed,
2025/05/16 22:45:00,0.7000804893677117,0.6774503482544456,93.87525099178491,115.45043317045004,2.993599599220732,3.1,2948.7989416076393,2881.9266576895816,0.978684746324049,0.9988789281492786,40.904114047750625,23.738231284104696,2.9489304375768457,1.0502278894734371,1.0033587297092832,17.454857817222223,passed,
2025/05/16 23:00:00,0.6999713932766108,0.6779158572697267,93.97599068932972,115.42896917608414,2.990858383330954,3.1,2955.7036981543265,2882.2735026691184,0.978864148585355,0.9988886835371794,40.834499296794654,23.62722077307199,2.9465542764067245,1.0487596514126292,1.000944104870934,17.460563052777776,passed,
2025/05/16 23:15:00,0.7003847013241647,0.6774086915575932,94.08970775058725,115.3724426934794,2.989170625936229,3.06,2960.4372311149746,2882.738340769991,0.9789004801771765,0.9988165999315689,40.75682597535715,23.584906686935796,2.948479130998103,1.039144227306693,0.9926335490480507,17.466248781666668,passed,
2025/05/16 23:30:00,0.7025899498235832,0.6749490848061014,94.03223210970359,115.21612038858953,2.991216223011454,3.07,2958.7047028573375,2882.285388594533,0.978633642240893,0.9986303080374933,40.56223003305147,23.81435843694332,2.941808584453286,1.0455140791874258,1.0044675935339897,17.471664319999988,passed,
2025/05/16 23:45:00,0.6985493749079189,0.6796260233302158,93.97837235928705,115.25946369718152,2.9916124088467972,3.1,2954.537701749728,2884.862866432167,0.9789478855312607,0.9990147633671246,41.00152713793024,23.314270852736815,2.947737301177174,1.0504461262833333,0.9977461457123198,17.469223199999995,passed,
2025/05/17 00:00:00,0.702011410173892,0.6772289343271599,98.0273091298122,121.7997002968897,2.9750855926274693,3.08,3092.8756821487723,3037.0491713574993,0.9790182842558799,0.9988593421682296,40.461601020584745,23.751367359298726,2.9325462870161343,1.0909029392048062,1.0600121191593794,18.23705111555556,passed,
2025/05/17 00:15:00,0.7015481704693973,0.6784812549211807,99.07830801545855,122.91103045043147,2.970254207090448,3.06,3124.545869490328,3074.253260767038,0.9790835014454374,0.9988228494618604,40.498234958801916,23.282670798034356,2.9428697898533915,1.1066464680122308,1.075043918597178,18.41200919555555,passed,
2025/05/17 00:30:00,0.7114415081567367,0.6751138362509339,100.16506132380775,123.71093274514183,2.9419825985538535,2.99,3182.6716801392113,3156.6991863532207,0.9789196213204276,0.9979975345241245,39.09880038761285,22.008994916564767,2.904149909628154,1.0580283826630958,1.0461429746758302,18.650318775,passed,
2025/05/17 00:45:00,0.7044090565457988,0.6873368102691374,104.89591319850987,130.03303104644908,2.9334937863787296,2.99,3342.093596802216,3328.3976696469526,0.9799074456248904,0.9988047979107061,39.66736886643802,20.404238364753912,2.89329075132381,1.0613472353164637,1.0376812743943225,19.567844682222216,passed,
2025/05/17 01:00:00,0.7002458884844304,0.6964079883626669,104.95282924021507,130.20568051739872,2.922677613191798,2.89,3342.4257015097996,3366.8047336013574,0.9803048738001036,0.9991882500530271,40.095152547523114,18.417843151287357,2.900434991814412,1.0501922745553922,1.0088861742622186,19.608917594444446,passed,
2025/05/17 01:15:00,0.705562499569122,0.6883741336906829,99.06299832967379,122.02444718223946,2.9020576943126857,3.01,3145.9607422953422,3222.8747558178366,0.9796430696475873,0.9983897760841467,39.62549397472654,17.347966415645093,2.9305468347102557,1.051730213785169,1.009465109202533,18.482728061111114,passed,
2025/05/17 01:30:00,0.7097843137355971,0.6858418906592844,98.7913361926759,121.9061013523927,2.9216420339709837,2.99,3131.5739388799757,3191.0469806398273,0.9788302192682902,0.9980895165555932,39.39521737279056,18.57818606220647,2.9163172902113654,1.0889855002789288,1.0534637655779648,18.472435043333327,passed,
2025/05/17 01:45:00,0.7087196330548126,0.6857107707011092,98.47467253119619,121.27728878131204,2.9239032894207373,3.01,3115.9439600879346,3171.965793162986,0.9787966853757103,0.9980870453951951,39.57244240179415,18.591417296630194,2.9313185036449347,1.102264945073292,1.0635563978339209,18.385240011111105,passed,
2025/05/17 02:00:00,0.7068100915988635,0.6864771699327257,97.94269252426527,120.71389706794797,2.926770882030762,2.97,3097.7297292756666,3156.603619295181,0.9788969412467069,0.9983047527073783,39.80900141152745,18.65268748060913,2.9295243158104705,1.1005121589654685,1.057193756033891,18.30500073111111,passed,
2025/05/17 02:15:00,0.7051160453871472,0.6865510352214944,97.41668646628828,120.06523143925808,2.9285489145005954,2.98,3079.963546938836,3137.582726901082,0.9790209914449842,0.9984671385540116,40.00062587618287,18.781448077210896,2.9313825700878797,1.0961974004385342,1.0495166086281817,18.20838839111111,passed,
2025/05/17 02:30:00,0.7083473774883892,0.6828959837143808,96.7190410280769,118.92664509605564,2.9294717292242063,2.97,3060.0845353062214,3108.272439078234,0.9787688614889571,0.9981507736146501,39.64221214661875,19.188241086093623,2.925892923194283,1.087336883144085,1.0476685845612157,18.07002737222222,passed,
2025/05/17 02:45:00,0.7084768771272599,0.68164180852562,95.88603321155504,117.8455380273544,2.927885083138699,2.99,3033.484298377864,3091.2337249351426,0.9787231809789758,0.998150736564343,39.64548541726099,19.133551038703242,2.9235176505633307,1.0870073325019212,1.0470471107147128,17.93247053888889,passed,
2025/05/17 03:00:00,0.7020009010562774,0.6831301412697532,95.72135865086777,117.4029124636095,2.9196316291821716,2.98,3027.1950065948668,3083.4296255260842,0.9795203065077849,0.9986213595664648,40.21895705065403,18.798283319303778,2.9487682031878335,1.0701662915424877,1.020329024696653,17.840772949999998,passed,
2025/05/17 03:15:00,0.7083347020413665,0.6790669414110475,95.08065953979006,116.45174906568283,2.9221274698287782,2.94,3011.6118235319377,3065.0438996264306,0.978939644909586,0.9981090831923423,39.55905953172888,19.15412855423712,2.9260424774946046,1.0559231811117205,1.0176691775792015,17.75676261333333,passed,
2025/05/17 03:30:00,0.7081775240730813,0.6782892248499318,94.4902979127484,115.67167504361831,2.9217830645831118,2.99,2989.346375020208,3056.8224101845167,0.9788017666988643,0.9981080556281889,39.65134556310014,18.995236509231955,2.9290112843042015,1.0716343453957964,1.0323931871509702,17.665593562222213,passed,
2025/05/17 03:45:00,0.7068075064986863,0.6773799280400425,94.13837946215158,115.0750302219767,2.924294523610276,2.99,2977.9601344680964,3029.5125497205245,0.9789809087669935,0.9981895649014819,39.76782321100074,19.403491661513705,2.935723881220726,1.0601939507277394,1.0200249839219904,17.56761947111111,passed,
2025/05/17 04:00:00,0.7075657772871141,0.6756617337504507,93.62177961565357,114.2763627569474,2.923289150572637,2.97,2965.1807680179877,3008.420932359427,0.9790462306607919,0.9981249914921096,39.621592506809286,19.62305577872314,2.9309246022114532,1.0443321224195061,1.0067629547990626,17.462565040555553,passed,
2025/05/17 04:15:00,0.7066338250821086,0.6748401811445177,93.11750923428046,113.55641047960124,2.921807418389925,2.97,2948.8162331117524,2994.2809686165688,0.9791455632371897,0.998190675972727,39.71217028227572,19.623503703245586,2.93422126453478,1.0370725231687448,0.9986209513203719,17.364585492222215,passed,
2025/05/17 04:30:00,0.7095933024944294,0.6722554286488153,92.54170668017242,112.68818473541053,2.9206217335365525,3.0,2933.0633678247796,2981.4146723525755,0.9788995748674828,0.9979377267755458,39.38928433861425,19.689942298801,2.9243451969020815,1.0347939591172848,1.0017594996071715,17.273953106666657,passed,
2025/05/17 04:45:00,0.7074190414174457,0.67201325616637,92.0501843629032,111.96734574726538,2.915363349477585,2.96,2917.71374873771,2973.8255083844087,0.9791757512247082,0.9981085051252396,39.579087691481845,19.434394960144928,2.9304565054274003,1.0165604090375358,0.9807718725883602,17.175977622222224,passed,
2025/05/17 05:00:00,0.7099529615009854,0.6708954880081451,92.2677891153963,112.08748334248196,2.919872423906662,2.98,2926.8023954785162,2968.0440325391032,0.9789707360331785,0.9978895413255063,39.29908478514856,19.785567511100602,2.9222323694257244,1.026894658162553,0.9950758740764378,17.212199528333336,passed,
2025/05/17 05:15:00,0.7103223514413557,0.6701140428585054,92.12666302095548,111.74846998433925,2.91630219844989,2.98,2926.009402746037,2965.3454458011806,0.9790901362993608,0.9978575460648068,39.18274888139818,19.698129353972437,2.918335068763967,1.0148101382146544,0.9841533820852773,17.180971096666667,passed,
2025/05/17 05:30:00,0.7105158159906703,0.6700609831231025,91.70822993150475,111.27416879231336,2.918225762243806,2.99,2910.850268144111,2960.970712005254,0.9789312294776241,0.9978780926569434,39.23364626555304,19.596514151074246,2.9134852694656352,1.0206337771340253,0.9891738982142229,17.13529925555555,passed,
2025/05/17 05:45:00,0.7066465495258287,0.6712626359016993,91.60507938814506,111.09841381388013,2.9190883467993234,2.97,2906.113826405846,2948.1012599826095,0.9793280077284172,0.9981974113674758,39.61943450516989,19.69425740884341,2.924653238725466,1.0122363187945194,0.9747476348108246,17.088971038333334,passed,
2025/05/17 06:00:00,0.7080018373851535,0.6704384329940303,91.20074274570867,110.53913491541333,2.9148893135959453,2.97,2896.7406187798683,2949.790343994903,0.9792772968566213,0.9981220232701856,39.44031917183219,19.406106130971484,2.9135386593589754,1.0056287766955965,0.9699801444036058,17.041990624999997,passed,
2025/05/17 06:15:00,0.7069731716618433,0.6668582290968547,89.09957956084318,107.92441219340495,2.9087006220170797,2.95,2825.8153658159895,2908.1584415104317,0.9792132378921055,0.9981849358271022,39.62750403489949,19.20613049841595,2.9202469827902755,0.9841211625299852,0.9488344000164088,16.678413180000003,passed,
2025/05/17 06:30:00,0.7017183589357696,0.6731124752012395,87.92052051689218,107.5278788705846,2.945536563304,3.02,2769.0758605699125,2860.749447522364,0.9785806617918328,0.9989149451330157,40.715161617346325,20.165468612298262,2.909708238466756,1.03665834877818,0.9843695371731445,16.582856290000006,passed,
2025/05/17 06:45:00,0.694717035860049,0.6763065613863549,86.05411269208628,105.96578220522365,2.9746587197167003,3.04,2683.8699272152085,2802.95212685259,0.9779555444510705,0.9996033598648617,42.01202785872145,20.79181353850935,2.9278882877199464,1.0974218946506475,1.0273522048186237,16.32142306666667,passed,
2025/05/17 07:00:00,0.6920186096915131,0.6725523423654084,84.99096687120418,104.37044537131024,2.9788327267618686,3.05,2650.24841194132,2736.1005757253783,0.9783446084727081,0.9997287401547267,42.214949044653814,21.86483552565275,2.9465454615524704,1.0797507041451284,1.010780098646848,16.04503264222222,passed,
2025/05/17 07:15:00,0.6885639549736203,0.6729949144604775,83.21869437737082,102.62377940685165,2.994489338846077,3.03,2580.6893798952624,2689.4805332727224,0.9779017202593887,1.0001011877505142,42.89514603175871,22.21986079581519,2.9512005145387685,1.1024550888049407,1.0252071393406017,15.781467618888886,passed,
2025/05/17 07:30:00,0.6882489865616498,0.668719746692546,81.69891980027246,100.60408748008967,2.9961060171991414,3.05,2529.1031310353424,2640.16466392686,0.9777603332135943,1.0000562620376845,43.00108811202503,22.66674200728414,2.9615141838358605,1.0977005640758548,1.0236255106098207,15.487674344999993,passed,
2025/05/17 07:45:00,0.6864317578997313,0.6642727728747768,79.81702747647441,98.14224433041218,2.9908250006394628,3.05,2471.0048826097886,2584.1188140627896,0.978008596107381,1.0001768194061411,43.14174849401196,23.0035651555469,2.9692686268680197,1.0694432728513665,0.9986363541949993,15.118990333333327,passed,
2025/05/17 08:00:00,0.6878672837979638,0.6608647370958581,78.59569389550472,96.54796068326111,2.982871794920579,3.03,2432.5964551008033,2569.6852024868167,0.97780678351783,1.0000438638406168,43.033155307003206,22.659212446994268,2.96589043222537,1.054756236558852,0.9897152211485959,14.92116486666667,passed,
2025/05/17 08:15:00,0.6753774623262253,0.6544771388057437,74.45154475107238,91.90526097122718,2.965228101976587,3.06,2315.65050948106,2507.6779043580136,0.977184777564897,1.0000219631970895,43.91267340633823,22.08941327561767,2.9740521668652486,1.0640075202423416,0.9892212251724654,14.30226895777778,passed,
2025/05/17 08:30:00,0.6654013680696816,0.6481774852264222,72.88244138612454,89.8483336652784,2.9488758897376357,3.02,2288.1721379115165,2471.5049097846672,0.9770623604431219,0.9996121166801002,44.2387104274014,22.27663949176622,2.9935369153902567,1.0704334666790398,0.9948106437276861,14.035696888888888,passed,
2025/05/17 08:45:00,0.6646974509957156,0.6463579986128315,73.28526471114243,90.0058572405075,2.9435247174636396,3.02,2311.155054667848,2466.9943553841003,0.9773936251038687,0.9994098881368791,44.02349776040666,22.589255321583725,2.9974215348844333,1.0593623647659043,0.9848309603476134,14.064600892222218,passed,
2025/05/17 09:00:00,0.6678772433938609,0.6466331191254878,73.40201668546528,90.10076130708484,2.9543744261705567,3.03,2304.8912991223833,2463.234202316337,0.9770667391243936,0.9993926535726289,43.980592683338294,22.777726555390263,2.9963464448891712,1.0794227814167972,1.00658490285861,14.086828042222217,passed,
2025/05/17 09:15:00,0.6627304214562465,0.6406842876986751,72.77672192392846,89.01461781315912,2.9389278219206703,3.01,2312.6402846656088,2434.4993198775323,0.9772598566797395,0.9988336830198555,43.74632987581257,23.328212788786978,2.999215915750227,1.0607779582201504,0.9944021762256525,13.951500658333325,passed,
2025/05/17 09:30:00,0.6632366036626768,0.643260805285563,72.56105153438668,89.01323994061734,2.9442263599441,3.03,2294.015762725369,2444.2317378424805,0.9770566047813869,0.9991334004943494,44.01577792402622,22.89102696743731,2.996948094264746,1.068871694246822,0.9994704027330151,13.95047319111111,passed,
2025/05/17 09:45:00,0.6594690800417125,0.6439158475122794,72.12404527156627,88.66384687523203,2.9399899431118923,3.01,2280.1731637159633,2445.156227024045,0.9771040921823467,0.9993121791450001,44.355702251484765,22.583128161846332,3.0043723283439947,1.0646101113428312,0.9914115537853982,13.892420886666672,passed,
2025/05/17 10:00:00,0.6615753892520665,0.6397277825854575,72.29327089742317,88.60809472079872,2.9302712876883916,3.01,2302.907919644699,2439.440769497478,0.9771094660022009,0.9987000679720087,43.721283201441096,22.996121271482437,2.995857271404242,1.053972050393687,0.9900408421696216,13.896368200000003,passed,
2025/05/17 10:15:00,0.660461968041087,0.6380670268298938,72.34246020817749,88.57515248451672,2.9218088351788105,3.01,2314.6975862017625,2438.710380352947,0.9772922090806772,0.9985012004142078,43.55478989793532,23.0790485588415,2.9972957135420435,1.0434087453591296,0.981131403640458,13.888549393888892,passed,
2025/05/17 10:30:00,0.6609846584677576,0.6406507724250162,72.25600327234861,88.7262051700178,2.9284499225942078,3.0,2300.255017815404,2445.74356643034,0.9771386033043143,0.9988006150667685,43.81362872103916,22.81516776270359,2.9971984592751912,1.0530940160197118,0.9871990710032215,13.898419186666667,passed,
2025/05/17 10:45:00,0.6616096370101902,0.6410196221970493,72.22853298304653,88.79282962700505,2.9316484396937628,3.02,2298.430249138875,2441.307516434232,0.9771012135270505,0.9988299175866061,43.79099655410631,22.98929403550664,2.993277801996098,1.0561562403380398,0.9904052450981541,13.895244824999999,passed,
2025/05/17 11:00:00,0.6603566118216829,0.6395164374694952,72.40897460438293,88.87854160863924,2.9232558341408925,3.01,2311.218599070471,2445.487425554395,0.9772608874022066,0.9986474551054818,43.69678910455342,22.96965514753624,3.0022285966377806,1.0458712385387718,0.9807724562106347,13.905068637777774,passed,
2025/05/17 11:15:00,0.6626808743746193,0.6441103054983633,72.22110963027356,89.11133098701204,2.9375691162640343,3.01,2286.769332329448,2451.7960366571565,0.977002334274618,0.9991598934452518,44.00058442749356,22.694650998392717,2.989940375748984,1.055953089230321,0.9868318236708886,13.919863283333337,passed,
2025/05/17 11:30:00,0.6812168581379553,0.6535862392600937,76.18708938545352,93.74430751613122,2.9814867619364276,3.03,2369.627442885101,2490.039219800944,0.9775033111872948,0.9997722994686365,43.329368028987915,23.783176175386185,2.9796949957757546,1.0576801618717442,0.99315174186411,14.489031822222222,passed,
2025/05/17 11:45:00,0.6863185227519596,0.6590597228445153,78.67757788358824,96.55790575873428,2.9863164197536323,3.02,2438.1617658376454,2535.0610981356986,0.9782638608048894,1.000096923646426,43.04488605985385,23.70092001366167,2.9807131454363596,1.0363597869725352,0.9734775303225016,14.851617097777781,passed,
2025/05/17 12:00:00,0.688329172583686,0.6608108043140581,77.81853289621495,96.004761343474,2.9835898992554313,3.03,2405.385013270767,2561.913704189863,0.9775181547304664,1.0000815974227897,43.096662541805024,22.60576537938834,2.959507859343049,1.0551997622936498,0.9910745620791069,14.820382279999995,passed,
2025/05/17 12:15:00,0.6802666418103439,0.6525993257509646,76.77373336959718,94.30633689546,2.958336680168283,2.98,2404.6032956968647,2520.592583576024,0.9780035035190969,0.9995289917813581,42.97908590288874,23.199866004987474,2.980765383038863,1.0269194708376066,0.9654555671652152,14.570387626666667,passed,
2025/05/17 12:30:00,0.6890555543920187,0.6573246188651805,78.27806859193687,96.2195833386213,2.9792797236920068,3.02,2428.4577123774425,2542.112222516363,0.9779476481493614,0.9998197059606343,42.746915336263015,23.42912066180543,2.9718359692547316,1.0317256799356591,0.9748904273604568,14.808718222222213,passed,
2025/05/17 12:45:00,0.6883285304545945,0.6586734103007584,78.41835585145523,96.50986965522556,2.980742713731385,3.05,2429.322992688712,2547.816073465387,0.9779814380952372,0.9999497954393117,42.89235076178903,23.34659176535094,2.9759528136298865,1.0358146648055728,0.9764837476229906,14.83557100666666,passed,
2025/05/17 13:00:00,0.6886660209254369,0.658639732834653,78.22061273963642,96.37091850905956,2.9801788462622736,3.03,2420.585348916708,2551.640499850103,0.9777964849185432,0.9999234085748682,42.92763780610614,23.16848033880594,2.976665752373167,1.0414531189318723,0.9822798682163819,14.81812229333333,passed,
