datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/17 13:15:00,0.6878801500836987,0.6589006322362376,78.14912563119222,96.35568084855413,2.9788952632650307,3.01,2415.861610883088,2554.9193217671755,0.9777735507434248,0.9999711295228175,43.04602760166219,23.031717820331874,2.9831143687483404,1.044538005832587,0.9840585664924937,14.807435775000002,passed,
2025/05/17 13:30:00,0.685391924348662,0.6613250606352848,77.83424921273935,96.34270270345827,2.9892596420547273,3.02,2399.1578454324776,2546.213556465977,0.9775974193021009,1.0002574153071584,43.46354670361566,23.190736412711207,2.9843346758891878,1.0488390025173386,0.9822147786708293,14.78299914666666,passed,
2025/05/17 13:45:00,0.6856503689509228,0.6580660074286053,78.0632753373602,96.28992351160981,2.9761965338761303,3.02,2417.6826962267996,2545.890073457978,0.9779132525180722,0.9999448442698113,43.11588252068295,23.28429350553153,2.9911979403227256,1.0372944916755513,0.9761317901567709,14.772568072777778,passed,
2025/05/17 14:00:00,0.6875207177788938,0.6600935346299586,77.56749670005952,96.10243669998151,2.9847582563957316,3.02,2389.6714974800125,2553.8256662794715,0.9773007891554133,1.0000640739322617,43.30238788445211,22.910711560217628,2.982482402811072,1.050707803918533,0.9882631481923212,14.755143975000001,passed,
2025/05/17 14:15:00,0.6855230841774147,0.6604160884793508,77.70224997376411,96.24306667095877,2.9826501183919794,3.03,2393.5189475940147,2552.3228685041977,0.977570498573579,1.0001896475409175,43.45737384569926,22.96098184007632,2.994100288414774,1.042874029060338,0.9783392954314023,14.751715678333335,passed,
2025/05/17 14:30:00,0.6872943514650289,0.6592397641521205,77.81571068823624,96.32654735783738,2.97964198284918,3.02,2399.2878769540685,2555.0903719819084,0.9775267219670342,1.0000125973122793,43.234708498640224,22.994312619377,2.9926023010086915,1.0407615221037507,0.9802197933905172,14.762273429444441,passed,
2025/05/17 14:45:00,0.6860474896885547,0.6604862427814185,77.73608577279191,96.42493523657897,2.985225776227508,3.04,2391.3013314232653,2554.4601223914106,0.9773520681066278,1.0001290498671527,43.48074948277552,23.024688165340212,2.9978392788172084,1.0501962057744434,0.9862149645753985,14.764214575000002,passed,
2025/05/17 15:00:00,0.6876753747322181,0.6587538945925585,77.66086840731302,96.27652809052371,2.9837942945180966,3.03,2390.0034250810254,2548.995143645753,0.9772661786909672,0.999951859255281,43.29636528727517,23.191191541015137,2.99884059834303,1.0457010296466658,0.9862781775581914,14.736955750000005,passed,
2025/05/17 15:15:00,0.6887194731121156,0.6586396916752385,77.27438528563215,95.99047669804615,2.987168773428821,3.02,2370.8097801110002,2553.4383940050416,0.9767281332040865,0.9998634548727362,43.388018805375374,22.95371091856843,3.0000831456271593,1.0610553687634539,1.0020865440361246,14.709560378333329,passed,
2025/05/17 15:30:00,0.6850279846158353,0.6604827642856553,77.09330188525306,95.95893501154116,2.9897553074960745,3.03,2358.6782196925183,2552.101074916789,0.9767962687146091,1.0001682026289642,43.85749930729373,22.837501925195042,3.0144976604401665,1.0743929521840498,1.0077871610059854,14.682028460000005,passed,
2025/05/17 15:45:00,0.6882007472942787,0.6565446226146149,77.94308844564257,96.523911827672,2.987569030456895,3.03,2391.280594810061,2542.354510730827,0.9769986819123241,0.9997146394001121,43.34115792235434,23.618801265725757,3.0271177983230326,1.061882883838016,1.0056722342734283,14.739575448888889,passed,
2025/05/17 16:00:00,0.6899433011827977,0.6575717459460215,78.54035238529562,97.33073533162091,2.9913034948645856,3.01,2411.728836157986,2553.547130378146,0.9768868459880449,0.9995987646605623,43.15220633799297,23.758697317756056,3.0183481341725305,1.0669780016096178,1.012021642168317,14.852647351666667,passed,
2025/05/17 16:15:00,0.6912101373726145,0.6585579325640847,79.30626051133488,98.31565462917104,2.9951872334215395,3.01,2436.1257408740585,2567.5742873622685,0.9767950288551738,0.9994909166721517,43.01905535218764,23.90933238549349,3.0156000489443486,1.0737557996436982,1.019631014093475,14.987018444444447,passed,
2025/05/17 16:30:00,0.6907463961989451,0.657215736685814,78.53337567066787,97.41817440678294,2.990706175934888,3.02,2410.0794236105917,2556.6258179555375,0.9767426858509486,0.9995124798963746,43.10546753042415,23.747019963127464,3.0207858041558575,1.0659415447005023,1.0129127842961463,14.853956040000002,passed,
2025/05/17 16:45:00,0.6904041918874103,0.657931057219284,78.86211590828157,97.85735320060988,2.990411834834774,3.01,2419.2146277253205,2565.7431187165694,0.9767604617407603,0.9995181574843423,43.14446384798114,23.689369251336363,3.0259055357262667,1.07267649745076,1.0184053502207056,14.90707664111111,passed,
2025/05/17 17:00:00,0.6904346718427484,0.6587010113429529,79.11970327163193,98.23970482304854,2.990302973274524,3.03,2425.6247638596133,2577.2239197142057,0.9766869173897037,0.9995073785919623,43.17241709451548,23.545661492152526,3.028247106789196,1.0710110041448884,1.016239101274315,14.960033293333332,passed,
2025/05/17 17:15:00,0.6884589900190855,0.6620067627411407,79.16847765967876,98.66844577878351,2.998150506410014,3.01,2420.983385006954,2586.5454652742433,0.9764927588687896,0.9997589138003473,43.52502408392895,23.398602221999845,3.026470313260962,1.0840330962100893,1.0221808294828654,15.013325158333327,passed,
2025/05/17 17:30:00,0.6872466612628526,0.663415599381267,79.41820303855087,99.06512652408293,2.9993549984412966,3.05,2429.1250994215916,2590.4229378662703,0.9766423962165669,0.9998871240232269,43.624475765492235,23.43192783915145,3.0267877635761318,1.0831646591184345,1.0184115391255562,15.055406495555548,passed,
2025/05/17 17:45:00,0.6867809133568266,0.6624480485294806,79.76904797535171,99.31757999488178,2.997119670103271,3.05,2444.16800172471,2582.5656390417894,0.9770050747643866,0.9998672724943967,43.531268045886954,23.795224751258765,3.03396183270163,1.06481675531325,1.0021785485053196,15.065722271111106,passed,
2025/05/17 18:00:00,0.6883300539180424,0.6610923252740285,79.84258541725431,99.31345628932938,2.9941788381743537,3.05,2450.39906990556,2580.111012290219,0.9770643890119406,0.9997206324870801,43.294962453454744,23.930291118821806,3.0304082902548553,1.0525559513009461,0.9944066608579846,15.062246833333331,passed,
2025/05/17 18:15:00,0.6856711204947857,0.6645131236295472,79.61706528284702,99.38409774182887,2.9945750671084395,3.05,2439.2025697372187,2593.9803234048627,0.9770410424571284,1.000044017478739,43.6659862891603,23.401194702708313,3.027677701851875,1.0535463703271002,0.987814341613844,15.072244,passed,
2025/05/17 18:30:00,0.6892652184886476,0.6621717084438072,79.62355347615079,99.29670691150065,2.994182581286576,3.06,2440.1853132444653,2594.631663477439,0.9767037713504163,0.9997004308340075,43.32440994771026,23.504300934130335,3.0231133894818423,1.052989343160586,0.9946980573625835,15.075161291666666,passed,
2025/05/17 18:45:00,0.6866312136438548,0.6646497179039215,79.53276961170033,99.40168833948671,2.9935902385941215,3.07,2436.0078038193355,2600.7314432746434,0.9768745239564822,0.9999879118140452,43.607815650725755,23.236716511189236,3.0232040529407294,1.061646247395046,0.9966118671985247,15.077933444444442,passed,
2025/05/17 19:00:00,0.6854279679663601,0.6644223413674889,79.4575101687628,99.30478888840547,2.994033669643633,3.07,2434.81192569904,2588.5364006153677,0.9770938774310767,1.0000798072359922,43.676137599537284,23.508930804258814,3.027611265328965,1.0475455930015882,0.9823114427619676,15.040074023333325,passed,
2025/05/17 19:15:00,0.6866503153986516,0.6632450724323632,79.7612833665747,99.54480624929927,2.9912977730034322,2.98,2450.7548676671827,2584.113588400337,0.9773378979176416,0.999964115103934,43.404886131728695,23.817396890568947,3.023335728298525,1.0303223698038717,0.9694518959253896,15.0607908,passed,
2025/05/17 19:30:00,0.6904432737370731,0.6604023646938573,78.54980171963096,98.09603855614968,2.977894668198634,3.03,2404.468528874746,2609.0745048417957,0.9764284509266806,0.9995910659469419,43.283759948050005,22.454165194172642,3.024136819699181,1.0678804095579304,1.0119230766892289,14.929803068888893,passed,
2025/05/17 19:45:00,0.6875558928705495,0.659611994416219,77.50669946701461,97.02183987442156,2.988910803560176,3.02,2365.6180651467116,2563.9376935392975,0.9763637037804769,0.9998461209726862,43.70230370124615,23.17496677685679,3.0342128699938082,1.0569920379066795,0.9986188072029206,14.734002463888896,passed,
2025/05/17 20:00:00,0.6819822953707438,0.654020641567746,76.29498951515271,95.3042353967359,2.9718005604618907,3.02,2335.90641931436,2548.7776661215703,0.9761342032935747,0.9994812207394304,43.93595505502754,22.86764031887006,3.0646527563399695,1.0845964148470615,1.0244490144826963,14.516306902777776,passed,
2025/05/17 20:15:00,0.6750991477915874,0.6562432302162662,74.48531618068847,93.72610683764971,2.978204807222818,2.99,2270.7833433953533,2525.432320678531,0.9757192097765792,0.9999981973459835,44.82166672426174,22.53244295562355,3.0679382338598464,1.1017730551376448,1.028034572888442,14.284112547222225,passed,
2025/05/17 20:30:00,0.6689245661708602,0.6413320742316965,73.5456095885531,91.83542286798478,2.945368807840067,2.99,2302.621070373518,2470.8208845273057,0.9757354673047702,0.998356273051105,43.81192038140035,23.959323863535857,3.067993658230824,1.0798963316728747,1.0207478024155103,14.059547039999996,passed,
2025/05/17 20:45:00,0.6589837205920506,0.6371283873405498,72.13555422293622,90.15074980756341,2.9224154550712713,3.0,2286.8821608878184,2449.8083783566035,0.9758938701768267,0.9980592216825616,44.00435622485711,23.81853458266716,3.070889103280539,1.0631710333250484,0.9994653752451226,13.842577637777772,passed,
2025/05/17 21:00:00,0.6616804883986283,0.6380566266349745,72.56132129711987,90.67913674544765,2.926465894065701,3.01,2297.081667390353,2454.225295036052,0.9759693138033791,0.9981053009179239,43.84877873373519,23.955179911543766,3.0652706899150926,1.0579846599137352,0.9958293716321346,13.904537777777778,passed,
2025/05/17 21:15:00,0.662078564868743,0.6421653456948045,72.92620439291593,91.33753808156393,2.933887982002831,3.05,2298.37797901223,2461.8600491241646,0.9762735991584929,0.9986048041519573,44.09108060707732,23.859056146756746,3.062460017560014,1.0480617349470787,0.9816183802019769,13.966005142222224,passed,
2025/05/17 21:30:00,0.6644988311863433,0.6430038669671744,73.29023058902543,91.78584544463799,2.933139398607452,3.05,2309.1467049961857,2473.1730738249657,0.9763677739011194,0.9986151968255493,43.902139674322505,23.740642197427515,3.05468853301553,1.0455609878299925,0.9813805637980462,14.027210559999997,passed,
2025/05/17 21:45:00,0.6658741231789598,0.643792596040633,73.76021319763788,92.32756701123934,2.9353516455188373,3.03,2321.851822870928,2477.6256273413314,0.9765296248068538,0.9986698642458592,43.821804068268584,23.8692259605051,3.055306491130913,1.0340342578649646,0.9715265581650339,14.08815403111111,passed,
2025/05/17 22:00:00,0.6697343255918435,0.6481436591871892,73.89904456965955,92.83249418940721,2.9464840806467847,3.07,2308.5132882931366,2493.425282659446,0.9763550543872499,0.9990889689105856,43.95639892453474,23.472808444728592,3.043009131190687,1.0400877334103715,0.9761131324659574,14.148835555555557,passed,
2025/05/17 22:15:00,0.6701567724277184,0.6481616908554915,74.45547935868545,93.39981369019995,2.946365014082481,3.05,2328.943897006497,2493.6952075914114,0.9766556685704911,0.9990727660406904,43.826833097151685,23.77331723289909,3.04563481516363,1.0274573027666662,0.9652264904112197,14.20925513333334,passed,
2025/05/17 22:30:00,0.676245736195616,0.6525374111114641,75.89881299512301,95.15803542528627,2.95771896790051,3.04,2356.618469216704,2521.612955040324,0.976886923070583,0.9993900750564102,43.69429007236263,23.691823860648206,3.0441584674162954,1.0294100993955648,0.9692659297255669,14.428437613333331,passed,
2025/05/17 22:45:00,0.679804691164597,0.6533932222060574,75.56747076286797,94.94606013760959,2.956884549126188,3.05,2338.149817015739,2540.830874498079,0.9764274299948139,0.9993698976474643,43.60990741576574,22.994767167178757,3.032452682626677,1.045124217370891,0.9869481432043117,14.426582622222213,passed,
2025/05/17 23:00:00,0.6851270292672611,0.6578906137965411,76.67866651543667,96.42959941456058,2.976429517981722,3.06,2351.4025842977526,2550.8925840737097,0.9765185968453026,0.9997790523638356,43.65016922457305,23.292427312933107,3.0321456225749452,1.0543943477410855,0.9967374910295046,14.591336044999997,passed,
2025/05/17 23:15:00,0.6865835087875304,0.6575382979993187,76.45660188554992,96.21965552800124,2.9792128752830536,3.04,2338.699158583496,2551.2429524791596,0.9762043484251854,0.9997238692155692,43.66395062006109,23.199836309743148,3.033453191707955,1.069246531348261,1.01285633502489,14.56817849666666,passed,
2025/05/17 23:30:00,0.6854020275402845,0.6551923843825899,76.55347336204557,96.16343692572138,2.978739624171468,3.01,2344.635487819634,2540.468769672315,0.9761517193377443,0.9994919972487436,43.645185147686554,23.599854413845744,3.049044220405412,1.0876772562826846,1.032201200847778,14.551453620000006,passed,
2025/05/17 23:45:00,0.6824312913893748,0.6526827437377372,76.27405831943848,95.71863962910074,2.9659613600389196,3.01,2352.6647180798414,2535.5914008321124,0.9763282357089468,0.9992325269898703,43.497611495695395,23.62588148821488,3.047733470467332,1.0720968792342553,1.017338060147817,14.498378766666669,passed,
2025/05/18 00:00:00,0.6846923184283343,0.6613440304770104,78.13875262978453,97.14254475070031,3.003815454006172,3.03,2376.5281287083776,2567.5386437226243,0.976229045481453,0.9999966331310467,44.142940242033745,23.071087994036667,3.0464551124477115,1.121151602941277,1.0506640486447738,14.851064176666661,passed,
2025/05/18 00:15:00,0.6884376061374146,0.65755174512923,78.72018140823987,97.4181469836789,3.0023936873825363,3.03,2408.4591552626025,2543.6855048964467,0.9766561525749897,0.9996242573056593,43.457414931749064,24.09953860397329,3.0373235843406325,1.0800685422248897,1.0222063023691224,14.868287866666666,passed,
2025/05/18 00:30:00,0.6801605195582957,0.663155646852509,78.29177644124717,97.2472277109687,2.9932884199437737,3.07,2393.0609769618077,2560.9557162503133,0.9773668822466454,1.000462099430856,44.267473002685165,23.092592279724347,3.043296353452367,1.0667778683032323,0.9919728674078935,14.82880079999999,passed,
2025/05/18 00:45:00,0.6857603120906427,0.6590051487567793,77.79784827311484,96.49229468340698,2.9910935550106905,3.04,2383.11579251098,2547.281529441264,0.9769922031821421,0.9999893539300722,43.67492436594487,23.339068648809686,3.0254427987384775,1.0420064971721452,0.9804458168519488,14.747279653333328,passed,
2025/05/18 01:00:00,0.6835541546118699,0.6597171219645629,77.21062663875433,95.92432207482719,2.991778483654764,3.09,2359.804511302406,2542.231039388127,0.9769204825346337,1.0001981336738353,44.002450079439065,23.10140651251126,3.03076800356473,1.053687888283579,0.9873995395965278,14.66580448666667,passed,
2025/05/18 01:15:00,0.6835550280079221,0.6549732304994044,76.49077479899503,94.87795791467673,2.9828120525635353,3.05,2351.971651745198,2524.127610861694,0.9767112408396803,0.9997174485757815,43.66233772488263,23.32757928882429,3.0236969878936213,1.0379027748817784,0.9783671283295241,14.544487650000004,passed,
2025/05/18 01:30:00,0.6782472796628293,0.6526346169687792,75.89588724999089,94.0848784292946,2.972968098972808,3.05,2345.968366226704,2510.9653644073383,0.9768186942882612,0.9995806229695605,43.81616131016691,23.368553483360692,3.032737679654023,1.035200207627823,0.9723822212790931,14.439509039999997,passed,
2025/05/18 01:45:00,0.6751539857401386,0.64961200779948,75.3831268657126,93.34070080163545,2.9633026590633955,3.03,2343.929262362493,2498.514429269476,0.9768471946745674,0.9993096568815837,43.74793525750034,23.47530521932728,3.0341281240385953,1.0337300149650117,0.9710919168363593,14.34962626777778,passed,
2025/05/18 02:00:00,0.6754218749595883,0.6494965380482657,74.69271400705806,92.68446595281635,2.9648062789354963,3.04,2319.3923185447643,2494.9223781953947,0.9764752357229746,0.9993092944630559,43.83054449974284,23.24237794039598,3.02648903768168,1.0497837141113975,0.9862133559359901,14.273510441666662,passed,
2025/05/18 02:15:00,0.671709601905748,0.6460751199994146,74.20914917241835,91.93501674865568,2.95250379348769,3.03,2321.397696585433,2482.5818826962814,0.9765795312977288,0.9989928408641119,43.73220057759679,23.355756858689496,3.028491286035007,1.0341740198941,0.9715071449111722,14.183767931666658,passed,
2025/05/18 02:30:00,0.6662412081028535,0.6436910081451602,73.86139276198787,91.35425480974511,2.940982383974444,3.03,2323.968493032209,2472.994144798755,0.9768128206118518,0.9988381553679065,43.86233394479104,23.392154042149688,3.0413631449692735,1.0259156448432725,0.9602864102920265,14.107782614444442,passed,
2025/05/18 02:45:00,0.6636972861693196,0.6443418487734163,73.14712645377841,90.70759769802142,2.9425516539019734,3.09,2299.9579203676503,2463.9164483929694,0.9766605578436256,0.9990030809589094,44.156370562014715,23.25560968043317,3.0391277936229577,1.0396445818652749,0.9688420535465594,14.01794640277778,passed,
2025/05/18 03:00:00,0.6619934823114669,0.6408504925059034,72.60948042552525,89.93533463163966,2.930493389187722,3.05,2299.705746182481,2455.672484010131,0.9766131044088172,0.9986088830468519,43.90686042717936,23.25957017029792,3.031639736912201,1.027433815339781,0.9624693136871153,13.93560446666666,passed,
2025/05/18 03:15:00,0.6583913442880757,0.6387188876551747,72.13882326266967,89.29960884014041,2.9223140118755873,3.03,2294.5620380143346,2446.842150327025,0.976633911422706,0.9984414052920435,43.97862749735368,23.250816794434442,3.0376252140334077,1.022176431770198,0.9581409720614485,13.85587189555555,passed,
2025/05/18 03:30:00,0.6558079356280498,0.6365774606397366,71.5999072734749,88.60847218140158,2.914122925563203,3.03,2286.9898842839675,2440.4720556499396,0.9765671121317574,0.9982448373393834,43.97703346226504,23.14960386438916,3.0375009801465573,1.016628970452779,0.9551008291357629,13.776405218888891,passed,
2025/05/18 03:45:00,0.6529715049568868,0.6339976678378325,71.09186877319493,87.91635820755623,2.9043086360551493,3.04,2283.3570466397055,2432.6509991181147,0.976560105763875,0.9979934809246012,43.921435062752614,23.113370048234646,3.036887723132525,1.0122949346107875,0.9534290265310642,13.696742895000007,passed,
2025/05/18 04:00:00,0.6494845593122591,0.6321052151368637,70.5712098270516,87.25983371801789,2.8955146742944256,3.03,2276.3614054989794,2426.548247144851,0.9765605473626001,0.9978429784376818,43.994440419281794,22.9944455327507,3.0399646012567945,1.0100156368188122,0.9518668669287629,13.617343911111108,passed,
2025/05/18 04:15:00,0.6467198909982873,0.6291565512197809,69.99878879074974,86.48974042049416,2.883992337572091,3.03,2273.176071359109,2418.5166419948255,0.9765447218076424,0.9975296072369337,43.87215268007593,22.940056754270476,3.035743867515547,1.0034356404406553,0.9489935235768865,13.530805835555558,passed,
2025/05/18 08:15:00,0.680360886742814,0.6636315581404523,77.35602231888068,96.28325821845773,3.0374708770338787,3.11,2379.524871497513,2448.657273865651,0.9776985342464233,1.000886001327643,44.100215506630434,25.984585254303983,2.9742929696478035,1.0431987127876854,0.9684455167219598,14.665462655555562,passed,
2025/05/18 08:30:00,0.6775663926364878,0.658901240868153,75.65126799998893,94.13490661150341,3.0253025330736865,3.11,2334.411915417202,2417.699585112135,0.9775822963775459,1.000711695208223,44.164513604063345,25.906831681604622,2.9780907895969726,1.0257885060367753,0.9537481077686705,14.376574960000003,passed,
2025/05/18 08:45:00,0.6718329459045329,0.6497283005275963,74.27707928535665,92.15409713190351,3.0088869819257074,3.1,2319.809961829321,2374.890089632324,0.9773078337095336,0.9998943599339041,43.95712504930188,26.564416668578815,2.9871681345646772,1.0227927297111736,0.9555107887708945,14.12582186888889,passed,
2025/05/18 09:00:00,0.67142652466742,0.651893929207078,74.42252556429766,92.40317498995233,3.009049462131376,3.12,2319.578129306362,2386.0377486849634,0.9774313072767772,1.000124667065475,44.116480381012906,26.246827101216173,2.9880312987188153,1.0260549871295077,0.9552389888970823,14.159430926666658,passed,
2025/05/18 09:15:00,0.6789322432610655,0.662393722175324,77.335862771899,96.00412094150059,3.0339100206215814,3.08,2379.500665387759,2439.407281989223,0.9779855626839858,1.000918488125845,44.170052989543755,26.09000909214245,2.9879462124656375,1.0300750764855147,0.9556957649116118,14.62013311,passed,
2025/05/18 09:30:00,0.6796753047210345,0.6634731388080415,78.4695435300321,97.36630254123607,3.0422232560258906,3.12,2423.726324684599,2437.3636355522995,0.9783551442071731,1.000925632011457,43.912241255056315,26.873544826954433,2.973304849676631,1.0143269166406035,0.9418351521013152,14.788520926666664,passed,
2025/05/18 09:45:00,0.680430511532867,0.6656748218188518,79.3272056373741,98.34970852962095,3.0355479069012143,3.13,2451.826025043089,2476.2153315075784,0.9783593370228678,1.000854760619785,43.80819650753542,26.20252441438659,2.971024154111992,1.022612801374595,0.948076530819765,14.959305625,passed,
2025/05/18 10:00:00,0.6851646470009715,0.6643565353320178,80.35159880276552,99.38302208292863,3.035333456275734,3.12,2493.1451748311097,2488.9422732768,0.9783329606310075,1.0004524503182457,43.17333404308103,26.51286315308309,2.9543063133756418,1.020042847048952,0.9536277053496628,15.122296713333332,passed,
2025/05/18 10:15:00,0.6831535542469991,0.667542572674786,80.80529184762797,100.06345531356259,3.035968866654801,3.13,2503.636654778411,2511.6512571015655,0.978350021689753,1.0006440587511733,43.44159024034323,26.083630494229844,2.958372869253128,1.0304650913822988,0.9573330643416476,15.226257957777777,passed,
2025/05/18 10:30:00,0.6812639093645623,0.671894784724567,81.3894245702733,101.08735906323045,3.0475672690144253,3.11,2514.6933113313344,2530.633859293917,0.9781121804253208,1.00087671273565,43.801634189043064,25.937590589543934,2.9571015733429094,1.0588591826059701,0.9767159896487133,15.375973946666672,passed,
2025/05/18 10:45:00,0.6810925215445783,0.6722427951314207,82.34708113723701,101.9745805964108,3.0401553118344973,3.1,2546.902541021635,2554.4905470459476,0.9783779374962295,1.000788886999484,43.710338735931984,25.675010707357018,2.968915231713466,1.0607376726754578,0.9786260117454556,15.509027294444447,passed,
2025/05/18 11:00:00,0.6851506204644562,0.6696676883357884,83.00489819021325,102.7000188312793,3.052184526000385,3.12,2574.795776603334,2536.438888781534,0.9782623883569227,1.0004831810489547,43.20627269870721,26.759722233776753,2.9503371487415326,1.0558352425189037,0.9834680873132797,15.60043135444445,passed,
2025/05/18 11:15:00,0.682008446995618,0.6713837627697657,83.8947953202951,103.54551173273961,3.040600193344236,3.12,2613.898475539032,2546.797804430638,0.9792543560497299,1.0007378044020199,43.20232762133509,26.71207318339534,2.9551587352698423,1.0128935166443018,0.9385708555611402,15.691614106666657,passed,
2025/05/18 11:30:00,0.6864864600897626,0.6724659794337562,83.80199996941047,103.62983792818898,3.0399517246655465,3.14,2603.6148509162836,2588.247787064256,0.978280096280702,1.0004048562749677,43.014548409904066,25.704158064886883,2.940212602725664,1.0497399533609122,0.976335281763569,15.783011780555556,passed,
2025/05/18 11:45:00,0.6863570651345083,0.6722751278940796,84.55174959364209,104.40674420799203,3.0428140288510557,3.14,2632.294849863794,2584.1828331293514,0.9785925131109279,1.0003997457646512,42.89397425369455,26.206684182494904,2.9401681659569405,1.0383369424558075,0.9666953061743064,15.872771474999993,passed,
2025/05/18 12:00:00,0.6853769006849647,0.6741056487481815,84.7379885480582,104.71265155869646,3.043649704141554,3.13,2630.996633169888,2604.17933902137,0.9783618512247146,1.0004576518658777,43.13141417423387,25.74227048417401,2.948570781397392,1.0533882373585868,0.9772518510140074,15.934041798888895,passed,
2025/05/18 12:15:00,0.6819243146744033,0.6776893946005619,84.92866347127008,105.22507384510801,3.0517160738208617,3.13,2630.1002617143886,2611.2014621078574,0.9783578821718177,1.0008030555816496,43.60587757773513,25.645221898603506,2.9538610742361984,1.0687192915684176,0.9831305772941535,15.994964718333337,passed,
2025/05/18 12:30:00,0.6832699731816172,0.6763022687016041,85.42621293486039,105.6223745716641,3.053275014771191,3.13,2646.003340721152,2612.3880259605507,0.9783012534515741,1.0006127492264603,43.4469295803224,25.885058829418426,2.959201662209013,1.0748917518434158,0.99256611544118,16.05531497777778,passed,
2025/05/18 12:45:00,0.6837528736688463,0.6774415443441943,85.59173585917573,105.96012909169696,3.058170306725852,3.14,2648.2407564304613,2621.427115129242,0.9780551932025733,1.0006087119163258,43.4880720350828,25.80291152942799,2.9543617456377946,1.0893065270304272,1.0052661481401175,16.115541811111104,passed,
2025/05/18 13:00:00,0.6831789716085367,0.6771914731437446,86.22382525531249,106.53464154652757,3.0571236350623607,3.13,2671.067899041164,2622.6132205620042,0.9783489110647955,1.00060063005036,43.438600019262225,26.032344117391272,2.9614797801628794,1.073947012922987,0.9912965336648324,16.183437667222226,passed,
2025/05/18 13:15:00,0.6837610556376125,0.6775929275058982,86.51273030053302,106.80944130497988,3.054034561007152,3.16,2679.1357292303933,2639.3871292590566,0.9782621376418073,1.000521971710537,43.39685014583504,25.706069063444215,2.96352295838933,1.0759788108347605,0.9934504582103695,16.24295262333333,passed,
2025/05/18 13:30:00,0.683037328137092,0.6746474623951514,85.02464325980455,104.95759779763468,3.054713995596581,3.1,2623.2906478721065,2607.705131012897,0.9779276097219354,1.0004946280127065,43.64071649544964,25.740916904540832,2.980143265166089,1.0749927136682726,0.993516284168285,15.979196016666657,passed,
2025/05/18 13:45:00,0.6783412666946358,0.6810211950890369,84.73450376419129,105.3128981569432,3.07036182139585,3.16,2602.449504489201,2615.910669442772,0.977661185707356,1.0010821606220188,44.386212749943695,25.452944001297272,2.9734403439083836,1.106944735752735,1.0090458234542001,16.02225384833334,passed,
2025/05/18 14:00:00,0.681556288397062,0.6760236021847246,86.27813830318301,106.3872323344735,3.063109156595071,3.13,2661.7141218581455,2613.950516938301,0.9781399742788381,1.0005724858865601,43.750052602503544,26.213335735592874,2.9900624233736064,1.0788163200255088,0.9948864533791812,16.159936662222226,passed,
2025/05/18 14:15:00,0.6773002284998965,0.6841097033094121,86.34341157297332,107.21810095443381,3.07528514680656,3.16,2646.9388528621216,2655.4095905151844,0.9775982054290241,1.0010996198728537,44.551179807411124,25.21492092791409,2.9863294323229024,1.1275188531045834,1.0240559903062547,16.306233411111112,passed,
2025/05/18 14:30:00,0.6791071716993129,0.6835146535518416,87.28241455793976,108.11910177805896,3.0718376069527045,3.13,2680.7297140484006,2672.8279445481876,0.9776969419068833,1.0008899514737175,44.26886049879799,25.229003239233858,2.9866188900996433,1.1224545305965132,1.0234150872778758,16.445259746666668,passed,
2025/05/18 15:00:00,0.6860374692628992,0.6606057881952535,80.42361038991197,99.10028286845413,3.072838319276308,3.07,2453.3345361187403,2475.938770504515,0.9763200454356346,0.9999329029853907,43.92479054016393,27.017765427896677,3.020325779310702,1.0706498152650235,1.0054469209610437,15.146859902777773,passed,
2025/05/18 15:15:00,0.6850638862656669,0.6647435021221063,82.40972757556293,101.43724445366662,3.071874668038333,3.1,2517.3842000920595,2524.1256558063765,0.9766353695587046,1.0000035588374514,43.92122705915572,26.70537579408275,3.023084654281346,1.0950168017598343,1.0237683262606558,15.486886414999992,passed,
2025/05/18 15:30:00,0.681347284035928,0.6680168683362073,82.67518790956119,101.8372640139761,3.0674008107980546,3.09,2525.732491833364,2538.428243856468,0.9770555446026575,1.000352017129365,44.24040528397104,26.304994024037278,3.0288734174569383,1.083057582825674,1.0039459793869883,15.533810746666662,passed,
2025/05/18 15:45:00,0.6813313860651465,0.6701001799061821,82.54223642800616,101.93717649868398,3.0728862393712615,3.1,2513.8212862323335,2554.04117061313,0.9765779150403098,1.0003993179870352,44.4430262719573,25.88977474589376,3.025493651241849,1.1056027783884104,1.0219316642773921,15.572964806666661,passed,
2025/05/18 16:00:00,0.6809151042070072,0.6697223194002444,82.8752485626396,102.23174609333962,3.075253757196254,3.11,2525.1678370057684,2548.8323602273085,0.9767245466180412,1.000402325599998,44.43690389746188,26.1897673802947,3.03012040498169,1.1065118219076333,1.0231128063728736,15.603838170555557,passed,
2025/05/18 16:15:00,0.6821173173108802,0.6686341391002649,83.31100388482697,102.61925668594698,3.0767724514228245,3.1,2541.910715180495,2546.172185704991,0.9767961398367745,1.0002735668898357,44.2470562268595,26.51941996759441,3.0289269459546553,1.0981506681043163,1.0188721252318937,15.654873299999995,passed,
2025/05/18 16:30:00,0.6811981178422583,0.6693827795171505,83.7174220554983,103.05856549575205,3.077210340199385,3.1,2553.447222313746,2553.216841145044,0.9768910311494434,1.000320588667659,44.32952224337523,26.499535752318902,3.035632929349577,1.0899001504372614,1.009434659453564,15.714279459999995,passed,
2025/05/18 16:45:00,0.6824519147873851,0.6687248135158167,84.10612598767928,103.36809822522306,3.0736996578951037,3.11,2570.2585057021147,2558.844305503371,0.9770205515887763,1.000199538825441,44.10761493048635,26.530411429902948,3.0320013077059187,1.0842329469096292,1.0068869358390269,15.765321556111116,passed,
2025/05/18 17:00:00,0.6820454513615584,0.6689824643808888,84.02142146919284,103.29805309590803,3.075034449640214,3.14,2566.4270697598245,2557.231183947465,0.9769939643916936,1.000240606095434,44.17319887575526,26.528661285623958,3.032561461146927,1.073811993463824,0.9962780133970659,15.755425638333335,passed,
2025/05/18 17:15:00,0.6817443131555597,0.6691605819772242,84.0346334168523,103.28754380252845,3.0734522881837285,3.14,2569.586867465081,2555.694713737614,0.9771522576684641,1.000288442365703,44.1465124215644,26.54526403472669,3.0292772796948966,1.0656567043813219,0.9880940887138808,15.752308403333341,passed,
2025/05/18 17:30:00,0.6845853821447226,0.6663306612210838,84.05917311812789,103.05538249541522,3.070554955259545,3.14,2571.1442305804435,2554.4219679617136,0.9769479269565883,0.9999579015380211,43.85228232700464,26.604847922311592,3.032221570984894,1.063132449935646,0.9925639317615105,15.738332689444448,passed,
2025/05/18 17:45:00,0.6828257842940475,0.6685132654860387,83.92225260193098,103.10745633484144,3.074985685139371,3.13,2561.3860560876383,2560.2323647718035,0.9768100024499939,1.0001507790669386,44.14670963765956,26.387645919888595,3.0332588709905077,1.071414656760677,0.9952266103430423,15.748903328888892,passed,
2025/05/18 18:00:00,0.6802170691211354,0.671911991191569,83.56501059752141,103.01449609385956,3.079460549669629,3.13,2543.0145600985325,2569.7827484070517,0.976626390404328,1.0004556257130093,44.57027069942088,25.93958609992166,3.031875571774032,1.0812200181358365,0.9963743435185002,15.744657610000006,passed,
2025/05/18 18:15:00,0.6805315519433798,0.6704895820451311,84.2160369122072,103.56141098885693,3.0807218842541872,3.13,2571.4788895284114,2555.934242533539,0.9770752911802908,1.000407175302697,44.340800495765215,26.632921837883934,3.030787900089748,1.0627425773229509,0.9822820503483177,15.796133845555557,passed,
2025/05/18 18:30:00,0.6833326665011084,0.6681395207066294,84.34134312888077,103.45133780343943,3.07390774232726,3.15,2582.187326657464,2556.2994272449405,0.9771427485433717,1.000135056165469,43.93760326916897,26.67533211864431,3.024688586427469,1.049003891782199,0.975813900609316,15.79523421666667,passed,
2025/05/18 18:45:00,0.6842118832078374,0.6662979742082902,84.54185352614773,103.4468826824233,3.072865009426051,3.16,2584.832331410487,2557.75888499256,0.97698890953772,0.9999302030957102,43.8850203239617,26.702870020577404,3.040102136008098,1.0435374279991931,0.9739986464273871,15.802488606666673,passed,
2025/05/18 19:00:00,0.6855789843152894,0.6647394116270497,83.84254183958537,102.61255713116886,3.0714615350596133,3.15,2565.6689175347096,2543.2268688290574,0.9768989895398759,0.9998539210060041,43.73939688754808,26.765142976439964,3.029990816541273,1.0353014996734544,0.9691567116050934,15.691776894444446,passed,
2025/05/18 19:15:00,0.6835428903710441,0.6669353429251652,83.25201439225036,102.13633432849153,3.0713359595021807,3.15,2542.0059682082224,2548.864975993352,0.9767706960339385,1.0000871517356749,44.06749847449464,26.2684066540604,3.029419252478153,1.0557255552434481,0.9822323181186585,15.635774996111113,passed,
2025/05/18 19:30:00,0.679740573992453,0.672882273269756,83.58843305137634,102.95190636141068,3.075149251830573,3.16,2545.536750134617,2579.6855142106274,0.9767433951727535,1.0005188680132648,44.584549771077526,25.57670795932536,3.02795900843757,1.0830543631769856,0.9957682338022297,15.76082341166667,passed,
2025/05/18 19:45:00,0.6788605539425204,0.671657573637413,83.84990862272896,103.1145099482008,3.079722055649933,3.17,2557.0789794890343,2557.831249356308,0.9770726767596434,1.0005635526864047,44.56377975481081,26.285881124753224,3.0330100422850825,1.0729999063595916,0.9873402410048189,15.752501844444447,passed,
2025/05/18 20:00:00,0.6818718701708532,0.6686222563663486,84.03268844134105,103.03279120048512,3.074027434932022,3.16,2572.5630668627614,2549.115451133415,0.9772705023689547,1.000282265395309,44.07931991554561,26.618254207334413,3.0242695701415756,1.052292559059978,0.9758023214604026,15.744180277222226,passed,
2025/05/18 20:15:00,0.6840557436316852,0.6666172987698825,84.04048494573223,102.8893979645268,3.0733773604083674,3.17,2573.4637105497927,2546.5173257805295,0.9770974104037159,1.0000460086511367,43.859702987302384,26.726446774672453,3.0243063102819523,1.050641755958696,0.9792981919506261,15.735633802777782,passed,
2025/05/18 20:30:00,0.6863436210640503,0.6645352165974487,84.13528433216433,102.79358588955752,3.0687900318985997,3.17,2583.911421835667,2541.011453981084,0.9772356765114506,0.9998433005849846,43.49091266701178,26.921757734427736,3.0160511848713805,1.0408994463297192,0.9755685759830883,15.727312235555551,passed,
2025/05/18 20:45:00,0.6841604185610398,0.6655698960732577,84.11651715906896,102.78972248929833,3.069827838228195,3.16,2580.3797881293667,2540.0264982972567,0.9773505741133648,1.000015464022245,43.73714471576611,26.869522231972606,3.0246399987866504,1.043910559277482,0.9743399933617127,15.718765761111102,passed,
2025/05/18 21:00:00,0.6843901243392989,0.6660551771048132,83.93566784540522,102.63329527584612,3.0694925872120513,3.16,2573.6320676149116,2544.6224150122375,0.9772269521248279,1.0000218604349504,43.7591798976254,26.660733560637606,3.0206886963284325,1.0474174808294785,0.9770067816024314,15.71044419388889,passed,
2025/05/18 21:15:00,0.6839413814846624,0.6661525390192073,83.8969833822657,102.57185682886455,3.069417061309136,3.16,2571.058485814806,2544.830634067761,0.9772204349276312,1.000045273628745,43.82250090111245,26.611353700422292,3.02416885972426,1.0457347746645924,0.9746553398477024,15.70279734833333,passed,
2025/05/18 21:30:00,0.682250364643407,0.6690565538290745,83.53091567107268,102.46940929860862,3.074427665486771,3.17,2555.097969078046,2550.5514292694893,0.977046033648711,1.0002979623251578,44.12378730964625,26.302936223786798,3.016047787322239,1.0686356235619845,0.9899136997594263,15.696949760555551,passed,
2025/05/18 21:45:00,0.6813231698674146,0.6687018038448297,83.66963127786332,102.52125117321317,3.0738908041872732,3.18,2561.413997867452,2543.2979387521473,0.9772931440161393,1.0003522652063659,44.143214083532484,26.51000798607145,3.0208567485507936,1.0528552436889194,0.974699977398336,15.691327079999992,passed,
2025/05/18 22:00:00,0.6822578004324622,0.6674518562092253,83.70859078944248,102.46408169796044,3.0747291940606414,3.18,2562.517424540545,2538.900782474685,0.9772179590903599,1.0002329686147342,44.049890300037255,26.664017492874734,3.0232861478498108,1.0569121613594208,0.9811236819521569,15.685479492222221,passed,
2025/05/18 22:15:00,0.6802518859635216,0.670788986871816,83.29851991421211,102.30337125283222,3.077058867369867,3.14,2543.4029512231145,2552.2525367873227,0.9770002215055315,1.000495023908887,44.409505340673,26.085263859145968,3.0187822729623974,1.0659982083395978,0.9823857877349323,15.679631904444443,passed,
2025/05/18 22:30:00,0.6808454807255166,0.6696339408137878,83.4181109702168,102.2834905597955,3.0750971269009,3.17,2548.60525623115,2550.0815610464274,0.977060606411906,1.000397676908136,44.30517052209075,26.174714473180682,3.022383873131715,1.0591455427722036,0.9782024447397729,15.678957182777774,passed,
2025/05/18 22:45:00,0.6813529941859893,0.6687328529422761,83.59581675824455,102.34803018784102,3.071954471072504,3.15,2557.587320690689,2548.7315615792563,0.977220111534685,1.0003275810281969,44.17013701774323,26.26793932163321,3.023157558563389,1.0586951835662846,0.9796378109789374,15.686379121111107,passed,
2025/05/18 23:00:00,0.6788704332837772,0.6720533917400874,83.48106834367236,102.50738001866303,3.076845327510613,3.18,2549.8231965012883,2556.0575422615543,0.9771845231206323,1.0006314812780635,44.5157610994966,26.008044510913976,3.019102857874495,1.0773233599780923,0.9895552343016285,15.710005293888889,passed,
2025/05/18 23:15:00,0.679038073191734,0.6710685095530815,83.52826138924634,102.39743585830199,3.0727900485123882,3.15,2554.3934120760086,2552.729691400032,0.9773669188235875,1.0005843109188588,44.41707546123929,26.05909290773767,3.021603028710187,1.065223353660563,0.9797497887238689,15.693117048888881,passed,
2025/05/18 23:30:00,0.6828694381213751,0.6671738401195311,83.3239888612523,101.94161952431124,3.0728316724987974,3.17,2554.9525186286023,2532.4272961881543,0.9772877977471388,1.0002465966463203,43.93803647370649,26.598387495032455,3.0098624239304006,1.047048159704763,0.9722223735940059,15.632661824999996,passed,
2025/05/18 23:45:00,0.6819254554370461,0.6702478361573235,84.08488599245831,102.99826199063658,3.0769564818652957,3.14,2575.2702435614524,2557.663524767308,0.9772062930726741,1.0003556955259,44.09937820485056,26.333790574240403,3.0095796108583044,1.0706231126077723,0.9899166044748758,15.793813829444437,passed,
2025/05/19 00:00:00,0.6823714493916876,0.6830409247551004,88.2057464256709,110.65257871104983,3.0677327200231885,3.18,2707.51361163328,2700.8940609980345,0.9773837377425714,1.0006179169926472,43.96409150471964,25.79225816406585,2.996984302961539,1.1292456298683171,1.041393015349815,16.591549180555546,passed,
2025/05/19 00:15:00,0.6926167747535943,0.6678214859470192,85.15780181114576,105.48200690486941,3.0029422175595157,3.07,2637.2377539168633,2671.625166181609,0.977739829339842,0.999410059308196,42.40458417364204,24.49213165510606,3.0014686478728834,1.022396932042647,0.9681890781667529,15.942208589999993,passed,
2025/05/19 00:30:00,0.6965832254622195,0.6710661041625837,89.54148541850634,109.8893713485508,2.9601771733996407,3.04,2795.0874830688376,2829.156257266934,0.9786094829088899,0.998848954852069,41.44463020604968,22.213709354264477,3.00837351745667,1.024313861871226,0.9750974428301259,16.648757937777766,passed,
2025/05/19 00:45:00,0.7048591361546629,0.6837724240006506,98.02168899994649,119.88778792057573,2.942481446292167,2.99,3091.2286843252223,3102.493111145046,0.9788871960195061,0.9982704332752188,40.10445384935822,19.720425534065964,2.95633832424867,1.0385322475080037,0.9967004151570895,18.224911466666672,passed,
2025/05/19 01:00:00,0.7049682065267231,0.6879936511635951,106.37307340648641,130.154542695036,2.9305869482771656,2.98,3376.7910849846367,3376.497152290122,0.9795874554117616,0.9984397990282343,39.7426610897257,18.98123990629969,2.9247156151713822,1.1002719468957711,1.0748627443760175,19.791098366111115,passed,
2025/05/19 01:15:00,0.7029000288415501,0.6933354968765482,101.91724756949128,125.18440441586446,2.9356904469591094,3.0,3223.4203954730774,3272.2766106519816,0.9792085006050091,0.9987237704573675,40.2379376594543,17.951111932871374,2.922528636919078,1.0830130504274325,1.0344846056691037,19.069355647222224,passed,
2025/05/19 01:30:00,0.7013506488114568,0.6938896385559424,101.19589561159647,124.25323853383364,2.938144674660338,3.01,3199.9807853223188,3236.312629809928,0.9793759722151313,0.9988426992872206,40.38561206820374,18.1617655331175,2.927907301217687,1.0671737362183125,1.014466082911849,18.910761222222213,passed,
2025/05/19 01:45:00,0.7015294293231752,0.6931824517696957,100.67126095453435,123.50725316380382,2.9386896775558906,3.0,3183.702201449703,3213.8401171286996,0.9793863380981095,0.9988069926263751,40.35414932254359,18.305975091938368,2.929318371029412,1.058562136432196,1.005884893665484,18.800391573333332,passed,
2025/05/19 02:00:00,0.7051417314021292,0.6904793508526722,99.90049138277531,122.51431055899987,2.9380519777840033,3.0,3159.5119964885,3204.276030877213,0.9789508219719499,0.9985103701693305,40.031273495797016,18.291897197505115,2.918367054716198,1.0627975428995908,1.0158037938759261,18.697139999999994,passed,
2025/05/19 02:15:00,0.7016537312714233,0.6916929068962063,99.61134791704622,122.1119899338449,2.9382357178571756,3.0,3149.272913565344,3183.604754115533,0.9793379692722857,0.9987838873268408,40.35929858577065,18.385407480297165,2.9301087880035506,1.0535235004532795,1.0004434463379723,18.60748736,passed,
2025/05/19 02:30:00,0.7018471970265222,0.6904879071829,99.20217877998759,121.5092296529895,2.937925658003878,3.0,3135.623695236997,3169.617174316384,0.9793092442347354,0.9987398820383825,40.34467083464021,18.488729464503077,2.9327805127198268,1.0468896665378655,0.9948081210982694,18.52432893055556,passed,
2025/05/19 02:45:00,0.7023237432347934,0.6895760606460511,98.76631937908137,120.9124341648745,2.93634057119656,2.99,3123.967358454194,3158.6933804737164,0.9793285890120285,0.9987112154765803,40.26472249119328,18.51172560376102,2.928640419031321,1.044410196001463,0.9930626754277145,18.44803162277778,passed,
2025/05/19 03:00:00,0.7045420923927819,0.6875556355585926,98.21633366050877,120.13644061400419,2.934377486378913,2.99,3106.1989104770782,3152.2811255489514,0.9790639072655429,0.9985037227056333,40.06495673201069,18.418665027585384,2.924872267226156,1.0470409686566415,0.9992855298833999,18.364742916666668,passed,
2025/05/19 03:15:00,0.7075489503122491,0.6840080615772233,97.96109425805761,119.4566420010455,2.9310975939892736,2.98,3099.387777667567,3140.02249601779,0.9788668764949124,0.9981434835088916,39.71328098998387,18.57295111537383,2.9282510346974377,1.0473122706104194,1.0064862161223458,18.288320441111107,passed,
2025/05/19 03:30:00,0.7073869395135151,0.683207921605365,97.54381393593363,118.90209418492981,2.931581981486304,2.99,3084.256070535889,3128.0336671897912,0.9788151410123815,0.9981397636997552,39.763187116723465,18.6308553246273,2.9312533647522616,1.0663173036412377,1.0245258253960419,18.21183665888888,passed,
2025/05/19 03:45:00,0.7105707317572308,0.680399500111185,97.05579442516347,118.16015421129715,2.933656021862736,2.98,3067.515758509826,3111.925075691767,0.9784178522338431,0.9978268143549954,39.482974345521775,18.87399335055335,2.928168189532538,1.0714502615598653,1.0355640372040895,18.128353814999993,passed,
2025/05/19 04:00:00,0.7063749369066912,0.6821010986523521,96.65569836063057,117.76608485233862,2.9323309619357194,2.97,3053.0790061892208,3103.0285748880196,0.9788023970041574,0.998212567758936,39.92062595894643,18.721812884168592,2.936021942999459,1.0685178536307292,1.024677673001189,18.051744865,passed,
2025/05/19 04:15:00,0.7065073377474752,0.6817032172173114,96.07518652761478,117.1152088423551,2.9321578185778514,2.97,3031.6471405250636,3098.6758913544295,0.9786278958211222,0.9982154054373762,39.98671399782085,18.53027125531249,2.93508485611067,1.0801926071889913,1.035207433021408,17.975074608333333,passed,
2025/05/19 04:30:00,0.7044779891236077,0.6799699962784499,96.06352075632917,116.74651970540947,2.9331220978197448,2.97,3027.35664430569,3072.422713657534,0.9788539691590771,0.9982327970353505,40.17721539204927,19.004948438103,2.9603078247139196,1.0710117474176037,1.0257727479846157,17.89139762666667,passed,
2025/05/19 04:45:00,0.709879434646096,0.6771034852354333,95.3668924002339,115.85394541343996,2.9286075921767787,2.97,3012.5043347888195,3070.4554478090827,0.9784609266312166,0.9978365269292919,39.565404081659416,18.850806817984633,2.9347225335703575,1.0762037854982216,1.039357902274363,17.814602202222222,passed,
2025/05/19 05:00:00,0.7085503874538154,0.6762621079267452,94.93125791263789,115.22854696033804,2.929036909333496,2.95,2994.3587160108655,3054.6918345063045,0.9784769616693452,0.9978904672662574,39.75653559501669,18.929367843004872,2.946904352822456,1.0821264791699703,1.043477921373802,17.717892328888894,passed,
2025/05/19 05:15:00,0.7089099132202971,0.6776104123343833,94.79982351671433,115.32360754011229,2.9368765566540866,2.97,2988.5718910296114,3052.6476981292185,0.9782467643724354,0.9979634609914269,39.816527895921965,19.059749460681765,2.9340903375452445,1.0905901916779592,1.0502452208546524,17.742316185,passed,
2025/05/19 05:30:00,0.7049232774082536,0.6766575341317392,94.84890841528403,115.03764671790198,2.93691998688183,2.96,2991.335098279174,3015.4683836446115,0.9789066044200131,0.998179922385504,40.085426310973816,19.77235720082082,2.958243884459651,1.068626927120472,1.0252449070114964,17.641501203333334,passed,
2025/05/19 05:45:00,0.7079022117778089,0.6747177241673641,94.99939397486324,114.97077858198651,2.9311116299835756,2.96,3005.277941362295,3017.070491030539,0.9789743930533238,0.9979199442756073,39.60679603053948,19.81034426965517,2.9461926601216373,1.055876135243113,1.0190364826603369,17.65217552999999,passed,
2025/05/19 06:00:00,0.7069783243067975,0.6766610509392847,95.19447825131361,115.31084887357628,2.9282921035812413,2.99,3015.150496194406,3033.3090573397008,0.979166284201238,0.9980776848235582,39.65011996941006,19.454934213935054,2.937048382009461,1.0546811448419173,1.014704063667299,17.711656349444446,passed,
2025/05/19 06:15:00,0.7089974927256992,0.6765562450688524,95.44671616636096,115.56865343389241,2.9257531247666617,2.93,3026.9586907452176,3049.536143868648,0.9790623611462299,0.9979349138220875,39.39764824370445,19.214925295111552,2.9259667156573888,1.0534713493908778,1.0164369924443917,17.778323749999995,passed,
2025/05/19 06:30:00,0.7075817399030563,0.6786931752524896,95.75007081786922,116.1015516481383,2.9312029237309805,2.97,3036.274119083937,3052.651953042906,0.979141834753035,0.9981247950932833,39.57151518770477,19.328194445808784,2.9213657007909895,1.062233481148619,1.0211747185695752,17.847877904999997,passed,
2025/05/19 06:45:00,0.7082627354659581,0.6801757773737068,96.12215790153034,116.70932607860436,2.9373199228545346,3.0,3053.734966692515,3052.4363894178496,0.9791881361020254,0.998184313816101,39.44560947324685,19.653693526952377,2.902672155559289,1.0468620602622358,1.0062048151320362,17.935778776666663,passed,
2025/05/19 07:00:00,0.7034345447052007,0.6827254780661857,96.7435122452481,117.11468320445087,2.9068379816761767,2.93,3078.4014948409986,3124.4913695378045,0.980070256141821,0.9985126637860995,39.73300666263698,17.544434693606348,2.9219375436747645,1.0206651645578704,0.9732629043833108,18.03080457444444,passed,
2025/05/19 07:15:00,0.706787348149737,0.6812872052940112,96.2907829853484,116.63507704549689,2.9121897914973234,2.96,3067.1339937986036,3106.6355956103334,0.979731943358525,0.9982938544236263,39.395688465036805,17.963279192275852,2.9033615211303627,1.0171058244259532,0.9744505639884463,17.97918877333333,passed,
2025/05/19 07:30:00,0.706108708823225,0.6794009787945882,95.06245766766656,115.15638664943995,2.91239625661847,2.98,3025.2805141564195,3072.717826433596,0.979691257268364,0.9983468803000435,39.51891384293355,18.147578173053482,2.906700622470442,1.0039242887750435,0.9608653522090583,17.759787539999998,passed,
