datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/19 07:45:00,0.6943156169776915,0.6914320068390473,96.22658437450319,117.59683659715935,2.946393240964884,3.03,3050.125226123357,3059.1576166194022,0.9802580043820895,0.9996230595681771,40.994287631063656,19.19114926747148,2.9111236782329493,1.0505544119518224,0.9800023770444575,18.000349675000002,passed,
2025/05/19 08:00:00,0.7027493163455589,0.6819470525621314,93.7653166228998,114.39506407967407,2.9542771160606924,3.05,2970.5406042550603,2977.390576429413,0.9792304130382793,0.9988575051679428,40.249573360098516,20.352682009544136,2.895251664404644,1.0494060257428242,0.9960151764089523,17.571836974999993,passed,
2025/05/19 08:15:00,0.6918368176802602,0.6826082397140796,90.71153681812615,111.02425222033109,2.9573917500802605,3.04,2854.9310137218326,2898.361459314179,0.979638360974961,0.9997628160254126,41.645555497224194,20.421449648833445,2.9348468314429876,1.0384606415170838,0.9673119576503393,17.01473969555556,passed,
2025/05/19 08:30:00,0.6995199658770873,0.6755709614947989,89.34965167300338,109.13985868474224,2.9554914313898704,3.04,2817.8043750674447,2860.6936478849084,0.9790190384098237,0.9990961580692733,40.82635900213529,20.918433051430593,2.9134220076407606,1.0295999028134573,0.9740771511686442,16.78275225,passed,
2025/05/19 08:45:00,0.6977856245277244,0.6743783268271293,88.08060326883069,107.64513343297511,2.9542423386502774,3.05,2775.5323596334265,2829.1775942667905,0.9790952747325925,0.9992566741658798,41.04247010706885,20.976612707426607,2.917035193360431,1.0204499806359222,0.9628392043195769,16.557671441666667,passed,
2025/05/19 09:00:00,0.6865811581407252,0.6733124372713115,83.77536272673038,103.0656919213978,2.9714175462476624,3.14,2611.0673441263916,2712.814098692148,0.9788861601236999,1.000228594175777,42.73187978080862,21.608465800946163,2.9574120076092645,1.0349909681183316,0.9605916200540219,15.819474733333328,passed,
2025/05/19 09:15:00,0.6840177037978115,0.665653175187497,78.45000923931805,97.27764022523546,3.0102334223802787,3.13,2414.4701288565366,2545.011486830685,0.9774019074125978,1.0004973483324204,43.73438225003035,23.65200734554424,2.9714227529855255,1.071386768551776,0.9961192101366041,14.929197317222217,passed,
2025/05/19 09:30:00,0.6706475694777729,0.65493178921455,73.29374281718935,91.38964158326637,3.01599665341135,3.06,2261.856975165287,2398.0422704467574,0.976664820571928,1.000499382052514,44.76447542595851,25.17432181280689,2.9925874247343214,1.0702020215587198,0.9899595011189445,14.054240529999998,passed,
2025/05/19 09:45:00,0.6634323666062112,0.6565697220778145,72.42043342307875,90.61070461412034,3.0363960898991693,3.05,2216.832962562154,2361.690174207417,0.9763948644167743,1.0010352222853565,45.791542750817065,25.700073322859925,3.025118135694438,1.1071926743705627,1.0142846604654452,13.902209750000004,passed,
2025/05/19 10:00:00,0.6497840838096627,0.6433233239203,70.2388609257656,87.48662672461157,2.9772281657559407,3.05,2215.933236990251,2333.6568060858294,0.976606631520585,0.9997075740367632,45.33843771561616,25.427000147746305,3.022743661398509,1.0572491004370166,0.9801872360051862,13.54516761888889,passed,
2025/05/19 10:15:00,0.6600812976252078,0.6463243366635644,71.72811816363763,89.19896242144496,2.9996154458605337,2.97,2241.6335515818287,2347.977984234162,0.9765226119478766,0.9998489551437547,44.944191213268425,25.86611725990638,3.0143864422281426,1.070988743972259,0.9954629308267948,13.767069653333332,passed,
2025/05/19 10:30:00,0.664159473316337,0.656534527152325,72.69798706412539,90.79952657959673,3.0365838728491057,3.08,2222.338857880997,2368.3684505584606,0.976389318907676,1.001005393883229,45.78125307955461,25.595026071521346,3.0316418239875285,1.122412779747856,1.0280428856645227,13.940067777777784,passed,
2025/05/19 10:45:00,0.6611467728079349,0.6508569491698722,72.05971849098263,89.77193607224541,3.0228926110628893,3.04,2220.6386471782603,2352.0962677436287,0.976218499041391,1.000425072803964,45.57866513014029,25.80496805068643,3.037771232087583,1.104293424984717,1.0189837966272401,13.822886586666668,passed,
2025/05/19 11:00:00,0.661690459393897,0.6497506786238323,71.92957945264747,89.57770203363006,3.021072389457889,3.03,2223.980914844702,2344.7523446310047,0.9762637871451922,1.0002989759920864,45.37724270154911,25.99400263483093,3.0257570595821224,1.0949989604163957,1.0134713304883083,13.802473905000001,passed,
2025/05/19 11:15:00,0.6520842032594942,0.6462156676318855,70.43666606353207,87.81783883410907,3.0103140402982658,3.05,2188.151162627076,2319.6159246861203,0.9759911897088431,1.0001422553934571,45.921560306186755,25.901245068968677,3.0473219045528155,1.100413781411257,1.0174067903845772,13.569794553333331,passed,
2025/05/19 11:30:00,0.6545515092228695,0.6441122288465458,70.80993917571952,88.10629292356884,3.013079111805813,3.07,2210.5165725976517,2303.0066297573276,0.9762206726870605,0.9999018136971193,45.464438692167725,26.71126827784407,3.032472532284058,1.0773170897010764,1.0010860405391862,13.599602481666667,passed,
2025/05/19 11:45:00,0.6510937934690662,0.6445250388506685,70.4531239702517,87.66989108906107,3.0039992502662947,3.04,2196.1371556341683,2318.262038454275,0.976087156254748,0.9999565225133644,45.81301581358966,25.93727884952883,3.049827973532403,1.081264753224971,1.0010077312625878,13.561251794444447,passed,
2025/05/19 12:00:00,0.6393445316890793,0.6420617482397378,68.6304335824133,85.64153514461235,2.9823307779274355,3.1,2158.245472773444,2301.7474907462056,0.9761116838436933,0.9999537417522112,46.38447964466007,25.341079521838978,3.0556140093714967,1.0794295865258146,0.9952045720722486,13.301174284444446,passed,
2025/05/19 12:15:00,0.6390015948490543,0.6376634131573206,68.41946403911714,85.16288541157101,2.9772721536171947,3.07,2164.096730559003,2285.861942559227,0.9759324080418453,0.9994295800969969,46.08518318636403,25.803649937119562,3.0571013706833225,1.0689503579214226,0.9927852549908283,13.248738042222225,passed,
2025/05/19 12:30:00,0.6344518641458278,0.6369036452498014,68.01396984733057,84.6276938085026,2.9658570226215617,3.02,2152.472337652869,2296.636206472562,0.9758569088256989,0.9994103967132727,46.416150488216275,25.144456970711538,3.0762653957843353,1.0713007232688767,0.991696470436325,13.195419820000001,passed,
2025/05/19 12:45:00,0.6357759199974603,0.6341601256410955,67.64364008835702,84.15331797105776,2.9734031082178483,3.01,2142.2257915766427,2275.074397904101,0.9753616726078052,0.9990706100095083,46.25602862181704,25.728817126157555,3.0729796559087235,1.0808663058887635,1.008129915843438,13.134414113333332,passed,
2025/05/19 13:00:00,0.6272621929609158,0.6286185574702351,66.4867870851994,82.64787946866424,2.9578941946513524,3.12,2129.2674203325378,2244.698025556231,0.9753216745470484,0.9986180575314029,46.394522294034914,26.048564972767878,3.0827292480396027,1.0609144218411337,0.9916502429022162,12.937727000000004,passed,
2025/05/19 13:15:00,0.6256739238140131,0.6261458842759158,66.53470381299263,82.49464070822147,2.944885308922739,3.06,2147.2415684777043,2242.0709904686196,0.9756838068022592,0.998339188441385,46.13111612643196,26.153698327826824,3.079483072784814,1.034620164531211,0.9688241125577146,12.926022071111104,passed,
2025/05/19 13:30:00,0.6245405514246282,0.6253970880875485,66.35407361221927,82.24852005650462,2.9433535105571496,3.06,2141.7931473638287,2240.952963061132,0.9755542586480589,0.9982652933142442,46.208024436335336,26.0755689412502,3.085284935399656,1.0289388113967834,0.9638612700421757,12.899971149999999,passed,
2025/05/19 13:45:00,0.6232255771820667,0.6232388905109928,66.25816495203007,81.99546961779653,2.9397751212298164,3.05,2143.3062580695478,2235.9264476442436,0.9754493347907228,0.9980207130893519,46.18014036205765,26.189941106158713,3.0948363520208937,1.0263529717814956,0.9633934962509517,12.87395935833334,passed,
2025/05/19 14:00:00,0.6225995412384933,0.6215530357063783,66.15928353036743,81.77672925641463,2.9359641743238902,3.06,2144.979759717403,2233.3393197622813,0.975366455872475,0.9978082238211806,46.10059581394205,26.23052474770315,3.097808068910257,1.026544972369377,0.9657824191649601,12.854587961111106,passed,
2025/05/19 14:15:00,0.6371765834192332,0.6278328020877861,68.32056830990588,84.30292344493205,2.9713302899955463,3.07,2177.1421175715036,2256.6771443568227,0.9753998909691748,0.9983180643470998,45.723699454028605,26.725526861746122,3.0894706893367374,1.0291561617122662,0.9686861720125926,13.17434147333333,passed,
2025/05/19 14:30:00,0.6532960982783398,0.6370011561584444,71.37091842706606,87.84064310287202,3.0033052466658887,3.06,2233.815453394064,2302.9500757817505,0.9759744551321948,0.9990915275308808,45.28264377843399,26.877741515539686,3.078519882414594,1.0137509776099582,0.9486393324388184,13.62529171666667,passed,
2025/05/19 14:45:00,0.6695404755236719,0.6471714854591537,74.34160089354852,91.43274511504735,3.045467978852796,3.1,2277.7343283488894,2343.787046274733,0.9762416991883689,0.9999517477369435,45.03735178779582,27.136953501524523,3.069600337753602,1.0232035437879772,0.9534804102236923,14.07469536,passed,
2025/05/19 15:00:00,0.6691288893692343,0.6462807298854661,74.5489015097036,91.53844454704634,3.041482849485418,3.1,2289.282928738934,2344.258348721207,0.9763924068587018,0.9998474626697441,44.935004765250454,27.214029758027365,3.0719352262753694,1.00541049530939,0.9376483665854091,14.092836327777773,passed,
2025/05/19 15:15:00,0.6689314245422588,0.6449002713733356,74.51096438239122,91.37289963987078,3.0380279211617847,3.1,2292.140080114832,2342.783117275115,0.9763639369962749,0.99968818304636,44.84495012990378,27.236565746472536,3.073661799044749,0.9946526209708711,0.9290280704961672,14.081026086111114,passed,
2025/05/19 15:30:00,0.6701084601197713,0.6439452045688752,74.46849641338694,91.25539707742347,3.0377596044304114,3.11,2290.535892726014,2343.388879048708,0.9761963561168363,0.9995460192517212,44.74403824144128,27.21382562848341,3.073393725636283,0.9921270091802442,0.9290801838697705,14.076749481666665,passed,
2025/05/19 15:45:00,0.6703606070918352,0.6430123666953089,74.38722116889315,91.09012528903293,3.0367254805549506,3.11,2287.880192682361,2343.5208081844653,0.9760570529003415,0.9994285892915394,44.713981787576,27.170090523918763,3.0766331056348974,0.992832328805829,0.9310501280324637,14.064293429999994,passed,
2025/05/19 16:00:00,0.6711678899333582,0.6419151322266886,74.30655477395189,90.92625423718106,3.0345790040472562,3.1,2287.798099365596,2343.6146456166525,0.9759451953224636,0.9992724013607966,44.585304097093626,27.144827544661254,3.0740322832595415,0.9892427329548997,0.9298936985152685,14.054387875,passed,
2025/05/19 16:15:00,0.6707080344164092,0.6416008073649799,74.32536227152478,90.91937455241448,3.035161790193733,3.11,2286.1964815526294,2343.38042705786,0.9758802965429045,0.9992498494570788,44.65774472776815,27.155287908518165,3.0821580939652837,0.9864554433372746,0.9271304362460455,14.051514937777782,passed,
2025/05/19 16:30:00,0.6716549735130513,0.6428685360978346,74.35491727212379,91.17107240961077,3.045196340765018,3.11,2277.307578692512,2338.4863181677733,0.9757274310121515,0.9994136602079222,44.80899552048275,27.378463864348337,3.086239577030176,0.9935343480078732,0.9336123280241099,14.055998684444447,passed,
2025/05/19 16:45:00,0.6703100851565121,0.6469836615988578,74.59230732987156,91.76966720134959,3.050791183939693,3.12,2274.6768351491446,2346.904015673936,0.9759803830078029,0.9999110749490885,45.171487558278685,27.224045254202757,3.0907166581766314,0.989446058014861,0.9235488037928483,14.099478115555558,passed,
2025/05/19 17:00:00,0.6737750187476038,0.6456610470546058,74.92298940024708,92.14240953475768,3.051805957099392,3.12,2285.575445512966,2348.1256685558633,0.9758433904759308,0.9996598408977793,44.84242102851534,27.475508774906977,3.0875461921850107,0.9858643129341071,0.9263798393838124,14.141156663333339,passed,
2025/05/19 17:15:00,0.6766718245027992,0.6493522649748962,76.16005347667848,93.66548106595712,3.055357838910924,3.1,2313.6379309781355,2373.4494316283303,0.9762351880915837,0.9999534060647405,44.80356862185561,27.33542633881287,3.0919512796981437,0.9784772583929802,0.9189867058973443,14.320729114999995,passed,
2025/05/19 17:30:00,0.6709550169545161,0.6425156229917135,74.72063034489881,91.91481016768962,3.0349224468386384,3.12,2294.0336195096434,2350.670603937732,0.9758623742060963,0.9992641955077848,44.69350005204846,27.430977182646593,3.097921791590826,0.9669548517269039,0.9102203926183455,14.096317106666666,passed,
2025/05/19 17:45:00,0.6652291726591206,0.6391490090120943,73.97074132796902,91.04109359473881,3.0203819489620796,3.12,2288.5899917515744,2336.525052545115,0.9759091466050053,0.9989753237988666,44.74914710080849,27.535050498712828,3.1055697419397976,0.9638718863166911,0.9053672236650622,13.96961399166667,passed,
2025/05/19 18:00:00,0.6642132934306749,0.6386558510932684,73.49692466442606,90.62229488871338,3.0104608163994238,3.1,2276.6443329719204,2348.208081921425,0.9756802736579926,0.9988472961834304,44.77265441758962,27.00271961768571,3.1059132148847306,0.9666337695979351,0.9075338724185384,13.92293697666667,passed,
2025/05/19 23:15:00,0.6988440234947845,0.6490537268867601,72.83667236385583,93.04703701701783,3.0868383011654097,3.11,2183.341013212636,2363.647815033046,0.9724664702861597,0.9991818581136733,43.84793009440162,27.759470096561945,3.0011697676054916,1.0625213343849196,1.0337034669938279,14.03581927,passed,
2025/05/19 23:30:00,0.6890375954453318,0.6534534613650224,78.47170554002435,98.03408556144959,3.0743736968762336,3.1,2373.7970157681275,2429.8081837432073,0.975196758116692,0.9994803588219001,43.999695892762496,28.0621624712915,3.067367315973171,1.0225489217637478,0.9769372292389765,14.76807747555556,passed,
2025/05/19 23:45:00,0.6800178551366564,0.6660176255802073,82.51267403797002,102.37882213148305,3.088473390264137,3.14,2496.0119056498,2513.8620494454053,0.9761668481353452,1.0002520453087262,44.78688144942875,27.362269588334463,3.0793633047484708,1.0695167779213262,0.9950472157686481,15.47286239888889,passed,
2025/05/20 00:00:00,0.6693407195070405,0.6493147209331899,75.49969566744535,95.34061059488157,3.011902691394339,3.11,2322.3928029178774,2400.8785344929256,0.9764195882562874,0.9996371425437951,44.695528239622625,27.472311178456266,3.10800295488272,0.9619691980856439,0.9043528140296808,14.226033653333339,passed,
2025/05/20 00:15:00,0.6857465544559308,0.6561303544180104,76.687613548676,97.12127928303846,3.0451776600589344,3.12,2317.5258147113605,2445.7569511754427,0.9754212198775499,0.9999069220966197,44.34179875849489,26.91579831781888,3.073531119932703,1.0015083348655103,0.9518250906873658,14.505042267222224,passed,
2025/05/20 00:30:00,0.6797286257540172,0.6637180374915851,78.20013423965295,99.18931689039763,3.0544093173344224,3.17,2359.1076504631524,2481.1967290617768,0.975830933405834,1.0004697644858898,44.962729326308256,26.639469559556215,3.083071964447493,1.037780819944953,0.9703217462923637,14.784270795555555,passed,
2025/05/20 00:45:00,0.682336251371198,0.6630267414700626,79.30611748574049,100.24127634319109,3.0556743607155847,3.12,2398.8415194331888,2493.6835589295774,0.9759178645154536,1.0002026284519072,44.58505252727141,26.896127796106285,3.0777817798016054,1.0301001927682831,0.9676225847180503,14.949963441111114,passed,
2025/05/20 01:00:00,0.6830560772102497,0.6637175923244361,80.16354587662828,101.12165867716163,3.055589631566958,3.13,2428.043230521866,2510.776093028233,0.9760242075121657,1.0001231364787955,44.44588210930644,26.85815019548518,3.0754959380586606,1.040768762047779,0.9779878786319822,15.091005117222222,passed,
2025/05/20 01:15:00,0.682195464488339,0.6650244934524828,81.0825236092328,102.06172436613817,3.056033117815036,3.11,2457.5641876290333,2526.730235528795,0.9762495261190626,1.0001562305464082,44.46572495876557,26.824685856754254,3.08060933242453,1.0519142468492584,0.9861673243171772,15.232168826111113,passed,
2025/05/20 01:30:00,0.6858226425841492,0.664224861925183,81.79591125796395,102.79444466096606,3.061445669024684,3.09,2483.341051478109,2535.502369064545,0.9760169025501929,0.9998679406579453,44.081815741437396,27.069355313143422,3.0655110192798434,1.0607777269273244,1.000611416839943,15.364916453333338,passed,
2025/05/20 01:45:00,0.6844907268542235,0.6673520824443684,82.4452130286092,103.62282826113521,3.062802140163678,3.1,2501.071180192061,2561.506733891337,0.9760263674550319,1.0000086681335754,44.25496507539224,26.650885673220145,3.064937468794378,1.086117921864906,1.019015267397658,15.50567447,passed,
2025/05/20 02:00:00,0.6840084200534268,0.6701929626966473,84.53146203898841,106.12908845502119,3.0770312859500666,3.04,2566.3505663124997,2585.747043393312,0.9761727937877503,1.0000557632500982,44.25756076897018,27.154996108169136,3.063357052482606,1.1124787295864642,1.0417225808146007,15.853165533333337,passed,
2025/05/20 02:15:00,0.695870580818239,0.6636566528690955,85.04689241793633,105.48562600148482,3.0165963310970456,2.99,2613.4371825941566,2659.5227422588523,0.9765846271694973,0.9988814194756266,42.469792010704076,25.091360731939012,3.0374829878643546,1.0177595320880817,0.9736683096049717,15.90639156333334,passed,
2025/05/20 02:30:00,0.6987098464711925,0.6749187505056765,93.08935373282085,114.23596492568126,2.9708648583976545,3.01,2906.53627534829,2897.3866579329065,0.9784815923245098,0.9985993827341324,41.19871051722179,22.532054485227587,3.012876867947836,0.9862172354070454,0.9427504073397688,17.24267068333334,passed,
2025/05/20 02:45:00,0.7032032042033465,0.6779554199108299,100.32848324664423,122.80140970844545,2.9637426588531546,3.03,3152.3310036559633,3114.1703722196144,0.9787110699047866,0.9982999348076453,40.43482697216868,21.97981082645177,2.9808914343936883,1.0400627987982896,1.0111417107363523,18.572297449444434,passed,
2025/05/20 03:00:00,0.7037148120759101,0.6787382877613314,100.94836168743583,123.4081708944881,2.960784250054753,3.0,3174.3993002131833,3140.1000844192017,0.9787415124233371,0.9982656469112868,40.34473685394969,21.627240117975603,2.976045272586169,1.0329268082361729,1.0046996824875742,18.695870324999994,passed,
2025/05/20 03:15:00,0.7063992555353926,0.6777482785705503,100.54443766279722,122.76473736472535,2.957779603769246,3.0,3164.0458487153624,3142.8353816827644,0.9784957676015573,0.9980510920454978,40.06751693769064,21.3108157796791,2.9650496782227185,1.0384747404135908,1.013085904359586,18.654364666666662,passed,
2025/05/20 03:30:00,0.7071747973873668,0.677091562359799,100.50926018676662,122.63405540405199,2.959932880254243,3.01,3162.0575820444997,3143.1820945604622,0.9783477225494824,0.9979910827421126,40.024945492311616,21.346912449567636,2.9615494294919555,1.0477683139054985,1.023573652961572,18.663086236666658,passed,
2025/05/20 03:45:00,0.7067511557376968,0.6769777958754506,100.57688453955214,122.57524180260762,2.9615784610817615,3.0,3165.0979602096713,3136.7798252844022,0.9784327676706396,0.9980223348609404,40.0461550659731,21.478137437087064,2.9616380993743343,1.0470687583488847,1.022284401889005,18.663505513888882,passed,
2025/05/20 04:00:00,0.7039569887106443,0.679689823546067,100.66436247624917,122.64486668249887,2.9646567582213748,3.01,3164.2086887890173,3133.787827221228,0.9786027111560676,0.9982559295730206,40.37633606399936,21.286823764990384,2.969952053187779,1.0590027176340193,1.0265369882710782,18.671397934444446,passed,
2025/05/20 04:15:00,0.703666538780735,0.6806954277224675,98.9748078713243,120.5503122095373,2.9663750554995,3.03,3108.8710686730783,3086.487929372461,0.978514250727107,0.9982928728429393,40.46181689389435,21.065219261898733,2.9690445939064296,1.0461568244947226,1.007693454129949,18.377758391666664,passed,
2025/05/20 04:30:00,0.7037153140172558,0.6801895225698772,98.62352055619557,120.11124868335837,2.9698974686215633,3.01,3099.6410750862888,3069.0489011044197,0.9785329636630127,0.9983324504748855,40.44561641933465,21.3521438775408,2.9618550584929286,1.0421116220219147,1.0036114404925125,18.320376744999997,passed,
2025/05/20 04:45:00,0.7048755706414079,0.6785554822070436,98.7902526896588,120.07034363958141,2.968088051282979,3.01,3111.5120985426092,3064.350451113388,0.9786767499157633,0.9982351633792839,40.20480771029843,21.596390465710325,2.954456329114531,1.0267902723832634,0.9923378570911991,18.33050384,passed,
2025/05/20 05:00:00,0.7048199172968163,0.6785298036109635,98.73724469071801,119.7575291013034,2.9659249914556676,3.01,3112.7321016505207,3056.3670013798196,0.978831907185525,0.9982112148344462,40.13731816121597,21.53365280442368,2.9555170022203163,1.0185095622888583,0.9834863787657657,18.297085204444432,passed,
2025/05/20 05:15:00,0.7029993878478823,0.6818510989126921,98.09786487377427,119.21396591847885,2.9701738403834326,3.02,3091.8267156531083,3044.8848118603737,0.9788808584167754,0.9984824484953548,40.38262557980379,21.255729270881368,2.945580527076084,1.0083018265152228,0.9657717094186388,18.227100044999997,passed,
2025/05/20 05:30:00,0.7022376388096339,0.684138003540913,97.4896991037761,118.54490836901634,2.9714007207652253,3.02,3072.0807583668775,3035.7488247402057,0.9788687441925514,0.9986090142376881,40.50060416604475,20.880182524565686,2.939220342082467,0.9968473332843708,0.9493439506120026,18.148809225555553,passed,
2025/05/20 05:45:00,0.7020744448846481,0.6848696500012632,97.01000572567703,118.03559403636514,2.9715198560085967,2.99,3059.919158106845,3029.636892952451,0.9789156705420013,0.9987124246715066,40.50193008123817,20.750940815228848,2.92642701645231,0.982816866464374,0.9338100003208288,18.09523672,passed,
2025/05/20 06:00:00,0.7009582368771069,0.6848422605888195,96.75388634122748,117.58399649170629,2.9679412515345875,2.98,3053.974454916691,3024.8932654842583,0.9791320529366354,0.9988091234383788,40.56152361970949,20.604247359998663,2.926954791571852,0.9700905433722044,0.9196925555554104,18.04172227,passed,
2025/05/20 06:15:00,0.6999937304683127,0.6801033841335485,96.8299230776361,117.5216081789343,2.994351866062764,3.11,3042.2694869650445,2965.1293359422007,0.9787411880659118,0.9987583987380838,40.889867022648836,22.612452634669587,2.9506930226089225,1.058096894346446,1.0084745661411616,17.98826587555556,passed,
2025/05/20 06:30:00,0.6892252555699162,0.674920648804636,86.25083742505674,106.373724272345,3.0583723980943263,3.11,2653.4320999651427,2664.8793457355046,0.976872727245608,0.9998950406088806,43.25637856343307,25.052441704238152,2.9751726516950896,1.089307607247692,1.0150408260256134,16.26537692999999,passed,
2025/05/20 06:45:00,0.6816917079542607,0.6689302797139162,80.47942458396727,99.6933167392484,3.065061403283423,3.13,2453.5548385774437,2526.999872254071,0.9765056153051234,1.0005364720215706,44.42549771832069,25.514994840254623,3.0020544880694526,1.0692935674986586,0.9880923269344991,15.265706011111105,passed,
2025/05/20 07:00:00,0.678373043108121,0.6687215320601354,80.85199985298317,99.8572818268036,3.0655796719761073,3.13,2467.3504482348776,2511.2866138475256,0.977103022993781,1.0007401552443949,44.61566929272288,25.965233628396316,3.0188206512172573,1.0607575516276762,0.9763021522572494,15.262408571666663,passed,
2025/05/20 07:15:00,0.6814435472389411,0.6647926901146585,81.29753890052719,99.88130219886237,3.0619114821681075,3.12,2488.084459102568,2501.6368486413617,0.9772460628960847,1.000361139738702,44.14704121777067,26.415272067263082,3.0216075932401543,1.0590816097583204,0.9833922421471136,15.278084965000001,passed,
2025/05/20 07:30:00,0.6832041174584529,0.663638563449636,81.33780420275637,99.77023983822095,3.062573563103971,3.1,2491.0168864144925,2500.0646212487854,0.9771303773299936,1.0001998256483464,43.96014352456415,26.47915238937749,3.016159321185902,1.0565764417638503,0.9843163716223282,15.285554276666666,passed,
2025/05/20 07:45:00,0.6837610958850391,0.6641589509980574,81.37042611034843,99.77232424668168,3.063359797582327,3.12,2493.8300259373264,2503.7005733355345,0.9771028822872735,1.0001979905642238,43.89700832351912,26.378889703899453,3.0064960369173934,1.0639719711023514,0.9909040948017449,15.309234324999995,passed,
2025/05/20 08:00:00,0.6827730338749849,0.6648589212233784,81.42978206966909,99.7730417674906,3.0640599614455124,3.11,2493.72013867086,2507.6472549697637,0.9771140166674044,1.0002702258285419,44.02495546175865,26.229510767415544,3.009939525685632,1.0662098059469025,0.9905402098805091,15.324489583333332,passed,
2025/05/20 08:15:00,0.6805104149838918,0.667183927080191,81.28755903161293,99.70767448959101,3.066199136982658,3.08,2484.9757676566983,2515.255552963725,0.9770830595947927,1.0005048033267558,44.340349065472516,25.872945240947665,3.010756437637832,1.0756976695845988,0.993079421765019,15.331704959999998,passed,
2025/05/20 08:30:00,0.685722067915463,0.6630083283514934,81.73982794967152,99.88208424800477,3.0716790413737405,3.07,2503.875046747165,2502.7336149334046,0.9768078023297169,0.9999892428350757,43.7591690448254,26.57711552222292,3.002516992557603,1.0855415063937481,1.0142863765859826,15.37869489444444,passed,
2025/05/20 08:45:00,0.68217520690938,0.6640353463431783,81.00581445210933,98.98708188309517,3.0677612593073897,3.1,2476.7236988638774,2497.4604292860354,0.976961003892235,1.0002859523484577,44.16979390336472,26.1433948465892,3.0128938582298437,1.0874192561818035,1.0088288017563183,15.259609365000008,passed,
2025/05/20 09:00:00,0.6847529495773521,0.6594114876779819,80.54250065773593,98.0901044376619,3.069156082629799,3.06,2464.4299365481434,2468.2399393877195,0.9768398519060476,0.9999793595413502,43.87587285485179,26.706663438404203,3.014981229958749,1.0755107033208633,1.0061653513075148,15.139133753333327,passed,
2025/05/20 09:15:00,0.6849969424215557,0.6589897715546271,81.01953833835931,98.520509950443,3.0778726877069147,3.11,2479.6688577033237,2458.487452022713,0.9768606730060357,0.9999349123818825,43.83418069017339,27.24046503349178,3.015795344048768,1.0680547370624949,1.00021797905578,15.199016433333338,passed,
2025/05/20 09:30:00,0.6816029317627356,0.6601461493951036,80.54552983898331,97.91529597851886,3.071643936206862,3.1,2465.598745047228,2454.7630678946325,0.9772509629575271,1.0002508416292335,44.12363248432722,26.908508147691258,3.020285139246952,1.0536137710373397,0.9802996017187793,15.11359952666667,passed,
2025/05/20 14:45:00,0.6812381990471926,0.6720676655237976,90.48911532914838,106.97117779158658,3.0986807051018608,3.21,2792.02428056356,2615.359703555534,0.9783904497424708,1.0000774242797874,43.68513358633777,26.670141464932517,3.0131482861131347,1.0309544476118109,0.9483203309993463,16.755756416666664,passed,
2025/05/20 20:00:00,0.6856778639909155,0.6631011259358959,86.67364667074732,104.68344056527918,3.1041384455139247,3.16,2623.57030175835,2569.8480598801502,0.9758444043065011,0.9993241802913612,44.173717953986035,27.212716205381668,3.0958708878031405,1.0918338985552314,1.0237387852116162,16.121089600000005,passed,
2025/05/20 20:15:00,0.6860859793226853,0.6607954712699989,84.60973171614852,102.5042124718623,3.1021302325938445,3.12,2555.4974421830548,2537.43360514895,0.9754628729976172,0.9993242432088032,44.279530432415946,27.113219029219945,3.092959777651542,1.0851760332983398,1.0192932533539145,15.798935374444445,passed,
2025/05/20 20:30:00,0.6839893808785555,0.6611291120235913,84.96566901933568,102.92982437656599,3.1005661599832988,3.12,2568.858734999854,2531.506456790604,0.9758977521454671,0.9994822146578525,44.375227396313186,27.406752713221394,3.10311241333983,1.077630601727062,1.009957583477176,15.814019717222221,passed,
2025/05/20 20:45:00,0.6854535554314563,0.6608100231837455,84.93257807435023,103.00854199740077,3.1000986021296373,3.13,2568.5130715831415,2534.7812190560353,0.9757470438055164,0.9993751612265267,44.2443511584958,27.39795958217115,3.0976226744382953,1.075477127049602,1.010535071016344,15.820715496666672,passed,
2025/05/20 21:00:00,0.6852277759947205,0.6629154099372587,84.76368818580612,103.16493472756638,3.10144984620789,3.14,2559.056043041143,2549.510610940245,0.9754774132826688,0.9994608729797465,44.38688177536613,27.02491179425888,3.0920711710494566,1.0928834364411408,1.0241192980568419,15.84396326333333,passed,
2025/05/20 21:15:00,0.685094495803109,0.6626437141632239,84.89447551776462,103.35073754480986,3.099904123309653,3.12,2564.14636808392,2548.396709456787,0.9755860427030383,0.9994555924521116,44.359200422772375,27.14037997899473,3.0959204312872104,1.0878082691722752,1.0200472418366953,15.848393366666661,passed,
2025/05/20 21:30:00,0.6844310183716185,0.6625894579015462,84.8382858629579,103.3685103426118,3.0984716353289317,3.14,2562.112749781353,2545.6768131590484,0.975673533388085,0.9995014619530784,44.41037278550659,27.20264729200844,3.10106911105283,1.088551360357901,1.0203278180317492,15.826341079999997,passed,
2025/05/20 21:45:00,0.6851742921208261,0.6615184542287124,84.72825963037107,103.26147050443754,3.0970842199436146,3.13,2558.846358547603,2541.477921895481,0.9756273992103139,0.999411982686458,44.331388412272304,27.305887054729514,3.1038939083968025,1.084909164910375,1.0194747320779123,15.796133845555545,passed,
2025/05/20 22:00:00,0.6840778336128217,0.6636757362940743,84.97200452168602,103.88407464017405,3.101968981354229,3.21,2566.9490223114863,2545.0648970144107,0.9757094625612489,0.9996011192215142,44.44203690588359,27.440282277342472,3.0957214944353533,1.0858014203847255,1.0170924385699907,15.857308609999992,passed,
2025/05/20 22:15:00,0.685619707171223,0.6641183628518564,85.39855558357765,104.33939798550347,3.089529451287464,3.12,2581.373817087581,2577.362291495942,0.9756728369763664,0.9994195952826668,44.25341622635234,26.76838726220067,3.099010760181867,1.0945151138254554,1.027068096913937,15.93806713888888,passed,
2025/05/20 22:30:00,0.6840672002267526,0.6637033225799952,83.45064347560884,102.49873996156776,3.097207325035494,3.14,2510.663734575877,2545.2061803709803,0.9751431104582877,0.9996240573006309,44.67794022917104,26.76752671492567,3.098885695673334,1.1041123760085843,1.0331627098915475,15.659077334999989,passed,
2025/05/20 22:45:00,0.6801400595815089,0.6634056662222018,82.9079695299012,101.81019466355322,3.086790455914815,3.13,2499.990565075027,2522.7348312675103,0.9759424101124166,0.9999602787744086,44.863241369217526,26.912575735801635,3.1098469288872876,1.0604434911711247,0.9875361439631207,15.504100816111102,passed,
2025/05/20 23:00:00,0.6844694261448857,0.6559030727079074,81.7679685628067,100.1119487148959,3.080085909260746,3.1,2471.9452379593413,2477.0910061818468,0.9758921811074633,0.9994936050547271,44.31400567466934,27.615556371820254,3.1097664422102533,1.0316249420920012,0.9741766597297141,15.243456799999997,passed,
2025/05/20 23:15:00,0.6852052350286828,0.656244372664851,79.95722805997875,98.43567890636852,3.0821463174015276,3.12,2403.8223693616924,2473.967668670173,0.9749649552461578,0.9995036056233951,44.60230219550565,26.895588389944987,3.1035060238297727,1.0537748444072494,0.9940418400847189,15.034062602777771,passed,
2025/05/20 23:30:00,0.6821675584206688,0.6546179422196642,79.1071385909392,97.4149540945279,3.0777283621211984,3.11,2376.618171055156,2446.5118254509757,0.9753001374285885,0.999712602203088,44.86175983635484,27.111409413787957,3.1208314374473076,1.0448674609484692,0.9836940675728125,14.84428398444444,passed,
2025/05/20 23:45:00,0.6831030889520293,0.6513790466552632,78.08756160512267,96.1730352283844,3.0725459843987974,3.12,2346.794307841431,2422.045642609965,0.975266541391193,0.9996131467009157,44.75332194166598,27.26707950957348,3.1218444168400175,1.0282185048870243,0.9728062610772095,14.652480039999997,passed,
2025/05/21 00:00:00,0.687347381064936,0.6629554192638885,85.46405467848784,104.85095449330983,3.0987029681360485,3.12,2579.9699105336827,2567.987139249486,0.9753137985321951,0.9992827131869849,44.17489752778822,27.379987308073176,3.0989319889920046,1.1391661840032132,1.0747090344021468,15.951989789999999,passed,
2025/05/21 00:15:00,0.6850698567469541,0.6618900088264221,84.01043500469493,103.16533117957528,3.090863133331027,3.11,2537.7586398821495,2536.7773489577235,0.97564529646171,0.9995131945264483,44.337726488732415,27.35606146007067,3.100695929693497,1.0920617448138752,1.0272863224223736,15.68469620666667,passed,
2025/05/21 00:30:00,0.6850948809108063,0.6622185255831285,84.45707729656391,103.65960095067797,3.08927743605478,3.1,2552.9448451517505,2544.7925829823707,0.9757596452462084,0.9994915461242194,44.28661009744944,27.358177088449153,3.1031551621624613,1.095463377350377,1.0306310133340817,15.748325211666666,passed,
2025/05/21 00:45:00,0.6853182588013309,0.6630732242787748,83.9360009921247,103.30754932034999,3.0917362733254596,3.12,2534.247468736174,2544.887211610564,0.9754953990720079,0.999548202676954,44.36743942708094,27.184817719286606,3.094117939050366,1.1047703865018725,1.0382689433895325,15.703344928333326,passed,
2025/05/21 01:00:00,0.6823126429059756,0.6653148710118023,83.96311400555425,103.52411224744289,3.091374498220222,3.13,2538.6679407755346,2540.8174870158605,0.9759595166898517,0.9998960964406641,44.570885161719616,27.261816533988302,3.0898933005050067,1.0920342577174722,1.0199353472440291,15.702591715555554,passed,
2025/05/21 01:15:00,0.6826531887730836,0.6670072543064497,83.52541575088439,103.21376526464714,3.085843115077745,3.11,2518.5329739301324,2567.097855232944,0.9755248330467898,0.9998859265223703,44.70590581176126,26.35162536292219,3.089174819575904,1.1086248999389285,1.0330427500536565,15.693458880000003,passed,
2025/05/21 01:30:00,0.6870710908082568,0.661179952914249,84.09115138557914,103.34963677098291,3.0831104842317183,3.07,2544.75804667335,2546.217256874566,0.9756665961396199,0.9993507692499288,44.06328844963421,27.226932165333476,3.095193476528939,1.102566527463494,1.0413896827585472,15.696039333333331,passed,
2025/05/21 01:45:00,0.6838662922081324,0.6650361805283374,83.74764419310083,103.40185875490118,3.0885100783024018,3.09,2528.1752763143427,2552.9571345035365,0.9755922382416504,0.9997423539030573,44.518643359990605,26.91563105483251,3.0913465512447282,1.1173313508687273,1.0460155636123387,15.69312866,passed,
2025/05/21 02:00:00,0.683470549382701,0.6646652190452914,83.91367043759267,103.55492965337494,3.0881630280830765,3.09,2534.6285030371746,2548.7682273953114,0.9757470405289725,0.9997529861654786,44.5065093203418,27.09895883991717,3.095523708400065,1.1168905511119775,1.0459152183911062,15.698357839999996,passed,
2025/05/21 02:15:00,0.6850233979442358,0.6633929436422235,83.92562772418344,103.53194834139023,3.0872635941930713,3.1,2537.8642916571243,2544.321767710107,0.9757273929850411,0.9996161983598628,44.30956877427351,27.273258717312185,3.0914798103407337,1.1156293214529514,1.0486632356831547,15.690048,passed,
2025/05/21 02:30:00,0.6870307206691348,0.6629476778904444,83.76000386635225,103.41509312741148,3.0869695567636932,3.07,2533.607038221255,2547.6429399036533,0.9754950932929541,0.9994804143469193,44.14081973118128,27.187202101020333,3.0815687850607394,1.1296480316559592,1.065063091945529,15.685663992777775,passed,
2025/05/21 02:45:00,0.6870536897424115,0.6616326853677051,83.89536444900172,103.44978836614372,3.0853579998047245,3.07,2539.017239597314,2540.7425827610487,0.9756347496219108,0.9994160982848873,44.07902244591789,27.417254157166344,3.089798955382928,1.1254182542129658,1.0631458074194318,15.672877605,passed,
2025/05/21 03:00:00,0.6849825514672429,0.6649757680929036,83.56667233441533,103.40831654540116,3.0831637166105907,3.08,2528.2990685299983,2553.578773746936,0.9757056332212418,0.9997238964324018,44.3240710809883,26.909220895902024,3.079199564807971,1.1299606487490494,1.0600384152916373,15.668261375555563,passed,
2025/05/21 03:15:00,0.6860496809080048,0.6631621756416204,83.60273563868883,103.32085167103871,3.080551652072653,3.07,2532.897645631674,2545.166523862644,0.9758162202380547,0.9995933441858186,44.13615058900381,27.156614358416206,3.080830441578924,1.110879754028111,1.046116182591269,15.643238966666665,passed,
2025/05/21 03:30:00,0.6830288468545385,0.6672304129218052,83.11328510161749,103.1725120381933,3.0810643791663743,3.08,2511.917415958581,2559.7653404923612,0.9757189105855171,0.9999699435279217,44.576353075984,26.51444232914406,3.0763023070591737,1.1354108109155787,1.0593443159177154,15.626181083333327,passed,
2025/05/21 03:45:00,0.6837648918109022,0.6637368409079619,82.74227070745381,102.48794888159355,3.077548718643686,3.09,2503.4221222787983,2535.2198595885034,0.9758782561631486,0.9998189333439247,44.41304697191921,26.949143455507336,3.085421164589554,1.1205304532900904,1.050768242424774,15.506666175,passed,
2025/05/21 04:00:00,0.6787591355831624,0.6702826952556534,83.11510669601856,103.35490868962589,3.0776646206148905,3.08,2504.4834388449626,2575.648282441469,0.9758620130567309,1.0003014401480266,45.0764249776845,25.968654067330785,3.095844532857095,1.1609649029715112,1.0732999390940086,15.634941666666675,passed,
2025/05/21 04:15:00,0.6932685884248776,0.6632024021601648,87.0197778660408,106.28526096681222,3.006028621709347,3.01,2684.5723072399983,2681.9550523860607,0.9776069267046119,0.998863482416612,42.3733968026045,24.749011046891066,3.058962103462881,1.0164695892101618,0.9682060431484181,16.131934842222222,passed,
2025/05/21 04:30:00,0.7044033939689414,0.6721707836339119,98.41189020441801,119.4148539816621,2.9777518618828847,3.01,3085.088624683631,3013.032703467205,0.9783869274446334,0.9980159183494713,40.41505881180165,22.983108546926392,2.995921301060521,1.048334935699162,1.0209158550758155,18.158692138888885,passed,
2025/05/21 04:45:00,0.7049098737474345,0.6758754918861273,97.7255962450004,118.8951056091836,2.97085705512425,3.02,3070.1238143861906,3022.003657308357,0.9784636943446171,0.9981214883953238,40.303347427297,22.125565696414757,2.9740476912313305,1.0240832491242078,0.9915373991954449,18.098839880000007,passed,
2025/05/21 05:00:00,0.7037750477382754,0.6794313968360937,96.69387212888086,117.90225129339242,2.9682639145718546,3.0,3038.4832744385335,3007.6412988467605,0.9785483482858003,0.9983025807608226,40.429404271638624,21.511192996712882,2.96704416025698,1.0004647328299954,0.9605093965235062,17.94649339388889,passed,
2025/05/21 05:15:00,0.7033867829665285,0.679810894737477,96.08472078289459,117.25340118737114,2.965586446482107,3.0,3018.9133673390006,3000.0350606098855,0.9785588009883812,0.998354046218244,40.48139795660651,21.281384311972072,2.966431170267922,0.9913186015556918,0.9496069534166981,17.84971188,passed,
2025/05/21 05:30:00,0.7037889415512977,0.6801493969310867,96.12424683287077,117.41543033930294,2.967025941355344,3.0,3018.493806004319,3005.042739765154,0.9784254346167235,0.9983329624348096,40.48669318867058,21.24167601628091,2.965112497540762,0.988877520357943,0.9475847402764217,17.87198918999999,passed,
2025/05/21 05:45:00,0.7021580974755508,0.6812198797767172,96.37451696404887,117.76878942339552,2.9651677877760605,3.01,3031.714894597802,3003.0619052521342,0.9788285531565647,0.9985096552115916,40.53168231690237,21.370662739518988,2.9628093992576656,0.9884683846445753,0.9448176292187661,17.89412577333333,passed,
2025/05/21 06:00:00,0.704401172042175,0.6813858106991117,96.34500803568565,117.89736114677622,2.9634796840224134,3.01,3033.701887537905,3017.431499493658,0.978621366687044,0.9983907798309988,40.30182662645691,21.13293962266275,2.9475739718259497,0.9850412487623699,0.9440127274780639,17.93241085777777,passed,
2025/05/21 06:15:00,0.7025798899327443,0.6814324152220748,95.3967569226239,116.88184001431348,2.9595353136448685,2.99,3001.3511219711963,3005.4529864809165,0.9787075792793498,0.9985643420683816,40.52809291722193,20.87562938160609,2.951643376068595,0.9729678077590479,0.9287235185454351,17.777348881111113,passed,
2025/05/21 06:30:00,0.6964165615813855,0.6758482903085217,90.33083642510705,111.81855808876321,3.029415676160213,3.13,2797.279195068078,2783.2341611083198,0.9772084188979504,0.9991421221571191,42.11291691402456,24.577030953360037,2.9828438011592198,1.0789497406346225,1.0229186124772232,16.905694642222223,passed,
2025/05/21 06:45:00,0.6825629152978151,0.6675301739409035,79.94665925751819,100.1930121240128,3.053272837605422,3.13,2436.785916576853,2520.3960519451334,0.9765220974033855,1.000463254271401,44.302980553797795,25.977690028323746,3.018532167592075,1.0293870655252362,0.9581580030761448,15.135629055555556,passed,
2025/05/21 07:00:00,0.6807971116351302,0.6628670243360917,78.17805062512413,97.86292439565862,3.0485187953669395,3.13,2381.8919887515813,2466.7939425632235,0.9767315595757395,1.0005532919126057,44.44961689497784,26.381718437567223,3.030732433174219,1.0063733023763097,0.9388431870218602,14.781310194444439,passed,
2025/05/21 07:15:00,0.68156799018659,0.6606428274024214,79.20758357785705,98.67564615680281,3.0470580367491613,3.13,2419.6629155634655,2462.6611717732417,0.9771507771627281,1.0003437374258952,44.170716084929424,26.980763531658763,3.04384181883854,0.9988503133474618,0.9359702003740641,14.87672484833333,passed,
2025/05/21 07:30:00,0.6830910576571899,0.6619362911046729,79.62631699216455,99.27490691827404,3.0500816577607677,3.14,2432.2015258130873,2479.3040274506925,0.9769101265793687,1.0002557708149864,44.06887317896961,26.82377656850752,3.0344876119855524,1.014809179737862,0.9514407467279691,14.980493000000006,passed,
2025/05/21 07:45:00,0.6851165034136303,0.6607674197721718,79.84952634274693,99.38901988132667,3.0467081314946287,3.12,2442.6623016530825,2484.208518308313,0.9768962204720913,1.0000603198585016,43.80289775872054,26.809860435121955,3.0301566940412084,1.0141124858113715,0.9546056625610279,15.010737389999992,passed,
2025/05/21 08:00:00,0.6825379791723287,0.6670305085657985,80.54414096141929,100.68662168428553,3.0566891313562676,3.13,2457.213013713188,2517.535412109674,0.9766900424609116,1.0004120257705302,44.23569264388972,26.331035511215223,3.022904387155757,1.0482252771161562,0.9763963312888122,15.206259444444441,passed,
2025/05/21 08:15:00,0.680448673015245,0.6673418569946985,81.19650944583621,101.28975629149264,3.056589315629448,3.16,2478.114686691981,2517.9150731319032,0.9770750021789882,1.0005074015333284,44.35195341680288,26.560364106316417,3.0380392021198777,1.0496380212870458,0.9752795128764805,15.270811184444444,passed,
2025/05/21 08:30:00,0.6836730355791105,0.6660980416594177,82.15884960926635,102.18143863497563,3.050886435267569,3.11,2517.4316400537855,2534.0943542206296,0.9772582653798371,1.0002092607721018,43.84247787097786,26.64672388075162,3.028094906683499,1.0408121841184264,0.973531535700833,15.411632133333331,passed,
2025/05/21 08:45:00,0.6841589060589778,0.669662618428574,82.39536719483259,102.81997858922792,3.058488854250456,3.12,2514.35137951432,2568.0586284932824,0.9765653938956083,1.000235987752533,44.072062245918175,25.9771572421211,3.022120634955685,1.079442972344961,1.0059120009987428,15.544494362222222,passed,
2025/05/21 09:00:00,0.6865462776662629,0.6683985420751175,84.09002570163747,104.53180068232567,3.06378502826831,3.13,2571.7379356110173,2578.5505671792093,0.9766939673121036,0.9999251335440889,43.69684904247885,26.63355643340657,3.0267931648925646,1.0898418608666574,1.022048028467051,15.77937680611111,passed,
2025/05/21 09:15:00,0.6855420725932311,0.6692675190839531,83.74967593904967,104.1700045747942,3.060697326914982,3.12,2557.9819628387654,2585.3342824171987,0.9766256542441645,1.000014807166909,43.86118827190695,26.220186256531818,3.0298547138384815,1.0942340236486208,1.0231742291801624,15.74213428333333,passed,
2025/05/21 09:30:00,0.6868243804180832,0.6690224037453282,84.3207817017751,104.91388512443561,3.0737340783620803,3.17,2574.986934146778,2578.1423985118236,0.9764299757787656,0.9999252854436887,43.77237967718032,26.85611578989359,3.024045482099657,1.1111576046814413,1.041880502835991,15.839349239999992,passed,
2025/05/21 09:45:00,0.6551626236057043,0.6463106043279175,72.94166886477444,90.82443608318141,2.976664955297509,3.07,2274.182026906513,2396.7733606844117,0.9767829780268958,0.9996962829206273,45.30357559981885,25.199448415768764,3.0879421138924403,1.006507768616804,0.9261166569953027,13.903869209999996,passed,
2025/05/21 10:00:00,0.7014082910136912,0.6658707633001671,88.27062144233416,107.43071773976833,2.93652317658821,2.98,2758.828934010366,2852.339420241861,0.9782411160752003,0.998345666403927,40.92210016472223,20.491056789208812,2.998403459606768,0.9719427752186428,0.932325505562045,16.477325919999988,passed,
2025/05/21 10:15:00,0.7028002361333109,0.6786394421471496,94.97890726392959,115.3807185411647,2.9233064467377523,2.98,2991.629264030665,3061.6115487530365,0.9790228983719568,0.9983411238464753,40.3430692547486,18.528732967300893,2.9697075938982707,0.995539339631819,0.95115182963833,17.695477891666666,passed,
2025/05/21 10:30:00,0.7042651685035155,0.6772323264605007,94.40345217238732,114.66219935432568,2.918298844866586,2.97,2975.452483709114,3060.3806944628523,0.9789171374328732,0.9982328846968836,40.1779025357078,18.26237921460062,2.9626983302605927,0.9718131990892479,0.9309322670326162,17.614364991666662,passed,
2025/05/21 10:45:00,0.6983068897318936,0.679229147445462,93.0286561827533,113.65782681163947,2.958673374276745,3.12,2903.5753562755845,2972.36453700882,0.9782542433185515,0.9987601890080162,41.36330308004221,20.08139542901095,2.989444661363132,1.0653933525615813,1.009207987592997,17.384986911111106,passed,
2025/05/21 11:00:00,0.6877152008920567,0.6600136160598218,78.26773535782534,97.28116480241668,3.0259971045105467,3.13,2372.5030554521954,2546.570438273616,0.9754443113409379,0.9997000425112104,44.07124818995159,23.968710159708994,3.04509389111213,1.1082967113505913,1.044166394298666,14.885102148888887,passed,
2025/05/21 11:15:00,0.6608317995411334,0.6481450205353191,71.11383015033996,89.25407743760964,3.0235045151925326,3.01,2170.584201990628,2359.67126592621,0.9747701710314123,1.0000123510033074,45.99064720051147,25.447466693414693,3.085016699277731,1.101931080732452,1.0243319643853448,13.697247862222218,passed,
2025/05/21 11:30:00,0.6605211994971626,0.6463374235526183,71.21006930775516,89.32968928510876,3.038780969581091,3.05,2179.487719210781,2317.627745333723,0.974958051469422,0.9999761033881498,45.882366017446756,26.874692727943668,3.0798174663405087,1.0895786209864153,1.0147424217033363,13.665748891666667,passed,
2025/05/21 11:45:00,0.6546329603411137,0.6489480382432362,71.16477622438305,89.27532626376845,3.027323344102081,3.05,2172.232111031513,2343.003722250952,0.9751880952177009,1.0003213156147823,46.47964013985427,25.864723264308303,3.107691173379819,1.1129108353498505,1.0244866855936827,13.66907884222222,passed,
2025/05/21 12:00:00,0.6563128199374267,0.6491055156166137,71.1353569189464,89.25667992555033,3.0309650381261495,3.04,2167.330218682267,2343.5548539360007,0.9750212273063397,1.0003127409872254,46.440300183368144,25.843075629900277,3.1042582270977146,1.1136945211285378,1.0273443414546828,13.672334946111109,passed,
2025/05/21 12:15:00,0.6590064357781712,0.6466913226218794,71.33821675800905,89.32689078123754,3.033443483235423,3.02,2177.057435686846,2335.2182434150463,0.9748850567002901,0.9999973415809165,46.11694961055183,26.28753796427689,3.101051465263229,1.1097824566733228,1.0303134047645206,13.687733253333326,passed,
2025/05/21 12:30:00,0.659415135316079,0.646519244186995,71.47489722275614,89.43442209534402,3.036524183320339,3.03,2179.015801741252,2332.848386680618,0.9748680656291594,0.9999896962859859,46.124150466188965,26.42516051570824,3.1052483433626232,1.1240033557562368,1.0437054945294162,13.70038472,passed,
2025/05/21 12:45:00,0.6589531324828877,0.6448584274826011,71.53512366453803,89.36279608421364,3.0314262627679187,3.01,2188.4920294683293,2330.305281817051,0.9749531119638364,0.9997942553138107,45.970277427810636,26.54683870113626,3.1052846855913483,1.107595216586561,1.030267524216588,13.698400845555561,passed,
2025/05/21 13:00:00,0.6593762838683165,0.6421376140122343,71.54346056191747,89.1865920712459,3.0257543514873904,3.02,2198.213932310548,2325.771837806934,0.9749203733289947,0.9994512910755831,45.69406703536895,26.736926863602953,3.103088298459923,1.1037580675898162,1.0316187490360205,13.688469630000004,passed,
