datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/21 13:15:00,0.6568432839300878,0.6428092730986126,71.02450413908164,88.73655517605316,3.031501975586173,3.02,2179.6036622220236,2311.169865470878,0.9748416055324786,0.9996508952326706,45.99019772731845,26.887986618883932,3.103718368077483,1.1064460224826158,1.0317833795914118,13.613788821111116,passed,
2025/05/21 13:30:00,0.6578055151639237,0.6457005395899554,71.17058349718845,89.01355323172253,3.036305815084012,3.04,2171.0718071611154,2325.5645197696094,0.9747846901003908,0.9999563370990313,46.22390403186163,26.44616278035485,3.108267337693154,1.1024734034066603,1.0241274993518064,13.653163027777772,passed,
2025/05/21 13:45:00,0.6845294135362285,0.6539811491455172,77.01388082550264,95.54613191388711,3.0689328729572907,3.02,2321.9735608989313,2422.5013401953015,0.9752028324637642,0.9998307652824375,44.59271348607381,26.87781112971201,3.0732544273813134,1.0840697228315288,1.0241724014870353,14.56047498888888,passed,
2025/05/21 14:00:00,0.6826322297968861,0.6533429699369905,77.4706374662668,95.6818325413511,3.0495018553367013,3.05,2344.4513587444967,2434.192462867812,0.9760421838795019,0.9998911674036782,44.49438324482226,26.50699200527677,3.0879967320548793,1.0453667300060019,0.985960903445283,14.572483199999999,passed,
2025/05/21 14:15:00,0.6848832226898629,0.6532267390037665,77.57300918028407,95.77857505913585,3.0461505996006073,3.06,2348.0459983545843,2450.5249338044287,0.9757909300589241,0.9997060949026333,44.30155559167407,26.135912358706005,3.080279002082373,1.048671985894279,0.9918769057318453,14.617169722222224,passed,
2025/05/21 14:30:00,0.6848040100178621,0.6537797467810056,78.12891446498566,96.41184736395988,3.0509734172990406,3.07,2364.44589859401,2454.2807226565446,0.9758013170122936,0.9996874957545545,44.30770145483999,26.36102091463162,3.083829764660585,1.051815858766508,0.9944595214331907,14.701806826666663,passed,
2025/05/21 14:45:00,0.684771881574751,0.6544108953953276,78.29426750183018,96.60000138962397,3.0489667464089982,3.06,2369.17685980408,2464.6133274316935,0.9757922210225654,0.9996858495419231,44.315760307885725,26.138028522890544,3.084383938370865,1.0582642090846406,0.999708703445733,14.73806554,passed,
2025/05/21 15:00:00,0.6849881591788317,0.6545446726049893,78.36963340984299,96.67896338125965,3.049173891014189,3.04,2369.905381024112,2469.9253400628268,0.975691920443851,0.9996508733735208,44.329058909600654,26.031133265115788,3.0863109790381076,1.0573164346388788,0.9988675231148184,14.757485471666667,passed,
2025/05/21 15:15:00,0.6849354485624576,0.6565516490307242,79.29221796318824,97.80621192579444,3.0528408713303077,3.07,2399.924777816716,2486.2446848909444,0.9757981357595,0.9996752731838799,44.29162220000486,26.105457144843687,3.0829773800078852,1.0691608667895502,1.008099439496206,14.916697839999998,passed,
2025/05/21 15:30:00,0.6859971538279787,0.6667283400003052,84.38669927426818,104.13293554612243,3.073613636931502,3.18,2560.84850053498,2588.021931779622,0.975944932988706,0.9996693746842239,44.088924645782555,26.265257464733537,3.0667486913464423,1.133316699982753,1.062073004221248,15.825638375555556,passed,
2025/05/21 15:45:00,0.6828911155963603,0.6697248788274628,85.34289479206059,105.3032162092437,3.070517254336884,3.13,2603.7274001621,2590.8041095894914,0.9769284807362812,1.00005224820958,44.08785141425283,26.56922161145531,3.0551429083116832,1.0821494510570266,1.0076676332595897,15.949898628888889,passed,
2025/05/21 16:00:00,0.6835066480941754,0.669940214127306,85.88042817296754,105.70260675746268,3.054340819129317,3.1,2633.123891587201,2610.1523734327116,0.97752252907096,1.000016241886691,43.75164625045072,26.180294527185968,3.0463871910851608,1.0373283112873386,0.9667412890187922,16.014752722222227,passed,
2025/05/21 16:15:00,0.6875276638614055,0.6688687811401635,85.9552327754714,105.72899392723983,3.049425573679881,3.11,2639.879780302352,2625.821943521931,0.9772434228619377,0.9997005281923554,43.326422869418224,25.8830882234123,3.0300148657408945,1.0274237530634405,0.9635289732314964,16.057365500000003,passed,
2025/05/21 16:30:00,0.6861075117118834,0.6724528489512358,86.59464052022776,106.63759893072091,3.0469322449072047,3.17,2657.4005114876945,2661.286165862864,0.9772624039152772,0.9998570322515588,43.511410957851496,25.22410084068536,3.0299113672753064,1.0459093472952679,0.9752538002124794,16.20567793777778,passed,
2025/05/21 16:45:00,0.6892124229854928,0.6709896120877761,88.32844600294989,108.37348143251477,3.048315567037808,3.13,2721.2508012266453,2674.2568827046907,0.9774995867037517,0.9995325582981859,42.98345684400552,25.832525311788597,3.0250181839427444,1.0396327705634043,0.9769480128651564,16.447210065,passed,
2025/05/21 17:00:00,0.690977185498186,0.6701632533222425,87.11965590330213,107.06438319822601,3.046172697128074,3.12,2679.3992618256507,2670.2923372705313,0.977003757492546,0.9994242051421838,42.95927038776287,25.3748709705974,3.0165130799982083,1.0461998406385176,0.9846493414986016,16.296084487222213,passed,
2025/05/21 17:15:00,0.6891865981342005,0.6730444463103279,87.47995084474282,107.73864244666713,3.052408089286239,3.15,2686.9985639560355,2682.534393854883,0.9769689488722728,0.9996406029059347,43.21970886463841,25.276617844369458,3.014476031765764,1.0617638621401115,0.9940404926288102,16.39000583611111,passed,
2025/05/21 17:30:00,0.6885812823394162,0.6699870524631893,87.24004545260023,107.14219119757158,3.0529957549963624,3.13,2678.5784467811886,2653.7192090985095,0.9771249918994594,0.9995610911911647,43.234269317991036,25.82521474061283,3.032974964621597,1.0491911528622873,0.9848957823871661,16.279482107777774,passed,
2025/05/21 17:45:00,0.6872551889676037,0.6718629340803809,86.84545748416186,106.89587675861071,3.0548214255582296,3.12,2660.7518729656376,2659.8687592123365,0.9769369339182925,0.9997195146339101,43.496398085536654,25.464745648298802,3.0328804162835814,1.0579755777675028,0.9887643914801119,16.253545904444447,passed,
2025/05/21 18:00:00,0.6855773451983643,0.6743182942741109,86.76604450820447,107.02355826448334,3.057602028536558,3.12,2652.2439219546027,2672.7403662915262,0.9767758243641522,0.9999029844864376,43.792338262530826,25.085261080870104,3.0342755768333256,1.071143921785021,0.9958254933691696,16.281682761666662,passed,
2025/05/21 18:15:00,0.6857971321223659,0.6734930096145543,87.04738158921397,107.21208611523063,3.0573306766545407,3.11,2662.8667456480366,2669.1269594163405,0.9768988659127078,0.9998416126544389,43.71002489309561,25.297240838211376,3.038265039496981,1.069260730187942,0.9955904006273717,16.301667922222222,passed,
2025/05/21 18:30:00,0.6893222866211441,0.6703710536070556,87.42417223088269,107.42392091406818,3.0604490778115823,3.12,2675.246828039187,2665.1442881409475,0.9766113015455132,0.9994571211079943,43.35677230428154,25.702987626367637,3.03898359136002,1.0780846748814712,1.0124932491271923,16.34399506666666,passed,
2025/05/21 18:45:00,0.6889231209240225,0.6710766212232495,87.6220036538222,107.65095417359161,3.0588641645649526,3.11,2682.276030541461,2672.307772443662,0.976701203406915,0.9994973052372629,43.37202650596551,25.583856168462578,3.038755108629612,1.0802586941690249,1.0132795366516318,16.37894451111111,passed,
2025/05/21 19:00:00,0.6880863697385469,0.6717741021361356,87.89660661523304,107.97428535770983,3.06029746661796,3.11,2689.3396766313112,2676.804625867803,0.9767465521460156,0.9995536784078868,43.46596538191009,25.58403524883584,3.0432756150491027,1.0842236428668939,1.0153060087000003,16.421997814444442,passed,
2025/05/21 19:15:00,0.6882178879106712,0.6720006019357996,88.08236864184036,108.18841311118787,3.0613033985592892,3.11,2694.357645385446,2681.4469806479124,0.9767024610423313,0.9995357452309243,43.46718897809068,25.56522604426532,3.0438556200895657,1.085039892823758,1.0161644456209045,16.45696897166667,passed,
2025/05/21 19:30:00,0.6890225501575502,0.6721368125225939,88.29394662818397,108.43419066824814,3.0609466542356474,3.11,2702.8408608756104,2687.663583032272,0.9766888975089695,0.9994853639415954,43.36385249012084,25.53350301453258,3.0384598068976807,1.086454213596922,1.0186498523410707,16.500046542222222,passed,
2025/05/21 19:45:00,0.6887274181754026,0.6722061239210165,88.5581565258426,108.69595691705922,3.062017664723199,3.11,2710.314377879277,2689.7326573545834,0.9767202640323581,0.9994835346366787,43.39034934833314,25.5974213884029,3.042784976449028,1.0910350621441178,1.0228590449980541,16.535039412222222,passed,
2025/05/21 20:00:00,0.6889241034856772,0.6725150376685598,88.78939608757571,108.96562220209276,3.06278555621353,3.12,2717.361564454271,2695.4043460965404,0.9766950305123026,0.9994657497824224,43.37456878520766,25.57547936816167,3.0422311179817454,1.0909839553862672,1.023006870605369,16.57814125,passed,
2025/05/21 20:15:00,0.689388471446752,0.6726624963747757,88.9658920671935,109.16804359581499,3.0630784642783637,3.12,2723.4033193212367,2700.2761673522155,0.9766651324756289,0.9994315733056873,43.32442332158562,25.55197786282943,3.039887658712955,1.0927126843457229,1.025279536229076,16.61315583277778,passed,
2025/05/21 20:30:00,0.6889488468221798,0.6733134985206221,89.23702261527391,109.48652206355253,3.062848458691458,3.12,2733.2857923268407,2704.881378664651,0.9767844964469206,0.999480420466127,43.33239097877251,25.549723985819195,3.0389250219856794,1.1007804991376444,1.0318868209390297,16.656281937777777,passed,
2025/05/21 20:45:00,0.6886116854741507,0.6738427834292785,89.45833263964269,109.7438008422088,3.062491529634042,3.11,2741.6777462557147,2708.5636901109347,0.9768924957977165,0.9995209992478362,43.331358218985066,25.54825496718646,3.0376130484373634,1.1014508822600138,1.0317595646909943,16.691318233333337,passed,
2025/05/21 21:00:00,0.6892478613446472,0.6740275514238756,89.67529037632228,109.99567509156043,3.0625106065859304,3.12,2749.6930367289324,2714.604317725312,0.9768713780354716,0.9994787039699208,43.25388430348712,25.519107977093366,3.033711170262049,1.1035763457466032,1.034651369250029,16.734468605555563,passed,
2025/05/21 21:15:00,0.6890605832386892,0.6744274434508806,89.88173698839516,110.2345934746751,3.063022907363464,3.11,2756.148372647054,2718.68061853521,0.9768993677140853,0.9994940794165251,43.26722535598343,25.510190223648106,3.0340993859705225,1.1050793960518135,1.0356139681627758,16.76952661388888,passed,
2025/05/21 21:30:00,0.6860714775979557,0.6783713746397312,89.84975351192975,110.52675418885798,3.064248878939993,3.13,2752.014318922642,2734.7140499392594,0.9769852883280741,0.9998520373309444,43.63584145729782,25.050491660191394,3.029983378257125,1.1137987167816226,1.034906825080839,16.812701253333334,passed,
2025/05/21 21:45:00,0.6873704420327529,0.6772508896718975,90.15395880279598,110.73656450726037,3.063497986333775,3.13,2763.271192637237,2736.2528970152375,0.9769703277553744,0.999700152680814,43.466321499569524,25.16893031518217,3.0308794326536996,1.1125347136450754,1.0372301920332445,16.847780974444444,passed,
2025/05/21 22:00:00,0.6870967074981482,0.6768839576282424,90.82534977627368,111.34643146252706,3.0629389846496986,3.14,2786.422539308509,2738.7987716728826,0.9771939148252176,0.9996646643156637,43.40663680686185,25.38264460905126,3.0381473517976123,1.1123455212820619,1.0382210485781056,16.92341575222222,passed,
2025/05/21 22:15:00,0.6873896324126648,0.6790851910589701,90.98040307550816,111.87166099958242,3.069100534814936,3.12,2789.168413854545,2752.2544141290036,0.9769486994328545,0.9997446561009264,43.473073187449224,25.25392386372119,3.0249519736450856,1.1225758952498763,1.0459176886096884,17.007183765000004,passed,
2025/05/21 22:30:00,0.688156295739285,0.6785504245725353,91.58622816900106,112.4421967959871,3.065602606978267,3.12,2813.810115048044,2757.5981171319313,0.9771853960244854,0.9996547469264294,43.26594365660052,25.392318265480725,3.024201216199435,1.1136420356917125,1.0403218875691709,17.07972360111111,passed,
2025/05/21 22:45:00,0.688158248328969,0.6785066642969259,92.00592095308386,112.94937978508233,3.064203489717533,3.13,2827.062297558231,2769.894875559414,0.9772208131786415,0.9996413126898039,43.25022886028686,25.372238371120176,3.026208293343766,1.1193218271525895,1.0466700202311316,17.150215701666667,passed,
2025/05/21 23:00:00,0.689697033876108,0.6777400565743522,92.39840744163043,113.40785315344715,3.0603850589609856,3.13,2842.986330341141,2786.6007347817826,0.9772090797219443,0.9995281779870328,43.04472075673588,25.305461043278303,3.0186667079798983,1.1255855446081622,1.0565328186854628,17.22870414222222,passed,
2025/05/21 23:15:00,0.688259573243788,0.6794265708094575,92.5982986842156,113.95868558357658,3.0656515759564376,3.12,2845.9989290237186,2796.8443981707155,0.9771529950853174,0.999724703731465,43.265974253601804,25.324902966778787,3.01481043975212,1.1352579621692729,1.0624888644760084,17.29899153888888,passed,
2025/05/21 23:30:00,0.6874365048581894,0.680413012441288,92.99541359369614,114.47501982199101,3.0651968964743928,3.14,2856.9244224036374,2809.7355258186403,0.9772022827947079,0.9997844638988495,43.35674181189489,25.2017978365292,3.0190723327250932,1.142830060998365,1.067897147343527,17.369428486666667,passed,
2025/05/21 23:45:00,0.6874895927067682,0.6814121687945512,93.0226295243187,114.60190749151617,3.063902876435832,3.09,2856.9460378261265,2819.2931175698914,0.9771422347200467,0.9997968333416529,43.37560523312151,24.958054118141227,3.0175095967652443,1.1402578838709447,1.0643325125353686,17.391445475555557,passed,
2025/05/22 00:00:00,0.6873808910645968,0.6754381659399392,87.58446290880111,108.2918457302751,3.0475627074473617,3.1,2677.524830094375,2715.9175186060306,0.9766519939705129,0.9997159690484365,43.60221920133463,24.521201911677966,3.0386077350764573,1.1228793504983205,1.0468694350065955,16.436853766666665,passed,
2025/05/22 00:15:00,0.6871932072621346,0.662818147245481,81.8104853826153,101.30550556732308,3.051473662760576,3.09,2483.8048113220198,2561.1206612029805,0.9758721174545328,0.9995990861268852,43.96019122483787,25.659373799387073,3.063872493124368,1.0834615110402728,1.0199651757898192,15.394457209999993,passed,
2025/05/22 00:30:00,0.6840759163411511,0.6659439030397891,81.24531366062007,101.05179036361089,3.056234550747079,3.08,2458.2839368535333,2563.0710266782285,0.9757000718598495,0.9999459827462324,44.44619844592415,25.32712627526375,3.0659738739317413,1.1053747663675784,1.032130093687067,15.346438531111108,passed,
2025/05/22 00:45:00,0.6828874160900391,0.6675356312655355,81.9542039843163,101.9679555753205,3.0569451949218296,3.08,2480.940023105866,2574.925414465638,0.975920470413277,1.0000426038774988,44.51133063895239,25.390869282172442,3.0703173044852554,1.1150499118124153,1.0387365700767954,15.455503555555563,passed,
2025/05/22 01:00:00,0.6864438087417213,0.6650830939216904,82.93870734680586,102.66390119385329,3.0338421988810667,3.04,2526.534805606999,2603.8836438893504,0.9764707247790558,0.999641608554708,43.80613371441753,24.998046777851577,3.0682322840667937,1.0657515814117742,1.0013243127072922,15.564879989999996,passed,
2025/05/22 01:15:00,0.6945414971514641,0.6652708922322526,86.53974378870494,106.212029226764,2.995990892823515,3.05,2668.5409150138057,2717.018057138852,0.9772901625799513,0.9988656128630531,42.33831025796154,23.707281802532695,3.044794451527993,1.0350707384937115,0.9851779217881611,16.135085633333333,passed,
2025/05/22 01:30:00,0.6992543085524557,0.6716654578603058,92.04071282132479,112.20933739867834,2.9632366946950293,3.02,2869.322763118103,2886.2910669212024,0.9783001783826618,0.9984190568993886,41.20555380394754,21.893089578185982,3.024693040354191,1.0098584163247166,0.9661425598174918,17.055246101666672,passed,
2025/05/22 01:45:00,0.7054051088024963,0.6793959132018597,96.77649052113902,117.95457926367826,2.9451532635905657,2.99,3039.6853273672577,3063.904126610651,0.9784423082571668,0.9980442718195831,40.24068151049357,19.931765194310564,2.9803980617086365,1.0082595340700224,0.9702422513048637,17.9760064,passed,
2025/05/22 02:00:00,0.7084670111820888,0.6804220971855313,101.78576153534382,123.87457287558465,2.936017980171834,2.97,3212.214942891489,3216.5733481899724,0.9787123372788511,0.9978046402229483,39.65235364698703,19.611011947203245,2.963525169482138,1.038648499925795,1.0140320581116435,18.87503801333333,passed,
2025/05/22 02:15:00,0.7062161534500176,0.6842489048627471,101.38656193623495,123.82540344428303,2.938623138417088,2.98,3193.8139564427174,3221.344988874769,0.9786564564863683,0.998074907894177,40.015981448194935,19.122773110576496,2.963753543478373,1.0349680459018746,1.0020907102371326,18.851734513333327,passed,
2025/05/22 02:30:00,0.7060309346331463,0.6846839735021619,101.23018820233328,123.73058912963916,2.936669565418488,2.98,3191.5127556871817,3217.335362400548,0.9787735357902506,0.9981146517225339,39.98605098979624,19.097324879999245,2.960957038336602,1.0286608619135758,0.9950993199722863,18.820669217777784,passed,
2025/05/22 02:45:00,0.70534113868582,0.6856184826176284,101.10098656156761,123.72319240071337,2.936822185232179,2.99,3185.691573567614,3217.3110230268203,0.9787747099581372,0.9981854320419355,40.087979781373534,18.992975067054118,2.9629172689691403,1.0410359435005452,1.0050161032907137,18.804480077777786,passed,
2025/05/22 03:00:00,0.7052100546674209,0.6859157025600016,100.92924763532093,123.62548372165418,2.935514825321358,2.98,3181.1158100804482,3214.140902740634,0.9788209761958921,0.9982095214971762,40.08478427766959,18.9650956505755,2.9622382592907153,1.0348432700009096,0.9984090285463115,18.77337089222222,passed,
2025/05/22 03:15:00,0.7064283300679203,0.685401771608135,100.60184867040871,123.3754616360327,2.9352248328478163,2.97,3169.238269930685,3216.0434003491428,0.9785937074459428,0.998125473847693,40.015230351083716,18.86823356624005,2.958299022209818,1.0303147302386522,0.9957316167342369,18.742237323333335,passed,
2025/05/22 03:30:00,0.7048627298176094,0.6865552940123937,100.54820194847493,123.42222589788008,2.935618441483719,3.01,3165.4799500432628,3210.971474953094,0.9787115679402055,0.9982468712725636,40.189733202226904,18.8553501862403,2.9656005734539534,1.0375574412176698,0.9995074243243556,18.718828394444447,passed,
2025/05/22 03:45:00,0.7047378654528552,0.6868317312260354,100.42880867878156,123.37274046838824,2.9340851176990244,2.98,3163.8384246097844,3207.8608634519996,0.9788036592232255,0.9982782744399422,40.16328089051362,18.86019824703808,2.963251947726124,1.0319164782394425,0.9935865994702022,18.69510805555555,passed,
2025/05/22 04:00:00,0.7074012885040619,0.6847503785371392,100.03657261328485,122.933063692651,2.931686660675248,2.97,3152.9580113380653,3206.476202600152,0.9785504379887688,0.9980577832483026,39.891742511739515,18.87848861279816,2.9557640623270696,1.0282234787400923,0.9952014475731941,18.643868454444455,passed,
2025/05/22 04:15:00,0.7102326722906573,0.6822142162742435,99.60949243280064,122.46824656290025,2.930511338862384,2.96,3139.366675319721,3203.4399080506237,0.9782189024892688,0.9978144272746585,39.63269545104766,18.98790592123859,2.949844703984605,1.0306173441088744,1.0035283122524903,18.587666612777774,passed,
2025/05/22 04:30:00,0.7065550597732657,0.684755958916678,99.530972544683,122.46897872580368,2.931683350078221,2.97,3135.842739731228,3185.385221162144,0.9786323361862703,0.9981131030890196,39.97743724731618,19.06552072846059,2.9621220548102083,1.028272944123608,0.9935733396420199,18.531838765000003,passed,
2025/05/22 04:45:00,0.7075022917986113,0.6838932769477103,99.18166626337018,122.0813601398235,2.9299180526265456,2.98,3126.0564628755765,3177.322062260039,0.9785812747892045,0.9980310104661944,39.86149595282183,19.1048727457079,2.9600403773514037,1.0246748088329294,0.9917073128049354,18.46838253333333,passed,
2025/05/22 05:00:00,0.7080264210913971,0.6833259013739812,98.89758950025143,121.78994385859832,2.9282985380497015,2.98,3118.0327453217824,3169.8277855458095,0.9785717515625095,0.9979824864924783,39.78796699361544,19.149296667554516,2.9595839001577526,1.0203579837841636,0.9884652464095933,18.41273279999999,passed,
2025/05/22 05:15:00,0.7081211288674852,0.6830453068125502,98.58905788746989,121.45157195405507,2.927377198910145,2.98,3107.6704659339393,3160.5606150215162,0.978557536437592,0.9979568394859177,39.78084313796742,19.165663553712516,2.9624447471017334,1.0180048728087305,0.9860810895205229,18.349476743888893,passed,
2025/05/22 05:30:00,0.7099259381224106,0.6815535290235856,98.2224374997944,121.05807590865085,2.9254414276902425,2.98,3096.8712414338925,3156.4475147866515,0.9783841194078449,0.9978030738878688,39.596627709623064,19.19372728759585,2.9584035015269743,1.012454400241052,0.9841466155222951,18.29371775,passed,
2025/05/22 05:45:00,0.7086361984134287,0.6820739638749358,98.07255383003115,120.91739245860113,2.9247340752567106,2.97,3094.0381046382954,3141.8553907232385,0.9786338125353405,0.9979076721698206,39.66598118665511,19.355682924841965,2.962035600749304,1.0116607503676764,0.9810588063442731,18.23833019555555,passed,
2025/05/22 06:00:00,0.7160742578787826,0.6740623832991095,97.19911270248394,120.09624591907013,2.935456662098852,3.08,3062.210823757553,3129.455925975555,0.9774815790926445,0.9973612990212658,39.12222507243553,20.42264385712102,2.9363792275637874,1.0550328815884364,1.0421893531403092,18.175369409999995,passed,
2025/05/22 06:15:00,0.6954632339416439,0.6786472718821146,86.78444589156878,109.50518972123375,3.014044143442487,3.06,2663.9454401731373,2798.51673958187,0.9760579367529322,0.9994208195581942,42.75984345463691,22.902736667482724,2.9877594096524254,1.1169136129271775,1.0531926144188883,16.46410214166666,passed,
2025/05/22 06:30:00,0.6871655827197057,0.6760869517446548,84.9219726180936,107.01742927578935,3.0201587119858195,3.05,2597.928869904612,2710.2726703136277,0.9766934645198383,0.9999777531125497,43.61347601566101,23.92266775194505,3.028886710664997,1.1019903989646553,1.0293938036142223,16.03161112666666,passed,
2025/05/22 06:45:00,0.6873114237192917,0.6752172517753815,85.83406448315277,107.86934356095593,3.026787551578726,3.12,2636.0273428515984,2690.400325736405,0.9772002926758128,0.9999622500237416,43.37464190754041,24.921005660506538,3.0233110826618472,1.08557205740633,1.0163069748686502,16.121964961666663,passed,
2025/05/22 07:00:00,0.6833641679095447,0.6820342030360067,85.97254845869267,108.47069421541221,3.0246826784478595,3.13,2631.8950180563093,2740.317088946738,0.9770863442269166,1.0004298873841577,43.95739891842497,23.569249039306925,3.019816453667394,1.1039150413942624,1.0195680237606954,16.249236904999997,passed,
2025/05/22 07:15:00,0.6877718007819597,0.6764037147733158,87.62380023964536,109.5551087946066,3.015027490665334,3.08,2709.6487592303306,2721.8471315409165,0.9780807487691694,0.9999200181574575,42.925276644803056,24.808058413097612,3.012015936629543,1.0467413817603322,0.9802811734225814,16.376109426111107,passed,
2025/05/22 07:30:00,0.6881033712729223,0.6803919275301046,87.24355212241468,109.55303131543431,3.0222981008561116,3.1,2683.53349176158,2758.310107432415,0.9771770868803125,1.0000103901335495,43.27678892843267,23.77164674004478,3.00208316927439,1.0977610726502318,1.0226384856199315,16.446873574999998,passed,
2025/05/22 07:45:00,0.6874404531083457,0.6804065626156177,87.64217658147074,109.79715299432223,3.016695314709409,3.09,2702.978040262664,2760.715969414842,0.9776237044451322,1.0000529677253607,43.17224792713592,23.778799769318404,3.0011842564093256,1.0872397104376177,1.0120639198112458,16.482300119999998,passed,
2025/05/22 08:00:00,0.6890894972852037,0.6799148159047693,87.79695725363719,109.94338864511208,3.021874784094925,3.07,2706.9253700993413,2761.604558289499,0.9773673784359151,0.9999251539258942,43.05854318672037,23.91278874594606,2.9948842564568463,1.0927448948708138,1.0198436994038682,16.525212696666664,passed,
2025/05/22 08:15:00,0.6862306577056724,0.6828923090642038,87.97009944104668,110.2962436884922,3.0263730700481783,3.1,2710.1714466783706,2766.889274634524,0.9775210421273859,1.0002337014202258,43.382461851138146,23.79795819552441,2.9939614181374425,1.099745927746048,1.0190112701115348,16.575629069999998,passed,
2025/05/22 08:30:00,0.6878789507296866,0.6797150996804597,88.73751577402646,110.76129773548816,3.0253285306073145,3.12,2748.817997734272,2744.265998739831,0.978113741886328,1.000050517766877,42.89584559314699,24.75047873508895,2.9875255202177144,1.0698174367666575,0.9983422638120394,16.618383735555554,passed,
2025/05/22 08:45:00,0.6863292490804893,0.6844886299118198,88.3626747905141,110.62518230122659,3.020189664055735,3.12,2728.8811549145935,2787.8067828456533,0.9777638772977651,1.0002838301432297,43.26308906351986,23.321939212673453,2.9816456513372946,1.0927740502116463,1.0106261170237574,16.661443889444445,passed,
2025/05/22 09:00:00,0.689193563476333,0.6815763518942852,88.83581077733191,110.8537873772959,3.022301764266402,3.13,2749.6724567619717,2777.423352852305,0.9777781747056333,0.9999893680620747,42.86291103946512,23.887968697743542,2.976726484326501,1.0793983338016704,1.0058944788452568,16.704551416666664,passed,
2025/05/22 09:15:00,0.6886104754396121,0.6815834427148161,89.17949176747813,111.13285089094123,3.023854415757647,3.14,2763.8474330511795,2772.208217015213,0.9780160182493273,1.0000366711000528,42.83801766267376,24.149678311642788,2.97595291057317,1.082025217672086,1.0079650640010578,16.74022632333333,passed,
2025/05/22 09:30:00,0.6888798011985168,0.68026447624608,89.74052997791405,111.53320725452451,3.0248688551303693,3.13,2789.4430452279057,2758.9503424652958,0.9784045171676573,0.9999913462467487,42.62731684495147,24.734722756766278,2.9734553399280164,1.0620360670334899,0.9920481352003472,16.783162354444446,passed,
2025/05/22 09:45:00,0.6898882439753085,0.6803572958236248,89.95905887242463,111.57484092925553,3.0164297633270074,3.09,2800.1308640670445,2778.121220608273,0.9784831890238789,0.9998893678813292,42.45112981796387,24.23385820354316,2.9698513145013035,1.0519709676362685,0.9834909702780199,16.826405615555554,passed,
2025/05/22 10:00:00,0.700329111847505,0.6875805119630178,94.85186804243861,117.33263197604624,2.984759214003455,2.98,2988.1234328011637,2982.4066565469534,0.9786534693231739,0.9992384391510561,40.88284572964258,21.633703045536524,2.8985136082139222,1.012220609009037,0.9563770262738843,17.82059469666666,passed,
2025/05/22 13:30:00,0.699237701929726,0.6658818667059273,85.85594629290192,104.75027065516781,3.0165172569745686,3.1,2628.5444218891294,2746.1586628105783,0.9755510409087547,0.9985194143121587,42.46458854777203,22.39504947037039,3.0169879088595586,1.1244510172028956,1.0701284564565534,16.212884606111114,passed,
2025/05/22 13:45:00,0.6879773070376741,0.6508710459227116,77.52047147866979,94.82873715876511,3.0289105783632104,3.09,2360.7236466455333,2463.0395918357544,0.976162675513543,0.9994576752846864,43.73158076091285,25.332380527755756,3.0546105645236254,0.9956857511585788,0.9456507641833007,14.61074750055555,passed,
2025/05/22 14:00:00,0.6860267193365713,0.6521753181199177,77.86668661229012,95.16951414025002,3.0191886547935933,3.08,2373.043146442413,2482.634546617964,0.9765277069187367,0.9995995686804748,43.8378574396336,24.821702161546963,3.0627011428515853,0.9892770427570182,0.9358526343017195,14.660207002222219,passed,
2025/05/22 14:15:00,0.6857005321867257,0.6537555693204515,77.98399645558543,95.49037293100065,3.0280109935340174,3.07,2373.6313949859136,2481.8585789261724,0.9763402037420131,0.9996754831120193,43.96133646292367,24.9985344406809,3.058432287140441,1.0036669286831472,0.9473426989146003,14.702477019999996,passed,
2025/05/22 14:30:00,0.6865458781691698,0.6524989754739576,78.43393211040068,95.79098589407118,3.0227381659259875,3.07,2390.1899705347696,2487.762327296918,0.9765001090054947,0.9995173809540926,43.7798678921686,25.020576012682668,3.0664532664025175,0.9936530429037801,0.9405839110887989,14.744772582222215,passed,
2025/05/22 14:45:00,0.6844697927279767,0.6570895420068075,78.20140808569059,95.98875641949422,3.0263904982884706,3.09,2372.7618756791558,2518.1368517116366,0.976028400283313,0.9998031082524454,44.25689094832689,24.087086787557535,3.061691498808574,1.0179115315659852,0.9553160844528387,14.801769436666666,passed,
2025/05/22 15:00:00,0.6853804342823614,0.6546734096045979,78.90415435109747,96.46370571729949,3.0282976864469013,3.06,2398.1892592304885,2503.614378683226,0.9763014829357244,0.9995920806506076,44.0205470359474,24.85407317965186,3.075363793163063,1.003852231632825,0.9465197160929061,14.844120616111105,passed,
2025/05/22 15:15:00,0.6872546445382376,0.6554106939405727,78.8505400452034,96.58486818211824,3.0324486743892956,3.08,2392.7510983285597,2516.3170965347867,0.9758085245746079,0.9994769589445852,43.97890105219696,24.605725521552884,3.065645120633439,1.0234986997031985,0.9664001548202266,14.886497340000007,passed,
2025/05/22 15:30:00,0.6862156894391356,0.6552360404245751,79.40743133627045,97.0946060277208,3.0338048090947662,3.05,2412.0808907366973,2511.1520834341113,0.976133406647312,0.9995097361181753,43.98011607911101,25.007623334704554,3.075127642887052,1.018228656336259,0.9608016395265455,14.93612787333333,passed,
2025/05/22 15:45:00,0.6857610063491942,0.6659691632209378,84.1998423793363,103.02272274632354,3.0493659579050956,3.09,2570.7054232439395,2601.225369160754,0.9767444111199599,0.9996902243394222,43.78104811736863,25.264898579579096,3.053775537742679,1.0522356303942528,0.9840635957950989,15.771109694999994,passed,
2025/05/22 16:00:00,0.6895957837293248,0.662500155987751,84.72071460194853,103.15285618676724,3.0341465598332613,3.08,2596.1000300129076,2614.6457352300913,0.9769256714964454,0.9992440131504874,43.18272478536033,25.0875588925322,3.0553122448616703,1.0285339490471206,0.970910999645328,15.81016633777778,passed,
2025/05/22 16:15:00,0.6910989722365802,0.661615320346792,85.10754636708054,103.4847602871212,3.033775159190267,3.08,2609.050284128312,2620.3099016259916,0.9768531861588282,0.9990706666309355,43.00876026974186,25.16048449655282,3.0565657379981936,1.0260895543520396,0.971796015065617,15.864703030000008,passed,
2025/05/22 16:30:00,0.6894557311588599,0.6644371558537316,85.02751277935025,103.62462578888037,3.0328012172089016,3.08,2599.7333492295897,2644.1832146176353,0.9766482329987313,0.9992422095703574,43.32261352859066,24.453006301795906,3.0595792184827832,1.0397953264439657,0.979140592108497,15.903756537777785,passed,
2025/05/22 16:45:00,0.6889330430171675,0.6660561609230758,85.00454156389817,103.84543032762704,3.041467556680926,3.05,2590.6600285603645,2651.1545189676076,0.976240071714899,0.9993075313855007,43.569702889769104,24.359247309307516,3.0613668003242576,1.0567746031127878,0.992554529840312,15.942808884444437,passed,
2025/05/22 17:00:00,0.6880034279832782,0.666788682279312,85.34159439138534,104.26004437911446,3.04477570484428,3.08,2600.6357544522734,2650.8898011281044,0.9763406033008929,0.9993826913183379,43.65192011258058,24.543191802891315,3.0646510469345425,1.0628148528378156,0.9965758910532906,15.989717424999993,passed,
2025/05/22 17:15:00,0.6884196735848161,0.6665021111377493,85.62808498836117,104.58029170038805,3.0486224835605267,3.07,2608.894381148513,2648.7360906791223,0.9762904273841575,0.9993257389482952,43.61733119912283,24.797730596183747,3.066647608479472,1.0631446416827446,0.9981373923272807,16.02853046666667,passed,
2025/05/22 17:30:00,0.6884498853096682,0.6671020411135647,85.81691861211603,104.82204458993893,3.0470161736078163,3.08,2614.9335039249186,2658.2838726367995,0.9762991302611456,0.9993268117912039,43.60952205171215,24.634950976372746,3.066120525037466,1.068660371254215,1.0027917059048703,16.067578633333333,passed,
2025/05/22 17:45:00,0.6892662931350284,0.6661900339389926,86.37870228667713,105.27200074027273,3.042785735586631,3.08,2639.5568567768632,2658.9888907736795,0.9766286205899564,0.9992296501902105,43.35687053236903,24.860357084315066,3.064927244169248,1.0573984582071612,0.9948939678005152,16.122339419999996,passed,
2025/05/22 18:00:00,0.6896228425616513,0.6667080444088168,86.54467440509335,105.53666295531558,3.044715475940134,3.08,2644.8506808427037,2663.082464101321,0.976573231686302,0.9992223617503023,43.33244418906517,24.88337292571693,3.060989820613027,1.0609913239983848,0.9983292882222147,16.16114619166666,passed,
2025/05/22 18:15:00,0.6890592603185802,0.6682502316113399,86.64606790816886,105.80329672893266,3.046293689682511,3.08,2648.2660259538598,2669.734046426103,0.9765920737047308,0.9993303718532367,43.40081389615723,24.78437307504145,3.054654510904109,1.0609742140076333,0.9958907614233146,16.200190062222216,passed,
2025/05/22 18:30:00,0.6899918194095629,0.6684700845445398,86.90565193407858,106.13591913315244,3.046271713274634,3.09,2660.383525325081,2673.050497312623,0.9766569704260899,0.9992912330129811,43.24585238189276,24.87346751482007,3.045556465597093,1.0597230907871722,0.9959767079334853,16.247089197777782,passed,
2025/05/22 18:45:00,0.6920449386474299,0.6667399213765398,87.29305198031342,106.3836801130209,3.043946257678755,3.09,2675.461346154022,2674.8731378783723,0.9766488419396555,0.9990526574851625,42.96882440586547,25.031555530447008,3.0470822836541607,1.0588074883470775,1.000103202192192,16.28613063,passed,
2025/05/22 19:00:00,0.6928088624138525,0.6666251641979529,87.58983503283498,106.64828939548741,3.039360406639252,3.09,2690.8077909619296,2680.3649026619164,0.9768624015538706,0.9990049836975526,42.76960894810204,25.011920808698058,3.0404546256357095,1.0448555763531355,0.9882737755229224,16.32492962222222,passed,
2025/05/22 19:15:00,0.6943570350857433,0.6659670335191489,88.09996305029503,107.24359880507907,3.04473641570535,3.12,2710.3154709700266,2676.272992123769,0.9768557749779125,0.9988919242264653,42.55857518043847,25.493228740673263,3.0325804831742915,1.04078877428695,0.9879401340685319,16.400742049999995,passed,
2025/05/22 19:30:00,0.6928402985528757,0.6677872015996916,88.4783700539791,107.66054358770232,3.036544932149754,3.12,2724.1356078718236,2697.4484369591805,0.97715343129199,0.9990180957519588,42.63603555260175,24.99983467221302,3.0364381227426698,1.0292309279940155,0.9733646812633376,16.46288355555555,passed,
2025/05/22 19:45:00,0.6935276801309448,0.6693512902463382,88.50042298967284,107.92983838155698,3.0406333426693326,3.13,2722.8453533506563,2709.8417784794797,0.9768815497148717,0.9990410023860022,42.66187946176211,24.80049696940635,3.024845236380314,1.0430800792178447,0.9855330369008177,16.518809633333333,passed,
2025/05/22 20:00:00,0.69306252963474,0.6691408559457523,89.04491787195593,108.41387402198004,3.036690129169576,3.1,2746.457314112295,2709.5865078051447,0.9773076730293767,0.9990616823731668,42.53637901145156,25.010339595415626,3.026172427488777,1.0359516774179123,0.9793795551427814,16.568314418333337,passed,
2025/05/22 20:15:00,0.6927604955886567,0.6693646229549101,89.3197842389954,108.71289984286366,3.037664669848482,3.12,2752.259958034062,2715.8186863505125,0.9772551171415238,0.99904597919356,42.60177215278285,24.978662373284813,3.0334457045445267,1.0436304957833051,0.9864038615123315,16.610189310000003,passed,
2025/05/22 20:30:00,0.6904142373897806,0.6745713242020244,88.91540252947267,108.79738557688127,3.040003085745445,3.1,2731.021037759924,2746.6299195233933,0.9769221302852867,0.9993988991149793,43.07233495613665,24.010333771267927,3.0234487291926606,1.0698647980560418,1.0011950996715442,16.652075812777777,passed,
2025/05/22 20:45:00,0.6947349762754339,0.6707784156877914,89.55814517595596,109.21155803608308,3.039368006021056,3.11,2759.8679910518863,2737.9041434502865,0.9769405847785331,0.9989628926601378,42.46826174670702,24.66137180428846,3.0171973172287285,1.0693462917473788,1.0118547103472049,16.709752729999995,passed,
2025/05/22 21:00:00,0.6933837204587876,0.6712034776258455,89.99720572132165,109.65015241820048,3.038635739624014,3.12,2776.6844508951094,2736.205613148893,0.9772823381658737,0.9990638037828533,42.5030801081841,24.860294289421542,3.021501831510776,1.0629938236170207,1.00440186736055,16.751664777222224,passed,
2025/05/22 21:15:00,0.6943434081280795,0.6706380951504451,90.25808116132103,109.88527819716637,3.036628380601434,3.11,2790.2362313123867,2735.791605085711,0.9774325611479834,0.9989925074571254,42.30181377028792,25.011599536506804,3.015629621001035,1.0582917956527609,1.002329703030223,16.78049296,passed,
2025/05/22 21:30:00,0.6935612211582035,0.6710882213660275,90.24361200393915,109.8251348016941,3.032396211009995,3.11,2786.2514182612235,2747.3211949187257,0.9774046981895466,0.9990093088620086,42.42351445985758,24.62753118178822,3.0255305951003906,1.064456343361374,1.006420224124329,16.779984625555556,passed,
2025/05/22 21:45:00,0.6925265839225784,0.6732330796352929,90.20660371732248,110.12378336732768,3.038598929965225,3.11,2784.4746534691844,2747.867972089038,0.9773779484722958,0.9992103647432866,42.579397918274715,24.702027098104857,3.014770092983154,1.0715317373377504,1.0095377124469374,16.81057038222222,passed,
2025/05/22 22:00:00,0.6916354063335934,0.6772612186437522,90.6297258268338,111.04266515456393,3.042061796525447,3.13,2792.0059594054806,2782.7433421785004,0.9771135272465594,0.999380393041177,42.82024401751046,24.110703728188927,3.0079151143906007,1.1040983801674598,1.0349024125005992,16.958731875555547,passed,
2025/05/22 22:15:00,0.692119343490897,0.6772026440375778,91.65609677849312,112.16133062107572,3.0424049176148054,3.1,2831.1180476461022,2787.2905489105733,0.977440714609962,0.9993281802709858,42.6078949508528,24.530564856556,3.0058990832399948,1.0896601229577374,1.0240261757498084,17.093473943333326,passed,
2025/05/22 22:30:00,0.69213242693901,0.6775743150384886,92.22002161185797,112.76809351445455,3.037952752597546,3.14,2850.8615134957076,2802.0421089573824,0.9775956771571812,0.999292651599373,42.53679850154054,24.398427721260223,3.0100305287217566,1.0920528944676753,1.0268263327195897,17.17325412,passed,
2025/05/22 22:45:00,0.6931035383493931,0.6775058451095052,92.6263789354661,113.22038159363538,3.0355510847810137,3.1,2866.0221203366896,2812.474932574019,0.9776229650405426,0.9991986273357893,42.38922180403294,24.35331922971736,3.008408048662484,1.0978513095808786,1.0343761529728315,17.237367888888887,passed,
2025/05/22 23:00:00,0.6921193717848303,0.677478128186167,93.25008980414304,113.99764745217462,3.0378706925893892,3.13,2889.063935537174,2811.339909834271,0.9779126848674995,0.9992957451692754,42.39622952871367,24.803081058392287,3.008646751533953,1.0932584437539838,1.0304280185288541,17.317089777777774,passed,
2025/05/22 23:15:00,0.6943161964375494,0.678559285019086,93.11677964366626,114.19869464120032,3.0375385808938185,3.14,2884.647800714798,2837.30885319215,0.9775063761555697,0.9992350004423994,42.27230548239602,24.344413803223645,2.98767529545639,1.110750212839566,1.048585741470657,17.38066409444445,passed,
2025/05/22 23:30:00,0.6981021101142961,0.67680693340078,94.1950067590304,114.63926523677941,3.0015524349132967,3.04,2945.441009893829,2871.5737463584337,0.9784918876171408,0.998785590993146,41.281430784423556,23.469118457729667,2.9825766930473034,1.0261711742909578,0.9757836118311906,17.460074805555557,passed,
2025/05/22 23:45:00,0.6997453944320182,0.6808198465986782,99.41213147935571,120.9784109768966,2.984928126854145,3.01,3126.122976209703,3052.2254249078082,0.9789560342748768,0.9987594322678607,40.82357486204539,22.393257104676515,2.9573819314796825,1.0503019174882957,1.007569272426561,18.441925919999996,passed,
2025/05/23 00:00:00,0.6993023624102791,0.6841218337800868,97.78354816530825,119.78679011354227,2.9749681264669268,2.95,3069.7457236405335,3040.6874546917165,0.9788178219723401,0.9988153688978135,40.95393023017977,21.505894464797066,2.96546789029314,1.0511345104733676,1.0013862592596254,18.178343944444443,passed,
2025/05/23 00:15:00,0.7053163089207282,0.6690385448230614,91.5386939282973,111.1479764354279,2.9043055891062393,2.96,2875.347421727105,2999.3165819497754,0.978587083814269,0.9979278166947307,40.18331846764871,18.26586893472375,2.9943266910474704,0.9687265457906098,0.9352413005975168,17.0618195,passed,
2025/05/23 00:30:00,0.7040009090498967,0.6805665961815125,96.1709250261021,117.17221883978374,2.906560232168077,2.95,3030.4050663925113,3140.57350165364,0.9790059225562655,0.9982121914808056,40.17370007301241,17.24388976358042,2.973754139104959,1.0024847223446902,0.9605533964617431,17.936320899444446,passed,
2025/05/23 00:45:00,0.7071966763181902,0.6843932328436182,98.55626841487778,120.26601255898863,2.907153343243459,2.99,3109.8561104222345,3224.44598101033,0.9787482899875891,0.9980078783338586,39.82469569475784,16.63195484671372,2.956351824834661,1.0308161456937792,0.9919257990508683,18.414787502222214,passed,
2025/05/23 01:00:00,0.7096576144167367,0.6822640298701483,99.02575224299811,120.53948635207767,2.894319555915877,2.95,3131.882338509244,3247.136764630313,0.9788756796949366,0.9977076170664287,39.39155526339313,16.237784201393676,2.9580245773859746,1.025978470834316,0.9937317411146571,18.46291973777778,passed,
2025/05/23 01:15:00,0.712426609356915,0.6820900292932359,99.09289368996177,120.88195966205804,2.9034043597469905,2.95,3131.2243123583025,3242.254853990362,0.9783910226380044,0.9975110913561173,39.21630600441748,16.699514657393102,2.948889105780582,1.0478380612522062,1.0189397477839774,18.504787198333325,passed,
2025/05/23 01:30:00,0.706423440984291,0.6857407187078702,99.58934538829287,121.75365697659855,2.904955129667966,2.97,3142.8272752868693,3246.1244198538902,0.9789413628325156,0.9980256102392334,39.84484252257722,16.728607714387522,2.9673716546920965,1.0559279466081068,1.0167286154500887,18.559617999999997,passed,
2025/05/23 01:45:00,0.7068888028676177,0.6862522525811184,99.88253075348878,122.26093411100517,2.9067968150929615,2.95,3154.1236170788147,3247.48839906924,0.9789580853916587,0.9980113881703477,39.76695714404787,16.95647943357846,2.9633463859845217,1.060574537656522,1.0221634058913525,18.608185419999998,passed,
2025/05/23 02:00:00,0.7086148558395126,0.6855543314657482,100.22303523630313,122.6575437756449,2.904216213166737,2.94,3167.2571009318917,3257.4537735802032,0.9788937086726583,0.9978365065918036,39.539812540337536,16.95429646812362,2.9620400780501086,1.0606366555692524,1.0261296198129124,18.65874948666667,passed,
2025/05/23 02:15:00,0.7157909650937899,0.6811276295207379,100.4246082380781,122.78061877049319,2.9012497337367456,2.93,3179.672592564099,3270.292237403737,0.978328680059894,0.9972012223488953,38.735396877336164,17.19107046213549,2.9444445722097865,1.068516402386831,1.0489514760462046,18.712958745555557,passed,
2025/05/23 02:30:00,0.7115568073374056,0.6846380264315746,100.88064538983217,123.60972580582505,2.903730303466968,2.95,3190.78011952716,3274.653294912226,0.9786907991300831,0.9975754520644005,39.19701744348834,17.174787603130152,2.956673549971453,1.0804909707304535,1.0524029562526847,18.773874930555554,passed,
2025/05/23 02:45:00,0.7091075507991095,0.6864244242591113,101.19839362865766,124.20131124830553,2.906228799409056,2.94,3195.6381574295474,3280.645192030223,0.9787871066357138,0.9977703019431202,39.51885453490789,17.18339124398745,2.9682836291368155,1.080580324043113,1.0483421820513081,18.82156118333333,passed,
2025/05/23 03:00:00,0.7149503718922786,0.6829244135363877,101.15882176298719,124.30052856438793,2.898516718174531,2.93,3206.503479676911,3305.777178862878,0.9784988479196159,0.9973852658542441,38.77712339798935,17.15390713467987,2.9355386589491945,1.077007211503146,1.0575863888939245,18.87595436222222,passed,
2025/05/23 03:15:00,0.7143725096029774,0.6831777560031391,101.56917326190906,124.89762750609341,2.8970565309823955,2.92,3220.4763030549543,3316.1824025545325,0.9786247541546591,0.9974282681746108,38.801255532272386,17.21406054264982,2.9382911731147257,1.074704380129041,1.0557613720543628,18.937069793888895,passed,
2025/05/23 03:30:00,0.713460588990723,0.683877753940791,101.93782079443886,125.46039774439096,2.8944992152795015,2.95,3235.2215441952912,3323.859634415833,0.9788659591393382,0.9975130194668117,38.817616906900724,17.24946079295539,2.9393823554093377,1.0763656030720417,1.0570056112866093,18.985255324444445,passed,
2025/05/23 03:45:00,0.7121669124110326,0.6842903267232036,102.4517030464874,126.13131970784376,2.8933041525678203,2.94,3251.6932251804933,3331.266393183907,0.9790732481200088,0.9975886287193062,38.90986875209716,17.36759696214776,2.9475071099214047,1.0827593966750533,1.0629860291162287,19.046504399999993,passed,
2025/05/23 04:00:00,0.7141636826364386,0.6833138243025916,102.60704838388808,126.47194466443946,2.8896395733972646,2.95,3260.58960217299,3349.628774873408,0.9789650967403621,0.9974616028513236,38.658668359753364,17.285287287333546,2.936642660388717,1.0810788970646514,1.0661975985954575,19.10114861111111,passed,
2025/05/23 04:15:00,0.7091309530170565,0.6863412514804942,103.27668351437373,127.39491371271542,2.8916772962397856,2.96,3279.162914190118,3345.315603450265,0.9795165832882496,0.9978429212133302,39.148104678168025,17.491628623750426,2.957082036158411,1.0918066801697663,1.0685820409619182,19.155854128888887,passed,
2025/05/23 04:30:00,0.7122057511964067,0.6845514144851643,103.37373533468704,127.62240250838376,2.8873579824538944,2.93,3282.9421911064837,3370.4139462598646,0.9791792882789883,0.9975872753264455,38.84969389376542,17.255584415935942,2.949416221712726,1.0949990418686688,1.078885766248984,19.210620953333336,passed,
2025/05/23 04:45:00,0.7139339164411723,0.6885634091355676,103.36042914153354,127.71897903078266,2.866699715012229,2.88,3297.3966504386985,3423.031367730011,0.9794820319479356,0.9975481683585712,38.42663117689568,15.35318149553417,2.9257892000307297,1.0413021179176292,1.0223433160460804,19.265449084444437,passed,
2025/05/23 05:00:00,0.7152840792715948,0.6889268549046317,103.34289351776835,127.90042059479963,2.8613282077017885,2.86,3302.111692010009,3441.6864749681504,0.9794765668704634,0.9975015057906096,38.219181736190535,14.979454953985039,2.91306187661472,1.0191529942759814,1.002105548962132,19.296219922222225,passed,
2025/05/23 05:15:00,0.7036450862871241,0.6974269061289319,101.17703765315301,126.48482219262424,2.866909667988794,2.8,3211.498613105512,3426.15095787921,0.979738335497013,0.9987213349565986,39.866352586856294,13.8618337817241,2.929056792667929,1.0027390496136803,0.9584969375584611,19.029541727777776,passed,
2025/05/23 05:30:00,0.7064098516639687,0.7006287668567848,102.57572351165834,128.62405244467865,2.867786724517966,2.83,3262.490685264503,3489.9860050148022,0.9795253314382042,0.998654058345024,39.55653297262458,13.354618625764669,2.901253682321429,1.0186982536935567,0.9768230374514706,19.36466301,passed,
2025/05/23 05:45:00,0.7071868154328084,0.6991527275582701,102.32675043449186,128.09731978498738,2.8687128567246662,2.83,3255.568710202285,3471.0073286684096,0.9795066522572389,0.9985497478134323,39.448469179843514,13.640851823698425,2.902327521945032,1.014585812230127,0.9745219828656939,19.29661516444444,passed,
2025/05/23 06:00:00,0.706368779338727,0.697890975774295,101.82671046023496,127.26964642878245,2.865989633555917,2.82,3240.6928788149853,3450.3880514186667,0.9796853185640579,0.9985739569249302,39.48255376897876,13.729849579007249,2.9080424866725285,1.0114915358839758,0.970615728155044,19.176568583333328,passed,
2025/05/23 06:15:00,0.7237520938408949,0.6782992669388079,100.39082409137119,123.44052405987838,2.814984462681676,2.87,3213.4827086372184,3480.0897046837904,0.9788910075846687,0.9965801054864581,37.192542980477825,11.891255474502362,2.9098003252699622,1.0194344990505324,1.0176953296024969,18.84230234333333,passed,
2025/05/23 06:30:00,0.7141691893313871,0.6823656059798918,98.81044137421475,122.09018338809446,2.8354521932440897,2.89,3143.9425405675415,3398.0826592607013,0.9791512394426475,0.9974740748923618,38.561768163345825,12.957821189981779,2.9359065594488025,1.0475025939669411,1.0260065357080164,18.549599701111095,passed,
