datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/23 06:45:00,0.7154197852779678,0.6787669539883806,97.24393268175704,120.02841709496987,2.8344543898616195,2.89,3095.542043095246,3345.8262111638605,0.9790700312068386,0.997357291504963,38.41023042428152,13.387950591572565,2.9325632502846095,1.0244149386842947,1.005772226161254,18.257764525000002,passed,
2025/05/23 07:00:00,0.7151373045948954,0.6754763893180584,95.69408311198329,117.98681841358608,2.833252272758948,2.88,3042.2730615027467,3299.0017999264037,0.9789779528771697,0.9973277639896047,38.501746748195046,13.618176640731367,2.9409371346324127,1.016246490439913,0.9980362285222052,17.966431413333325,passed,
2025/05/23 07:15:00,0.7191969843515538,0.6653529117768012,92.87867872406251,113.93961778626435,2.824744252672569,2.86,2953.9173941488643,3205.3402437319073,0.9787230408017351,0.99679931997793,38.00316804971499,14.324360313339401,2.9497293280373733,0.9815983455176834,0.9759237654042006,17.398327613333333,passed,
2025/05/23 07:30:00,0.7183233450377869,0.6630235396748775,91.35464655805599,112.09618645752116,2.8238120996206706,2.88,2901.906364064459,3166.7634989479593,0.9786516399723447,0.996880025570784,38.17702870901495,14.403530556094223,2.952886484699435,0.9673384674002086,0.9611011114066658,17.136783387777783,passed,
2025/05/23 07:45:00,0.7167111882718403,0.6614327050048244,89.85959724494374,110.33504206051965,2.820868586647769,2.89,2854.3291364641022,3130.062146582735,0.9787870855629625,0.9970656238337549,38.35699026341241,14.4043357819439,2.9510488863749047,0.9593274173622955,0.9509253891506153,16.88118138055556,passed,
2025/05/23 08:00:00,0.7051871135056454,0.6715871128221119,86.26510450641106,107.97180445872065,2.888512048953656,3.01,2691.041890578599,3001.418158132347,0.9772513826308962,0.9984885967227025,40.84400521665411,16.41317520854151,2.9589579520673746,1.0724537342096572,1.0315776080636452,16.442739438888886,passed,
2025/05/23 08:15:00,0.6990530948878191,0.6530387139978557,77.66513652735534,97.47123611628625,2.8859269822662785,2.96,2420.1607172505956,2746.349578501209,0.976389320651058,0.9983362633949722,41.47637931675908,18.374337300971924,2.977285373210798,1.015075954437782,0.9844522082962036,14.910171466666663,passed,
2025/05/23 08:30:00,0.6898348329599991,0.6533435075940282,77.0220099833885,96.73070941811761,2.882500039445815,2.95,2402.6293617047486,2729.7045963932806,0.9766546111096687,0.998637204386775,42.229204278607455,18.312006145506903,3.0024085186057463,1.0301177681799687,0.9873217717338668,14.793952836666666,passed,
2025/05/23 08:45:00,0.6826279149187897,0.6482901549244344,76.65052169961352,95.8579318962303,2.871260788385066,2.95,2413.693011254479,2696.2622280051087,0.976945582164713,0.9982113864535332,42.25845174666083,19.038511480151648,3.024107570635713,1.021225956081984,0.9767066395154699,14.672014108888881,passed,
2025/05/23 09:00:00,0.6799096054981227,0.6503342752195045,76.03916094582726,95.37323949598208,2.8734637564585572,2.95,2388.1711972744424,2695.784085477753,0.9769059750288765,0.9985880852073927,42.702686502256945,18.621237243275978,3.0223538383451487,1.0286621956590871,0.9774445737168872,14.60856124444445,passed,
2025/05/23 09:15:00,0.6788197840609358,0.6486832155763772,75.79957710361622,94.9749838663754,2.874476049013473,2.98,2389.151454090154,2673.064614235529,0.9769454758143871,0.9984310592220573,42.59686146084748,19.18825417997643,3.0189635874347758,1.0198551965704574,0.9697095637490609,14.551218843333329,passed,
2025/05/23 09:30:00,0.6733267967973197,0.6453768054544595,75.63207412566177,94.43995810185339,2.857579258120352,2.94,2404.0766336817965,2667.98216765495,0.9773632471816174,0.9981633269695932,42.564624069777786,19.140813685567654,3.0300719411671775,1.0022069379724334,0.9507701729343427,14.493810026666663,passed,
2025/05/23 09:45:00,0.6752395550478577,0.6440146140511033,75.07486495818569,93.81099183210333,2.8583147049860167,2.96,2387.4620925424197,2663.0841770385496,0.9769333953669418,0.9979676526403247,42.395457132346735,19.05221448772689,3.016597646242238,0.9994632543270326,0.951622927015268,14.436050670555556,passed,
2025/05/23 10:00:00,0.6754892303751545,0.6435713193987574,75.87361643043043,94.4444768409604,2.8565552912887235,2.96,2414.502891016938,2669.014277703929,0.9772602200392475,0.997886604679903,42.27835195367767,19.23332326349115,3.029009888360199,0.9917975099732458,0.9453365007314279,14.521347866666666,passed,
2025/05/23 10:15:00,0.7000286782607754,0.6779782518328669,90.26365876246834,112.2728127971716,2.940989536335766,3.03,2839.5605966585263,2911.544188511485,0.9788819897533245,0.9989979501161883,40.81762834721894,21.020788344279623,2.945514610238836,1.0275910063505533,0.9785775152676246,16.913938995555558,passed,
2025/05/23 10:30:00,0.7016618390381457,0.6906862158775361,102.63071957599483,127.98285512998416,2.9449041046546345,2.99,3267.2456648919097,3261.4418475281623,0.9798988256420434,0.999263024837938,40.083711314814636,20.690106040287972,2.876881218371505,1.0483290593108268,1.011686353982476,19.226358653333325,passed,
2025/05/23 10:45:00,0.6967110631444838,0.7017270556632174,101.55767319684267,126.8434226330695,2.937079953968888,2.89,3221.9130357115732,3279.720407235421,0.9799794806884505,0.9997017654367217,40.7770026672707,18.200457919322474,2.8911577037136404,1.0164271364993265,0.9569627723231976,19.09581725333334,passed,
2025/05/23 11:00:00,0.6997712200105083,0.6925316383454266,100.937556355677,125.50261579387974,2.944256851462278,3.02,3204.0510128210526,3207.6968502024465,0.9798606322497003,0.9992766734454679,40.383440496261294,20.105727229409343,2.9009628060611563,1.0473004581391585,1.0000590962461284,18.877832575555555,passed,
2025/05/23 11:15:00,0.6995886214426315,0.6901755563373833,99.57289436891656,124.14383940934097,2.961840268666767,3.06,3151.243988171793,3151.6401418367523,0.9793913614879358,0.9993691838943556,40.6376780049037,21.179885523984865,2.896975854787348,1.0689929091819745,1.0212479233506442,18.66813602500001,passed,
2025/05/23 11:30:00,0.7016036668352942,0.6848761140037155,99.17512730763056,122.6112135719753,2.9520902020327227,2.99,3138.410028725899,3111.5996900248347,0.9794933966841607,0.9988474410190034,40.291011670806384,21.355709228749006,2.9311653452410575,1.0641424264731478,1.0230775732953425,18.450592453333332,passed,
2025/05/23 11:45:00,0.7048501984989491,0.679090422337574,97.77763408524058,120.93283420227661,2.9662742611898487,3.09,3081.857210896756,3064.864775857878,0.9785964856108489,0.9985347438362557,40.24763851770211,22.29609146821801,2.932882405817559,1.0957134330082205,1.0624070171083722,18.232863220000002,passed,
2025/05/23 12:00:00,0.7034963498591256,0.677399527413666,97.00771041723557,119.75119302961518,2.9685738292056385,3.03,3062.11555705711,3009.287486126911,0.9789939470446963,0.9986103120300106,40.25427044837283,23.029282214056014,2.937989856245316,1.0557234812531973,1.022110542474463,18.023408180555556,passed,
2025/05/23 12:15:00,0.7023045719057669,0.6802843410570901,95.78557272086088,118.15194158197383,2.9647878949875404,2.99,3022.45305591338,2980.7385810861574,0.9790990790687301,0.9986927920917178,40.37923852267282,22.37159078143393,2.942972856570635,1.0378483904318612,0.995706969062683,17.798189896666663,passed,
2025/05/23 12:30:00,0.7049778903938677,0.6791853768880255,94.18855211363507,116.31072537689768,2.9722010173247013,3.08,2956.1463696073324,2961.5681029444645,0.978074240820295,0.9984336019039185,40.4815712762579,21.975290754468706,2.947178363520995,1.0754065072844974,1.0327667866173948,17.58863697555556,passed,
2025/05/23 12:45:00,0.7007747517099707,0.6778995932852196,93.4512678015177,115.23134240833798,2.976706399444372,3.04,2930.643228771141,2907.830948751454,0.9785372135110797,0.9987114982225095,40.873379943539994,22.751739938246068,2.967697278090066,1.0488879786654162,1.0026546461503658,17.379423447222223,passed,
2025/05/23 13:00:00,0.702709820373392,0.6744432763949458,92.21031594237988,113.35185536540632,2.9589734250604374,2.98,2893.594805354632,2906.43040353255,0.978479015309157,0.9984606316816379,40.61899973416057,21.947011913453903,2.971113088065374,1.0297752198534362,0.9884098284792282,17.16212045777778,passed,
2025/05/23 13:15:00,0.7032988349082961,0.6735748431771292,90.58440590442227,111.89209875451024,2.9853757406935792,3.07,2827.0124616925173,2851.6926369364965,0.9775297077074031,0.9985282185489857,40.98524005140467,22.866205235945053,2.962886310922756,1.053851499016847,1.0110352280066675,16.95306844,passed,
2025/05/23 13:30:00,0.7016806219943471,0.6681894234109481,90.51056181652282,111.00371583077579,2.9738567644551357,3.04,2833.33970249551,2805.073814507048,0.9784109714732849,0.998407306755617,40.80173346372137,23.68894990317775,2.993477364416581,1.0095852398583358,0.9726294784021794,16.76783417833333,passed,
2025/05/23 13:45:00,0.7054467982454,0.6674968497979464,88.99833639183373,109.45969713274526,2.9704685024044104,3.02,2772.849953809055,2828.2214624336666,0.9772619154507117,0.998130110375137,40.80143297897865,22.44429543940745,2.9847810046150993,1.0340387676016505,0.9987936280907085,16.637806221666665,passed,
2025/05/23 14:00:00,0.6980285874215957,0.6690486234912557,88.81740970229376,109.35447607770114,2.9828648077411963,3.06,2764.966220618554,2774.63868217495,0.9780345623357666,0.9987595758695563,41.50553270355633,23.62300819672263,3.005517383308568,1.0124085021560607,0.9675442763391965,16.523892513333333,passed,
2025/05/23 14:15:00,0.700626349005328,0.6658802281213392,88.14286499459904,108.20991946511514,2.9649159937239737,3.04,2741.6357207828246,2795.76552366599,0.9777451851936205,0.9984068742322292,41.26855850813275,22.57177610391139,3.015523668506964,1.0032605903479752,0.9640223133666678,16.417929513333327,passed,
2025/05/23 14:30:00,0.7010973598788373,0.6655896992044243,87.37578511735994,107.55732030196178,2.9760249332639215,3.04,2716.787135450812,2764.271184775329,0.9775195352837383,0.9984790203028335,41.30649089971274,23.177237018469636,3.001217466387067,0.9987946330932554,0.9601417025366432,16.311766221666662,passed,
2025/05/23 14:45:00,0.7003396623956967,0.6627859293131143,87.13578492742113,106.92665676696438,2.970532052913353,3.03,2711.916195190947,2740.9715787171485,0.9778694142959862,0.9984242778330649,41.251558284821044,23.514834760437598,3.0163580005738524,0.9757788223192297,0.940064378053548,16.19797791333334,passed,
2025/05/23 15:00:00,0.7022015408242767,0.6629139849012181,85.91773309865643,105.85723969637942,2.97605670572526,3.08,2665.6519442891304,2738.8134855500844,0.9770949145045138,0.998379663941756,41.346470380627885,23.12764524359583,3.0018422499547697,0.9947469174182456,0.9592836283862044,16.08399558333334,passed,
2025/05/23 15:15:00,0.6996049316195959,0.6598209129291679,85.99983555445733,105.31980617866077,2.959835892063486,2.97,2673.009540037847,2725.3288091176987,0.977893318425475,0.9983751720223986,41.34578579154499,23.13554696640232,3.0334893308344135,0.9670280303961601,0.9328650243087274,15.97819560333333,passed,
2025/05/23 15:30:00,0.706311263764231,0.6577671854623018,85.69555141327858,105.19915735543472,2.9767349171893698,3.04,2660.4750454285736,2712.9207860881197,0.9768330809485016,0.9978976261072094,40.8794381532714,23.755137545534755,3.0061400856310887,0.9881221869581515,0.963417584413671,15.99517499555555,passed,
2025/05/23 15:45:00,0.7011535606216057,0.6591156480382462,86.55152188010162,105.90861957460356,2.967386855527957,2.98,2687.6340099955537,2724.790183691641,0.9776371520099041,0.9981877762354473,41.24346359043103,23.550776155179843,3.037443975805151,0.9754114015585987,0.9440900599262435,16.06075640888888,passed,
2025/05/23 16:00:00,0.698087508084113,0.6672666382854578,85.70485295506033,106.0518099923147,2.986562857225954,3.06,2639.228141298554,2760.4092247734425,0.9765348825486753,0.9987441242960194,42.18369461310585,22.45921941059653,3.019826437909399,1.038415534926318,0.9907972768620545,16.126356400000006,passed,
2025/05/23 16:15:00,0.7037854248066429,0.6590239025993099,87.19179647417738,106.6860050687753,2.9763502590847284,3.03,2705.923996274373,2731.55131506329,0.9772453940213337,0.9979566167933053,41.049054750841435,23.87280891507564,3.0319619509270495,1.00073686768331,0.9724219936600101,16.183831051666665,passed,
2025/05/23 16:30:00,0.7009174627832958,0.6646107804180605,86.67637909552688,106.70181814315458,2.978007221267381,3.0,2671.9065775320764,2781.9280235282504,0.976536621627802,0.9983129453909381,41.78603464453343,22.31377893621047,3.0341630957560337,1.0459312517621526,1.00523222685576,16.24155882555556,passed,
2025/05/23 16:45:00,0.6958886380436607,0.6707033368710913,90.79847428325529,111.44882937287093,2.9901573941323063,3.03,2816.2338666501705,2806.582139138859,0.9780051612972482,0.9987320645407243,41.8236235468747,23.71302934579113,3.041277587880822,1.0313757940475952,0.9838889201096137,16.81310485555555,passed,
2025/05/23 17:00:00,0.70059641615927,0.6752093818000984,95.23324917449425,117.254593367427,2.995904372074649,3.1,2973.9178042097064,2931.9872071013706,0.9780537382612494,0.9986351856172953,41.12805834348529,23.750801770495404,2.98290163324994,1.037842808790315,0.9986944703225572,17.693526644444436,passed,
2025/05/23 17:15:00,0.7078755144980302,0.6727027329539351,95.83723526156548,117.16998787645329,2.9708394554342714,3.03,2992.794473558987,2995.7660383382586,0.9774755031953736,0.9977382335871676,40.345464949654314,22.02599691741509,2.9966604023396197,1.0634866347856307,1.034862164998168,17.791051849999995,passed,
2025/05/23 17:30:00,0.7034997576400844,0.6751893610146974,92.89479762054665,114.3560331442631,2.993604725040547,3.05,2884.7169763763063,2905.8015914233238,0.9770603924560539,0.9982705370852928,41.17685742349816,22.62817787130674,2.996723216937349,1.0734689713019328,1.0311994658143606,17.334523744999995,passed,
2025/05/23 17:45:00,0.7002240348679543,0.673161132697696,91.37846375448633,112.47627838639347,2.993798774631253,3.05,2830.4974455613974,2860.0584299986085,0.9771725124501482,0.9984796379482839,41.59206809059722,22.89128376493974,3.0167321417427413,1.0613664448804927,1.0156215073859245,17.03637920722222,passed,
2025/05/23 18:00:00,0.698748253167415,0.6751218406914767,91.47724881814429,112.68928832626766,2.989409963077037,3.06,2831.8432822037175,2881.0561891685434,0.9772418905668739,0.9986258113179877,41.769266035382664,22.327146239932855,3.018767493252096,1.0609484944356324,1.0110572174451204,17.078198597777778,passed,
2025/05/23 18:15:00,0.69894212196128,0.6764673495445978,91.40681181342931,112.85604735186418,2.996673905029369,3.04,2820.1357306496634,2893.7963195685898,0.9767290783474982,0.9986329466066951,41.97614233054216,22.087420860771328,3.0195398874551036,1.100543604072755,1.0472602113586076,17.122791070000005,passed,
2025/05/23 18:30:00,0.6986362564625466,0.6753958649603181,92.05682849897808,113.34150456362241,2.9951812243331477,3.02,2845.8857453770866,2885.8737734999595,0.9771202889294145,0.9985828832211937,41.84079958580527,22.533507308620244,3.0270628095549474,1.088110596076874,1.0373631419810339,17.167658493333324,passed,
2025/05/23 18:45:00,0.698682711246655,0.6769297773633494,92.04523411509363,113.52785684061224,2.9967175955683034,3.02,2842.1613529669667,2901.6399066027625,0.9768957616934864,0.9986315674856004,41.93674867319632,22.184000382936734,3.021934196675925,1.1017437923911058,1.048493780113121,17.21255029999999,passed,
2025/05/23 19:00:00,0.6972710371872842,0.67780816103134,92.3398270498696,113.9497050191217,3.002413881597192,3.05,2850.694695541006,2894.4460005850333,0.9770245183220813,0.9987631627193978,42.07648034774883,22.536732939348273,3.0245411133161806,1.1048512119718992,1.0492071275492918,17.24929017777777,passed,
2025/05/23 19:15:00,0.7008124127715583,0.673559103187812,93.25445777493513,114.40160755468311,2.995133519230486,3.04,2896.1460315374275,2877.9630761812437,0.9775453938604739,0.9983502943802098,41.335217757543994,23.33273173634261,3.021253738250066,1.0740504273506364,1.0307821220796192,17.294227732222225,passed,
2025/05/23 19:30:00,0.702050372484736,0.6724544705935679,93.682347035721,114.61005245010406,2.9860983537717254,3.01,2912.930310003526,2893.7068518632163,0.9776572431902587,0.9981576456265983,41.10513094052391,23.036267533000615,3.0269469374787117,1.0619763784612537,1.0223570855574091,17.339189670000003,passed,
2025/05/23 19:45:00,0.7025044872484294,0.67343859204214,93.70395802732764,114.84389396607246,2.9923914609435607,3.04,2908.894521919216,2900.5646407631743,0.9773320593850325,0.9981618537989859,41.192443855255966,22.999399740831073,3.0226539354835698,1.0835585436054822,1.0425905025742561,17.38417599111111,passed,
2025/05/23 20:00:00,0.7004026407666089,0.6748238147814529,94.01932048795575,115.37620614974864,2.995732435475708,3.05,2921.469343586015,2899.183951287491,0.9776360810029178,0.9984147050594833,41.35157324159816,23.273078410383018,3.0179062760418534,1.0760763167686642,1.0318583763204305,17.437119871111115,passed,
2025/05/23 20:15:00,0.6999325110701091,0.6759680401247508,94.22856925058326,115.57575074561441,2.992068043001702,3.04,2929.872307672129,2907.661462942745,0.9777893395178133,0.9984480936917222,41.34739151542783,23.009504644853408,3.019067998452073,1.0640685038645075,1.0183426592358702,17.46629824499999,passed,
2025/05/23 20:30:00,0.7032444940990863,0.6751839013472689,93.93153898596663,115.36227071387982,2.991183006408798,3.05,2919.3611925578293,2925.5332684806144,0.9772702201394746,0.9982252612277539,41.11517874840764,22.638744515507167,3.00372443226176,1.0727958565621691,1.031524586694332,17.483148986111104,passed,
2025/05/23 20:45:00,0.7002083773126349,0.6761425870633588,94.29053348136246,115.79426324457711,2.9951847475142737,3.08,2930.0666099347372,2915.4407457846933,0.9776243297648758,0.998470006063773,41.384839560490484,23.025362820210553,3.0134633784949227,1.0690133618273774,1.0235748681916954,17.508374473333333,passed,
2025/05/23 21:00:00,0.7022198180796355,0.673557096160916,94.61273408802789,115.93129871659218,2.9895841374399197,3.06,2947.195055497182,2917.5930601550267,0.9777592100705337,0.9982609807588877,41.03268245630116,23.235966748269767,3.0095508452361988,1.0569688215680975,1.018327323054488,17.53327752,passed,
2025/05/23 21:15:00,0.7021398578919917,0.6761096977500972,94.5524699789481,115.91890301725466,2.9869153251666782,3.05,2942.301891290641,2936.1280174120484,0.9776097514444656,0.9982806273407938,41.11457700049898,22.506944327065742,3.0091936006711997,1.060256909422033,1.01746946936809,17.55837238222222,passed,
2025/05/23 21:30:00,0.7044492861631948,0.6733087923500827,94.50853300844177,115.93246664493854,2.9918545455075383,3.07,2940.060329160871,2936.944510255535,0.977251401488195,0.998121472859015,40.95057318331414,22.927178732115895,2.9986937042686987,1.0748342130830402,1.0385241389559163,17.583143642777774,passed,
2025/05/23 21:45:00,0.6991056784513625,0.6764246159961691,95.05173357403288,116.48808001483424,2.993543674597985,3.08,2959.0668586338275,2922.9611970833353,0.9780092218463026,0.99855246073611,41.36321914352853,23.165968334481793,3.014211562570183,1.0609300091570553,1.0151093261149022,17.608107879999995,passed,
2025/05/23 22:00:00,0.7019907617374314,0.6740507675519568,95.11365210485123,116.39926663545289,2.9899118253831576,3.06,2966.407249966837,2928.3702768911426,0.9779055731648538,0.9983123667401247,40.996663228808,23.227183624626218,3.0029131139440777,1.058316438807917,1.019268813776447,17.624865035555555,passed,
2025/05/23 22:15:00,0.7014662089865642,0.6745397843263278,95.33908956641804,116.57584692110281,2.9881392169474803,3.06,2975.90727837752,2930.5929425290933,0.9780862694382331,0.9983512796717459,40.98707949607535,23.185722345554975,3.0034765475291905,1.0433887209694845,1.0038944680835784,17.649444945000006,passed,
2025/05/23 22:30:00,0.7035337408836694,0.6746713280912727,95.18901465506713,116.42887179588585,2.9870420382256495,3.07,2968.7577054909975,2948.206043424109,0.9776952067691465,0.9981966104598408,40.87299427697831,22.717089551785968,2.995921005739922,1.0578693839879283,1.0195498074748741,17.67421945666666,passed,
2025/05/23 22:45:00,0.702016081219826,0.6749587565756335,95.39924255692844,116.69788249035346,2.9909905552215617,3.07,2974.5620124679576,2942.7644562172472,0.9778314162658759,0.9983323813515484,41.02802497584757,23.006538493599603,2.9991119526656425,1.054479008200729,1.014666974914071,17.698667580000002,passed,
2025/05/23 23:00:00,0.7031757778005264,0.6726856930947377,95.5561852043947,116.83788985865219,2.9931739776495503,3.11,2983.5166572881535,2937.72667805056,0.9778450356081144,0.9982638585310832,40.85378528782568,23.505614803752934,2.9901214626406323,1.0497391672486547,1.0151797447089033,17.72331146666667,passed,
2025/05/23 23:15:00,0.7005046200390114,0.6775828714122888,96.15101627440617,117.3405587640688,2.9838201294640783,3.05,3001.6435653039316,2964.436037109639,0.9782197859647028,0.9984173209367951,41.06302062895663,22.434301417136563,3.005816970495693,1.047302802235173,1.0032918432738733,17.80170841166666,passed,
2025/05/23 23:30:00,0.7019428354572282,0.6758493142108064,96.64772017505928,118.10587472936648,2.9900255284239945,3.06,3016.670140408368,2981.86348564188,0.9779400668046537,0.9983692254257245,40.98728713681619,22.836115810425756,2.9926791855045742,1.06589926499083,1.027054541632927,17.935768674999995,passed,
2025/05/23 23:45:00,0.7003167039983001,0.6793508815211641,97.32138064031176,119.03479566956322,2.9875282728508883,3.04,3040.372444090216,3010.923835349059,0.9781770979516369,0.9985778950194317,41.11029713652679,22.337279495896578,2.9868490670679653,1.0624678369223914,1.0185713721641136,18.078418722222224,passed,
2025/05/24 00:00:00,0.7000102399386874,0.6797814469837032,97.08025699607451,120.13155521958349,2.984218905770522,3.07,3031.2405818416273,3026.661576794875,0.9780910627249539,0.9987403642376237,41.19495539131964,22.66127456528094,2.9827403473423564,1.0668419986484106,1.025768262939835,18.078106151111108,passed,
2025/05/24 00:15:00,0.7059854926795427,0.6792577140052772,102.32712087891487,125.9581901037996,2.951800294424348,2.99,3222.42617434174,3220.493458779604,0.9785859359054291,0.998201416513653,40.08476478949141,21.26525991067877,2.958753760982529,1.0673053576984903,1.0470686595526835,19.018212069999997,passed,
2025/05/24 00:30:00,0.7040383009641631,0.687927492858198,100.99138282819405,124.21092285261271,2.9328795956876923,2.98,3172.4149209318134,3239.9828865135128,0.9785811003163628,0.9982661779646418,40.37483060788968,18.40522602256365,2.979364340216811,1.0796208152568512,1.03893319843862,18.806790688888892,passed,
2025/05/24 00:45:00,0.7079424247808515,0.6821937480974932,100.17037562063497,122.9871221048995,2.933140689377761,2.99,3148.695325112727,3203.836071515504,0.978280112566406,0.997866207338837,39.94411542003567,19.171990293710333,2.9766996874397615,1.0744855724968465,1.0445955894980903,18.63286832,passed,
2025/05/24 01:00:00,0.706796875425812,0.6821324980239886,98.22959708167201,120.49195393947272,2.925054048676477,2.98,3084.1980980064427,3158.4990820246294,0.9783547810032784,0.9978791448394558,40.07752151724052,18.587138631129463,2.9916837766926436,1.0624316213667615,1.0263869711235583,18.260226661111112,passed,
2025/05/24 01:15:00,0.7038322363200403,0.6831085612082249,97.72828572737465,120.02596962488587,2.9220517127444836,2.98,3066.3083502084905,3152.8601822860323,0.9785991805255138,0.9981491995041202,40.39640852367676,18.368029360669286,2.9987296109449173,1.0542476256694993,1.0129305578423504,18.172732062222217,passed,
2025/05/24 01:30:00,0.7050016508193413,0.6829145200540531,97.4786798070786,119.83147531912735,2.9187919482185385,2.97,3059.9398342120253,3160.8225538307593,0.9784879906888518,0.998087386798209,40.278019207472674,18.098594304557135,2.9909743302323206,1.051581674789196,1.0116915027736628,18.157111170000004,passed,
2025/05/24 01:45:00,0.7061202483626753,0.681678426538136,97.41181839419792,119.69266778167089,2.92022136240728,2.97,3055.8081558570343,3154.1561919772685,0.9783157036477987,0.9979451088228585,40.19667149021982,18.28047102091297,2.995015406755051,1.0594644732684364,1.0220376107837235,18.134470548333326,passed,
2025/05/24 02:00:00,0.7160431967902269,0.6765791024673002,97.209659867678,119.1936486311036,2.9156702511785695,2.94,3062.253606036454,3152.048987341293,0.9776959597293443,0.9971118180658106,39.01881400274706,18.513656087547258,2.962250746409346,1.0405451939963961,1.0212875693741543,18.11885720333333,passed,
2025/05/24 02:15:00,0.7118490216724925,0.6770950290497617,97.48029646908843,119.2949950343865,2.902837329632214,2.95,3076.3774543539594,3157.7092904178176,0.9785247106339358,0.9973964844864263,39.23645255109542,18.188052513387678,2.978605935624327,1.0205398703963133,0.9967613669205443,18.096539718888888,passed,
2025/05/24 02:30:00,0.7108867523249562,0.678198669332406,97.20234232665982,119.16862059953222,2.8993635963897217,2.95,3067.1712782942445,3168.8940002542117,0.9785652483034519,0.9975352047312237,39.361603958013234,17.764174698602684,2.9752039388236105,1.0147455040103386,0.9883957077796572,18.080620653333327,passed,
2025/05/24 02:45:00,0.7128023806076897,0.6775900312727249,96.87289508021544,118.85945130242466,2.8956183649233336,2.95,3058.8036241925124,3177.62334302487,0.9783833753142566,0.9974157217234139,39.16321669540831,17.45143533805298,2.964533233348081,1.0123122220323808,0.9884576101966924,18.05831245777778,passed,
2025/05/24 03:00:00,0.7117176073119762,0.678623351666918,96.81545522531076,118.96085179181917,2.896576265114859,2.94,3059.355927119004,3171.9382488675524,0.9785645408741462,0.9975653887252126,39.23629751016036,17.591552670489932,2.960005988163487,1.009589529651695,0.9835000256148559,18.04941881111111,passed,
2025/05/24 03:15:00,0.7109247202922693,0.6790073954099006,96.64582006674053,118.85024563671726,2.8960018626734274,2.95,3052.1918331866927,3172.5301716238328,0.9785741428890159,0.9976404351572045,39.351408166043356,17.48264753274057,2.9624866032496695,1.0062002272273627,0.978651663885239,18.026806520555553,passed,
2025/05/24 03:30:00,0.7114920029401232,0.6787921909532965,96.51336589232393,118.74825259112465,2.8935599080309045,2.95,3050.0251028360344,3174.5616846132816,0.9785797631376818,0.9976126792580433,39.26279879657561,17.391256740724383,2.9581013907698694,1.0059036543500854,0.9791878197440483,18.011214772222225,passed,
2025/05/24 03:45:00,0.710793810546312,0.6792755519526892,96.35005578956448,118.64449828156339,2.8910282075958436,2.95,3046.5677128720577,3175.6518780154006,0.9787092698984755,0.9977046431306299,39.30332759457957,17.2592771183748,2.955593797913429,1.009174280506163,0.9808574733730191,17.98861235111111,passed,
2025/05/24 04:00:00,0.7101387177773616,0.6795338006409323,96.28411474070366,118.62479318350655,2.889540922829933,2.94,3044.977554697077,3175.0513806944064,0.9788088365393987,0.9977656443621311,39.35238590115553,17.22513334622103,2.9568651736042373,1.0013125328496426,0.9722172491206923,17.973028149999994,passed,
2025/05/24 04:15:00,0.710195034739054,0.6796258373441998,96.08994491814548,118.4844972031801,2.8888401190835022,2.94,3038.862301783478,3174.9625968041773,0.9787820119835364,0.9977845598439454,39.35734169573398,17.154702647052474,2.9543813116206628,1.003214548198301,0.9737969262297839,17.950746659999993,passed,
2025/05/24 04:30:00,0.7122653726067174,0.6787268233314767,95.92457024634025,118.34675932487066,2.8893519512031056,2.94,3035.751333498248,3171.474109209238,0.9786064876538736,0.9976361715684325,39.13203155148446,17.280433803482357,2.945410540808096,1.0036682577146878,0.9775123247949046,17.934858944444436,passed,
2025/05/24 04:45:00,0.7100082064814311,0.6796545548347517,95.95380194195684,118.42926697580978,2.888205198113752,2.94,3037.066483020703,3167.2314503011776,0.9788997557094915,0.9978251584828552,39.326437440114425,17.316992485856055,2.9515554406522475,1.0044006263577443,0.9747637114136721,17.919285541666664,passed,
2025/05/24 05:00:00,0.7118048660903388,0.6788584802244007,95.7702367784012,118.23343243350676,2.886478039472368,2.95,3033.6793736393784,3168.936806067533,0.9787693686984927,0.997698642013275,39.11962262800891,17.251572853538544,2.942986807145641,1.002607835647658,0.9757295655866547,17.90371538999999,passed,
2025/05/24 05:15:00,0.7112511102639182,0.67879091654834,95.67924910199298,118.0423174532638,2.8860098028251646,2.95,3031.316162635717,3164.484448469569,0.9788572966462854,0.9977416368915827,39.15932368431118,17.24860594494761,2.9439232069631016,1.0032482638890146,0.9754137132539823,17.8811413,passed,
2025/05/24 05:30:00,0.7110757823197278,0.6786621277962757,95.61110439093802,117.87964582582907,2.8852179705618477,2.94,3030.6239786361093,3161.4831265600155,0.9789343545373957,0.9977606542498908,39.146994303215216,17.235318326314367,2.942465084502256,1.0035567255050943,0.9753218079139225,17.86557869555556,passed,
2025/05/24 05:45:00,0.7119123048489623,0.67797875413393,95.44321224157018,117.59431854818743,2.8848597484096965,2.94,3025.778476445873,3159.2759217223984,0.9788491064742312,0.9976906267793852,39.0628549480322,17.195345589955622,2.9393542087453315,1.0022721732722892,0.9752774982256968,17.843014475000004,passed,
2025/05/24 06:00:00,0.7106169768537743,0.6782978528215031,95.44019138581885,117.51297865077517,2.884407707238344,2.94,3026.8519012437237,3153.779003687034,0.9790532897461175,0.9977985769096359,39.156582097605515,17.238720273643608,2.9415996169075593,1.00245840608931,0.9734152958674228,17.827459417777778,passed,
2025/05/24 06:15:00,0.712579972099902,0.678772556743332,96.12803406769152,118.28418373683404,2.8860191129043735,2.94,3053.115207636296,3170.1867054934028,0.9789777504179499,0.9976647475138076,38.895392487002354,17.265311818503758,2.9298662805942506,1.0032239848136846,0.9769732487240609,17.960568266666662,passed,
2025/05/24 06:30:00,0.7122715510231762,0.6790056822805817,96.29368738459992,118.39725525532769,2.8872941801757657,2.94,3060.663516063092,3166.094398779667,0.9791013309607557,0.9976992240764234,38.879489562026244,17.41657111087163,2.9277296392263294,1.0015987203132886,0.9748542459790779,17.978481888888883,passed,
2025/05/24 06:45:00,0.7092865091652254,0.6821476580436765,96.15963512953114,118.52124422779046,2.8889607195492264,2.94,3055.4617104735066,3174.0118316502317,0.9792893353701142,0.9980711665904517,39.23950631680037,17.09715706378675,2.9218688768261267,0.9962507325063589,0.9623731095628566,17.996704366666663,passed,
2025/05/24 07:00:00,0.707258090613957,0.6848925395791177,96.09137309924911,118.73659170641471,2.895733410928955,2.97,3052.120127757059,3171.3085669049196,0.9793494366291459,0.9983649088257425,39.51652912843982,17.176455476777253,2.913383045287859,0.990449182496281,0.9512369848215732,18.021390401666668,passed,
2025/05/24 07:15:00,0.7069999892150952,0.6846712233033673,96.20945935240756,118.68478677744227,2.887167240951072,2.97,3058.76756564016,3189.4398378414317,0.9795313487743919,0.9983585779965176,39.464338639774766,16.618942420807823,2.9149116748505532,0.9890166941107911,0.9497937983261316,18.03961973000001,passed,
2025/05/24 07:30:00,0.7036313090927208,0.6874534184461105,96.19198290834491,118.84445173367197,2.886098283020952,2.92,3056.6719187854687,3202.41017509806,0.9797833965482076,0.9987165895731248,39.84607919175129,16.161738315436953,2.9154097724519703,0.9811233723748563,0.9352920064984145,18.06432608444444,passed,
2025/05/24 07:45:00,0.7013901001358419,0.7015133953511999,102.18959667875814,127.71814098331981,2.9305874809441517,2.92,3249.354624752394,3342.518272956252,0.979589001677294,0.9994517850534272,40.27601188311686,17.38611361487187,2.858891040290075,1.0248406759432238,0.9722345798927048,19.318060190000004,passed,
2025/05/24 08:00:00,0.6961396348193453,0.7031239768357574,98.21516083791019,123.00697423093435,2.9363551422750684,2.91,3110.303634057605,3221.6694361854834,0.9796336532719985,0.9999049264969573,41.025951288538536,17.36531591378825,2.8761403015843268,0.9947183816081006,0.9270746529128361,18.59292168555555,passed,
2025/05/24 08:15:00,0.6952232346047997,0.7010454272935035,104.03271895243486,130.25394839425573,2.954047274885554,2.94,3305.599569857718,3328.2252428339516,0.9801287418834912,1.000047055503966,40.92339225628515,19.60536482030697,2.8657713280172987,1.0413248137968634,0.9875885043129025,19.596632109999998,passed,
2025/05/24 08:30:00,0.6962159337616516,0.7009824588553818,103.14376339648078,128.92779835724028,2.9502754582609625,2.93,3276.95967575487,3308.6851298048623,0.980036619230161,0.9999160106783859,40.82216974732223,19.20127140674401,2.868041027966386,1.0335146283060204,0.9782106828628901,19.429466246666667,passed,
2025/05/24 08:45:00,0.6956731687817691,0.7037732783733018,102.13913646713604,127.73226966253404,2.9495293152967634,2.96,3239.4146943451433,3299.4249096475714,0.9798406169153282,0.9999778831496501,40.99533063837629,18.390043451146763,2.869296628851147,1.0255420423983617,0.9631906771134768,19.28649909999999,passed,
2025/05/24 09:00:00,0.694252877631908,0.7036027271131708,101.68365237339042,127.02625867221735,2.9522371141312314,2.9,3225.250221261121,3265.895513403355,0.980043772503532,1.0000663154904061,41.1055621701052,18.754467323942286,2.8755596706307296,1.022826604007087,0.9576933630800456,19.163401351111105,passed,
2025/05/24 09:15:00,0.6956489330779846,0.7025269094307852,101.06025062263903,125.98556853077544,2.948559546712615,2.91,3206.8037901574353,3248.6246651442284,0.9799849812222812,0.9998936636633765,40.92992352941242,18.564351029389158,2.876927718231223,1.0129925940625595,0.9494858829480018,19.03421519999999,passed,
2025/05/24 09:30:00,0.6947519638872276,0.7029688093206878,100.4295604475907,125.11668153212763,2.9503815219992733,2.91,3184.4419056255874,3223.3670657187677,0.9800094520616038,0.9999438207446193,41.04918509488426,18.572097565060144,2.882481032085492,1.0078735788883322,0.9414712497928318,18.90548118555556,passed,
2025/05/24 09:45:00,0.6947657662749804,0.7027732556709456,99.76643528392118,124.20858195567807,2.9519021676067685,2.9,3161.1884997058946,3201.2246488542346,0.9799270550495541,0.9999216243138058,41.0863945321556,18.568669607921507,2.885201076763908,0.9982561134216981,0.9308783464750294,18.78122116444445,passed,
2025/05/24 10:00:00,0.6951687400900364,0.7017715870573586,99.24485059650385,123.42234058380629,2.9510609580592257,2.92,3146.3449135680735,3181.644572383177,0.9799605340305092,0.9998739877301819,41.01172313808111,18.665241193515257,2.8842817599158352,0.99770440460488,0.9305460302962705,18.674282715000004,passed,
2025/05/24 10:15:00,0.6956683961737689,0.7003808216796578,98.59039430424772,122.52835331680528,2.9510827346673674,2.9,3124.3967260398003,3164.5618780460563,0.9798557849804733,0.9998196452068291,40.98879230401533,18.72846324580159,2.8843043248702185,0.9879613566476065,0.9220478854445544,18.55923715555556,passed,
2025/05/24 10:30:00,0.6942913068427214,0.6997180806126001,98.01759095343756,121.73637233539132,2.9521378096857367,2.91,3101.8554270414315,3145.890796441985,0.9798611956257071,0.9998940438311915,41.18664061654689,18.80317427555721,2.893947854060964,0.9827994050245029,0.9150944820908629,18.44420785166667,passed,
2025/05/24 10:45:00,0.6929271595009994,0.6992770124524272,97.50480021749212,121.01993957911742,2.951558532993228,2.9,3084.903582351979,3127.7645598521503,0.9800004876043277,0.9999932532710094,41.318579105875116,18.882876598807922,2.898925890877037,0.9735479635166145,0.9042873143530689,18.337053667777784,passed,
2025/05/24 11:00:00,0.695132246466198,0.6968736497023557,96.82288605421842,120.04084756923467,2.9506388008279387,2.9,3063.8017870829144,3111.8297117257393,0.9797708321071771,0.9997919894738633,41.10731663574699,18.95368081536945,2.8941442369704666,0.968193422481328,0.9027678294297009,18.22205792000001,passed,
2025/05/24 11:15:00,0.6935478021019649,0.6963656472775104,96.30698664517102,119.3073167041384,2.9519245154905427,2.91,3043.089156771865,3093.6525176264586,0.9797986364930571,0.9998817254174306,41.32396370592426,19.030843609976777,2.9045243282394124,0.9635913743256267,0.8960615938311666,18.11519819388889,passed,
2025/05/24 11:30:00,0.6953172908049398,0.6942942968649831,95.53271423840069,118.27062792497108,2.951684244812449,2.9,3017.1075965639957,3078.4343716299395,0.979525677942363,0.9997216984941519,41.19663465683687,19.03281056411114,2.9012337657449616,0.9574109774943516,0.8927628126635311,17.992115191111107,passed,
2025/05/24 11:45:00,0.7008316614999046,0.6887282483330665,95.07318094041145,117.25784113283315,2.949422604685925,2.97,3008.1558649900844,3053.0875056945583,0.979214401801676,0.99916630703493,40.540379509443355,19.52048703451704,2.894177640771336,0.972341429402863,0.9176212388115513,17.877168209999994,passed,
2025/05/24 12:00:00,0.6982062128453359,0.6818993135565242,95.3404108410847,117.3078662787069,2.992976827292288,3.06,2996.059849338916,2938.5793107356135,0.9788557621343205,0.999125937300634,41.09495524798248,23.07951953402147,2.9409844561331107,1.0687203667344376,1.0152106104819063,17.762237484444437,passed,
2025/05/24 12:15:00,0.698092217070004,0.6795359281715094,94.36573732722016,116.42001957636833,3.010782230145412,3.07,2954.308953253847,2901.673571863931,0.9782931582706177,0.999189415147232,41.37591600919175,23.94612495704473,2.9394512957651164,1.1005696770895272,1.0473636292607535,17.631088126666665,passed,
2025/05/24 12:30:00,0.6963081348467204,0.6800148606247962,93.66448734073516,115.53474046757552,3.016522164606429,3.09,2926.6825293613833,2871.5326472997044,0.9782674362368208,0.9993055528222138,41.64300452681879,24.10965733269363,2.9500421242277826,1.1120873669885745,1.053828357203415,17.490444595555555,passed,
2025/05/24 12:45:00,0.6932751924147186,0.6822474198609862,92.94262744593925,114.67283499630994,3.0223350351438634,3.09,2896.5376897939377,2843.7972493383736,0.9782950689760892,0.999528353224169,42.060464958164765,24.044566421555977,2.9646365459600883,1.1026199931264957,1.0362820819616785,17.349215400000002,passed,
2025/05/24 13:00:00,0.6933237641224349,0.6804209966712642,92.22041230974955,113.67197105181923,3.0219611041684615,3.08,2872.81736403493,2821.550143297722,0.9782620895786709,0.9994899709946221,42.068664464322005,24.199717168889308,2.9686035800959436,1.0920139074828268,1.0273712359672305,17.208157119999992,passed,
2025/05/24 13:15:00,0.6910417995963803,0.6825412978894977,90.94335457731248,112.5461152605715,3.0285641515954578,3.09,2820.173648072431,2815.178333605871,0.9778092518406948,0.999771041261168,42.592893688653795,23.75455162929993,2.968793011922834,1.1050664510820603,1.0318773866314876,17.06702499333333,passed,
2025/05/24 13:30:00,0.6912760118422494,0.6794322700083874,90.42411066257795,111.53899136694238,3.021900034685638,3.09,2807.5953316728655,2790.941760050168,0.9780505846367218,0.9996534797139875,42.45197067622394,23.967259555654103,2.977990871888004,1.0816014829858216,1.0128387184676362,16.918219431666664,passed,
2025/05/24 13:45:00,0.6900785046147393,0.6716576875093738,85.6881221807315,105.68003852969233,3.010490581480703,3.04,2646.6132406961074,2699.8930043185683,0.9775764942359167,0.9996458061519643,42.83005519870007,23.67283899942254,2.999886816734096,1.0469073414938135,0.9815258874492087,16.09560669444444,passed,
2025/05/24 14:00:00,0.6868988261027271,0.6704759704197959,82.89933793148917,102.76909466391167,3.0254542387364753,3.12,2541.3940283348866,2637.7647903604166,0.9768593685354376,0.9999740177046441,43.57814089614806,23.923138560173175,3.0086796575675967,1.059416373869355,0.9880498675771553,15.669308001111101,passed,
2025/05/24 14:15:00,0.6881760721640587,0.6649820753769397,82.56920006452751,101.84776164411386,3.0213446777232402,3.07,2537.5823009194696,2597.8780950431,0.9771977453533152,0.9997197912798239,43.25785837124554,24.733762962255096,3.020372774856702,1.028702552953143,0.9669363449620633,15.515995934999994,passed,
2025/05/24 14:30:00,0.6912321569634531,0.662419422093791,81.86763248814142,100.82105049973424,3.0096181020079866,3.04,2508.9348400138633,2621.020762891076,0.9765477695903851,0.9993556387505351,43.12430647152782,23.671049922956314,3.0272996549335205,1.0472697615080928,0.9898305652125601,15.439207245000002,passed,
2025/05/24 14:45:00,0.6883742868719332,0.6628237870900046,81.70943793669348,100.72436448652397,3.0271078351633705,3.03,2494.5481706983096,2590.3788488875293,0.9763990014877718,0.9995579771756657,43.57682197205557,24.47117203716932,3.043470736199817,1.0608292904735626,0.9984876392447897,15.392622422222217,passed,
2025/05/24 15:00:00,0.6857200745012377,0.6635595369258498,81.60102261915027,100.58434062646836,3.029409793739797,3.05,2487.7476536510103,2583.01982300388,0.9765423271516926,0.9997595634751212,43.872796171216294,24.525305104963852,3.0545399519109986,1.0687439242650179,1.001438430909134,15.361432655555562,passed,
2025/05/24 15:15:00,0.6904210422180748,0.6596986853545413,81.3996264165259,100.10530833303916,3.03074386469951,3.02,2481.9022851847835,2573.7784697836582,0.9760676903998107,0.9992889278090125,43.44288042675632,24.77633609263189,3.0499653819680774,1.0696963993796713,1.0125942492008408,15.322473429999992,passed,
2025/05/24 16:30:00,0.7085173929135421,0.6768906906282623,98.08043287191616,117.88542133209512,2.949540099426774,2.97,3086.3403093030083,3073.01124790252,0.978374892366447,0.9976320463394314,39.81187375567032,19.827216858925066,2.9751969377028042,1.017394447822354,0.9840352568747376,18.16725440444445,passed,
2025/05/24 16:45:00,0.7096161876693676,0.6768964365247434,98.67020494459047,118.42772472329021,2.948978910959,2.99,3106.209706850716,3087.214125533976,0.9783293305868592,0.9975074251956366,39.67022815380282,19.74687913000241,2.9748225121889798,1.0186837936287152,0.9874024539751673,18.264276268333326,passed,
2025/05/24 17:00:00,0.7086793705360254,0.6747165838581337,97.7259692264998,117.14686137268006,2.9466815385613607,2.99,3074.889404495436,3056.817873749494,0.9784274804247488,0.997533427833132,39.76172656546027,19.928474728742202,2.984330942099455,1.0068815837980352,0.975554408051982,18.06818863666666,passed,
2025/05/24 17:15:00,0.7110001545252982,0.6713765638261506,96.48990480105637,115.55662874393047,2.944308612597007,2.98,3037.0104545267886,3028.2600629108083,0.9781996827254097,0.9973235832904506,39.52718376848295,20.048247936293212,2.9783784198921754,0.9947569290391631,0.9678779392810719,17.85802822222222,passed,
2025/05/24 17:30:00,0.706477538134341,0.6730670661245515,95.54817126717069,114.66910596438855,2.9461747112264183,2.98,2998.580523171329,3015.3238460497914,0.9782976930606131,0.9977447935342629,40.15264647613306,19.779272858428563,2.9899445708157177,0.9889745815826686,0.9534258174633317,17.71801296833333,passed,
2025/05/24 17:45:00,0.7075483777621361,0.6713610344360288,94.6072814329573,113.5314237665262,2.9442744305214914,2.97,2969.3240363064697,2998.416739775964,0.9781551244797058,0.9976716448221358,40.06377268502997,19.730256902241052,2.9840628821326187,0.9802250732511152,0.9464570164449481,17.570666574999994,passed,
2025/05/24 18:00:00,0.7030512945860363,0.6772531765695236,93.74203059713356,113.8358905036672,3.0060514292563982,3.12,2900.927873737097,2945.315337194019,0.9765340450461567,0.9982414990340945,41.48546304610198,21.345926711902273,2.99012990345017,1.1243351634416499,1.0717164079363732,17.574107759999993,passed,
2025/05/24 18:15:00,0.6959114061403685,0.6707950122882091,87.57991100493454,107.15166033908042,3.0475941029868543,3.03,2670.453898122853,2747.713263615594,0.9753686810363406,0.9988176695450541,43.00094651740007,23.476195349806773,3.027939216748085,1.1698607713482136,1.1044977282947746,16.51237429111111,passed,
2025/05/24 18:30:00,0.6911205925723083,0.6572720655190201,82.44278566499293,100.43012760619608,3.041822069856171,3.01,2504.0758649765603,2576.4868564531225,0.9756939630106423,0.998940872401433,43.50925732791037,24.99630875686081,3.0809553778984813,1.0979040532988054,1.042149434204669,15.45416781333334,passed,
2025/05/24 18:45:00,0.6874514221251684,0.6591725051369364,81.47295114531194,99.60361540276487,3.050140048284051,3.03,2466.0332169953977,2558.906239567986,0.9755592998804088,0.9993346169129818,44.057898032598324,24.95819725733297,3.0828848851989274,1.1092616439642626,1.0445667873378017,15.32676907666667,passed,
2025/05/24 19:00:00,0.6874813870400341,0.6592005076388253,81.87593975373571,99.95545762932383,3.049689313229628,3.03,2481.7140221672284,2560.141937086031,0.975756360167621,0.999322023664961,43.97071176545864,25.098281644320537,3.082383874341999,1.0960798848825717,1.0324454274706807,15.376094237777778,passed,
2025/05/24 19:15:00,0.6897783006581144,0.6575667328971984,82.3991416633547,100.31935786872535,3.04847071648274,3.06,2504.440372081383,2557.942360204042,0.9758921474113709,0.9990941310291831,43.60506317388202,25.436409194476333,3.0772562357342306,1.0880118489410175,1.030315079679676,15.432525515,passed,
2025/05/24 19:30:00,0.6878830021777246,0.6592886874440423,82.75531418421785,100.74596226932832,3.0491814955654473,3.06,2515.8684626989752,2563.757453404624,0.9761297321516905,0.9992732197263884,43.75831723721729,25.394944354902922,3.07952926484133,1.0829369099530457,1.0211611034978154,15.488701347777779,passed,
2025/05/24 19:45:00,0.688139927670491,0.6597047290038379,83.21257504837688,101.21905923990394,3.0491002288903104,3.09,2533.335510178357,2569.216408190188,0.9762791748783476,0.9992626704066578,43.659856975369784,25.476385011282215,3.0756738409419273,1.0795547493591215,1.018212494594057,15.558192222222223,passed,
2025/05/24 20:00:00,0.6847395386003293,0.6652183948924554,83.29813011412064,101.72375652362845,3.0508085659308537,3.08,2533.891583416438,2593.214424628084,0.9763910319796085,0.9997162631559515,44.06826048308205,24.829499351339024,3.063681567450484,1.0800782216326381,1.0074710714993114,15.641818927777773,passed,
2025/05/24 20:15:00,0.6861768098174365,0.6647182649177097,83.9367762970079,102.31432600838635,3.0507818925088053,3.09,2558.2127425185063,2598.8663771981,0.9764960415120861,0.9995786265846939,43.831201912758864,25.02409495307387,3.059413299208902,1.0744008521220718,1.0052007938563436,15.733123596666672,passed,
2025/05/24 20:30:00,0.68402996790934,0.6675793045154339,84.39663620208466,102.9602889533035,3.0522220507624414,3.1,2572.7465840565924,2611.8493737354415,0.976717463621542,0.999816564178784,44.02488732154759,24.857987742582353,3.057478931023131,1.0657165862509805,0.9912368155707301,15.824538106666667,passed,
2025/05/24 20:45:00,0.6861986669265981,0.6682670131690555,84.81593774929014,103.47774659172259,3.0501586837659045,3.11,2591.5317560649746,2628.90220192843,0.9766943068712635,0.9997057364007651,43.74355161772105,24.6798238580933,3.039169418146324,1.0684623804356776,0.9959878555421963,15.923151969999996,passed,
2025/05/24 21:00:00,0.6857330776577911,0.6693781114807669,85.54923990641969,104.2349113484398,3.0473522294465254,3.12,2616.72053684479,2645.8245750988744,0.9769142373993902,0.999727114478799,43.712073924585084,24.536894186574727,3.0414813717471945,1.0698545000905229,0.9958636094736282,16.03682857944444,passed,
2025/05/24 21:15:00,0.6866957540456778,0.6696538636782597,86.29417363585782,104.95795225994353,3.0431477637831468,3.11,2645.810066291554,2661.3229236878406,0.9771314681820568,0.9996412279972049,43.48819081592768,24.471055967488667,3.0367209752740516,1.0622666495823019,0.9902232899001658,16.15038989055556,passed,
2025/05/24 21:30:00,0.6882056572168131,0.6705106349837445,86.83757686388212,105.67899067613206,3.0493427078303315,3.15,2664.8636383160037,2668.857766049334,0.9770068452648678,0.9995716907274789,43.336941766501,24.667527192594527,3.0235363561026607,1.0696722099461207,0.99853251192218,16.264344469999998,passed,
2025/05/24 21:45:00,0.6884599173940137,0.6723636972571089,87.34456360963898,106.29648196246875,3.044903408066951,3.14,2682.582219334184,2696.3012147375844,0.9770463203768402,0.9995847216933297,43.285124274394285,24.16430098847384,3.0170594456616997,1.0668346022340476,0.9942058432182432,16.378180499999992,passed,
