datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/24 22:00:00,0.6849324680773055,0.6759264735831135,87.92086460178162,107.09731031933761,3.0474022764501267,3.14,2694.1904961356245,2717.7674776755034,0.9771558531667739,0.9998803954401136,43.71646071852405,23.79396392785561,3.0290621145969894,1.0993714481927335,1.0159781279855027,16.492413049444448,passed,
2025/05/24 22:15:00,0.6879186585429451,0.6736047242548753,88.97520955547648,107.95727668284171,3.045777132236853,3.11,2739.847414412845,2712.549355166438,0.9775171243791783,0.9995882286564407,43.153418549821986,24.48290357148634,3.0208801570478228,1.0679405840077816,0.9949537176146217,16.60678539666667,passed,
2025/05/24 22:30:00,0.6880626016294311,0.6770809306470422,89.15904702150263,108.52698849306522,3.049534438253698,3.15,2743.3544560950468,2739.788842117054,0.9772404657225656,0.9997088324569016,43.25471643119399,23.95890092598739,3.003442189716025,1.087787654351398,1.0095682561746813,16.72103431777777,passed,
2025/05/24 22:45:00,0.6913200313082479,0.6725350166519661,90.66472234126401,109.63467220303376,3.048274554775529,3.14,2802.266967616359,2728.573769346557,0.9776527525940694,0.9992692427684674,42.624181146680506,24.996924076331563,3.010744722530973,1.0680606939659039,1.0031139038435248,16.859521084999994,passed,
2025/05/24 23:00:00,0.6929441565705617,0.6742894844787134,91.21533538025143,110.40403162607853,3.048996589541436,3.15,2820.484218637325,2756.619158036986,0.9774397478493522,0.9991971407905478,42.49371493858514,24.626973369132493,2.9967333906087834,1.0741851888749725,1.0094571743490182,17.004569175,passed,
2025/05/24 23:15:00,0.6909318788603859,0.6756238276437467,92.29800705869133,111.46978795343138,3.0449097142147123,3.13,2859.5482743624284,2769.9378939723747,0.9779932677087795,0.9993310509829869,42.52574687309066,24.66494860161627,3.0048897119384432,1.0698777011843061,1.0028160611808146,17.14127712,passed,
2025/05/24 23:30:00,0.691785342410366,0.6774286948617939,92.77496836334481,112.20548383063763,3.049626755724098,3.15,2874.416452424972,2787.9602063029993,0.977807416291098,0.9993331482959124,42.49019726488728,24.53818689849938,2.9923465064111303,1.0818625841490186,1.0136579512873007,17.26813535944444,passed,
2025/05/24 23:45:00,0.6951603313075551,0.6826994700260429,96.02272424671132,115.58112244106009,3.0089303152786884,3.06,3002.95617889566,2931.7244530637636,0.9786536908873893,0.9990883242297385,41.62772768458577,22.146055164351043,2.9669617474609784,1.0255949822794734,0.9630093994429769,17.857040464999994,passed,
2025/05/25 00:00:00,0.6906529744582135,0.7035432236480389,102.15784008202576,125.67756294118345,2.9820697399449085,2.97,3205.697315586148,3240.5554643593146,0.979209413304529,1.0000153935492913,42.01287977774303,18.603853034484192,2.923480074573539,1.0173408394507124,0.944164248823894,19.22317535111111,passed,
2025/05/25 00:30:00,0.6909085039194072,0.7032685998939049,101.69212300972991,124.87190328758808,2.9743398354179167,2.91,3186.4337285705756,3232.112795752648,0.9791608062726467,0.9998331258371341,41.99894341566498,18.076213628658714,2.945439287665201,1.0059347514786874,0.9323593978898927,19.090938612777776,passed,
2025/05/25 00:45:00,0.6918550496861168,0.7025694697206705,103.76998459464666,127.56808951499644,2.973588274835682,2.9,3256.5034953239615,3299.266660467028,0.9791984599937917,0.9998157362968371,41.84701490983829,18.279940516645897,2.934172676206609,1.0269027178492578,0.960267111020438,19.49416126777778,passed,
2025/05/25 01:00:00,0.6919245710611129,0.7030251703651308,105.8394511198709,130.21221738510528,2.9705143466692228,2.92,3326.030553032058,3367.415625204883,0.9793478530237716,0.9998476920205356,41.76798773137292,18.219469650030376,2.928530245061909,1.0457775003044159,0.983723582282763,19.88297790111111,passed,
2025/05/25 01:15:00,0.6920848058072393,0.7035721822123402,104.15995214846905,128.28475046922955,2.969633553732047,2.91,3272.3090492369543,3323.3730763857848,0.9792740341674117,0.9998540521163736,41.77930381159893,18.03428029847855,2.9267727711825553,1.0319956582215721,0.9656772720704586,19.586758949999997,passed,
2025/05/25 01:30:00,0.6918836519352186,0.7032155054738346,102.32862895627838,126.12986259260046,2.971571415653431,2.92,3211.169871756408,3264.395252463228,0.9791700704254739,0.999852710543441,41.856049179542694,18.165060013148263,2.9317923451618078,1.0184946416599598,0.9483728500300459,19.242604223333334,passed,
2025/05/25 01:45:00,0.6919250835487293,0.7031593354616448,100.31762106991407,123.77954319497232,2.968094001774936,2.9,3143.4340375525435,3224.0293082954977,0.9789754261980406,0.9998420966922092,41.93984074338482,17.711841704578113,2.935034875997008,0.9977808941391383,0.9244489157370472,18.899229763333334,passed,
2025/05/25 02:00:00,0.6911873412909607,0.7020571422708545,98.89232311225693,122.14606199499178,2.9601794674165727,2.88,3096.782330249107,3208.501295439045,0.9789704543869384,0.9999134220081287,42.04674266378857,17.270670899730483,2.9373392055790077,0.9927192569886729,0.9175783772235501,18.66477112499999,passed,
2025/05/25 02:15:00,0.6912218584236998,0.7025757913528072,99.91044230777614,123.46593372606445,2.97305592772517,2.91,3130.647425732791,3192.5127282579497,0.9790600074925346,0.999913127656912,42.000775666006184,18.382728568825232,2.9371748124903796,0.9945260836321611,0.9210460752269188,18.799108777777768,passed,
2025/05/25 02:30:00,0.6897586234411903,0.7022635014078771,99.48917379157066,122.96871401899426,2.9705719767833916,2.9,3117.139786103095,3178.3369367277087,0.9792486123908882,1.0000158068664762,42.12166649437672,18.449019686206345,2.9443692550109084,0.9933290993762944,0.9180090773195222,18.70116673333333,passed,
2025/05/25 02:45:00,0.6928285886089516,0.6998099157466978,98.79815156424543,122.09397735779605,2.9637641246696678,2.9,3098.2831531103507,3175.9827915954065,0.97902006543096,0.9997516129344994,41.79072417065177,18.221889798536537,2.936471955619858,0.9822601816436947,0.9126567702652216,18.59544431555556,passed,
2025/05/25 03:00:00,0.69365866280594,0.6984450737884476,98.27009563471982,121.40459836802711,2.956323543433287,2.89,3085.237873082419,3171.459302170698,0.9790918438811199,0.9996741011112573,41.63890255051281,18.02314673580349,2.9343181083558023,0.9795940815482713,0.9116994845248372,18.49682116333333,passed,
2025/05/25 03:15:00,0.695744338362072,0.6935386306562384,96.95293929597972,119.33476358418065,2.9305586953467033,2.8,3042.1060520943843,3186.9651533333426,0.9789614334600376,0.9993125369169392,41.400536336244095,16.635251211269047,2.952003788183338,0.9588184745172851,0.897139084892067,18.254658784999997,passed,
2025/05/25 03:30:00,0.6943468876094957,0.6972234122385587,97.0813525085491,120.08932752543664,2.943607538196603,2.89,3044.3619057021515,3182.4977335291137,0.9788744660181861,0.9996037390492322,41.64147128137592,17.064462570019135,2.936871190305009,0.9731728045582289,0.9058364230531963,18.32943097333333,passed,
2025/05/25 03:45:00,0.6913249317475425,0.6989117595358866,96.97567018107421,120.14861716869993,2.9464356936808977,2.89,3037.7027629077616,3173.169542087888,0.9790743509533523,0.9998718307185801,41.97956331018657,17.19456245374139,2.9454220404822546,0.9720319292466497,0.8997039597726361,18.299935848333337,passed,
2025/05/25 04:00:00,0.6927066256963075,0.6984872722091103,96.75794716728522,120.03150697625301,2.9468274064849695,2.89,3033.633088898912,3168.5274562582513,0.9789884294333232,0.9998075512490254,41.822716593695745,17.325790402998628,2.9352869756280646,0.9714013470602483,0.9009932756526773,18.27669667388889,passed,
2025/05/25 04:15:00,0.6919365404160239,0.7031595442652927,99.57038778214287,123.67239765126523,2.9591942360384915,2.9,3125.2289723866993,3215.278422929045,0.9791861655056155,0.9999217526079286,41.84108384576512,17.836379571768294,2.930858890877588,0.9945065089869279,0.9222721412501148,18.76279293777778,passed,
2025/05/25 04:30:00,0.693543781091896,0.7038261155530173,100.28642146113914,124.5786624283536,2.9543461260386135,2.9,3150.551648014454,3250.8935727076996,0.9791153032379216,0.9997963563195831,41.64443627020333,17.37766027591325,2.924909940622716,1.000251625752302,0.9302138400417329,18.91208488888889,passed,
2025/05/25 04:45:00,0.6936548386846971,0.7050782285439421,101.05443842288358,125.51441258373963,2.953952345308428,2.89,3177.1818508877354,3272.9247706640153,0.9791919867414415,0.9998034363004198,41.592848394817786,17.235224151825793,2.921476006339462,1.008970914182123,0.9385303850325347,19.053307582222217,passed,
2025/05/25 05:00:00,0.6941906053655963,0.704816379950032,101.83634229870653,126.42700705168161,2.9517618513684463,2.88,3205.0393186730653,3297.480337319842,0.9792649897425758,0.9997618627234468,41.481867993813985,17.21539427762854,2.9182588645045646,1.014179610979551,0.9459937877380463,19.193889458333334,passed,
2025/05/25 05:15:00,0.6935976360960252,0.7055541488965745,102.61604926952842,127.37643180203301,2.9507845842836486,2.88,3230.8847844052693,3321.408994107565,0.9793834629988114,0.9998173736307965,41.51169991312404,17.126074816416057,2.9184354113669535,1.0205641025282766,0.9524991410869522,19.33440747333333,passed,
2025/05/25 05:30:00,0.6942786036462559,0.705206653408042,103.29223566008788,128.13902179954147,2.9480671824196993,2.87,3256.067047576667,3343.818927216572,0.9794587502626473,0.9997665956045586,41.37836227578834,17.076336510977782,2.914089465337765,1.0270134237642219,0.9615618952641478,19.456907249999993,passed,
2025/05/25 05:45:00,0.695258314490394,0.7047938845516926,103.74125665895401,128.6948237680559,2.9463761029425766,2.88,3272.4123183944007,3363.816873053942,0.9794162287370834,0.9997019937475278,41.25686693824863,17.000869845169486,2.9085313249667557,1.0290550063592157,0.9664298965796946,19.552827103333332,passed,
2025/05/25 06:00:00,0.6964503437485005,0.7017226436971259,104.43687509393116,129.37552079819952,2.948251946019118,2.89,3296.9623958277984,3367.2166927999515,0.9794251026594214,0.9995605666343257,41.079876709004736,17.700458546283212,2.9090205900483115,1.0343521104189488,0.9786930401415368,19.647678966666675,passed,
2025/05/25 06:15:00,0.6940707349192946,0.6961248311741128,96.99224461149363,119.81066643350464,2.9115705611586375,2.84,3051.8499355126974,3236.252059760388,0.9794437160881623,0.9995743116107927,41.41539095064027,15.341226256421686,2.9411016058586714,0.9691712012800725,0.9033243686406692,18.308252655000004,passed,
2025/05/25 06:30:00,0.699117193594065,0.6924654465837085,97.24153030574578,119.74568614062017,2.9086434809464246,2.86,3069.5222106505857,3226.8952481989654,0.9793420625534648,0.9990926100548219,40.730519625702165,15.817390432972894,2.9298715935552133,0.9682862649840527,0.912231747802314,18.314033594999998,passed,
2025/05/25 06:45:00,0.7029254187377773,0.6896346317526312,97.5595644393838,119.8044325529091,2.9084355736984784,2.91,3085.270162184584,3217.933241965991,0.9792142214747505,0.9987011602619678,40.231383351479536,16.286748074387777,2.9252109633642216,0.9763452226498257,0.9274891806329988,18.33246100888888,passed,
2025/05/25 07:00:00,0.70153841936731,0.6905737025864975,98.33036111321826,120.65326802762554,2.9125755258415347,2.92,3114.4805391745326,3207.7364768733646,0.9796046919852821,0.9988087067475863,40.2463447092651,16.92304019418983,2.927738962392518,0.9830581834683259,0.9327621319180393,18.41393455,passed,
2025/05/25 07:15:00,0.7036337618458466,0.6904107018778651,98.72620084227724,121.1243131707813,2.913968322539533,2.94,3128.212929977983,3221.5690844244637,0.9793911031465253,0.9986448695997571,40.039457325153755,16.893496628024916,2.9200005050770392,1.0014518288752137,0.9534846131739362,18.503063644999997,passed,
2025/05/25 07:30:00,0.7061854423551913,0.6888419382814948,99.58267737235226,121.83763571133191,2.9138525767729013,2.93,3162.0921564068,3223.1675341790683,0.979447861760172,0.9983616710347651,39.62907566729815,17.326254366346145,2.91772502903496,1.0068312717212777,0.9647566758845021,18.605705402777772,passed,
2025/05/25 07:45:00,0.7068588964865082,0.6897393238811272,100.02078224816918,122.4275242787849,2.9143018803524057,2.95,3177.5358426719717,3239.538207995972,0.9793995457429538,0.9983370143580655,39.551698476669635,17.19893882906596,2.9114944658217565,1.01691188398753,0.975033663386221,18.701290972222218,passed,
2025/05/25 08:00:00,0.7042448174622474,0.6921264423437793,100.56077647234761,123.18095028132714,2.91633103559975,2.96,3191.9767691727957,3253.3748657686515,0.9795815003245125,0.9985709952320201,39.85416927008141,17.070479803894877,2.9180329111378827,1.0293065510289299,0.9821848199728158,18.79677900833333,passed,
2025/05/25 08:15:00,0.7082938856358159,0.690964539920028,100.8584664197861,123.47452568617233,2.9165151919508183,2.96,3203.979030431342,3268.909662931703,0.9791968876695633,0.9982367561205435,39.436511565406256,16.98987125425875,2.905165930606879,1.0357669385347428,0.9949079638715479,18.87827821,passed,
2025/05/25 08:30:00,0.7069690275023415,0.6911348713230872,101.6287739292605,124.2539777478241,2.916209793105709,2.95,3231.283917714589,3272.5812455743358,0.9795221435940752,0.9983035155167856,39.47364238377698,17.279174208528037,2.912437126284926,1.0361514285143754,0.995151426188104,18.96663528222222,passed,
2025/05/25 08:45:00,0.7085173428579356,0.6903491034313689,101.95430754296524,124.63346053913857,2.914655593218563,2.96,3242.289105702784,3293.0562518478755,0.9793550425845106,0.9981801446996126,39.32314144081725,17.13285226518455,2.9070545844860773,1.0523096012631095,1.0145958037518898,19.048280899999998,passed,
2025/05/25 09:00:00,0.7026333357005278,0.6946697997736488,102.69494879226208,125.57832701763289,2.9187383619017533,2.98,3261.379528186013,3292.6593754138185,0.97990191540237,0.9986511568395542,39.93695980060245,17.15272538490608,2.9276410272762474,1.0674741093062885,1.0186582371796244,19.129524773333333,passed,
2025/05/25 09:15:00,0.7015621078114008,0.6952163919149505,103.15153204266292,126.25653732231999,2.921335334820084,2.98,3278.7514582916924,3297.2427073903855,0.9800922737564226,0.9987977244848806,40.00322324776604,17.48006435328241,2.922675267505682,1.0654041961485614,1.0163600001794808,19.210684117777774,passed,
2025/05/25 09:30:00,0.7070126338955757,0.6920257405129694,103.27449565487613,126.32850776555601,2.9150263364713767,2.96,3287.978030697428,3330.06129607102,0.9796274418993514,0.9983650013322651,39.41413293201826,17.148494062230043,2.902375229846405,1.0589594027291407,1.0212575423717798,19.291758933333327,passed,
2025/05/25 09:45:00,0.7098122752032555,0.6892049784872347,103.27611982392979,126.688819441319,2.92358136430656,3.04,3287.9922386785147,3336.0146032153293,0.9791602585858986,0.9982605690432006,39.224831881696936,17.89085245546988,2.880369301170313,1.0689043888553469,1.039120799532633,19.365822959999992,passed,
2025/05/25 10:00:00,0.7048917036384112,0.6953897668628416,103.5892999381979,126.91946382594901,2.914615749332961,2.95,3300.231637717459,3345.8944440596074,0.9798819872049855,0.9986313497106468,39.607267237734554,16.780534441829786,2.896743761429961,1.0475833385648992,1.004413716407002,19.37090375,passed,
2025/05/25 10:15:00,0.7083630290045654,0.6921426014626912,103.46803117085095,126.7620255927935,2.9145825926296163,2.94,3301.1943932398635,3346.6346776829982,0.9796241184217536,0.9983794521262651,39.21062420777197,17.15552014784511,2.8806548242326966,1.043553726900635,1.0088021403963894,19.375646888888888,passed,
2025/05/25 10:30:00,0.7075038014048547,0.693049460158081,103.44847799831189,126.85179301409634,2.917545849225343,3.0,3295.9407418315577,3349.1283155266196,0.9795273075349776,0.998460127540339,39.39007534487588,17.09068460318473,2.8842037515277714,1.0539557427860147,1.0166772790618888,19.38729364611111,passed,
2025/05/25 10:45:00,0.7033700117877189,0.6950586427424381,104.11227562023487,127.18407733481635,2.912128369206758,2.95,3317.8478516027176,3338.82784934301,0.9802290424583938,0.9986401981964514,39.663444469711585,16.951751213625414,2.9137911035476387,1.0531291525991109,1.0092509156353535,19.385094153333338,passed,
2025/05/25 11:00:00,0.7066986405854446,0.6806704044014905,96.64004520799215,117.54427603036558,2.8841376194168196,2.85,3071.451002469994,3183.3305746398555,0.9796989469932759,0.998129978264341,39.425748365580624,16.26032767947718,2.9353646146071695,0.9979932105465736,0.9599642473017976,18.03965084777778,passed,
2025/05/25 11:15:00,0.7085471596163782,0.6804141016335766,95.74631137993953,116.89975806467554,2.910070037047615,2.98,3026.9927576802434,3136.374441579853,0.9786981505176806,0.998023725869397,39.647379743471284,17.40740439140749,2.9330153176569858,1.0552556581752108,1.0157844841115824,17.935830213888885,passed,
2025/05/25 11:30:00,0.707145845311787,0.6796756366008179,95.50355123350779,116.54617258986137,2.9172224017137522,2.99,3014.0512052517674,3106.3680216737425,0.9786909327248617,0.9980800599026768,39.86059452683724,18.028218453373135,2.9465480648659432,1.0626612248470813,1.0215740717328374,17.854624076666664,passed,
2025/05/25 11:45:00,0.7066547548767979,0.679730849193806,94.89305089327809,115.93723420493869,2.9166550740361705,2.98,2990.8530552554425,3105.12600592151,0.9785384732829303,0.9981496325888366,40.00867898306173,17.74062093882089,2.946346672464798,1.0670487609784354,1.0239899742472367,17.779868260000008,passed,
2025/05/25 12:00:00,0.7074579436944751,0.6782560024475675,94.6098603635421,115.552200166046,2.9240507782807628,3.02,2980.2613008410904,3074.635282980595,0.9783968482227247,0.9980526367448181,39.95881748058751,18.456015312461613,2.948548892735918,1.0649634617429167,1.0243947183549655,17.70482506833333,passed,
2025/05/25 12:15:00,0.7028267209823279,0.6782819652207052,94.51723960866394,115.21040209039788,2.9173483355574694,3.0,2974.5336715551684,3066.474791764956,0.9789424650324573,0.9983323755927836,40.37820651832287,18.297131917509603,2.975442700918888,1.0512530212328905,1.005343097046753,17.623725985555552,passed,
2025/05/25 12:30:00,0.7057341188462195,0.6768800773583254,93.82193623020693,114.50785585589624,2.915247579000777,2.97,2953.9969829530064,3065.7567783738314,0.9785940085117782,0.9981451148358235,40.118080561716525,18.095007058344322,2.960308978157728,1.0428648200992034,1.0017663896472284,17.549072578888886,passed,
2025/05/25 12:45:00,0.7051891162017896,0.6749863979669004,93.68049702528953,114.08316058002569,2.9066556694035315,2.93,2951.3048762949243,3060.570752436115,0.9788557940860486,0.9980897400027012,40.07083767338764,17.99029951602764,2.97340587377614,1.0393088757599103,0.9998304496090162,17.474452379999995,passed,
2025/05/25 13:00:00,0.7065883874328922,0.6751642063867126,92.78431836626942,113.40646585158107,2.912604095712903,2.97,2916.9355323656932,3054.85410562011,0.978296019501952,0.9980703011851575,40.137070803789385,17.89081340031896,2.961536472142393,1.052046111925931,1.0125270932888573,17.393458958333326,passed,
2025/05/25 13:15:00,0.7117772297836004,0.6716743161085046,92.20785162920951,112.66205632081981,2.9126503439553546,2.97,2897.6543335867404,3048.4444559183253,0.9776569605029746,0.9976022038772239,39.680011562832824,17.95725857890538,2.952379218994426,1.0661062524876206,1.0358742824708649,17.318906684444446,passed,
2025/05/25 13:30:00,0.7074760164819435,0.6734014516817576,91.968712566181,112.60889395533579,2.922971296680622,2.99,2887.321432877441,3010.0967957046955,0.9780092699922259,0.9979987470070724,40.14560318830924,18.818440756137615,2.9621208081010644,1.0622389292246306,1.0247650433120343,17.237984206666663,passed,
2025/05/25 13:45:00,0.7105095603627337,0.6692948745194349,91.5753286383325,111.77560953513688,2.9096120590684222,2.95,2878.775650713476,3012.5245101591295,0.9779538246261538,0.9976241786433225,39.722507612313855,18.459645036880804,2.966391063612212,1.046459078888639,1.0174932130599708,17.14139799166667,passed,
2025/05/25 14:00:00,0.708456629353775,0.6705694733404762,90.99468197911979,111.3729852957614,2.9128441265491674,2.97,2854.9077282474027,3004.965609209478,0.9778777223344743,0.9978527639865357,40.0648039875825,18.375009796457505,2.9688318325980103,1.0556659047796637,1.0217623653974846,17.06889763333334,passed,
2025/05/25 14:15:00,0.7057180512347793,0.6718927934859881,90.47623073033493,110.99510729567956,2.915367650702613,2.98,2833.9001044032916,2994.0579460694157,0.977938966065314,0.9981238742155544,40.438266880276075,18.35950504037753,2.9743817287772187,1.0552589899509544,1.0158791403138718,16.990640369999998,passed,
2025/05/25 14:30:00,0.7031091908163883,0.6715969720269063,90.459234794661,110.89265939035468,2.9179432704995873,2.99,2834.761075072047,2963.428662025802,0.9783784822829689,0.9982941223169737,40.60884410279345,19.061343847632415,2.987219836975118,1.0377712707347804,0.9964506462220706,16.918788724444443,passed,
2025/05/25 14:45:00,0.7034699014188281,0.6700998697358603,90.06838322161175,110.31205793178161,2.907460130851073,2.98,2823.674687536584,2970.607271298348,0.9784446022476229,0.9982181999098205,40.52424574816429,18.552846426041768,2.991491259587052,1.0237363943852014,0.9846342675659483,16.846643782222223,passed,
2025/05/25 15:00:00,0.7078863714221475,0.667199541702007,89.47874278550422,109.61552519160078,2.9070657284242998,2.96,2806.062745187225,2962.1001095962497,0.9779574037505483,0.9978488243003019,40.11024842539197,18.65366546986226,2.979406008260641,1.0197024966651531,0.9886798471302936,16.768428551111114,passed,
2025/05/25 15:15:00,0.7111439926878914,0.6648292558038412,88.95149313270976,108.97779130487845,2.9050853011026017,2.95,2789.694912498525,2957.6809300156137,0.9775855631248537,0.997568657974855,39.80947425546289,18.6076816023751,2.9717909173047405,1.020256581328641,0.9952346491644843,16.696617080000006,passed,
2025/05/25 15:30:00,0.710485305558854,0.6652081179012163,88.21446057588645,108.36985593605581,2.9079004321892756,2.97,2756.9675752477356,2957.956137765526,0.9771664146500249,0.9976500556326454,40.11166126531195,18.272919248508977,2.9761538699637287,1.0291914270985345,1.0018175844644848,16.618429135000003,passed,
2025/05/25 15:45:00,0.7081785504127464,0.6656884707539812,87.74454039817128,107.9405506251913,2.9060828906958576,2.95,2737.0428530357317,2956.7533706937334,0.9771883004329529,0.9978394404930911,40.43932682517256,17.982757642026865,2.9860747198336,1.0308641069089162,0.9998339894768893,16.546643788888883,passed,
2025/05/25 16:00:00,0.709181790059032,0.6640465286147372,87.48563914840611,107.59207512537002,2.911045845450819,2.96,2727.953413335295,2931.4803742657427,0.9770645038241373,0.9977145846595902,40.35220349627851,18.596749153286606,2.989321027643076,1.0327600947708246,1.0047609881654656,16.474871214999993,passed,
2025/05/25 16:15:00,0.7056457554585454,0.6615071239604977,88.00584466968024,107.6153547087568,2.9015233629145687,2.91,2750.013096635217,2905.463997746852,0.9780340687485073,0.9977794413007622,40.403011952260606,19.199706907936797,3.024056215504836,1.0096387194218024,0.9815788393891366,16.409498917777775,passed,
2025/05/25 16:30:00,0.7087983768290633,0.6627265214613645,86.70787920989741,106.74097171617504,2.9056106750747372,2.94,2699.7939960284807,2927.4310468224458,0.9769461056178456,0.9977220383435194,40.46504572434713,18.252840688336434,2.9963443818574436,1.0383749080245164,1.0109400172579766,16.350525155555548,passed,
2025/05/25 16:45:00,0.7100635416497912,0.6603223860342493,86.75531343309899,106.59367948729994,2.907777670589887,2.93,2703.9904210836294,2900.959486713268,0.977029386069208,0.997527451494994,40.23999147798276,19.01883524042427,3.002662965986243,1.0337620115362054,1.011093709168702,16.297948186666662,passed,
2025/05/25 17:00:00,0.70589698542623,0.6618555381460084,86.35153039038595,106.29035337886282,2.907321020770767,2.94,2684.0569508994763,2899.1977742231315,0.977165440550987,0.997870024675486,40.782012764787154,18.726714974193033,3.0192124040391906,1.033241148075008,1.0034903395833614,16.23231382666667,passed,
2025/05/25 17:15:00,0.7063129325416652,0.661606657801748,86.08195049031491,106.06941933440045,2.9095685406709273,2.95,2679.3882831769697,2881.49034861653,0.9772520541338627,0.997892438449242,40.68052629098227,19.132316217558277,3.0099361857277165,1.0189589454943062,0.9904224197543788,16.179757525555555,passed,
2025/05/25 17:30:00,0.7040122083110198,0.6604990801584892,86.58590786540228,106.31657521589106,2.9015385107734226,2.94,2700.533513164832,2873.0071680054034,0.9779563872872158,0.9979526555708454,40.67917446477644,19.391984316733758,3.029721707303868,0.9978998348112874,0.9690937068594048,16.171842927777774,passed,
2025/05/25 17:45:00,0.7109867567196494,0.6588592669108808,85.81412592289152,105.70193710837783,2.902259732665552,2.93,2672.3645944743994,2896.2542107613936,0.9767982889424969,0.9974714658153346,40.21624477845017,18.718916062833944,3.00103315026917,1.0214890271055772,1.0017779893149787,16.161578125,passed,
2025/05/25 18:00:00,0.70718399811171,0.6608856094707719,85.88211961902294,105.93842189579489,2.9059620609527554,2.95,2670.3694175079286,2889.8990906210975,0.9770463517090073,0.9977911566859522,40.65201955996959,18.86144566260255,3.0139720855915293,1.0240426409244658,0.9975330516876628,16.15792933333333,passed,
2025/05/25 18:15:00,0.7003864821719561,0.6670378845469767,85.41937414768132,106.14352942014608,2.923580115433204,2.96,2639.251118293763,2884.042992269927,0.9768441491357801,0.9985094950188402,41.72014187533777,18.85071616792028,3.0239902486616255,1.0666239029315212,1.0228071663410057,16.14779283333333,passed,
2025/05/25 18:30:00,0.7037624645205087,0.6634748675182348,85.78373675272178,106.245420029629,2.9244133661766374,2.93,2655.2279105449343,2865.194129211565,0.9768221053728884,0.9980996157276939,41.250529460417376,19.6366690708026,3.0284035717725506,1.060686549771555,1.0261717874780198,16.143996,passed,
2025/05/25 18:45:00,0.6998151285102895,0.6679801755896191,84.95168871670633,105.92805065021142,2.929364568960954,2.93,2614.3741465623357,2886.343983256798,0.9763562973786156,0.9985783142346109,42.02291498547734,18.667310204292363,3.0294936809468296,1.0912746742680723,1.0444662235740483,16.11360879333333,passed,
2025/05/25 19:00:00,0.6965751656611917,0.6692159063296402,84.72289432432447,105.80052820392821,2.9338839930338336,2.95,2604.2717802855645,2868.0162495860927,0.9765751850452894,0.9988600641398396,42.37620640256477,18.99317312326648,3.0390847666759537,1.0871100514028984,1.0348214419809765,16.05505825611111,passed,
2025/05/25 19:15:00,0.7000233560016492,0.6629698206318871,85.42790574936883,105.83889157390823,2.9246929067652343,2.94,2645.0679710476525,2828.7117422084466,0.9773813845272965,0.998365867782364,41.52405037394954,20.32312483487467,3.0455338372476897,1.039371067396451,1.0018577603472965,16.00912470055555,passed,
2025/05/25 19:30:00,0.703524054489814,0.6611400306158526,84.86953003975077,105.24464258406752,2.922632866536537,2.95,2623.542889130298,2838.4959581406206,0.9767455894015554,0.9980679834148911,41.32018696179089,19.89650154399051,3.039192664362415,1.0430531824265596,1.0114847210412725,15.963534253333329,passed,
2025/05/25 19:45:00,0.7005707359277612,0.6633346334578716,84.43901967787217,105.04695866761331,2.9253295638270993,2.95,2603.18411386068,2840.431994757663,0.9766731968221769,0.9983723136391424,41.772453721227556,19.601608725228264,3.0445800681965376,1.05858644592325,1.0199636109362806,15.924371136666668,passed,
2025/05/25 20:00:00,0.7020042897929942,0.662964179647218,84.84508590840355,105.46579925376103,2.92158639536711,2.95,2622.2007276819854,2847.0475878924194,0.9768435879760237,0.9982560956551201,41.49112543622071,19.673701065864805,3.037445876919733,1.048583762086435,1.0131001815603697,15.978881471666664,passed,
2025/05/25 20:15:00,0.7000410462187932,0.6663036536743521,85.31647666027928,106.3092452502244,2.9290254777997897,2.96,2633.9575870836325,2857.6060525115868,0.9768574852546088,0.9984943668874133,41.76282525247264,19.715943624485984,3.0355779313702307,1.062968324306824,1.0210063128316913,16.08492981333334,passed,
2025/05/25 20:30:00,0.7004849433953833,0.6650390434841901,85.18789988799728,105.96997990845192,2.927388271998906,2.97,2633.2233767012294,2846.5614426796865,0.9769854034616304,0.9984386929615521,41.64129776185655,19.879407620161633,3.03410771485606,1.056208068194454,1.0162304044609598,16.041457813333338,passed,
2025/05/25 20:45:00,0.703686391464555,0.6627094213055349,85.25343873247077,105.77535546154131,2.923127051159538,2.95,2641.0155654625987,2846.8181654550363,0.9769266414768023,0.9981401286321648,41.21263921541638,19.909014335661976,3.0252405069050385,1.0376706401428535,1.004869970874561,16.04163523111111,passed,
2025/05/25 21:00:00,0.7007952789922899,0.6655242925347357,85.08099202719336,105.81056946393657,2.9287444878546456,2.98,2630.69688665955,2848.862402841867,0.9769184324367534,0.9984673022915391,41.628154756541456,19.734479340862375,3.024700623427309,1.0460365372789744,1.0056697021221201,16.048229064999994,passed,
2025/05/25 21:15:00,0.6990139948500614,0.6646498233850533,85.48609044437217,105.88597759754269,2.9175006480546166,2.96,2649.343950984325,2853.589684898226,0.9775488874486584,0.9985159841145685,41.59018142702621,19.53552958814908,3.037558817733363,1.0259776089841475,0.9853123223017062,16.05481244888889,passed,
2025/05/25 21:30:00,0.7013161487270341,0.6643853766607175,85.34697329511023,105.7790754349286,2.9234302387782334,2.98,2645.774141998645,2848.2462624322106,0.9772345558220397,0.9983884167428597,41.40791561961249,19.746498821347046,3.022294771919575,1.0230796280893217,0.9852994311033826,16.061385382777782,passed,
2025/05/25 21:45:00,0.7013944450733355,0.6649148990211107,85.19888642062526,105.66600713703838,2.9258966254162186,2.99,2636.7217509694137,2855.009174776323,0.9769691566258967,0.9983984996405687,41.51973964106331,19.503463579762943,3.021667774156969,1.0366727443877783,0.9974934378163173,16.06823698333334,passed,
2025/05/25 22:00:00,0.6993635357890394,0.665784315381034,85.36732140562418,105.79240317123224,2.9266542710672634,3.0,2643.559623780011,2848.9883208219712,0.9772878898807228,0.9985708884320842,41.66097964010439,19.64836184996899,3.025292433162195,1.0373227013897521,0.9945448523657395,16.07478890111111,passed,
2025/05/25 22:15:00,0.7009919471063757,0.6651001918473787,85.36015039407943,105.70116618927415,2.927227763296251,3.02,2645.6112303493846,2848.095330693973,0.9771867296404717,0.9984509626688753,41.476308809803555,19.698844503671687,3.0169129036440214,1.036816840497169,0.9966135334962279,16.081330368888885,passed,
2025/05/25 22:30:00,0.7009807200544971,0.6648707217888948,85.3092657439103,105.5496815452653,2.9256289873216703,2.98,2641.959286361001,2854.770707132296,0.9770984552262745,0.9984266856480604,41.51876848321235,19.42976147192305,3.0201229039047575,1.0313858412395118,0.9913060855067996,16.081392604444446,passed,
2025/05/25 22:45:00,0.7014712308562071,0.6644031228196084,85.42283546043889,105.55976979284584,2.926384104606393,2.99,2645.8233648994947,2853.926968322461,0.9770743534624412,0.9983626267715605,41.46013730799541,19.490571892006425,3.020532546708615,1.0346820270261752,0.9954633230609826,16.094381954444444,passed,
2025/05/25 23:00:00,0.6983056591600663,0.6660380413460816,85.4880712906598,105.65041386920835,2.9289813697960643,3.02,2643.340817306269,2853.7552852009585,0.9772255992537652,0.9986154985162761,41.839271170890996,19.408554591032864,3.032114282521135,1.0472210510868039,1.0014820628111298,16.100892072222226,passed,
2025/05/25 23:15:00,0.700358453800175,0.6649227910690483,85.52394857400326,105.56656658696184,2.929720225617595,2.99,2647.396333639087,2850.531966529745,0.9771223234917848,0.9984463333870319,41.596142765134104,19.55485792685567,3.0238478860341638,1.0321266267873193,0.9906561256626143,16.107391739999994,passed,
2025/05/25 23:30:00,0.7006714330543496,0.6642434879980198,85.66932586128851,105.58301604457812,2.930081201742255,3.01,2652.896408784968,2846.667648376663,0.977169013422775,0.9983837401335092,41.5301151844413,19.699721458134295,3.0262115729992995,1.0326283456710594,0.9922408279917012,16.114169261666664,passed,
2025/05/25 23:45:00,0.701691980040336,0.6634516189839303,85.69650924389785,105.4871878087391,2.9302846232978945,3.0,2655.389132302923,2843.787555818347,0.9771360166009583,0.998287649965822,41.40007753716041,19.78329734296219,3.0230295746564035,1.0299366686702898,0.9915979100420322,16.11415289,passed,
2025/05/26 00:00:00,0.705284158801693,0.6644083183064903,87.55304650617691,108.21314656014718,2.9262211765556216,2.99,2727.9132474234757,2866.467444356345,0.9775347770581148,0.9979924418840277,40.69528642694495,20.64517127180508,3.013654426101761,1.0240694647209334,0.9935717868504467,16.370395249999998,passed,
2025/05/26 00:15:00,0.7074410176386133,0.6696166741327192,91.01264389486957,112.32693818545981,2.931056448173963,2.99,2847.7081176269926,2939.6059687746533,0.9778153803285993,0.9978495664169033,40.2449493929354,20.697427290180716,2.9969902777815602,1.0351510091809732,1.0056114479152007,16.962944270555553,passed,
2025/05/26 00:30:00,0.7031616750968349,0.6710970511491698,90.81667073302027,112.05420383329664,2.9201947976641565,2.97,2841.589675978149,2951.271810209954,0.978344304551627,0.9981966621401381,40.61757025988078,20.016918437781158,3.009722562095103,1.0126873531639868,0.9766308278886237,16.91628397555555,passed,
2025/05/26 00:45:00,0.7093836707103812,0.6752802389807006,94.63266483400115,116.65762885378537,2.9300438831191493,2.98,2978.6479060023794,3026.613346126727,0.9782988403916436,0.9977793146306474,39.720100916287585,20.4347737233414,2.9715277486654146,1.0167590091414367,0.9882985366260945,17.59567899833333,passed,
2025/05/26 01:00:00,0.7053699806829552,0.6771138429228185,94.36451155993672,116.38901346817093,2.92475981089204,2.99,2967.523584333338,3032.6565049783117,0.9786488578876849,0.9981236172414185,40.14523444149111,19.943718702024213,2.982513153497264,1.006903472824798,0.9714628346531037,17.549085583333326,passed,
2025/05/26 01:15:00,0.7044804562774495,0.6775711779271035,94.00653688089946,115.97431672427406,2.918127257379024,2.96,2958.026946928216,3039.1618841284676,0.9788059923359652,0.9982273094103475,40.20026128463201,19.487222943180356,2.980405231838231,0.9921165825068725,0.9551320794116115,17.500560195555558,passed,
2025/05/26 01:30:00,0.7088594900719195,0.6755942228883359,93.46361560387459,115.39895958307217,2.9218230411950126,2.95,2941.9970467714434,3030.9565995383705,0.9782652893500602,0.9979185315261833,39.81491200833946,19.646197771591055,2.9613089630975793,0.9966128213222603,0.9661361664870882,17.451913587777778,passed,
2025/05/26 01:45:00,0.7098441073582575,0.6751209082219053,93.18022385711105,115.06228812457562,2.9214480127634532,2.99,2925.6129552977363,3043.7836534421344,0.9778325198402412,0.9978006249879572,39.88129797004397,19.189546524752167,2.96640914175664,1.0213135129883173,0.9912309524303827,17.439281859999994,passed,
2025/05/26 02:00:00,0.7084428910690796,0.6738035177290216,93.57301767148925,115.23110397107173,2.9245524558113205,2.99,2936.8803232661307,3021.842086393033,0.9780873067975214,0.9977847955040028,39.96435835432392,19.84636819980892,2.9860230045870226,1.0284043771553997,0.9984062358629272,17.426596256666656,passed,
2025/05/26 02:15:00,0.7095594597689152,0.6731889655076049,93.47266089265001,115.09462760495435,2.9252473972848954,2.97,2935.0893806424483,3017.8624257383294,0.9780027805107897,0.9977030598251428,39.83994344741339,19.9402260440408,2.9808080087870104,1.0279242158873254,0.9998569504407009,17.413856777777788,passed,
2025/05/26 02:30:00,0.7094726959357212,0.6728970741400745,93.4663323941687,115.0199864875953,2.923658473313387,2.97,2936.758354409645,3015.148260178667,0.9781070224528883,0.9977028661919423,39.80153210699174,19.968337417527835,2.9807797930653663,1.0210299134192937,0.9933348997533237,17.401342206111114,passed,
2025/05/26 02:45:00,0.7098260310807751,0.6725683347433865,93.30329420998434,114.7861333738144,2.9215621352833256,2.96,2932.2522253615275,3016.473223450128,0.9780875581507429,0.9976762561264041,39.75845360256823,19.826489678840357,2.978869219949571,1.0128219487115693,0.9858370988206713,17.37957102444444,passed,
2025/05/26 03:00:00,0.7094206784770408,0.6721351699495254,93.28004526856718,114.69381172905378,2.9233211287187153,2.98,2929.7867558656594,3008.3793991045086,0.9780905494174554,0.9976754598915754,39.817398205730825,19.99986865591191,2.984811025552435,1.0132682711605705,0.9862253936138196,17.359166586666667,passed,
2025/05/26 03:15:00,0.7086855482546273,0.6720131600100765,93.23871923087361,114.57477952825647,2.921398300504456,2.96,2928.652838346463,3006.4274108408326,0.9782085643563662,0.997715592679361,39.86875755967028,19.957952231201435,2.989076777902939,1.0095745927252857,0.9817893589569027,17.33873335333333,passed,
2025/05/26 03:30:00,0.7116057168911809,0.6705335162678425,92.9921433591234,114.26128580332814,2.9222059033645005,2.98,2924.6528503412032,2999.298959131821,0.9779950434832307,0.9975045233766827,39.538135159324874,20.130393650116503,2.9751517350479766,1.0094236474438276,0.9865074142466425,17.31100694888889,passed,
2025/05/26 03:45:00,0.7097056914983514,0.6782324216717093,95.27895948356837,117.85338095854544,2.9506556500810333,3.03,2991.028524167425,3043.64069345013,0.9777083164228493,0.9979226438062122,39.96269588188709,20.755388952202427,2.953418658934238,1.0539612333006987,1.0223516505571657,17.806230823333326,passed,
2025/05/26 04:00:00,0.7010979856914398,0.6820646048840846,98.71241233839558,122.09853711234346,2.958902656145146,3.03,3098.5467553156964,3096.3580641894014,0.9787535222871799,0.9986181312643706,40.7229974306484,21.59001528962225,2.97941385572885,1.0819580157813569,1.04285123562501,18.330120325,passed,
2025/05/26 04:15:00,0.7050894367619079,0.6802112719293952,97.88553525605434,121.12967899987194,2.9563484882893603,2.98,3082.6461560972793,3085.928786762192,0.978574132381861,0.9984186059999387,40.22317160807502,21.601469460133238,2.9472977853475553,1.0503819843202178,1.0177649965186502,18.236457207222223,passed,
2025/05/26 04:30:00,0.7030545298110865,0.682823234243639,96.51689871340832,119.59616922973709,2.959768383924353,3.05,3041.0068891026494,3041.204872052543,0.9787739487702218,0.998688125885394,40.426285808913065,21.550894841900934,2.939692938155482,1.019679443936478,0.9788540031709392,18.001938074999998,passed,
2025/05/26 04:45:00,0.7014033900457398,0.6856513960692486,96.79204776036127,119.58956747023184,2.9503383180942944,3.06,3050.06208134476,3057.55837791588,0.979075142708164,0.9987339881135942,40.52356677991416,20.62855051307987,2.953465488351096,1.0296796832429482,0.9822586083778564,18.01954667333334,passed,
2025/05/26 05:00:00,0.7064463642753359,0.679991559484265,97.45633976044584,120.31724061831802,2.9545227701997097,2.95,3077.4698580339264,3071.5766779409946,0.9786980142136178,0.9983641396949309,39.96134117960477,21.511502669537947,2.9300037708813096,1.0302442271529206,0.9981065865346544,18.16749800555555,passed,
2025/05/26 05:15:00,0.7045098650385269,0.6815949059085991,97.08452592969431,119.7445517513612,2.9559054741708946,3.04,3062.93309839843,3053.7514722346955,0.9788305439547976,0.9984929546111837,40.18392866754087,21.37136964333025,2.939425592208273,1.0324334286406827,0.9943259270012899,18.080341406111106,passed,
2025/05/26 05:30:00,0.7041050066760092,0.6821733889977035,97.12722437363053,119.74031318417163,2.9568394763244377,3.03,3064.8271480641233,3053.5408760711925,0.9788797026840186,0.9985420205444758,40.21988721170462,21.328454532190914,2.9375747248004576,1.0273470725638587,0.988020002791201,18.09103210444445,passed,
2025/05/26 05:45:00,0.7033424658632103,0.6825242291837775,97.17689770956208,119.80373298485017,2.9598446939627836,3.04,3068.055082303851,3047.59198722327,0.9789932950095384,0.9986486783118662,40.27734881828182,21.53127468218078,2.932990062573554,1.0230598237580253,0.98263170424822,18.101365528888895,passed,
2025/05/26 06:00:00,0.7022797180237822,0.6859838079147538,97.16185521077202,119.71437205347097,2.9544209007362006,3.01,3069.797868979357,3060.0890871105476,0.9791853264036415,0.9987620049244019,40.34100904312923,20.730186115644603,2.930907548882917,1.013891944466883,0.9674264373847812,18.110266142222223,passed,
2025/05/26 06:15:00,0.7028402819355333,0.6846283979339823,96.90496812623714,119.45971975473223,2.960933750040834,3.05,3060.764900526809,3046.7242383960206,0.9790196194086151,0.9987636674618305,40.33874948416784,21.186360276722493,2.923418844141101,1.0222095940074352,0.9773422645726044,18.083870719444437,passed,
2025/05/26 06:30:00,0.7012457126215678,0.6858201351776764,96.93923803548648,119.2800475956608,2.9599111055556944,3.02,3060.6398243565463,3039.95369590765,0.9792115173032487,0.9988358429693015,40.48083974979296,21.010346147652918,2.9344220967225354,1.0059839312619276,0.9578802918662489,18.057214511111102,passed,
2025/05/26 06:45:00,0.6996672296113043,0.6892636698299676,96.32674969475549,119.00926004680632,2.965922112280231,3.04,3041.662958894768,3037.5818695932257,0.9791869337101419,0.9991824337599672,40.72444434919972,20.804862850965147,2.9127436763219143,1.003586371945735,0.9486879899465518,18.030566662777783,passed,
2025/05/26 07:00:00,0.7005905051105612,0.6871489808549193,96.38971921379841,118.58864469193051,2.953977854988707,3.01,3046.3291920868774,3048.478575019176,0.9793219155292807,0.998974927963073,40.52390643800998,20.3414219747051,2.9229967789145386,0.9877071614880378,0.9365621381271885,18.00392717444445,passed,
2025/05/26 07:15:00,0.7016062543055585,0.6863514223165893,96.2257786663144,118.33962994155581,2.959044189722371,3.01,3041.96772034849,3033.4048977933867,0.9792076628524968,0.9989109673714598,40.429575397909744,20.69035047995052,2.9165570329402843,0.9846671672903817,0.9352102325394872,17.97729604611111,passed,
2025/05/26 07:30:00,0.6995660026651126,0.6874909161656754,96.02740420641264,118.0885468640521,2.9571715007306185,3.0,3034.202508520196,3036.104989336541,0.9793585085703874,0.9990982566624379,40.65681870328592,20.397192072677715,2.919877218300411,0.9840910000465066,0.9304597298336924,17.95094033333333,passed,
2025/05/26 07:45:00,0.697056031483496,0.6891361293994348,96.2156299645819,118.37976861308252,2.9639556904883593,3.03,3039.6831070748035,3024.4875475946337,0.9795844249599988,0.9993525545764675,40.91582633387646,20.749461895842337,2.9208739773885726,0.9977756509931451,0.9389784276398794,17.973933119999998,passed,
2025/05/26 08:00:00,0.6957804797248036,0.6896205021655614,98.56078723871555,121.679958698529,2.9868229309659746,3.07,3110.8827838339243,3062.061066362924,0.9794431716967099,0.9996129901079438,41.1685252722143,22.066844691505285,2.906979563866028,1.0408393822389441,0.9840669939812575,18.437490243333336,passed,
2025/05/26 08:15:00,0.6969358748499243,0.6823323920633028,98.3550923119164,120.8957808752672,2.9962313292757523,3.09,3095.989821170934,3015.282276984553,0.979160957095269,0.999290149794454,41.134597464842884,23.3933450833916,2.9333278392673936,1.080562892595268,1.031879597967085,18.31078492222223,passed,
2025/05/26 08:30:00,0.6992916983276611,0.6779411023124126,97.54310053130325,119.96790998427693,3.007391913183755,3.15,3066.136614363817,2983.869908347542,0.9786509477458207,0.9991210128280025,41.03464900988046,24.228166531605392,2.9246916772937257,1.097559162851249,1.0556376648530008,18.19474069111111,passed,
2025/05/26 08:45:00,0.6946063913568626,0.6813842350995196,97.13114252682108,119.46084998616854,3.0119920691259003,3.12,3050.211278731791,2954.2675181875074,0.979067409207332,0.9995134656636298,41.514472785873906,24.25309068309326,2.937752755104308,1.0859750196971927,1.03246631761837,18.085442515555552,passed,
2025/05/26 09:00:00,0.694723261633003,0.6806911308815119,96.47963112027058,118.55298791833758,3.0150592886526524,3.16,3026.5427769106195,2931.559274293111,0.9789318300982845,0.999472240654155,41.56093395180393,24.344740856736042,2.941602758005516,1.093131242735415,1.0383159364846322,17.964030932222226,passed,
2025/05/26 09:15:00,0.6947037817805837,0.6824469010984543,94.91146521466469,116.50866166637046,3.013948366583311,3.11,2970.471528570882,2899.4978144637485,0.9786695388660274,0.9994129506149221,41.68555134255078,23.68563382545798,2.9508293616728203,1.078461661079169,1.017064275480314,17.691784513333335,passed,
2025/05/26 09:30:00,0.6953124001446082,0.6792507367837632,93.48819908375211,114.67015840658497,3.020814796225578,3.12,2926.016183470853,2838.2182018203794,0.9785988745819778,0.9993565500392629,41.63144514305332,24.45825494003888,2.9488864695338686,1.0708636572088894,1.0123763303516384,17.412684520000003,passed,
2025/05/26 09:45:00,0.6953641431624301,0.6777762555305686,92.18343184412625,113.12987203751287,3.029073924547348,3.14,2882.3359072879657,2791.358508631354,0.9784167253177569,0.9993828114260304,41.70842366113362,24.93738424816908,2.9453675557146006,1.0526390159256058,0.9947961752969289,17.186039811111108,passed,
2025/05/26 10:00:00,0.6924561973659166,0.6816398060659793,94.58337903323849,116.28473426737813,3.0330032038883923,3.22,2957.0937014908823,2865.4343406906714,0.9786325632611123,0.9997311411137141,42.021892893038185,24.731770706903617,2.9398535451274235,1.083802536150965,1.020215207439287,17.65974620666666,passed,
2025/05/26 10:15:00,0.697913232851394,0.6788778538848028,95.12326224252222,116.29612867482452,3.0176378747513017,3.11,2976.487836188464,2903.4301603103672,0.9782766973363264,0.9990922938851154,41.409271413406024,23.88313076763588,2.9444481691044078,1.0918290829062824,1.0378282248895534,17.74346324666666,passed,
2025/05/26 10:30:00,0.691610385950759,0.681029908941157,96.27243768648589,117.98809499540157,3.032031552749967,3.1,3015.096548487985,2896.1361119922517,0.978996257916997,0.9997625697898596,41.97493405287707,24.97878413713656,2.9428996223882193,1.0776756508704621,1.0175903740935386,17.92304394222221,passed,
2025/05/26 10:45:00,0.696504751068975,0.6790421696430354,96.70738677307818,117.91597485078513,3.0159862176150356,3.07,3034.830800810107,2928.590432298654,0.9788211786289782,0.9992171194020022,41.35686322607741,24.160401052653842,2.9419884759308643,1.077840458538765,1.0259695487437084,17.985596248888882,passed,
2025/05/26 11:00:00,0.6951251347988655,0.6788798597545418,97.07110244517852,118.20130999101832,3.0205257681177144,3.11,3040.1032622394796,2928.7685332940227,0.9787797734695012,0.9992578664567408,41.57417384173054,24.31165954423437,2.956537672272951,1.089905473343587,1.0364377866603771,18.029131064999994,passed,
2025/05/26 11:15:00,0.6972283361082497,0.6767011135744679,94.7849161544184,115.3001925838572,3.0237599817149454,3.12,2964.1023964341816,2865.4478241279585,0.9783534037671517,0.9990413308040066,41.47161925064852,24.37776600380364,2.9561483894624825,1.0841473485481683,1.0303697585493763,17.62716066833333,passed,
2025/05/26 11:30:00,0.6940777157549859,0.6789470440324735,94.87290852484988,115.51381128880531,3.031868137562487,3.15,2960.157255843833,2860.8911184836243,0.9783945448563642,0.9993207327658425,41.901409544203545,24.45311741732072,2.9648934231016137,1.0868150903037197,1.026030164906609,17.64865109333333,passed,
2025/05/26 11:45:00,0.6926701964366302,0.6800545875207592,95.27231348811036,115.68419923004706,3.024956582820315,3.09,2982.0099038658327,2856.5750678159056,0.979012948920185,0.9994231818191134,41.8165809852257,24.40019460540067,2.9662261888583408,1.0482878504500373,0.986767348869979,17.66146604444444,passed,
2025/05/26 12:00:00,0.6961325749613108,0.6776611001566559,95.24226544277886,115.52543363969582,3.022736804604412,3.1,2978.2474662146446,2871.5372822948907,0.9785232204877604,0.9990739629288317,41.54937585673389,24.187052916007072,2.9644555508453414,1.0683737586552526,1.0127434866010514,17.68235965833334,passed,
2025/05/26 12:15:00,0.6975126312250072,0.675266985969874,93.95138633713294,113.99502177823321,3.025943425858966,3.11,2936.566182332266,2830.4308884671254,0.9783035579472074,0.9989521909319301,41.454139054347614,24.557722015343494,2.962109051996527,1.053596309548856,1.0013600590326006,17.450606873333335,passed,
