datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/26 12:30:00,0.6959149640790414,0.6755428674525744,93.74192409241263,113.80990108066786,3.031411733545059,3.11,2924.1473149575513,2817.5208835974727,0.9782479668698641,0.9990597069584028,41.708002415560166,24.75208909129778,2.972483570896306,1.0512884093262398,0.9966572148867809,17.405360347222224,passed,
2025/05/26 12:45:00,0.6976087912613035,0.6741264233222386,93.4317062211038,113.4644682747034,3.0301837231716733,3.13,2917.656286911154,2811.4831265110734,0.9781663837944865,0.9989468979109514,41.504242505857114,24.865501826594944,2.9630502065490405,1.0473431781783729,0.9964283065405971,17.36034499833334,passed,
2025/05/26 13:00:00,0.695253282653942,0.6771265482808791,93.20647373746186,113.24743530185387,3.0277464872416386,3.09,2906.3449988078632,2815.12111237302,0.9782643350214985,0.9991283156955084,41.79451359708881,24.319704806246982,2.9735560083663093,1.0492091529247398,0.990724921140846,17.323148919999998,passed,
2025/05/26 13:15:00,0.6952173678098299,0.6773752558744262,92.83481813973884,112.97856902300131,3.0319984016403345,3.1,2889.889788354312,2811.280020267748,0.9780131261460442,0.9991538134618125,41.91501460401178,24.309667160359016,2.9730698140397678,1.0604098974642893,1.0005471305312845,17.285937747222217,passed,
2025/05/26 13:30:00,0.6952339113858557,0.6763127777918502,92.67640619577084,112.76886344673187,3.0352233308115038,3.13,2883.4133507960155,2796.7687020318754,0.9779709711758784,0.9991233043331461,41.93198386357496,24.62947228531941,2.9775876825896432,1.0582962909874025,0.9997601806884963,17.240621089999998,passed,
2025/05/26 13:45:00,0.6926021290081107,0.676551190356737,92.58315842284574,112.61893330478499,3.035757482268369,3.12,2876.3087040139103,2787.940307931481,0.9781466869206659,0.9992897845583213,42.22277687140546,24.71494483973408,2.993755026197325,1.0395944829161419,0.9785406392207677,17.19528631944444,passed,
2025/05/26 14:00:00,0.6951350423604017,0.6748754798329112,92.275693256604,112.16981404173843,3.0308444998914412,3.1,2869.0179536941073,2789.4489970748377,0.9779696076623194,0.9990607953401263,41.94658114872634,24.557628132025073,2.9878673703514718,1.0349390577300976,0.9786205473633006,17.149933435555553,passed,
2025/05/26 14:15:00,0.6934189802722156,0.6772308071478264,91.73154190482593,111.81633386176271,3.0297721705735357,3.11,2846.346513400783,2801.9008966729866,0.9778215123406164,0.9992741807663663,42.25549022182591,23.959084858477343,2.9864048160952645,1.0504549478052312,0.9875383411111621,17.112902815555554,passed,
2025/05/26 14:30:00,0.6931613406133104,0.6763891228128283,91.55908025172626,111.58730419213694,3.0318295641400117,3.1,2838.690146666525,2790.7537771112393,0.9777814061361645,0.9992597866264792,42.309709494744396,24.16740473197694,2.9928630905482914,1.044118114161659,0.9821010468950158,17.067514517777777,passed,
2025/05/26 14:45:00,0.6951737144770646,0.6733775723622227,91.57696005777794,111.34127209301002,3.0294122066412763,3.1,2843.9018154951514,2775.045671858891,0.9778498879751223,0.9990165031711523,41.995847273078496,24.58150533424647,2.994946845509515,1.0405993391603605,0.9848641069778216,17.022108106666664,passed,
2025/05/26 15:00:00,0.6973391294953113,0.6720477348406132,91.24527055221475,110.95227854175519,3.030436092025108,3.12,2831.146936692893,2773.585395296266,0.9774868896031915,0.998818171542531,41.85614408745918,24.536827682964642,2.991893909195002,1.0430342488278033,0.9908448746021088,16.984783144999998,passed,
2025/05/26 15:15:00,0.6945577614603651,0.6723398207251211,91.23726837772602,110.92354995619624,3.0320204216810214,3.11,2828.3566811907567,2761.1317561901624,0.9777448034904008,0.9990112691793359,42.130434559885266,24.77213886386889,3.0063007132802335,1.0408113619935326,0.985155739061699,16.94744308888889,passed,
2025/05/26 15:30:00,0.6961329977480245,0.6706279397576347,91.01240704966678,110.62004539534503,3.034977062762189,3.12,2821.560773135238,2747.5044972572364,0.9775804730373826,0.9988640312623589,41.98356085155084,25.085339834419226,3.003750346035552,1.036161331374662,0.9844758369017695,16.901985356666664,passed,
2025/05/26 15:45:00,0.6957574637835219,0.6700631431935383,90.80430279445989,110.34524842234069,3.0344138337735247,3.1,2812.6557835982976,2742.5360740856554,0.9775479349383083,0.9988579710485006,42.051262807447614,25.08956161570127,3.0108160418850822,1.0315063520207137,0.9799867502967214,16.85675102222223,passed,
2025/05/26 16:00:00,0.6948540375115444,0.6704302391723648,90.52995660456608,110.03467196144811,3.029249190549523,3.1,2804.1071507787497,2745.537434128118,0.9776564308334813,0.9989345794935394,42.12894397493339,24.808486548436793,3.0136087638073317,1.034584465195307,0.9809240904331107,16.811256366666672,passed,
2025/05/26 16:15:00,0.6956696168820412,0.671100511375085,89.9629199738616,109.60184021582927,3.0320166047863273,3.11,2779.574955198102,2753.222073231535,0.9771656540527223,0.9989067107694548,42.23685963879006,24.424194955421495,3.0089184993442815,1.0445901779338527,0.9897068576073357,16.77553246111111,passed,
2025/05/26 16:30:00,0.6932837913784131,0.6719850460543633,89.93715990623453,109.65086996964627,3.034549931372056,3.11,2777.504629943219,2743.719731904042,0.9773831504909668,0.999116018943833,42.47181872033537,24.62029374791402,3.0154885056585763,1.04209250515156,0.9835618634411661,16.75443100833333,passed,
2025/05/26 16:45:00,0.6938212885818409,0.6709799679537883,89.58970576171549,109.2433676558126,3.036105296878718,3.12,2765.129586902697,2733.598013204207,0.9772497614345995,0.9990589190931781,42.45681799561886,24.742799782867895,3.0162399670111837,1.038280707922893,0.9813428203761161,16.694715992777773,passed,
2025/05/26 17:00:00,0.6928668642637841,0.6715213493878707,89.2836760743762,108.94465708057056,3.0322545975140645,3.09,2757.78162226425,2731.24586033743,0.9774318409844899,0.9991774663478474,42.50800965485802,24.60198822554777,3.013615994753571,1.0272361186862373,0.9687370870251366,16.644128819999995,passed,
2025/05/26 17:15:00,0.695438576625711,0.6702481977187642,89.20616581524597,108.82687383901437,3.032478476163361,3.11,2751.4506285932193,2740.1003934173623,0.9769765519607018,0.9989136843677329,42.354264107249286,24.420220241075334,3.0140225045371767,1.0413396955565433,0.9864822217312482,16.653010274999996,passed,
2025/05/26 17:30:00,0.6932890681842738,0.6669187879714173,87.95753507031304,107.12688877452088,3.0315683362175307,3.06,2706.9853760503215,2694.8337795198963,0.9770728108105746,0.9989642855794354,42.60978995478761,24.824742587009727,3.0392052080999217,1.0217016158188952,0.9673767522017183,16.375983909999995,passed,
2025/05/26 17:45:00,0.6937769636021407,0.6688506091725039,88.50885729932473,108.02405228730251,3.0388578065612335,3.12,2722.3416083067273,2710.2383483686654,0.9768613023536741,0.9989902230392483,42.636412467741295,24.84866184780459,3.0301839517180946,1.0447630145974827,0.9885545146734981,16.508838011111106,passed,
2025/05/26 18:00:00,0.6940319681160974,0.6667619165198183,88.29197575733565,107.52976963983635,3.0335666520665407,3.08,2717.1064948668923,2699.0198174565244,0.9769958778956402,0.9988853046746575,42.541127268782574,24.943255929136818,3.0396837923834377,1.0346810081701194,0.981387887971307,16.430180164444447,passed,
2025/05/26 18:15:00,0.6926479207053808,0.669721839724033,88.14415551499684,107.7657320954382,3.0405243122929093,3.1,2707.767682321255,2707.3243705305376,0.9767947897626024,0.9991171563479437,42.821685146577444,24.75600102273881,3.0310723953212313,1.0474013035106684,0.9882097140692073,16.464719039999995,passed,
2025/05/26 18:30:00,0.6944334261963072,0.6669574862733332,88.33637679918546,107.72790747148785,3.039209931042581,3.12,2717.7320900432037,2694.705179256288,0.976873521734592,0.9988883135591947,42.54007202362896,25.188213701509973,3.0346159730641316,1.0360067612910429,0.9832775566102377,16.449533100000004,passed,
2025/05/26 18:45:00,0.6924095035366935,0.6671544662595645,88.76634111732234,108.08471764476731,3.0358934511522646,3.11,2732.2020536572004,2694.5101306632564,0.9772582157532929,0.9989926354493791,42.649036478310286,25.283731363919077,3.048787338834812,1.0222915592731492,0.9682678157734995,16.474919981666677,passed,
2025/05/26 19:00:00,0.6958212653249246,0.6660831725414995,88.78383186749372,108.08317286723913,3.031629425280866,3.11,2737.3673704683038,2705.4195423902365,0.9770540002172995,0.9987305853467157,42.266037966139606,25.096727403726582,3.034129254820664,1.0205916972887712,0.9720178256872984,16.500512960555557,passed,
2025/05/26 19:15:00,0.6967611823929175,0.6654103111506858,89.05056034434118,108.3266943974419,3.032091839832068,3.11,2746.8278394099925,2706.249415526459,0.9770325638263755,0.9986256190879038,42.1442863614252,25.234739101899926,3.0343807707955923,1.023836057349214,0.9774824147624323,16.53423104666667,passed,
2025/05/26 19:30:00,0.6970582681599046,0.665874589344155,89.13718578361119,108.50900534614769,3.032669389774038,3.11,2750.0762104461955,2710.6155082301148,0.9769990790497558,0.9986275107119145,42.11783582687305,25.205330401012624,3.0301897979555883,1.0256741555963331,0.9792890209206947,16.56047262222223,passed,
2025/05/26 19:45:00,0.6952168427150429,0.6678733039873582,89.3588909506746,108.8730367792695,3.032101318575452,3.11,2755.651536211198,2722.15467634749,0.9771297584983969,0.9988082616426123,42.316278941336456,24.969889105095938,3.0326894301713274,1.0274071058576086,0.9766599670298859,16.609263440000003,passed,
2025/05/26 20:00:00,0.693098213391276,0.6698399652017282,89.49484490644157,109.16586674735201,3.0386258039669944,3.12,2755.012515563264,2724.4170276777095,0.9771045277562095,0.9990153269776406,42.62209609902164,24.971808963872263,3.036268393352392,1.0422630945228728,0.9859461097394965,16.649936001111104,passed,
2025/05/26 20:15:00,0.6911521721787348,0.6715623842839316,89.78627990578234,109.49656405431352,3.0374793349352154,3.11,2764.101398389903,2733.405719198267,0.9773265236162323,0.9991916703454803,42.792581785881396,24.78559508740542,3.039506078924121,1.0376816371837985,0.9774128823098437,16.698564263333328,passed,
2025/05/26 20:30:00,0.6939812223890139,0.6704691853241438,89.93208177347103,109.56815048818544,3.0371024713760146,3.12,2770.345503931617,2741.2576210818684,0.9770736273485495,0.9989468354996628,42.513434992290584,24.71843917273488,3.030887534931293,1.045241552069882,0.9892900027970216,16.739303472222222,passed,
2025/05/26 20:45:00,0.6942782199666531,0.6700344658881829,90.25490895128543,109.79231752645971,3.0378221495053093,3.1,2780.0278619606443,2743.6905907690075,0.9770688606569798,0.9988754124762151,42.474313254106775,24.78170471382882,3.035305473953899,1.046361070294377,0.9914731965286455,16.780074263333333,passed,
2025/05/26 21:00:00,0.6948506438905357,0.6680318811676815,90.0911255136656,109.4483617984457,3.040312867098637,3.12,2781.638790619684,2714.899314885926,0.9773143903190203,0.9988413449754313,42.28422026861205,25.449805431318726,3.0288656926342092,1.0329009592369118,0.9816444338297784,16.71119552666667,passed,
2025/05/26 21:15:00,0.694925798267,0.6695160647886689,90.19915223049331,109.54544184960481,3.0337225682422626,3.11,2782.269289157977,2744.57090636358,0.9771731513534739,0.9988247637028098,42.337352271680864,24.65142371518179,3.0300911979689586,1.044512850674797,0.9905803628978824,16.766899832222226,passed,
2025/05/26 21:30:00,0.6961313601641425,0.6684870926580735,90.15687488284586,109.48249791145585,3.040609233132825,3.12,2783.7047755342073,2726.939662346896,0.977117058915713,0.9987615878332524,42.19422940318641,25.17471286359045,3.020041692739694,1.0512597268734052,0.9997067871639586,16.75571635833333,passed,
2025/05/26 21:45:00,0.6943064852079545,0.6685599574980216,89.89615682398161,109.1092556888825,3.039567650994621,3.13,2775.3756767021578,2716.5755973123964,0.9773285992189198,0.9989065774411949,42.35380508562186,25.21507408239454,3.025953005482681,1.0376210927628704,0.983884626468552,16.693157433333333,passed,
2025/05/26 22:00:00,0.6951346563374949,0.6687516195951481,88.60700688745739,107.7568811693271,3.0359337685376064,3.15,2731.552508069344,2717.443730947833,0.9769334873373401,0.9989126707018202,42.41589009434299,24.549280973576995,3.014535137232167,1.0503393094259035,0.9943619003370561,16.542791686666664,passed,
2025/05/26 22:15:00,0.6907154250842453,0.6708978499372081,88.47414843830653,107.5790268086795,3.0308346321712536,3.15,2722.876000183421,2724.901069122235,0.9772599004383831,0.9992551025030273,42.882310997204065,24.05874889963748,3.032126285749516,1.0485959752241045,0.9841868873198695,16.511311409999998,passed,
2025/05/26 22:30:00,0.6907518552969125,0.6647056664922527,84.88594956122364,103.23951927350073,3.020543602434068,3.05,2610.2094000916895,2651.7488381439066,0.9771154134504995,0.9992642960213894,42.941056853480056,24.010980387718,3.0304504284925615,1.0162066027132572,0.9572794381684059,15.893974292777772,passed,
2025/05/26 22:45:00,0.69002752206052,0.6650140692124282,84.91129497592271,103.40158899984038,3.0388829248049096,3.12,2599.97300130011,2636.0466459594136,0.9766384370071759,0.9992974234953491,43.2490551124566,24.59009329183857,3.0394223121853945,1.0461523404151984,0.9842575837562189,15.911650699999994,passed,
2025/05/26 23:00:00,0.6880001989303066,0.6662340044654087,85.07739313417176,103.64940407808683,3.0446773134871608,3.14,2605.0959295342927,2626.7119876222005,0.9768449207265751,0.9995015223072878,43.43510826501015,24.906186459095395,3.0404696783062923,1.0532474379107766,0.9871198200391462,15.92916687388889,passed,
2025/05/26 23:15:00,0.6897258039806501,0.6641204798914035,85.4909273735532,103.75849216433359,3.035446785824116,3.12,2629.840141685114,2623.594999697213,0.9773067044016147,0.9993250889826462,42.997835339821805,25.10254564259873,3.034489274249615,1.0237706414485757,0.9642339051439405,15.946522814444444,passed,
2025/05/26 23:30:00,0.6900127097440647,0.6662301268505746,85.20350217572921,103.62744750116568,3.0339465180683804,3.13,2616.0440885891608,2648.146769165889,0.9769290014146869,0.9993664931911153,43.124279849181846,24.310019659376824,3.026130458182426,1.042602293061694,0.9791662763219856,15.971273523333336,passed,
2025/05/26 23:45:00,0.6862988012648971,0.670222277126451,85.10354014851102,103.81301928103076,3.039213303331488,3.11,2608.499148748905,2654.651442161979,0.9770172234619694,0.9997855475837539,43.59133554626422,24.03237854082109,3.023946519426199,1.053759747915382,0.9800431025209069,15.99583729333334,passed,
2025/05/27 00:00:00,0.6888801484725756,0.6814391598015234,90.68271586396783,112.39113373781558,3.0394876254452745,3.13,2791.715341253189,2800.0438815639613,0.9772858109447025,0.999762173552426,43.123053765086105,24.104603670741934,3.0089537754187363,1.121808196739234,1.0464149276384824,16.996082962222214,passed,
2025/05/27 00:15:00,0.6959840868473389,0.6821976733717161,94.57758707619897,115.71479884381172,2.9614928985662488,3.01,2963.670548750899,2976.2718966678967,0.9790382303252216,0.9990218905891228,41.32999630487047,20.845895130211574,2.9851038027488217,0.9881027540290198,0.9329171316121938,17.59109737,passed,
2025/05/27 00:30:00,0.6962860397192981,0.6954341167607416,100.06688385454348,122.84977429574607,2.9525035866751477,2.97,3151.106729744536,3178.584035034802,0.9794132321961533,0.9992450952839013,41.1093666276914,18.670826358013734,2.94792380981396,1.002538273925873,0.9424585188100048,18.688434685555556,passed,
2025/05/27 00:45:00,0.6948107120474486,0.7014189688733786,103.14359934419059,127.06220968620828,2.9516083255827876,2.91,3245.8989048239546,3306.2019690702687,0.9793706092718389,0.9994936579733875,41.34301922768515,17.576792508910447,2.9382873375661545,1.023966152484831,0.9618763824328193,19.339235489444448,passed,
2025/05/27 01:00:00,0.6944306605174493,0.704285288896731,102.64862427003222,126.91323891425269,2.9539104725810628,2.89,3223.561832020392,3322.1555602405365,0.9790282769014266,0.999624285576679,41.55792820205671,16.914402776084497,2.9309598592365296,1.0234011284407516,0.95644859141946,19.335463155555562,passed,
2025/05/27 01:15:00,0.6916599097713262,0.7013687665526857,99.62086080172993,122.9721565130173,2.9361123986518947,2.85,3124.7796653404366,3263.156174108901,0.9793167877955644,0.9997448377068345,41.82014356430067,16.149598370404217,2.9535423430587198,0.9932881938406308,0.9216872957396532,18.755697619999996,passed,
2025/05/27 01:30:00,0.6961376761928625,0.6980753736919536,99.77094780851785,122.89103942010833,2.9311784890327965,2.92,3139.197173090641,3259.0648182149553,0.9792514280345784,0.9993316835962903,41.207419075696265,16.440574264865667,2.9421863227580896,0.9980937488687341,0.9351243535520711,18.75444791611111,passed,
2025/05/27 01:45:00,0.699452931893645,0.6931195695852611,100.51994239279563,123.09992339082484,2.9301003803130077,2.96,3172.898956228778,3224.69321192674,0.9795096342405482,0.9988566396503321,40.60058509326635,17.64783200045327,2.9524241348891023,1.007365243132752,0.9543365998855229,18.745587245,passed,
2025/05/27 02:00:00,0.7053188048766673,0.6907173153163599,100.25262050203173,122.84282310430207,2.932376888898147,2.97,3167.8532765781933,3224.2099859229775,0.9789112525902504,0.9984044555100021,40.02436006994578,17.819728034274483,2.930706119780067,1.022945866177199,0.9782797883001697,18.743938583333325,passed,
2025/05/27 02:15:00,0.7041140265001751,0.6916781391293249,100.18945109528214,122.9270910080164,2.9346151887273937,2.98,3165.8276681012007,3218.313078592991,0.9790160252430785,0.9985463398800687,40.15198636328825,17.957442108556073,2.9296582156369912,1.0286417312841232,0.9813179658006376,18.73499640222222,passed,
2025/05/27 02:30:00,0.703485342816302,0.6922358447789502,100.15907416737463,123.01006938362998,2.9354805511787943,2.99,3163.937181412525,3217.8284731370595,0.9790384256260475,0.9986158889451354,40.23421793072694,17.97962722293236,2.930371111699097,1.036400048322854,0.9874863818789076,18.733548961111115,passed,
2025/05/27 02:45:00,0.7036294168748888,0.69009559181413,100.41775161378341,123.10525117586222,2.9349208582533794,2.99,3173.1295116094616,3206.778638065654,0.9791625022025663,0.9985147222871026,40.15224606075014,18.453395934775415,2.9402932652220564,1.035046808200685,0.9896020139090058,18.72452550222222,passed,
2025/05/27 03:00:00,0.7095658309635684,0.6857247240771824,100.04393796799563,122.71281033701378,2.932583101230546,2.99,3163.061915818718,3221.302071809105,0.9784987006188829,0.998047806057732,39.593685909514484,18.476422109411736,2.9204637548299606,1.044123604814359,1.0105868570468086,18.722677942222216,passed,
2025/05/27 03:15:00,0.7063420363644728,0.6880278536132763,100.21379749938764,122.97052986381188,2.9328080015652147,2.99,3170.5553954839625,3210.2144889905935,0.978969483859532,0.9983279398552669,39.843113642253236,18.583498868779927,2.9273285021080615,1.0425540977229444,1.0027133348707522,18.713572973333328,passed,
2025/05/27 03:30:00,0.7048970912559102,0.6889754185336758,100.28804543009481,123.12720524328196,2.9330008511334245,2.98,3173.546845150337,3205.418830147685,0.9791699236893474,0.9984546177856978,39.95996806074642,18.666730673071793,2.930794424261454,1.0432581788861994,1.0008137040789324,18.709511754999998,passed,
2025/05/27 03:45:00,0.7048361079566108,0.6889986365332614,100.24012843746392,122.9879352757349,2.933350142181711,2.99,3172.505459153205,3201.6410318105377,0.9791945666191983,0.9984572526007773,39.9569245125999,18.667138245902073,2.9303717665010933,1.0398376577014083,0.9970456797898739,18.69760351555555,passed,
2025/05/27 04:00:00,0.7053671963452007,0.6886019886612554,100.18007005794928,122.83339878675845,2.9338552608722552,2.99,3169.776293360547,3201.541859002081,0.9790994309724842,0.9984026406949624,39.924567426874525,18.62687840602418,2.9298513304938396,1.0376129265251073,0.9956478234354212,18.692525279999995,passed,
2025/05/27 04:15:00,0.7070706366612896,0.6876169451936136,100.0819865931964,122.6170810067223,2.931819073033512,2.98,3171.6339268034776,3202.356170219187,0.979069863696663,0.9982908954844865,39.68422236353342,18.609578880998587,2.9185041451456777,1.028884565750928,0.990054396734605,18.687385737777774,passed,
2025/05/27 04:30:00,0.7038821894242051,0.6901574250882866,100.19742607790651,122.73258546506607,2.9341444662033185,2.97,3173.536514633755,3193.7328500153562,0.9793768657778987,0.9985535226175866,40.00942847345317,18.565397396491683,2.9278555560150954,1.0308545868955261,0.9849263448565115,18.68248817111111,passed,
2025/05/27 04:45:00,0.7054722917939771,0.6891787336675348,100.04956672315643,122.45514597818861,2.9330438072226066,2.98,3171.213939560856,3194.215712439606,0.9792669474529677,0.9984329792117151,39.82608803094643,18.514884188643045,2.920152216488337,1.035543103190843,0.9919024719873174,18.67008402111111,passed,
2025/05/27 05:00:00,0.7058429139131072,0.6889146463841175,100.01320932877368,122.33102212624593,2.93308401228469,2.99,3170.9328253480335,3192.701802778024,0.9792529724162335,0.9984030383630863,39.777486472756365,18.510243589770685,2.9179502823392602,1.03684244485035,0.993595607094409,18.66507498777777,passed,
2025/05/27 05:15:00,0.6956155929729411,0.6847774596676457,93.85571607820394,115.69871531605484,2.984669555872347,3.12,2929.447091809355,2955.7972111788285,0.9783317044990252,0.9992509217289811,41.71192015511226,21.439264219956414,2.9685807949266185,1.1153269064756048,1.049132270931567,17.5655095,passed,
2025/05/27 05:30:00,0.696342627463081,0.6685063283955002,83.97541013288092,104.19166513566897,3.007083573274455,3.06,2590.959672403659,2691.5899592065944,0.9766153247228028,0.9992335620042151,42.3905363038633,23.40091348423176,2.975115679606821,1.0821166793101389,1.0259867471755912,15.88506822222222,passed,
2025/05/27 05:45:00,0.6840942486010404,0.6751264238656008,83.12886902538999,103.74693004023784,3.026849755967209,3.07,2548.691158980774,2652.2317551144265,0.9770845041317482,1.0003680103741166,43.860034133143685,23.814711610765787,3.001436148602412,1.0920568219558988,1.0107917272254903,15.742412253333324,passed,
2025/05/27 06:00:00,0.6840967811477326,0.6751664362027304,84.47877549241038,105.06255670289887,3.027008052397562,3.11,2597.3029946273396,2661.994864469845,0.9775272770324471,1.0003008518877707,43.66974588743693,24.21536936795816,3.0058845610665217,1.0918131861239313,1.0117497087291416,15.919936969444437,passed,
2025/05/27 06:15:00,0.6901127183963093,0.6743230412802732,86.99394455315027,107.63165554978661,3.022311957531649,3.07,2695.472296764939,2700.6743317649566,0.9778910499398885,0.9997771012081772,42.685430130185054,24.59147585802363,2.982299548266433,1.0800224529977787,1.0118621053459824,16.308838479999995,passed,
2025/05/27 06:30:00,0.6881765959038124,0.6773076171589512,86.93885267194966,107.71595160234752,3.01835390770739,3.11,2694.7396177881183,2718.707206083812,0.978061659786923,1.0000374308222704,42.87778509753119,23.995272862630582,2.9742842095049125,1.0781998260001127,1.0037445573822117,16.339698374999998,passed,
2025/05/27 06:45:00,0.6916836565178508,0.6738151094671077,87.5574174270803,107.97130529380249,3.0130694465468237,3.1,2724.033452842145,2714.2305321897425,0.978250632300111,0.9996469332557838,42.30461657517486,24.40295082860873,2.971309815525009,1.0624694165406816,0.9979705938639719,16.385867055555554,passed,
2025/05/27 07:00:00,0.690116536007113,0.6758875192835847,87.6650761311888,108.28670773556826,3.019388969067403,3.12,2730.975555086146,2706.1447067967956,0.9784855757306093,0.9999007474363995,42.41808854057131,24.696761905345568,2.958545633405048,1.0483413387227647,0.9805491114028372,16.416780942222225,passed,
2025/05/27 07:15:00,0.6926560743572261,0.6734704491550645,88.18988109541755,108.45024003276431,3.00941486934989,3.1,2755.753617750959,2714.751718649754,0.9786963931372743,0.9995932128296202,41.964330099940405,24.63150009916803,2.958373056388813,1.0335438412995093,0.9727138254971623,16.463020102222227,passed,
2025/05/27 07:30:00,0.6932120030895979,0.674498031641082,88.15159706338602,108.47620814534017,3.0091978953137257,3.1,2753.9764157488244,2727.214437880949,0.9785409273803914,0.9995970427505,41.956890025470926,24.29875090744966,2.950247029435545,1.0402299901511018,0.9781478827369027,16.49398798055556,passed,
2025/05/27 07:45:00,0.691712726321834,0.677155328055516,88.05915443614738,108.62292349729154,3.0162255878968973,3.12,2745.5170327426604,2734.576226930959,0.97834376473593,0.9998085548564964,42.25833304916638,24.09190179349612,2.945584396151034,1.0598511492178795,0.9912856307903315,16.52919751388889,passed,
2025/05/27 08:00:00,0.6901054793299735,0.6762973288259307,88.6077818456411,109.03960070192014,3.0204271340758986,3.12,2766.0469579539927,2715.212389403811,0.978765359331536,0.9998817931061081,42.292983463021976,24.8081667289689,2.955354242531529,1.0383196030780335,0.9710625504729313,16.555744461666663,passed,
2025/05/27 08:15:00,0.6899660350102361,0.6792429358156199,88.26798629036398,108.8155957852773,3.0120084734035504,3.13,2752.9290951347593,2752.37500963246,0.9785506731019679,0.999985142248686,42.40977830948051,23.584175851391212,2.9446249714633193,1.0513035914519713,0.9784539203159863,16.582022612222215,passed,
2025/05/27 08:30:00,0.689785086938404,0.6793957510471379,88.46331562639473,108.98806200374825,3.014112613268482,3.13,2760.2356306261977,2749.9389913613136,0.9786228773616943,1.000004029063833,42.40251831794422,23.732216352625016,2.9434452156660296,1.0561021120911462,0.982663909651744,16.60828682944445,passed,
2025/05/27 08:45:00,0.6901493490616301,0.6794200734342856,88.64435098867584,109.14271796438558,3.0148866152545066,3.13,2769.595817339746,2747.871084787551,0.9787318371056863,0.9999987170471701,42.30202757417626,23.872921367838305,2.937101465342577,1.0579619804664846,0.984956337536459,16.634537113333337,passed,
2025/05/27 09:00:00,0.688009636934716,0.6798234241553305,88.91087649900217,109.33758570721618,3.0186901475020527,3.11,2773.796404792621,2743.003242160437,0.9788433941696328,1.0001131974580288,42.551682578490244,24.043960289299235,2.9518092933394935,1.0515576935722932,0.9760909193969124,16.653508739999996,passed,
2025/05/27 09:15:00,0.6886052855644631,0.6809919441453294,88.86309913901604,109.35155865469456,3.0166332879410187,3.14,2772.257558320732,2759.4899027889433,0.9787050185875761,1.0001178687567724,42.53067104175514,23.58559579061305,2.9426972916890155,1.0691737757966835,0.99141583438645,16.687253531666663,passed,
2025/05/27 09:30:00,0.6894488125893963,0.6801120130353776,89.05905086130339,109.40925420371484,3.016619827218038,3.1,2780.5085636517206,2757.4594303927083,0.9787329177237317,1.000018618165708,42.39993168402426,23.713939647856346,2.9420816340620033,1.0650930801623475,0.9897479025563928,16.70594405333333,passed,
2025/05/27 09:45:00,0.6904690014732614,0.6804148530276986,89.01566759815672,109.43648142533691,3.0224289810259903,3.13,2775.236969124769,2760.83993404646,0.9783849672850032,0.9999578504482812,42.41413896416932,23.684517881083845,2.9371281067178354,1.0851476504916762,1.009043540939587,16.732399273333336,passed,
2025/05/27 10:00:00,0.6889064391199948,0.6815016617904254,89.16194415732592,109.57944939436057,3.0239838508313635,3.11,2776.8312149232224,2765.0576931487535,0.9784311403448397,1.0000741501961952,42.611671189532125,23.573527796722935,2.943516846601865,1.0937048077877936,1.0136443985437718,16.758582561111115,passed,
2025/05/27 10:15:00,0.6888329612165439,0.6807955272150151,89.38428499073011,109.63099452446008,3.0213792524665273,3.1,2786.0578874443254,2764.296397377714,0.9785978912983541,1.0000323385549947,42.547047674448976,23.62362996295198,2.947932923783896,1.0799611595540919,1.0017475808644762,16.76972528,passed,
2025/05/27 10:30:00,0.6875709246114149,0.6801588698237044,88.82908590068351,108.92857626218145,3.0251413188091996,3.12,2759.6907334665725,2752.764711060416,0.9783558808192151,1.0000751946697461,42.83094374014609,23.594386431031708,2.9620857536637417,1.100281531521519,1.0185872103064015,16.67595673333333,passed,
2025/05/27 10:45:00,0.6885149795183826,0.6783995698100685,88.28899306540174,108.18497498708773,3.027111202405421,3.09,2741.3310134153467,2736.4891649415613,0.978175564742694,0.9999770546111766,42.7802987713015,23.753185976877315,2.9614972199170357,1.0892707394146701,1.0106458985825304,16.58197082666666,passed,
2025/05/27 11:00:00,0.6883739964352174,0.6771824331704988,87.82215076282635,107.54507110303717,3.0292577067277957,3.1,2723.43823294963,2721.966722942142,0.9780505738977484,0.9999539509105309,42.85539841204794,23.871499469887034,2.966802089995339,1.0866083008700147,1.0086798087349962,16.495534928888883,passed,
2025/05/27 11:15:00,0.6884677082081837,0.6761286163347985,87.25991229827032,106.77261874209674,3.0253447222997583,3.09,2708.9105143847332,2710.017217219721,0.9781616052841715,0.9999634954351857,42.79306783023079,23.826644692011147,2.962315805522487,1.07912903615908,1.002316075010548,16.394124413333333,passed,
2025/05/27 11:30:00,0.6846971367821056,0.6795759027080491,86.3886301882309,106.1608998522636,3.026915870352479,3.08,2671.7414260582536,2715.9276206429436,0.9779975645152336,1.000369546716903,43.3842664351468,23.160455563518173,2.9658529845259953,1.087875492473218,1.0006423155097033,16.30802094166667,passed,
2025/05/27 11:45:00,0.6863647695252939,0.6762333688903811,86.11284072818033,105.61639929345729,3.022371418822873,3.1,2666.530772721762,2698.196738602761,0.9780643097514914,1.000147820422364,43.12645870557542,23.493883417898115,2.971076448326629,1.0763181671143833,0.9960289543008245,16.2141991,passed,
2025/05/27 12:00:00,0.6854153846924443,0.6765204842418638,86.43514192352255,105.99612111304957,3.022897718782955,3.09,2672.731754935592,2704.1171277353474,0.9780614358461807,1.0001609953429977,43.258060352032956,23.492298175917426,2.984487908796085,1.0898633265192605,1.0075045804509168,16.25366422166666,passed,
2025/05/27 12:15:00,0.6882637033168922,0.6731574918459651,85.42570691742674,104.90959025267107,3.0313323130927516,3.12,2634.9399728282046,2674.251575257496,0.9774108572314525,0.9998975031537886,43.15270911876252,23.984031276319495,2.9831165685764214,1.1006901636650797,1.0247069733528957,16.093923896111114,passed,
2025/05/27 12:30:00,0.6883441986064461,0.6760465240835654,88.0943575765505,107.8223092320254,3.019626289784415,3.03,2732.8894889165813,2730.56264926913,0.9782451977095402,0.9998508667932512,42.77297345085077,23.76366135420595,2.9828325550529717,1.0841632058101829,1.0087215729946333,16.49758370944445,passed,
2025/05/27 12:45:00,0.6867466404660012,0.6788110978021921,87.97916049725325,108.16518872373133,3.031977235241237,3.07,2723.758198027869,2726.1438355160217,0.978036827947437,1.000102935935515,43.086026538386484,23.9874004729172,2.9757458203959555,1.0850485035829425,1.0045833397776194,16.5239789,passed,
2025/05/27 13:00:00,0.6927640306906457,0.6735764282263147,88.21932583113087,108.07167034909847,3.025078316866787,3.11,2742.676141388656,2715.9437578558814,0.9779958949664828,0.9995127878428676,42.26839183597005,24.48940277755159,2.965951039997734,1.07168666054124,1.0065703988573405,16.51275269722222,passed,
2025/05/27 13:15:00,0.6890021892677831,0.6760574810133776,87.96574575108123,107.98148792554936,3.0237596092337258,3.07,2723.150039157931,2731.3059678869067,0.9779031624488335,0.9997907185587104,42.83392694962975,23.86288376091794,2.986686469486936,1.0876413077883087,1.0134568173985359,16.492963764444447,passed,
2025/05/27 13:30:00,0.6884008891128274,0.6768998697493557,86.7834089500825,106.96576650897302,3.0236927258947293,3.1,2684.3091264650775,2720.5615500197473,0.9777331440780933,0.9999702624174559,42.99216427526205,23.61421737614382,2.9742895510514042,1.0871313486391365,1.0103873130080292,16.34266814888889,passed,
2025/05/27 13:45:00,0.6864852504593878,0.6771431516597122,86.2649848332716,106.50809598302466,3.0275828757626564,3.09,2660.769408259369,2708.5005981221284,0.9776027499651423,1.0001105686384286,43.312123822456016,23.673928202609584,2.9860608004554385,1.1010164559792042,1.0202693103361469,16.255909926666668,passed,
2025/05/27 14:00:00,0.6835757052573251,0.6780075693522498,85.79282189297868,106.10306017327483,3.0302189732319356,3.09,2636.9523998363366,2701.4159753749786,0.9775157546156187,1.0003164794267336,43.745220327504875,23.571684402499557,3.003492046525658,1.0995575557339181,1.0138258534078293,16.17642513666667,passed,
2025/05/27 14:15:00,0.6853709504218417,0.6750129880489791,85.56435261254563,105.67927503997491,3.02709229085168,3.06,2634.150746071826,2683.5427537204646,0.9775859012922707,1.000113723271838,43.47139924928801,23.969681399550133,3.004453503879096,1.0830003401667525,1.0045572695426974,16.097148998333335,passed,
2025/05/27 14:30:00,0.6859291662694788,0.674612971034464,84.86798349836157,105.04464672816297,3.0293651519058753,3.08,2606.743455322378,2678.1976947821436,0.9771946051073042,1.000083003422466,43.564904975049615,23.83689569181221,3.004117604416797,1.086787781785798,1.0087891633754171,16.010016549999992,passed,
2025/05/27 14:45:00,0.6821629375826656,0.6771735530797975,84.1337725356976,104.50006553895336,3.0297834044456438,3.1,2577.3607276594576,2674.852557798317,0.9772247392982635,1.0004604821609233,44.05972977743795,23.469567043300597,3.0105354202888917,1.0893547707633622,1.00271938139142,15.913068648888894,passed,
2025/05/27 15:00:00,0.6832073874853963,0.6755328056774929,83.68509443502482,103.99000915950806,3.0295386805380953,3.06,2559.6657759993077,2668.2253854028663,0.9769444211820468,1.00032715323286,44.03875291883189,23.472690535330255,3.015939546433495,1.0823928171324186,0.9993957905155342,15.838098491111111,passed,
2025/05/27 15:15:00,0.6826973421667926,0.6745295454856103,83.43176228953013,103.66191499059529,3.026452105406547,3.06,2553.239993290381,2657.6554680410745,0.977107482618739,1.0003476390405457,44.03787954773502,23.60225803993165,3.0206135589982437,1.0690083542034081,0.9876232272322002,15.770525540000001,passed,
2025/05/27 15:30:00,0.6827620960456624,0.673403232958944,83.08357074827273,103.27944881956138,3.025736965048666,3.07,2543.429859966535,2643.802488409568,0.9771585481011321,1.0003385721972449,44.0074948116593,23.824417703386512,3.021683517544151,1.0604848512518557,0.9811793921727247,15.695200662777774,passed,
2025/05/27 15:45:00,0.6841926205922676,0.6713018270398823,82.55814229600541,102.663313168099,3.0265181455639416,3.09,2526.0673781844725,2628.3861146954996,0.9769484115548899,1.0001967481968268,43.904879734187666,24.0434766908834,3.0218775122707626,1.0589427251423125,0.9837922241738057,15.600047026666674,passed,
2025/05/27 16:00:00,0.6841649210673663,0.6693577626861019,81.77448488158583,101.72107658542886,3.0228448525546607,3.07,2500.293437397604,2612.710923468399,0.9768915872597195,1.000169180340733,43.93280767928043,24.041950407799717,3.0273383038879276,1.046561069892087,0.9739060247734497,15.45581891333333,passed,
2025/05/27 16:15:00,0.6823272104851369,0.6691471853102187,81.29751702052518,101.21847048112711,3.0201273011071375,3.09,2482.6646295629994,2604.5486800036297,0.9769766598862162,1.0003000096498076,44.142866563688465,23.9590671432191,3.0377335827652345,1.0387185814685929,0.9643520952336025,15.364031802777772,passed,
2025/05/27 16:30:00,0.6836053384026998,0.6673508944172558,80.81431998939283,100.65093970989868,3.0187320127854793,3.08,2467.0975575463117,2594.5667018387444,0.9768048257916684,1.0001744344964347,44.04467895751389,24.027419660393342,3.037704298749535,1.0327929078489055,0.9622454100250709,15.279807937777772,passed,
2025/05/27 16:45:00,0.6844450744160248,0.6656104389424151,80.32825779974578,100.08103684927495,3.0180534194256956,3.09,2451.990013724998,2580.4086892189193,0.9767113153257855,1.0000901926711456,43.97190103120509,24.201387166003236,3.03814772890969,1.0293525105595585,0.9620458315638976,15.188048113333325,passed,
2025/05/27 17:00:00,0.6846455236754303,0.664047339462886,80.10675526194046,99.76163547296112,3.014718656447955,3.07,2447.770214262087,2568.123409617015,0.9768683039219875,1.0000453270899174,43.87817549881943,24.417974974051294,3.041135148409112,1.011727430007744,0.9477858272546829,15.121508086666669,passed,
2025/05/27 17:15:00,0.6841190892415145,0.6653861964824147,79.31451490889273,99.16727366131397,3.0168456531238967,3.08,2415.497834699054,2572.4651041467287,0.976406920418809,1.000162227897238,44.144324389308814,23.94118117341202,3.037819126355122,1.0289925300815053,0.9613707670772312,15.047914309999998,passed,
2025/05/27 17:30:00,0.6830981136501737,0.6638529582030189,79.18797542139131,98.92357302760662,3.0150024171818015,3.08,2415.0152231908146,2551.4434048356916,0.9767739185992341,1.0002047509249887,44.12558793924513,24.420757587532353,3.0457738288338483,1.0045279531402047,0.9393635367403738,14.97388476833333,passed,
2025/05/27 17:45:00,0.6855668643335102,0.6608719322006774,78.90205409293937,98.4157404543903,3.0077124250769063,3.07,2408.2063892366673,2548.2058229658537,0.9766688845694318,0.9999254797603351,43.83942182832134,24.36425290155419,3.0479491634237164,1.0008150040711794,0.9421870414490848,14.90746259444444,passed,
2025/05/27 18:00:00,0.6843370154846036,0.6618391802820395,78.29802784178341,97.96508495622527,3.0111153072482084,3.07,2384.798479503788,2541.3696176220324,0.9764769790496751,1.000088134339069,44.085666955863694,24.276180740299157,3.047065079578899,1.0014195419168046,0.94004960235836,14.833260163333335,passed,
2025/05/27 18:15:00,0.6874721829181889,0.6555039650859172,77.7711286098511,96.95733475735308,3.007520490270679,3.08,2370.8213221058727,2507.5154185993038,0.9764053258507215,0.9996556682199612,43.6957557481385,24.96263900262164,3.0596955805162813,0.9881553308064491,0.9385430936022457,14.671697706111102,passed,
2025/05/27 18:30:00,0.682631013991237,0.650629241451443,76.72166468443054,95.59320312041348,2.9899782666516073,3.07,2358.013068808777,2491.344058278229,0.9763062138765825,0.9992157834426515,43.63586929862553,24.938632858318527,3.0656915725686957,0.9822554999950504,0.9333605760294378,14.499472417222224,passed,
2025/05/27 18:45:00,0.6859509160385536,0.6545379154510197,76.23522084915693,95.50641785413637,3.000615484077019,3.09,2322.911541691553,2504.016736920759,0.9758383799571886,0.9996099698584253,43.89328200044872,24.35239243702469,3.0534377549799383,0.9985412401006594,0.9474916786205214,14.483755733333334,passed,
2025/05/27 19:00:00,0.6766171773535431,0.6548455679903408,74.96682952858721,94.29474206376611,2.995239150607881,3.12,2287.6194551057383,2486.597772029553,0.9758392050206576,0.9998925000732141,44.622503986543485,24.139519576093175,3.06899380515283,0.9979472847743176,0.935555045071611,14.299922352222223,passed,
2025/05/27 19:15:00,0.6757000811179066,0.6461418244500385,75.26138250125082,93.93039414394791,2.965196370584662,3.03,2326.7171470092144,2495.6786075321347,0.975842716005098,0.9987651130120012,43.87323389317854,24.11791835922708,3.085493351638953,0.9999274827017584,0.9477293716810193,14.299350388888888,passed,
2025/05/27 19:30:00,0.685561745120301,0.663496045367324,81.8564698013688,102.20032567898234,3.028645679811344,3.11,2499.684136229066,2562.8064038622424,0.9768997185730847,0.9998172704581535,43.74140895901536,25.90301642172138,3.066241482565576,1.026310307085499,0.9672802407438796,15.332490103333342,passed,
2025/05/27 19:45:00,0.6899181179053695,0.6616601272489421,82.81305893193645,102.85890057882939,3.007301340210519,3.09,2548.4789744562895,2592.1830643557864,0.9774571627679879,0.9994304649167712,42.90500334598867,25.48435198449263,3.047202304462957,0.9856567355108641,0.9367240853033131,15.459519838888895,passed,
2025/05/27 20:00:00,0.6940127383614724,0.6606691741040049,83.08837990533948,103.09635354831799,3.0053842168847273,3.11,2559.242786192663,2610.586499763133,0.9770783018828266,0.9990905665403237,42.50696895605643,25.227199113899417,3.033706132098276,0.9879178716713107,0.9447870851598729,15.537323339999988,passed,
2025/05/27 20:15:00,0.692343484922354,0.6639207069627545,83.26438712170227,103.55146786077513,3.0091450637857924,3.11,2560.0218311022095,2629.2531748834995,0.9769490028889128,0.9993029929640691,42.79543325842478,24.827303617871145,3.031124390901685,0.9989667000288683,0.9495899065067365,15.615281268888884,passed,
2025/05/27 20:30:00,0.6921554819118764,0.6640907455441231,83.87209387044983,104.15978239664518,3.0126768882348247,3.1,2577.6195758124345,2634.1974524206967,0.9769662706844946,0.9992634503084217,42.813704851154974,25.001134644252442,3.0383570458496654,1.0232548295524582,0.972670950829412,15.701520706666662,passed,
2025/05/27 20:45:00,0.6901580593051378,0.6670773481899156,83.89467837433752,104.4271794536556,3.017089085261013,3.09,2571.6283845340936,2649.184009790157,0.9767878169655929,0.9994846938037749,43.16613274468073,24.610779380869648,3.0397602872305476,1.0348658635803547,0.9775432225039953,15.75165609111111,passed,
2025/05/27 21:00:00,0.6932440881076845,0.6635433526997708,84.26856008348317,104.4623852851071,3.0130141337936083,3.12,2593.2576419459556,2636.240649389897,0.9770273350624384,0.9991565541826701,42.63627006664356,25.138002974361346,3.0346942189125445,1.0187774308846418,0.9704943219250622,15.75655226444445,passed,
2025/05/27 21:15:00,0.6958605101038499,0.6616680539048831,84.43565066622634,104.47649666828842,3.0123311647369038,3.1,2604.457825545291,2630.3311147114873,0.9770364690301956,0.998931285514203,42.268459938996266,25.418363535170215,3.0248573782347528,1.0029301726627904,0.960766829557736,15.768917865555562,passed,
2025/05/27 21:30:00,0.6923203088619942,0.6619166153748836,82.89613765264973,102.70349128560615,3.0047122169141858,3.05,2548.5738396160746,2619.5494617795207,0.977009682416382,0.9992211064876256,42.77176219890666,24.696432560688887,3.038855197930826,1.0050998859713867,0.9565050598281261,15.52872322222222,passed,
2025/05/27 21:45:00,0.6877923848354913,0.6599233309804692,78.4046026304026,97.88006051781879,3.007176983153155,3.09,2387.5799019259375,2555.837060210856,0.976098141019153,0.9997312930568786,43.78395790480385,23.946690888016892,3.045018169452516,1.0164593029529436,0.9602339384873556,14.86572970666666,passed,
2025/05/27 22:00:00,0.683678337433645,0.6602476368573756,78.07429117442416,97.46703740107664,3.0134004313869025,3.1,2373.6934389375333,2528.433241245825,0.9763953819834342,1.000046303876245,44.20789398140923,24.420474594213363,3.061336967985249,1.0135710450720963,0.951931372049993,14.772070652777776,passed,
2025/05/27 22:15:00,0.6876264631390102,0.6571503293085438,78.95664033393591,98.13089136277955,3.0129855398280534,3.06,2407.71386048922,2528.2755534319667,0.9764431239616491,0.9996055790312236,43.65877197064995,24.968795635668144,3.060531206226435,1.0129016713509698,0.9602210804591728,14.872064728888883,passed,
2025/05/27 22:30:00,0.6848821809898087,0.6608256379770724,78.99886444634808,98.44205488248987,3.017387230872024,3.08,2403.2262423266393,2543.199712649845,0.9763578778912516,0.9999119404280827,44.06323424048479,24.55039824926389,3.060483731743928,1.0276203695916422,0.9662548102526509,14.925282515000001,passed,
2025/05/27 22:45:00,0.6847437189883797,0.6610987042347416,79.42250331931916,98.83861177357363,3.0160855392526984,3.08,2417.160714792288,2551.53438481752,0.9764663157482949,0.9998889002089033,44.03584620231833,24.503592679968083,3.0643322836158373,1.0305175994968658,0.9685959905334078,14.986009438888887,passed,
2025/05/27 23:00:00,0.6832376859794752,0.665947739790758,79.09315683963763,98.96068293794892,3.0228620647223314,3.09,2399.62059038814,2574.0048253366604,0.9760218382663732,1.000201321084307,44.422862293394964,23.77672984632281,3.047546477566112,1.0613204366234474,0.9893422396672633,15.034583593333336,passed,
2025/05/27 23:15:00,0.6820296937478141,0.6647629175299956,79.69486056722442,99.34282728284091,3.0210689610553616,3.07,2421.140848406215,2566.791185412089,0.9764691725399803,1.0001826495816752,44.39593787207002,24.178504874422234,3.064159448281748,1.0510140723987824,0.9799020930080549,15.06888664722222,passed,
2025/05/27 23:30:00,0.6860349805790545,0.6615190707923099,80.17886962837471,99.59385958930766,3.0203470179260647,3.08,2443.917268592801,2559.0002743200007,0.9765031464230727,0.9997850870372776,43.847218416645205,24.72495703125262,3.056904932387655,1.0392259159427113,0.9780020647608154,15.110547081666676,passed,
2025/05/27 23:45:00,0.6888062529429544,0.6537214358510511,77.94008164309724,96.48738049278614,3.0022721560130403,3.04,2374.5510820926816,2522.988143507133,0.9762381017151024,0.9994188487570799,43.58765626892687,24.326871798365772,3.065650043370872,1.0144090025991934,0.9653388217250642,14.703745649999991,passed,
2025/05/28 00:00:00,0.6862169588137033,0.6624793905648767,80.77676800481,100.0134908971979,3.020806444160737,3.06,2459.3277912651547,2582.6082965107394,0.9763513839063587,0.9997131212566357,43.887422589644544,24.254636155969926,3.060876403165676,1.072749546980818,1.0077787491823305,15.230713024999995,passed,
2025/05/28 00:15:00,0.682709775921506,0.6675739580502204,80.68863275360894,100.45831168751694,3.038744747646977,3.06,2451.5091815882142,2575.4135504765136,0.9762673329100101,1.0002133347348712,44.39021761365668,24.525599323759156,3.0462206033756303,1.0833693699822,1.0071131162899125,15.275535048888884,passed,
2025/05/28 00:30:00,0.6838833314070538,0.6627057215999378,80.08073313307466,99.22029625013671,3.0242971754377503,3.08,2438.496587405847,2556.864694998534,0.976568143455713,0.9999791961426849,44.10770603751677,24.513790668176757,3.057137787971144,1.0511398019179206,0.9836476298614747,15.107457016666668,passed,
2025/05/28 00:45:00,0.6861791282340678,0.6607596048234498,80.04550374957124,99.03845958231746,3.025927290159037,3.07,2439.706507352432,2547.8761719121126,0.9764364410896261,0.9997668014120836,43.85629197859143,24.796519479823527,3.0515831767653805,1.046785154771256,0.9846354288999343,15.092062541111114,passed,
2025/05/28 01:00:00,0.6866533535464378,0.6610150456031237,80.55202369187451,99.55813003298772,3.0294545839594833,3.08,2456.9624460144905,2550.1947323713666,0.9764836389540548,0.9997190963565447,43.772451575065254,25.01846591639796,3.0497749878200326,1.0489025127851046,0.9871056367847852,15.168955266666668,passed,
2025/05/28 01:15:00,0.6847479335497854,0.6636961630729477,80.37729836739727,99.55803939347093,3.030544901365722,3.06,2448.229722612621,2561.4560514401455,0.976431627644328,0.9999593531662465,44.04996693071534,24.58017405347465,3.0456505307792914,1.0626787609475759,0.9940756699327391,15.182077680000003,passed,
2025/05/28 01:30:00,0.6847058157362709,0.6628392188181792,80.34239470495504,99.37129037863625,3.027960646817375,3.06,2449.06336343217,2556.8957347552455,0.9765667481264136,0.9999355794638928,43.99835128975938,24.623033727454295,3.047878692775581,1.0536715497309674,0.9864277029915791,15.157847148888887,passed,
2025/05/28 01:45:00,0.6843094391781921,0.662314564386081,80.25920113276095,99.15705123112417,3.026801149989465,3.07,2445.9288768177107,2553.948698756826,0.9766086247305582,0.9999362366657862,44.033632084933124,24.593712767299046,3.0526178058713507,1.0527672573961373,0.9854158863873789,15.133635195555547,passed,
2025/05/28 02:00:00,0.6815557250567713,0.6660445972043786,79.69515166130377,98.90350614788629,3.034261897032434,3.11,2420.3971210464624,2559.2928582894997,0.9763221866450835,1.000300104512435,44.52001271016088,24.160918367687117,3.0460246631390993,1.078936896121371,1.0012752277645773,15.109683563333338,passed,
2025/05/28 02:15:00,0.6854443770884902,0.6614637909577568,79.84278099841717,98.6182878928069,3.0283015074348607,3.07,2433.924902448117,2545.188256522676,0.9764599269130432,0.9998781896830219,43.94480699513095,24.620302427653673,3.0429108607881683,1.056557804716929,0.9908145429179426,15.078255885000004,passed,
2025/05/28 02:30:00,0.6837134236982602,0.6613001082427828,79.8638424975738,98.50146490225325,3.0258278666073433,3.06,2434.7770360952663,2540.424707320948,0.9767231643210752,0.9999783886553286,44.06482310944337,24.64070329569725,3.0529796991983855,1.0452746918230738,0.9781051173391078,15.054104077222219,passed,
