datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/28 02:45:00,0.6845199889159662,0.661989931197345,79.51695235128524,98.18485531249647,3.0241109656058893,3.11,2424.141540465631,2548.379449788616,0.9765371246001626,0.9999845223060637,44.035767106001366,24.238869280240266,3.0403378684024793,1.0572281188948158,0.9889713443171956,15.037455253333325,passed,
2025/05/28 03:00:00,0.6845520018413804,0.66122911479006,79.3965467084174,97.98977558230504,3.028333798827438,3.07,2419.880110912741,2535.3520035733354,0.9765056082281374,0.9999715571652978,44.04483439041671,24.550108770813384,3.041198020801667,1.055087674484157,0.98778073545949,15.006096893333336,passed,
2025/05/28 03:15:00,0.6845179120677697,0.6602616973864758,79.38862824181147,97.84420289186794,3.023742799777197,3.05,2421.8340794476594,2532.952613312917,0.9766759316383541,0.999935440534746,43.97717126317371,24.54655983438862,3.045451699939541,1.0420952231697649,0.976686033900219,14.982000586666661,passed,
2025/05/28 03:30:00,0.6829609309111053,0.662037630344444,79.07329937368674,97.7028502802018,3.026360438122761,3.1,2408.7397459311223,2533.884702644194,0.9765964564425254,1.0001331161467746,44.21876439306791,24.363462089968248,3.0429815345868816,1.0566624158854432,0.9861175653923557,14.958163091666664,passed,
2025/05/28 03:45:00,0.6843391505328547,0.6606853223144765,78.99504519702471,97.54365495169301,3.0243350169916345,3.06,2409.260447711991,2528.718851680766,0.9766075071519356,1.0000098603708656,44.03013137686847,24.493775697426404,3.039211609270929,1.047023932790279,0.980509616538965,14.934103708333334,passed,
2025/05/28 04:00:00,0.6844533617090552,0.660190685203143,78.90753562629898,97.40351059399374,3.0218379888259923,3.07,2408.69491953356,2525.4090787322293,0.976713687962076,1.000002068923442,43.9697823768329,24.519080045920703,3.038005230984112,1.0464015905120834,0.9806514546617431,14.910062902777781,passed,
2025/05/28 04:15:00,0.6854200241059286,0.6592915465391563,78.77590140864903,97.22168557085155,3.020082437744182,3.06,2405.5144812782164,2523.5828261917627,0.976656646180064,0.9999127105587232,43.86436865661516,24.51841963837862,3.0362598976379434,1.0446665253440195,0.9812830809062988,14.886280212222218,passed,
2025/05/28 04:30:00,0.6859636009032252,0.6581553143909197,78.68416251447657,97.033386721251,3.0182556499849618,3.06,2404.4754816381746,2517.2630508176007,0.9767158609158817,0.9998461690795326,43.765984464918894,24.638081945742,3.036840537907818,1.039383068146429,0.9783521892976905,14.85506513333334,passed,
2025/05/28 04:45:00,0.6825070450887745,0.6615049071414922,78.25850214138912,96.88253504839717,3.0204457142644268,3.08,2384.699907834033,2525.530527128498,0.9766463717076169,1.0002285102327704,44.25819022595499,24.145927397049785,3.03791105503211,1.0541336730843827,0.9836254923177509,14.83108447333333,passed,
2025/05/28 05:00:00,0.6842659095944591,0.6591348512842556,78.34924059558118,96.79045989839321,3.019041878309665,3.04,2392.619395670638,2512.0363568511084,0.9767822955927047,1.0000345579958174,43.96575326892842,24.590357743548232,3.036988471427967,1.0376197322983338,0.9733681588342165,14.807361115555555,passed,
2025/05/28 05:15:00,0.6859785411163091,0.657474539931922,78.29925465692148,96.62210067767927,3.0150946720684177,3.05,2395.433214494845,2507.702171548323,0.9768428652414372,0.9998778242879838,43.709570252545255,24.699150431258875,3.0323214890325056,1.0351286541243248,0.9751830544470357,14.78341737888888,passed,
2025/05/28 05:30:00,0.6846829964995984,0.6590807494915324,77.92876611144335,96.40578826862588,3.0153844574091653,3.09,2379.439269902364,2515.2905492867426,0.9766730717267413,1.0000418455753644,43.95626434365384,24.291410639881416,3.0311413803367824,1.0512244739323147,0.986571461711636,14.759492220000006,passed,
2025/05/28 05:45:00,0.7047382654105437,0.6625686713649678,88.07402841602489,106.89673326087528,2.9661174566046253,2.95,2766.2358909964028,2758.0014580910474,0.9783312144952138,0.9982034118703198,40.39277006822596,23.13463533278062,2.961502492304036,0.9851907838643578,0.9516740729953885,16.38553683555555,passed,
2025/05/28 07:30:00,0.6981068645190686,0.6683192724022712,87.08070825512736,106.8162369501156,3.000707023455812,3.06,2710.413315661972,2723.534845291095,0.9776888716466703,0.9989548933596697,41.65448476359415,23.860257553331333,2.9697762711296374,1.0719720829253363,1.0201561400460046,16.305686411666663,passed,
2025/05/28 07:45:00,0.6971130601748156,0.6713813356045252,89.63508076005442,109.63127992451996,2.9956538084435054,3.05,2803.4009384256296,2765.5494766652373,0.9785081147951602,0.9990085952524861,41.41596266904647,23.96430983708254,2.970421277681624,1.0656581808557317,1.0126454999866723,16.682647519999996,passed,
2025/05/28 08:00:00,0.6956775333145508,0.6733599255411185,90.71842484930573,110.99516661527235,2.997713262636683,3.05,2849.695818493282,2766.004670735208,0.9791841840671047,0.9992275043019064,41.30560344582296,24.521002012829875,2.9572284009005707,1.0374974028613924,0.9839796961235959,16.834259835555553,passed,
2025/05/28 08:15:00,0.6975581100226935,0.6746633947068509,90.51386172208338,111.0588265321747,2.999915501266815,3.07,2844.669433588557,2778.171741100534,0.9788830359189518,0.9992044403794684,41.175848881310195,24.264750578528165,2.9353653895623313,1.0284038209026014,0.9759173798626969,16.86804840111111,passed,
2025/05/28 08:30:00,0.6988608083769063,0.676257885409412,90.44538327536421,111.03246185415188,2.9857827653439375,3.08,2843.153183972743,2822.650449841848,0.9787291129667061,0.999123884199732,41.06006971647641,23.002224330992533,2.9281986401907445,1.0379399218737755,0.984149009795279,16.91685884166666,passed,
2025/05/28 08:45:00,0.6996598781351413,0.6750685383396461,91.03966523718535,111.6387624615455,2.991537958865158,3.07,2867.499039306093,2806.4500573931455,0.9789209482711977,0.999044260341502,40.85279436780958,23.80524353645554,2.9251161500219776,1.0266995968948165,0.9770703869239227,16.973834099444446,passed,
2025/05/28 09:00:00,0.6992444882328168,0.6750269594804674,91.53891063604104,112.07581868467574,2.9854776007627417,3.09,2889.32971012873,2812.595695592252,0.9792980524187122,0.9990467806186094,40.73300520947305,23.808631539698432,2.9273924546344645,1.0163159428760284,0.9675000153726966,17.02297058,passed,
2025/05/28 09:15:00,0.6961357486638771,0.678154552698798,91.76401307610136,112.46912671121565,2.979722680497136,3.05,2893.1643767893947,2838.925204944333,0.9795069292287223,0.9993178100211978,41.08674695429361,23.10056208513107,2.9364233082674716,1.0238549260698286,0.9675843468657823,17.080037333333333,passed,
2025/05/28 09:30:00,0.6979295804018771,0.6787240121565584,91.79365923323708,112.78380773968125,2.9885225784167537,3.09,2895.0114508261518,2836.5879303589286,0.979217746265242,0.9992801001977156,40.963341768244156,23.399835852855198,2.917979925507616,1.032193541108838,0.9773477313180078,17.129014161111108,passed,
2025/05/28 09:45:00,0.6965258165349305,0.680288515373745,92.14057638496976,113.23470469934895,2.9845571458676936,3.08,2908.118557398976,2850.2472145979405,0.9794743464971065,0.9994129083208743,41.045520152628924,23.153702494115837,2.919204671990742,1.0296737024771185,0.9720443866099194,17.186171713333334,passed,
2025/05/28 10:00:00,0.698373367817231,0.6795690650511703,92.438185885354,113.51259909027688,2.982536835635263,3.07,2921.1705588319332,2857.627184628124,0.9794346977214682,0.9992505135266387,40.7949623014159,23.15557245027577,2.9134732358228015,1.0249894441733682,0.9711007274158839,17.23547713555556,passed,
2025/05/28 10:15:00,0.6962701939367137,0.6806535932458936,92.8757754799609,114.02682153061201,2.9842340675371073,3.05,2929.879420487169,2864.815563879472,0.9795128890834984,0.9993661081274211,41.064376123870616,23.12952699806278,2.929030229792034,1.0375261414826689,0.9798860984518349,17.292726183333333,passed,
2025/05/28 10:30:00,0.6987872646603165,0.6808017332413242,92.94355718924173,114.2435394250817,2.983746914055012,3.07,2936.8164653587173,2875.2949160201947,0.9793505262596153,0.9992392079788402,40.77475528156948,23.027677331689294,2.9103162644821046,1.0418153121360116,0.9870229105573146,17.34186939833334,passed,
2025/05/28 10:45:00,0.6996405905699984,0.6807018278026451,93.35620311623099,114.71909762372799,2.9840725549611737,3.06,2956.5348804687965,2874.2405412187586,0.9795266752129272,0.9992004691338828,40.56474764446233,23.304977061907707,2.9011764447243515,1.0313284250880452,0.9789130503347271,17.399456909999998,passed,
2025/05/28 11:00:00,0.6996448157734257,0.6808652755887648,93.472728854293,114.80517562369984,2.981395913317631,3.06,2958.5105749122267,2885.184823667957,0.9794807517026709,0.9991668004269785,40.586308856399725,23.04499796750847,2.9058160347691193,1.0418756224051533,0.9887374626079448,17.422369580000005,passed,
2025/05/28 11:15:00,0.6965982852916036,0.6831945662797354,93.62610279271674,115.17662549839936,2.9860255133969678,3.07,2964.317464062258,2878.938507814547,0.9798050227345706,0.9995009348946603,40.87722172474929,23.255272424084684,2.9041572665542064,1.031452306369245,0.9728726542323006,17.448111413333333,passed,
2025/05/28 11:30:00,0.6952595998270754,0.6860148488015587,93.51723704055595,115.37875446506759,2.988671254781028,3.04,2962.861016229911,2885.3305461708137,0.9798970496746132,0.9997647023910621,41.028734952994895,23.08612218303062,2.888906794814938,1.0152518745184398,0.9528142641036703,17.478322014999993,passed,
2025/05/28 11:45:00,0.6949992014045485,0.6866850461911084,93.79009402781337,115.50968120149909,2.9773541143102906,3.05,2969.9340975466143,2918.2217156466786,0.9799317105346982,0.9997093668490923,41.05017761188533,22.20891551303233,2.898879724971728,1.026066233211042,0.9617464496633427,17.53112493611111,passed,
2025/05/28 12:00:00,0.6936447239890597,0.6881220768742308,93.89860002560255,115.77210850671678,2.982782716455972,3.07,2968.0720094092217,2921.537538291419,0.9798286378201536,0.9998394409107414,41.29578424518298,22.19730300898185,2.902800314422953,1.05495086731276,0.9856005866506239,17.567425565555546,passed,
2025/05/28 12:15:00,0.6964017751922953,0.6849931863071713,94.51589356779641,116.15843458632135,2.985707263388934,3.07,2990.260439544785,2910.6052724771707,0.9797435904089208,0.9994921376091706,40.93531382823228,22.839861501101264,2.9076899807403276,1.0613587241960607,0.9994108873283211,17.618257616666668,passed,
2025/05/28 12:30:00,0.6993137552095778,0.6838415360028703,94.61188185655095,116.19492518262452,2.9844767273709243,3.05,2998.435953536959,2914.106199572768,0.9796061630233198,0.9992699350675749,40.574441600246125,22.87287868370947,2.8946169363098058,1.0559204303451402,0.9992381354500829,17.645844455555558,passed,
2025/05/28 12:45:00,0.6967822129842387,0.6868694159262839,94.48676590692386,116.32008479568626,2.9863194669535593,3.07,2987.9218459668373,2930.1894318918044,0.9795373387962106,0.9995473255960831,40.97822120149577,22.377061123245717,2.896572337350289,1.0690605848813493,1.0046952111162808,17.673370916666666,passed,
2025/05/28 13:00:00,0.6971850343701362,0.6869064549578714,94.64933114071519,116.49150618821167,2.9868187236985615,3.05,2995.3480851846284,2930.969725653635,0.9795758374057477,0.9995290851478734,40.901096190403905,22.449777349405093,2.8923701950430583,1.0652600544139668,1.0017521564619676,17.700836999999996,passed,
2025/05/28 13:15:00,0.699729087954861,0.6831889023334446,94.9468136490153,116.68036869943049,2.9885842238226084,3.06,3011.1833743152747,2920.803606088404,0.9795741388092358,0.9993063439077663,40.52876032549505,23.182143368677426,2.8835123914791074,1.051815272383849,0.9975607205842786,17.728242705555548,passed,
2025/05/28 13:30:00,0.6988411031099009,0.6833539669178416,95.40993284621672,116.89492863245462,2.9834419428662886,3.06,3025.5462327324444,2925.745627481155,0.9797958266196669,0.9992516191020361,40.55233053624583,22.983995393702404,2.9006902470553535,1.0508529754707308,0.9956608228097594,17.75533374999999,passed,
2025/05/28 13:45:00,0.6971308582017264,0.6861024076187665,95.47143851396524,117.14796419277428,2.9859428999298485,3.05,3024.2615258178116,2935.0065768703016,0.9797975863242365,0.9994459255684465,40.802826879242915,22.684447616941917,2.900589201772207,1.0550974631838175,0.9942345977123132,17.79403427999999,passed,
2025/05/28 14:00:00,0.6988898026585779,0.6842397017635852,95.60627290498485,117.34176830292849,2.987062566321573,3.06,3032.1559694347015,2938.978713175335,0.9796992451430173,0.9993470755636419,40.591868114013046,22.977482657385767,2.8882866896465553,1.0633685122013514,1.0072215168688312,17.83615288888889,passed,
2025/05/28 14:15:00,0.6972825147243372,0.6860026320621665,95.96521538627641,117.80358339701162,2.9866731465685374,3.06,3045.3125379128555,2946.232424452818,0.9799406852701988,0.9995083990175975,40.71176446856318,22.88636789775783,2.888400428235222,1.0550868544835819,0.9959660717594615,17.894786445555557,passed,
2025/05/28 14:30:00,0.6991176095931447,0.6846433318454539,96.18255834145145,117.93076429537615,2.983851233657396,3.05,3053.574527649661,2957.7791003604675,0.979810452560539,0.999325629473038,40.50445688692071,22.79665036035676,2.8859021531231024,1.0531906916859306,0.9984117681471724,17.936984938888884,passed,
2025/05/28 14:45:00,0.6982427998282325,0.6861262376312377,96.37797194481337,118.189480379304,2.983751132018893,3.04,3058.423610636853,2967.286287572632,0.9798452286040376,0.9994049124318188,40.6165799334697,22.563499878441924,2.8878916288145873,1.0553170223047614,0.997752212840288,17.97921873,passed,
2025/05/28 15:00:00,0.6988542232286467,0.6857541413325678,96.50985450099928,118.31937432559377,2.984340532603272,3.05,3060.3994586441577,2975.6476791422674,0.979688087267906,0.9993369903723319,40.60249532264929,22.48851413529726,2.888925558295884,1.0659220943561865,1.0092136666508988,18.01362013,passed,
2025/05/28 15:15:00,0.6975564013328174,0.6862571756508732,96.77668232417132,118.68780849101289,2.987380486154256,3.06,3067.2535571995427,2976.8110179603527,0.9797650218394892,0.9994506157097428,40.75608864812501,22.650218561039022,2.8924844016935447,1.069923460174414,1.0115529593159538,18.055920568888887,passed,
2025/05/28 15:30:00,0.6980251848169151,0.6857334592262723,96.94605134127593,118.9209526981386,2.9889106815486155,3.06,3072.9276076826363,2982.206932563471,0.9796983736908752,0.9994327376251217,40.719366221515564,22.760330494325082,2.888336581870081,1.070507986051153,1.013905072385201,18.098256305555555,passed,
2025/05/28 15:45:00,0.6973896933687347,0.6858502269954789,97.31807387536459,119.18206057023866,2.9863105180758103,3.04,3085.7906441113246,2986.079233534027,0.9798787490126258,0.9994289613367211,40.72584829471569,22.71441698891471,2.895932220197966,1.058411964598495,1.0020168378412744,18.132488879999997,passed,
2025/05/28 16:00:00,0.7002917151350546,0.6838188617458777,97.46736072939902,119.22351015814999,2.9831327522000906,3.06,3091.520362120955,3001.1183066059534,0.9796040089860388,0.9991562659929688,40.431270065540225,22.579478020834095,2.8907553916074322,1.0676927758150974,1.0171402995099696,18.17514996,passed,
2025/05/28 16:15:00,0.6996180839518839,0.6827837239566747,97.78447646514282,119.53235335780474,2.986425777551268,3.05,3100.051537976604,2997.351042240063,0.9796505842878654,0.9991784844658338,40.50810623634117,22.956270871621566,2.8970535760397316,1.0715682537875122,1.0222171710375754,18.209440241666666,passed,
2025/05/28 16:30:00,0.6979436658169504,0.6842254697449649,98.04421455110318,119.8720121151695,2.9883516285353884,3.04,3105.7253686600766,3001.959093623175,0.9797393701506478,0.9993151059276176,40.71160317539423,22.89440422095195,2.902934699593621,1.0736313827803527,1.0207515204988655,18.251908809444444,passed,
2025/05/28 16:45:00,0.6998952217083033,0.6828729897141048,98.11831470605397,119.93155076930782,2.987767712690477,3.06,3108.660140340065,3011.801197212893,0.9795230766746014,0.9991573526251258,40.52899339800073,22.871300957744484,2.8963937984640924,1.074445906812733,1.0259010674192042,18.2865167711111,passed,
2025/05/28 17:00:00,0.696777222079265,0.6847979709988536,98.45702218847988,120.37118319817867,2.990719289493519,3.04,3118.7013898044693,3007.2133015860377,0.9798570006328843,0.999425508174324,40.82612350382982,23.02310442825805,2.904168007522771,1.0660867258085949,1.0123978339200868,18.320891233333327,passed,
2025/05/28 17:15:00,0.6982924965930637,0.6844877478302447,98.61491670125899,120.47340502441092,2.9873739482498514,3.03,3124.3814063077875,3022.6419167022573,0.9797179977582492,0.9992834813677485,40.6706647095604,22.72777758146953,2.901166458017976,1.0662219034044866,1.014864279071601,18.36345733444444,passed,
2025/05/28 17:30:00,0.7000912634615551,0.6818162692287127,98.74926569695987,120.61356339582949,2.990398442006,3.06,3128.599818978194,3023.807960312931,0.9794973571987595,0.9991342955902671,40.5125570011356,23.127190538129714,2.8958758497049883,1.0717548727042319,1.0265115622953758,18.398150637777775,passed,
2025/05/28 17:45:00,0.6989367027747543,0.6825136576179439,99.08912308296755,120.94148560985916,2.990444140580714,3.06,3138.0538361106906,3028.51625173106,0.9796110872537918,0.9991971301817486,40.62753258098522,23.088479847753515,2.9033153996105012,1.069842513020835,1.0229235534479402,18.440783386666663,passed,
2025/05/28 18:00:00,0.6964658426396068,0.6856704181214021,99.38936912593724,121.34162058090678,2.9882391369361225,3.04,3149.801523248137,3035.5974981583745,0.9799734207867365,0.9994337325965142,40.81587815999499,22.78220814761768,2.9054737014992784,1.0645461316949558,1.0111853282086154,18.48345143333333,passed,
2025/05/28 18:15:00,0.6980993804326473,0.6849575221320087,99.32992728305665,121.34818910218553,2.9886007795023257,3.07,3149.691107929551,3042.9933069244053,0.9797961185967545,0.9993497992804631,40.661385505029884,22.7677290915893,2.8936913493120278,1.072211274390683,1.0214525818938105,18.50746146944444,passed,
2025/05/28 18:30:00,0.6946007878133011,0.6875484935018352,99.56578508256041,121.71471230342466,2.9938348640551213,3.08,3150.233266178944,3041.760093728555,0.9799286280139969,0.9996259842711479,41.10965938850486,22.74099286886796,2.9080487203622094,1.0861944597060296,1.0274612722168504,18.53780559888888,passed,
2025/05/28 18:45:00,0.698773084811843,0.6837846040670684,99.53001127351844,121.53203371120979,2.9916561926050207,3.08,3152.1113607927227,3049.0654395256724,0.9795714488459899,0.9992629477293775,40.670678615141426,22.8848692940686,2.896608905126699,1.0751033764983333,1.0270206427426347,18.551788976111116,passed,
2025/05/28 19:00:00,0.698193462925667,0.6837835348439809,99.72467401015237,121.70107764640667,2.9903452049596915,3.06,3162.6491607180396,3045.298980664673,0.9798217014101157,0.9993196575540741,40.635203665467955,23.04006454757482,2.8952149788721804,1.0644661028958895,1.0165815240733191,18.563907957222224,passed,
2025/05/28 19:15:00,0.6957993860017195,0.6875749602063655,99.54313195770719,121.67714161246626,2.9915440242830744,3.06,3153.7822221039155,3048.6348355714,0.9799161894374679,0.9995725607725152,40.94082607326801,22.58550055160137,2.896777110291644,1.0611740172250144,1.0050537055963704,18.554803685,passed,
2025/05/28 19:30:00,0.6974326244501926,0.6846868672133226,99.47402726072092,121.47335254481705,2.993015749887084,3.04,3151.7645016485567,3039.67254665268,0.97976557474332,0.9993992727015695,40.77397203079634,22.98511528119348,2.8964396217178963,1.050602333209998,1.0006459126440892,18.5310686,passed,
2025/05/28 19:45:00,0.6987341343807667,0.6841866680500241,99.34625428899533,121.18790291082381,2.988833621204563,3.03,3149.929744735507,3041.654858829184,0.9797296303730247,0.999266583421096,40.60010140732565,22.77282993353943,2.8945131135780198,1.044629634120399,0.9965174902213979,18.50561623166667,passed,
2025/05/28 20:00:00,0.699738164139667,0.6823134182647311,101.45607562457685,123.80958817277877,2.991904980227154,3.1,3218.780706977642,3100.5400654086848,0.9796560645251797,0.9992172130151716,40.48773630422129,23.20289478306226,2.886778902375192,1.073221488133465,1.0334708235785475,18.906807290555555,passed,
2025/05/28 20:15:00,0.7000412674049706,0.6816370802606476,99.78451334033592,121.92482902257555,2.9972249297296933,3.11,3163.0312307130894,3050.4600160833625,0.9794583717607617,0.999233539832702,40.53878264858225,23.44777028216398,2.8821850430615137,1.0607363672591152,1.018830575322174,18.62323086555556,passed,
2025/05/28 20:30:00,0.6950547884001386,0.6895894215867231,99.28815447287748,121.84347958075058,3.001146779972079,3.07,3141.688784153743,3054.360910614269,0.9796494592083217,0.9998020356296303,41.17612375620979,22.605847476406947,2.8801998034611254,1.0512936070361887,0.9923531346214254,18.59525459,passed,
2025/05/28 20:45:00,0.6952615823487516,0.6907493941929991,99.45391761697626,121.51534108667151,2.9865153939886264,3.04,3151.218357133888,3063.0932574509734,0.9799701345648439,0.9996305149500122,40.99359619825998,21.761756360633328,2.8956788766719264,1.0451895912137814,0.9842790767339359,18.559137300000003,passed,
2025/05/28 21:00:00,0.6955631570673668,0.6888629179337044,99.32744954880947,121.35285935943452,2.9916736680646223,3.07,3143.652325531287,3050.6084998590286,0.9798036387175063,0.9995803778422904,41.02899115961583,22.21055488908528,2.899243564700952,1.0605375976684686,1.0014328766871554,18.53120700444444,passed,
2025/05/28 21:15:00,0.6995399938087908,0.6838408594854998,99.21767044847256,121.00672088394636,2.9905259967527655,3.06,3143.0029512190777,3044.3022802138153,0.9795066971603364,0.9991948737217594,40.5891992303732,22.680056847415365,2.893346364942728,1.0626892433271313,1.0146638104976018,18.50329714444445,passed,
2025/05/28 21:30:00,0.696309738300206,0.687707218607337,98.74737536249678,120.742646120616,2.9965664325357144,3.08,3121.337260148233,3035.1368629330095,0.9795254275898891,0.999530679078023,41.05266841476777,22.428390873667063,2.8972561817413633,1.074741208151254,1.0161014081632882,18.448283699999998,passed,
2025/05/28 21:45:00,0.6963708570133904,0.6870717055702938,98.48126642710766,120.34920394718291,2.996547357986729,3.08,3114.115013618867,3021.252422173021,0.9795828006525057,0.9995129619595774,41.01648745647214,22.57409387175113,2.89795215225685,1.066038858533001,1.008055959621802,18.384919079999996,passed,
2025/05/28 22:00:00,0.6953548349512796,0.6881327438282373,98.2113239734673,119.9471715783594,2.9941087441720216,3.09,3108.2325806267295,3008.293759671175,0.9798255286626556,0.9995936317637113,41.048917803443615,22.473215317918388,2.8999831933431843,1.0571041894562292,0.9960668862770133,18.313544999444446,passed,
2025/05/28 22:15:00,0.6953427601517483,0.689082846095669,97.79860403955786,119.36866457037603,2.989584621251387,3.04,3099.025343324354,2998.6872466803043,0.9799909428640605,0.9996004791232989,40.971810527462935,22.198969384183982,2.897477846680339,1.0403518520494786,0.9777374473482512,18.22962778388889,passed,
2025/05/28 22:30:00,0.6958750629858024,0.6876764973281176,98.63954812814188,120.32825127342548,2.991727684320223,3.08,3122.9822468424177,3020.732711351162,0.9798484427289027,0.9995170671486893,40.96213666006917,22.399789536993918,2.9016627499210093,1.0669644869977508,1.0073368812937287,18.380322124999996,passed,
2025/05/28 22:45:00,0.6977993479714929,0.6857869120907174,98.04783429357794,119.64905442353226,2.993752342039746,3.08,3104.0175084981197,3007.352033691319,0.9795844072052924,0.9993767817973648,40.80719412164068,22.58929204109516,2.8938715064863834,1.0604447068795204,1.0047248350469595,18.29592688,passed,
2025/05/28 23:00:00,0.6960813744529486,0.6864056188516825,98.46027514232199,120.14122953798834,2.994230451126162,3.08,3121.6260930811527,3004.3186655911563,0.9799608542551485,0.9995487358829198,40.878218770373316,22.875003340357626,2.8932204414121747,1.0591455311174394,1.0017487977089368,18.342490338333334,passed,
2025/05/28 23:15:00,0.6967082228886958,0.6869838035290722,98.01970587867974,119.52862032346702,2.989594989946996,3.07,3110.820826778905,2997.752010481495,0.9800222151545606,0.999498054213608,40.75686439136195,22.55961057329102,2.8897076308191676,1.044612884565509,0.9865911302691215,18.262158749999998,passed,
2025/05/28 23:30:00,0.6974827777409754,0.6863036048074976,98.1712659762407,119.69856314098816,2.989889549623876,3.07,3115.3181898626217,3004.7535010694287,0.9799162788718545,0.9994312389776944,40.694094337837,22.58231641904123,2.887806575499867,1.0565854684373313,1.0000834500755218,18.29833839166666,passed,
2025/05/28 23:45:00,0.694764391881842,0.6890558422052014,98.18153860065257,119.80159247484873,2.991705878943443,3.08,3113.3012482323597,3001.8561369785866,0.9801192047543922,0.9996763318192772,40.995024966703355,22.42021534562383,2.89411639394671,1.059214778888434,0.9956781487432873,18.294752300000003,passed,
2025/05/29 00:00:00,0.698139917700656,0.6860742839130072,99.02479107616087,120.81704472994814,2.9877693024943315,3.06,3145.4707792073827,3034.2527657601877,0.9799480848120542,0.9994045429104486,40.58200141012335,22.578392748141635,2.8820117371105223,1.0681682907434458,1.0146283260403193,18.463588305555557,passed,
2025/05/29 00:15:00,0.6972353110209959,0.6869691415383867,99.00601878896865,120.83336426321812,2.988388277116435,3.06,3145.5310452552935,3031.2419830957824,0.9800611362869139,0.9995020299421983,40.660609471569735,22.5751365839328,2.8815168944951575,1.0647832224421019,1.009106053641551,18.45859610833334,passed,
2025/05/29 00:30:00,0.6978133657637708,0.6864304571034724,98.9048532909832,120.69488591385877,2.988717711545165,3.08,3142.0428257802473,3029.650863892193,0.9799807428676989,0.9994517063410405,40.61432759056153,22.60030214391599,2.880147109099363,1.0674392820942558,1.0127608982351637,18.44545024055555,passed,
2025/05/29 00:45:00,0.6968009558635391,0.6871344120297913,98.98275353010193,120.78994859440714,2.9890478087227543,3.07,3144.387577231901,3027.6794268660124,0.9800993255942778,0.9995336745677104,40.7060915467148,22.612343723558503,2.883310655292005,1.0550537714343138,0.9990363901964605,18.448603353888885,passed,
2025/05/29 01:00:00,0.6955864711717377,0.6898359771336974,98.7963448051927,120.76176629985719,2.989076109597516,3.07,3139.9402841907768,3030.3953380594476,0.9802165488643791,0.9997221355186353,40.8280626194227,22.30799835880257,2.8756317891737146,1.0536165430321636,0.992415408370144,18.443602796666667,passed,
2025/05/29 01:15:00,0.696125957732225,0.690444829701516,98.63552766251414,120.65722011128832,2.988305609851916,3.05,3136.7092118908827,3034.0701606462194,0.9801775026188934,0.9997302289548321,40.76764080259545,22.14211436606692,2.8669570447186423,1.0464977453937074,0.985247553263622,18.44017461611111,passed,
2025/05/29 01:30:00,0.6949497023553848,0.6917425934280311,98.61776721042236,120.68990241621535,2.987907663851509,3.05,3138.3735665857394,3030.4898367232386,0.9803808071202842,0.9998618380488926,40.84257035854239,22.110545212959558,2.8652990460771948,1.039972354077119,0.9760808491514543,18.431994239999998,passed,
2025/05/29 01:45:00,0.69563759779944,0.6927331432605801,98.53507175978542,120.56607432245168,2.983549760600812,3.03,3137.963318504829,3039.8999331688447,0.980378423710245,0.9998193751770618,40.74263007093354,21.678073945884016,2.860492346614484,1.034925091293896,0.9704414235702774,18.431962425555547,passed,
2025/05/29 02:00:00,0.6953755657700034,0.6920349023529299,98.58197328008562,120.61226110663519,2.986063811334648,3.08,3138.7240913363366,3033.9247791457387,0.980383486686317,0.9998348336742112,40.77872648459723,21.94263811975691,2.8621811146069933,1.0520188738701888,0.9872568743748268,18.431923412222215,passed,
2025/05/29 02:15:00,0.69671041192394,0.6912552111547211,98.48873218474556,120.49709666348868,2.9855854967553226,3.05,3134.9310987875306,3038.691200768591,0.980191302246618,0.9997202722530351,40.675029015715275,21.860090304984645,2.8592543272112203,1.0513704981926952,0.98899528216576,18.4318772,passed,
2025/05/29 02:30:00,0.6948337559210771,0.6928898225519299,98.56599534997038,120.5733679129753,2.9864338386381597,3.06,3134.1564381709245,3037.694265641743,0.9803009175049587,0.9998494843586117,40.89792560087849,21.715329695938888,2.868848654127116,1.051285376824431,0.9845514211329596,18.431823788888895,passed,
2025/05/29 02:45:00,0.6950880796835462,0.6926954280734667,98.3811117094837,120.3726379099916,2.9872677200642297,3.06,3129.6347695033633,3031.711805101174,0.980298630122373,0.9998561880223392,40.861743462486494,21.796054912890504,2.864031971968636,1.0546493861152706,0.9878676410076777,18.405591734444446,passed,
2025/05/29 03:00:00,0.6961199987554527,0.6915538567831971,98.05552355435412,119.94551251307374,2.988048659286278,3.06,3119.617888067593,3022.2397485648203,0.9801859293633494,0.9997722369565107,40.76445942317254,21.914890177137632,2.8605467536410547,1.0531457171394338,0.9883513025245202,18.35216947666667,passed,
2025/05/29 03:15:00,0.6950109380447489,0.691846795030306,97.8233808829986,119.61800039309615,2.9894015214816396,3.05,3113.348112665688,3005.067337424223,0.9803616198060758,0.9998671044289535,40.84280419946531,22.093025021072844,2.8624335912558507,1.048604064326405,0.981730745348358,18.290400455555552,passed,
2025/05/29 03:30:00,0.6952370516657432,0.6919899130727066,97.51767219318894,119.19653069725086,2.9887629595880782,3.06,3103.919128552315,2997.87540871452,0.9803452638634724,0.9998470870876877,40.81747412500059,21.99161284964576,2.8613853125187414,1.0455688310562656,0.9780203815339203,18.236817499999997,passed,
2025/05/29 03:45:00,0.6951527319373818,0.692210785440701,97.30287405942445,118.90178314174659,2.989255724198935,3.05,3094.916923639169,2993.3695021620215,0.9802753071873811,0.9998362722375339,40.863459684404916,21.891556492677672,2.864367580708891,1.04254669369192,0.9741067931641079,18.199445048888883,passed,
2025/05/29 04:00:00,0.6956648690684527,0.6908499670914351,96.73919818645413,118.17265223261754,2.9913455041800687,3.12,3078.2812103441524,2969.1041385822973,0.9802613191506537,0.9998004629988131,40.79502927724997,22.2144594679285,2.8612081604105084,1.0414825157980072,0.9741163236186593,18.089818975555552,passed,
2025/05/29 04:15:00,0.6939769003358514,0.6921988822905668,98.81392943565402,120.73260548839234,2.99124570889097,3.04,3148.815761091587,3022.935513196147,0.9806098165620948,0.9999874706031109,40.87530955095014,22.32238709141746,2.8582405184865642,1.0434746565801691,0.9774439538615133,18.46122451555556,passed,
2025/05/29 04:30:00,0.6958897939558804,0.6915773181875788,99.08858072007773,120.96263305046674,2.986799224128091,3.06,3161.7488005625223,3040.5082283057213,0.9805503202631332,0.9998358284192733,40.62235120353372,22.088402942272353,2.849774205052495,1.0430020880474422,0.9804398879055136,18.52489648166667,passed,
2025/05/29 04:45:00,0.6966285687057254,0.6916657580322212,99.45883210607184,121.32553199361787,2.9823423894600096,3.05,3179.3581226216875,3054.151705138391,0.9806909168169328,0.9997920342814971,40.44459820886577,21.93630033886117,2.842821099504738,1.0405241118354214,0.9795557481132809,18.590460594444448,passed,
2025/05/29 05:00:00,0.6961270739010784,0.6926749808371622,99.71671880726869,121.58899819219756,2.981907835191257,3.05,3185.1609477687643,3066.0526477729663,0.9806639657921513,0.9998126433882442,40.53208190712424,21.677073755654302,2.8472927940669712,1.054258257705035,0.9908916770692889,18.6405428,passed,
2025/05/29 05:15:00,0.6966337753084373,0.6918261459814931,100.24324050373917,121.97579790415297,2.9783390018303475,3.02,3202.8414025486873,3078.0882474838168,0.9807176390922048,0.9996940775634322,40.43078248441963,21.60349929717631,2.8541114533023193,1.0694817101544711,1.0076961753005047,18.706737744444442,passed,
2025/05/29 05:30:00,0.699543320513338,0.6882058463013061,100.60224068484669,122.20319502013061,2.9788353373675864,3.05,3212.2314210252816,3089.892003617442,0.9803522693955607,0.9993784008832626,40.17672707384456,21.84050147002993,2.855065304561967,1.1025649167048417,1.0481056779416087,18.772987957777776,passed,
2025/05/29 05:45:00,0.6960172401262179,0.6919241170424721,100.0503105342743,121.92879330015087,2.988185547799415,3.06,3187.89953761021,3074.2581030960064,0.980371783948424,0.9997788916245711,40.68994233170618,21.81740924355734,2.8549464944274767,1.1032255226157683,1.0383787512149925,18.712488959999998,passed,
2025/05/29 06:00:00,0.6963769315449275,0.6914125453405414,99.93832714128823,121.76218230263287,2.9890284222654073,3.06,3183.8283446062314,3070.3433713316226,0.9803100418450452,0.9997437575876942,40.66678205455473,21.87784660128023,2.8544980112076774,1.0966826153614697,1.0329977584025647,18.69389701666666,passed,
2025/05/29 06:15:00,0.6987261531284044,0.6882847326608346,100.81819825995704,122.62679571925126,2.9854607076256396,3.02,3222.490482991067,3086.1550465110304,0.980466778437999,0.9995596898288106,40.24231759073971,22.331489846648623,2.841701290883933,1.0896040576385098,1.0356529408188795,18.83421334666666,passed,
2025/05/29 06:30:00,0.6973012646768212,0.6891711897164081,98.95036896656855,120.37979557229251,2.9880291795788114,3.05,3160.8240303909724,3023.379878868723,0.9805475283348748,0.9996806708747318,40.41472072834341,22.396855077257772,2.8459942562838902,1.06841880390465,1.007854756838301,18.47858173333333,passed,
2025/05/29 06:45:00,0.6928100779655716,0.6874153332505334,96.19462169088726,118.14581596216121,3.036890064063257,3.15,3036.5755929655516,2922.2187918726677,0.9792939975254616,1.0002158724157706,41.66637256149159,24.33397003733417,2.8549299532318257,1.176201562411854,1.1016264416377444,18.096203461111116,passed,
2025/05/29 07:00:00,0.6879810935199924,0.6883377407989563,94.34063140092032,116.1178751584907,3.0543714683289096,3.15,2964.316346195251,2843.299287855872,0.9792406486072109,1.0006065795440735,42.37616160446847,25.048276208147737,2.8747806594555327,1.1892406067288346,1.1018160249855573,17.73861549166666,passed,
2025/05/29 07:15:00,0.6887306576268022,0.6850091168996885,92.27377483394582,113.17052717954549,3.0510276653872257,3.12,2904.301793604649,2758.9614651688266,0.9794914117853212,1.000435689935213,42.15609702320533,25.533326212311284,2.883275847147606,1.1336549084908119,1.0510258566748318,17.27877287888889,passed,
2025/05/29 07:30:00,0.6864366704274627,0.6828730098801418,89.45267052426709,109.88342647724062,3.0531838660286033,3.16,2805.0786343763343,2694.2156930366687,0.9792595810784718,1.0006189965368044,42.584388131308025,25.625803555052414,2.894573339889847,1.113064335829524,1.0266184210150515,16.790356715,passed,
2025/05/29 07:45:00,0.686753545132459,0.6827999635039453,90.46273619400382,110.77467757535926,3.043052162856053,3.06,2850.4119034240944,2707.7719247905106,0.9798977404603922,1.000574920095609,42.25019761917795,25.65199877014164,2.88986264912972,1.0895917174837766,1.006912362051025,16.913843319999987,passed,
2025/05/29 08:00:00,0.6895141730509945,0.6854201589292814,92.35291445259955,113.21508308588044,3.049426978578665,3.13,2909.459197988008,2767.020777298423,0.9794808399498497,1.0004038480282593,42.04985544597818,25.34670117705579,2.8749459277892884,1.1316636351011806,1.0494605706240987,17.310011179999997,passed,
2025/05/29 08:15:00,0.6872932165035543,0.688819602457208,93.62333985412636,114.88104076140736,3.050201489436363,3.13,2947.2791881216986,2810.538839908087,0.9795996608579336,1.0006256445798891,42.30990829231811,24.963601423842782,2.877088857928572,1.158486799393136,1.0692300090400741,17.562505124999994,passed,
2025/05/29 08:30:00,0.6603281291058183,0.6548705004089426,70.98090600691546,88.25287762915639,2.996223290329061,3.04,2194.5095247695253,2405.608984806891,0.9764683597053975,1.0008712853677273,45.63881632370138,23.017476773432403,2.9838161616624768,1.1382789346524629,1.0480170606965282,13.782982216666667,passed,
2025/05/29 08:45:00,0.6344677918949724,0.6493333859782002,66.95234980738684,83.94712973959342,2.9974515621989855,2.98,2084.251694097827,2296.954807953094,0.9759278691637095,1.0011605394232956,47.460805291763315,24.02806823533498,3.026315257936916,1.1793141955092736,1.075460194000446,13.132454273888886,passed,
2025/05/29 09:00:00,0.6130056490052213,0.6265538557958747,63.56633856403822,79.19194937380044,2.9263469317817385,2.95,2069.752797654958,2221.2160471388297,0.9755724960124714,0.9987768417740289,46.951664115546656,24.67555232626113,3.0394295160279636,1.1355853187957239,1.0578684254887216,12.55686351333333,passed,
2025/05/29 09:15:00,0.5921258775771433,0.6143992276942161,60.50501096206517,75.42835751234449,2.873340167894028,2.95,2030.0843847599172,2175.276078653773,0.9754592196365751,0.9976677666490209,47.2748161475877,24.28120696026614,3.0473026883719863,1.1117182192420063,1.0399104059978859,12.083431139999998,passed,
2025/05/29 09:30:00,0.5864984666999825,0.6134961675320681,59.8551965102036,74.69273916716666,2.867044545912784,2.95,2012.307605477877,2167.951639719435,0.9754118526686812,0.9977145869073676,47.66931547016676,24.026684652500798,3.0595150476975257,1.1068735920666535,1.0314297905581222,11.984989469444445,passed,
2025/05/29 09:45:00,0.5825670085009819,0.6035892563948102,59.53660018704818,73.7586167548537,2.8355940090365723,2.95,2042.6022872284325,2153.4669772218695,0.9755145608306387,0.996370296908873,46.93781490301944,24.42575549563592,3.0657737939658958,1.0806421346075183,1.0197086166745635,11.898348867777774,passed,
2025/05/29 10:00:00,0.5789037959789015,0.6011520849244788,58.93704206872608,73.02307676252738,2.829052537334061,2.95,2032.5924845347013,2140.4717048134603,0.975371649533319,0.9961163994553449,47.00568753440134,24.482272986305162,3.0671596054909767,1.0918848874242217,1.0317986010404585,11.805817833333325,passed,
2025/05/29 10:15:00,0.5740424724828785,0.6038374804491041,58.14315581600035,72.38993331299743,2.8344027234887355,2.94,1995.3341123922428,2134.9664944598985,0.9751493105437893,0.99664866179017,47.72503277200951,24.02469421437791,3.0733820924691986,1.0998784331388556,1.0307526808187095,11.706935288888886,passed,
2025/05/29 10:30:00,0.569047893414665,0.6052775603479353,57.58392704268138,71.83479435832557,2.827451814361054,2.96,1976.0209711041068,2138.7623074557737,0.9753335085684043,0.9970163432414484,48.20650603830674,23.333387064297433,3.077826482064256,1.0958480689649264,1.0195791990919465,11.63435144666666,passed,
2025/05/29 10:45:00,0.5684567803530854,0.5978161004166829,57.2401488889667,71.0634031964808,2.81692202398264,2.91,1990.394699413148,2113.3125887482806,0.9750136777459074,0.9959215554377497,47.56892244753948,24.143491503602938,3.0712066265527174,1.087064860286061,1.0250641389398745,11.55982344,passed,
2025/05/29 11:00:00,0.5632137856106849,0.6014130088984593,56.60437170025631,70.55261686889433,2.823534826039254,3.0,1954.3822651669357,2111.027793697253,0.9749501872287561,0.9966430507539514,48.41885156652304,23.564381689963756,3.0834346604062386,1.0956860030437898,1.0215506663588554,11.47882688333333,passed,
2025/05/29 11:15:00,0.558419369341852,0.5966976596195128,56.21356177942639,69.78306309287274,2.8017875497448084,2.96,1960.4609469037794,2111.807297598154,0.9749982934611486,0.9960346289767102,48.32590192797734,23.17990229158344,3.097259297151403,1.0859784050907593,1.0152570975405515,11.409630466666664,passed,
2025/05/29 11:30:00,0.5567563717201548,0.5892251383545011,55.91199872570386,69.03583256937262,2.7896138016314667,2.92,1977.25741896393,2085.6582051885925,0.9748345614396937,0.9949684434069029,47.7539815600069,24.016472680208135,3.0957472497517404,1.0800386790792114,1.0217445560473248,11.333965500000001,passed,
2025/05/29 11:45:00,0.5448176256304447,0.5822699127087497,54.288166818892115,66.98448466337803,2.761423931205911,2.94,1953.9825286462612,2058.2421320986646,0.9746579863097659,0.9941836527866911,47.98563189931631,23.743567738895166,3.1055335030564373,1.0677714849123512,1.0067230905159452,11.079453195555555,passed,
2025/05/29 12:00:00,0.5389173119457941,0.5828582494790023,53.38141409642168,66.06551447337672,2.759856235439546,2.98,1921.3666568146778,2047.555466498557,0.9744674838582487,0.9944357741382852,48.56075399278386,23.301977585726213,3.1098848733631077,1.081652822412977,1.0085311273547148,10.953654469999993,passed,
2025/05/29 12:15:00,0.5340644830865149,0.5789005665039779,52.671148539298564,65.0792394791823,2.743291704227422,2.92,1913.8362849849088,2040.1652016056107,0.9742917889637022,0.993878428718777,48.54248511910801,22.967990150795888,3.1133347670631086,1.069744097526967,0.9968996572735046,10.846979476666666,passed,
2025/05/29 12:30:00,0.5356830178054987,0.5798884986290896,52.971479833867846,65.3693760238301,2.753619032129184,2.92,1916.5498704799404,2035.4814301554973,0.9743465965107111,0.9940750018889238,48.59431583600701,23.329631343927502,3.11628073106632,1.071640409440391,0.999444032869504,10.882388604999994,passed,
2025/05/29 13:45:00,0.6836939910043789,0.6621097133372454,82.01970327972742,98.48579722285419,3.05587368759607,3.11,2543.608563950011,2484.801502406551,0.9784748410721046,1.0002625892627857,43.31305909407207,26.269411860947077,2.9632311623410823,1.0155277351407388,0.9427360651338028,15.366186012222228,passed,
2025/05/29 14:00:00,0.6801153668230782,0.6668861166687686,81.6023544782006,98.40357408621475,3.0653957088119057,3.09,2516.984993116149,2501.214484071553,0.978036766537606,1.0006544285633483,43.98912488228602,25.579523601296447,2.964566474691167,1.0492427887351192,0.9630643898224663,15.382767143333332,passed,
2025/05/29 14:15:00,0.6811141092244077,0.6723910421188551,84.70655718599167,102.18702166332103,3.0896035211027435,3.25,2619.5673238389572,2536.3550450836055,0.9781489942145654,1.0006805832046222,43.80608658958766,26.465402028839794,2.9438228157288444,1.073478593383862,0.9834837661746967,15.92975590555555,passed,
2025/05/29 14:30:00,0.6839415690997616,0.667253820937948,84.18755885440146,100.7744910117877,3.0567263269271163,3.1,2613.872245926533,2546.8451476505556,0.978555657281944,1.0002531966600443,43.24362313377445,25.546984982862245,2.9554588600898537,1.037457953493841,0.9582087926271929,15.774900722777778,passed,
2025/05/30 06:00:00,0.6791877859252937,0.6672349260377232,79.2590294551679,98.25641989542363,3.0614312909708588,3.08,2420.474223764118,2486.0556764718967,0.9769793594811009,1.000806177919943,44.55936821048684,25.907891407378948,3.000512888392817,1.0963246576704446,1.0113390953982384,15.021004166666662,passed,
2025/05/30 06:15:00,0.6806775276383392,0.6666184379884832,79.59399405310064,98.74899314113668,3.0524233371768994,3.05,2434.234535306919,2500.476167566247,0.9770684280458714,1.0006452071552585,44.32425027476071,25.774383865901147,3.0034169871399783,1.0986664788121694,1.017308295754459,15.062826111666674,passed,
2025/05/30 06:30:00,0.6810872633386041,0.6675893306822895,79.98667132306115,99.55211618953179,3.0579655202282274,3.04,2441.948233633798,2508.3675825073205,0.9768201948087202,1.0006020449915816,44.37399277411843,25.966076433416593,3.0089606194497294,1.1266422948236035,1.043890296059021,15.137895079999996,passed,
2025/05/30 06:45:00,0.6825231732068225,0.6684103046390307,80.50426791879772,100.41894190356147,3.0538725944751905,3.04,2461.132274051331,2526.1934314220043,0.9768439291964569,1.000506144734777,44.17278154523434,25.898667633619475,3.004468357228407,1.1383537401620745,1.057028967009265,15.230657291666665,passed,
2025/05/30 07:00:00,0.6769750320653235,0.6509883722419596,74.6955450463958,93.09801403745136,2.985382548815211,2.95,2314.447062034989,2460.4112965106738,0.9764770962860403,0.999544629566485,43.85303125841448,24.489705477862163,3.0150491618387405,1.057102909985909,0.9939708557899418,14.254778816666667,passed,
2025/05/30 07:15:00,0.6981534520873192,0.675093133614016,90.09369892798763,110.549822562202,2.9305645299656726,2.97,2844.4199546621694,2894.1030084192776,0.9796309082751198,0.9990324243830517,40.73299452419722,20.565053661115673,2.9483985005334534,0.9990693257732032,0.9484973946752178,16.81711185,passed,
2025/05/30 07:30:00,0.7025198135359552,0.6844761342378428,94.70727581484235,116.60558393062784,2.920375740515982,2.96,3006.521566779624,3063.3953486152036,0.9797014481160282,0.9988390005031007,40.05285647039855,18.919842883573676,2.911116683096796,1.0153696195378872,0.9656250600487263,17.726438106666656,passed,
2025/05/30 07:45:00,0.7061883673285007,0.6840280655464244,95.3567189015715,117.51927072539733,2.9132553684855993,2.96,3034.3967780921985,3095.445525874113,0.9795887725978981,0.9985514291333942,39.55821904628369,18.636942338043337,2.8976092703964533,1.0063888444606826,0.963557878221013,17.857795999999993,passed,
2025/05/30 08:00:00,0.7042490962014327,0.6859456617139555,95.9573154947383,118.23585130396373,2.915045736225128,2.97,3054.7955757049176,3103.725495476497,0.9798540532163499,0.9987323299475606,39.718105090920375,18.66645617380999,2.8993440044496923,1.0098531799357353,0.963464965564323,17.952370589999994,passed,
2025/05/30 08:15:00,0.7040349461834152,0.6860413613622466,96.00518939526447,118.21726097247699,2.9144613411795603,2.97,3058.520351307643,3102.3650535860334,0.9799628724235872,0.9987593947754632,39.6960986456219,18.67748818145441,2.897092433834545,0.9975776759533842,0.9513063648957135,17.95566234,passed,
2025/05/30 08:30:00,0.7055400590343033,0.6871207168968904,96.67393585062815,119.02696283482699,2.912963415247044,2.96,3082.9156865576024,3132.4720071453266,0.979872268318885,0.9986741699524723,39.514125603792905,18.310716019132112,2.886344803684461,1.0007930677057149,0.955978708305636,18.10519696333333,passed,
2025/05/30 08:45:00,0.7044706330550136,0.688851307743088,97.28767646936224,119.75316739086576,2.913102437234239,2.95,3101.044768725863,3154.562678574419,0.9799291804058906,0.998765401856303,39.6472234967619,18.013066730960038,2.889058699628612,1.007040459037472,0.9597247053870307,18.223225301111107,passed,
2025/05/30 09:00:00,0.7065681779799539,0.6879889231586811,97.25953315207913,119.6385134075516,2.912941328646444,2.96,3100.135883836107,3161.784256453567,0.9796719677031229,0.9985896204419595,39.45907530806452,17.866572716115353,2.882886594604036,1.0191525128071046,0.9743756136216281,18.240605973333327,passed,
2025/05/30 09:15:00,0.7044386626257112,0.688861533247002,97.25136410429229,119.6049124030611,2.914934019165753,2.97,3097.716176949042,3155.1477042241163,0.9798319274444787,0.9987621504779547,39.70058935765745,17.934150669562086,2.889648139090219,1.025188196568579,0.9764714033163793,18.226685644444444,passed,
2025/05/30 09:30:00,0.7034206008544579,0.688987234511801,97.23872370099646,119.52801196448004,2.9169456051176863,2.98,3094.6885236656267,3149.298015328643,0.9798594804249361,0.9988223006572586,39.839950637364076,18.019429150292247,2.896039918563868,1.028685584677032,0.9782680054153968,18.213369093333327,passed,
2025/05/30 09:45:00,0.699120435106599,0.6935915789006725,98.78712870745169,121.45960719993849,2.92123397788721,2.98,3141.5240017076694,3181.8763205706014,0.9802562153442231,0.9991904942052668,40.28684184402372,17.874599389583967,2.9072240591646965,1.0409741797083019,0.9824576036908661,18.472131877222218,passed,
2025/05/30 10:00:00,0.7065219387156969,0.6910395024511528,99.32874361656143,122.0061937597412,2.9284464508306285,2.96,3166.77231880056,3184.105798674512,0.9796609327283944,0.9986181932040872,39.47161806918991,18.457681344774997,2.8775592480021297,1.0328219222503308,0.9872785586793543,18.59820648277778,passed,
2025/05/30 10:15:00,0.7023727310829763,0.6921494568079932,99.37129838373912,121.91864560247161,2.926933755057174,2.97,3163.180105743394,3180.306809010121,0.9800105451874239,0.998895556697514,39.92223862296512,18.321853321970817,2.898349041360208,1.0212103462690623,0.9699048234112567,18.566965975555554,passed,
2025/05/30 10:30:00,0.7038722371581224,0.6910375885150475,99.13697693428404,121.49146937916797,2.9224596127109006,2.95,3157.5511531986876,3185.753532284504,0.9799140105235914,0.9987595910757456,39.7449616134511,18.030641372754584,2.8939111187298225,1.009279666787222,0.9608201941422281,18.53805175444445,passed,
2025/05/30 10:45:00,0.7026005090040623,0.6909482335222756,99.00020866930413,121.20104827552127,2.9194676899748067,2.95,3151.66220547793,3185.3992055522885,0.9800354408139349,0.9988281017631708,39.875734636248964,17.836148636908355,2.901911799154385,1.0053109987131115,0.9552144144986773,18.50084603888888,passed,
