datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/30 11:00:00,0.7039313832800992,0.6907770914917953,101.20954884906868,123.32794038739094,2.921205153753935,2.98,3220.4990422611595,3222.1049432637838,0.9800083514318018,0.998525490565327,39.68901152714883,17.969677074438962,2.920489966567369,1.0451006596141286,0.9985915362820825,18.820167966111104,passed,
2025/05/30 11:15:00,0.7071738008876685,0.6888173468593686,101.428614773126,123.63128197756753,2.9248106501739675,2.95,3228.111457560002,3236.0948196292175,0.9795894602652158,0.9982980307441672,39.40881630857793,18.176615487077946,2.9055586124575656,1.0570993797741668,1.0171295687068087,18.906579364444443,passed,
2025/05/30 11:30:00,0.7058908198545452,0.6882183463818445,101.92200815162147,124.39079646258587,2.934995803395033,2.96,3241.4501800664866,3233.205009944158,0.9795801875886192,0.9984627353077036,39.60740551737274,18.976300850924655,2.9030939358221386,1.0446719336811625,1.0065016298848013,19.003085811111113,passed,
2025/05/30 11:45:00,0.7063999080153474,0.6894995209717749,102.36686270369239,124.90034109931143,2.931036715228341,2.96,3258.8845138602915,3260.6349155797666,0.9796125715616343,0.9984565780245889,39.514341131251854,18.475886974299137,2.895246144987766,1.0402586828933462,1.0023080855107223,19.108950813333337,passed,
2025/05/30 12:00:00,0.7027467352050907,0.6945525066605459,102.71071481793692,125.52580810962982,2.933226309463956,2.96,3263.5145332818415,3282.205487913642,0.9797342442385681,0.9988084867646365,40.002818676509406,17.781989613790124,2.902230371668157,1.0407937756130303,0.9928871731714307,19.200078180555558,passed,
2025/05/30 12:15:00,0.7016657987346077,0.6971925538938362,101.40197942266259,124.1748130050806,2.9362710194458814,2.96,3216.2590235642365,3260.6980332094254,0.9795388397092089,0.9989730456958034,40.259621512740566,17.263500816815167,2.898481232012538,1.0300392660374544,0.9741110929360488,19.018101299999998,passed,
2025/05/30 12:30:00,0.6986699072989141,0.6969791388161535,101.4710216862665,124.01468626042127,2.937987577769835,2.96,3215.223302177463,3239.782506388864,0.9798538714104784,0.9991309503445508,40.549468084990885,17.62130658325298,2.9183643870247535,1.0296559628141746,0.9703489189425244,18.96472688,passed,
2025/05/30 12:45:00,0.7018813422247439,0.6951066135766473,101.52328193611784,123.94413055096443,2.9399672841934152,2.96,3215.158066165957,3245.9611190770606,0.9794200081242066,0.9988305944005449,40.285668456347395,17.644480796729876,2.9133188148812987,1.028473265632387,0.9749962978491478,18.995479023888887,passed,
2025/05/30 13:00:00,0.702486713088343,0.6941143769886444,101.75739725227687,124.11150887635337,2.940640552655354,2.96,3221.9783160602765,3250.5146853301553,0.979345787680182,0.9987526137323035,40.232173477358195,17.750976030601322,2.914595479327158,1.0297910648875899,0.9786429615521451,19.03327539666667,passed,
2025/05/30 13:15:00,0.7011284367957192,0.694777897960215,102.04422164502819,124.38162505524913,2.943198976217674,2.97,3227.8586521239517,3251.8829067463644,0.9793984423118943,0.9988367638713941,40.407518295342115,17.796215854679154,2.922587660454497,1.0321341809581503,0.9791181085774457,19.07116872222223,passed,
2025/05/30 13:30:00,0.7021066457588055,0.6935579867531705,102.25903307703445,124.50874839570636,2.9434717854021915,2.96,3234.965171833443,3256.876929875611,0.9793106994169992,0.9987332022162003,40.30558735684851,17.89845710330103,2.9216373253570325,1.028820372370181,0.9790890119142199,19.108554061666663,passed,
2025/05/30 13:45:00,0.6932037650484756,0.6996089803265548,108.74206944400626,133.3040851438872,2.9675067366888315,2.92,3434.8865341785477,3421.7026980081814,0.979888573592205,0.9997448288184987,41.331334788977884,19.128613911308555,2.91636338916067,1.057770875899902,1.0100692664126625,20.346974737222222,passed,
2025/05/30 14:00:00,0.6942302464960589,0.7017826196548991,107.83570736539056,132.58022445783308,2.970630863876407,2.92,3400.05157103548,3431.75743070087,0.9793846340503694,0.9997756845087058,41.42012458274443,18.436221612450595,2.901354371009764,1.0626105493138385,1.0096835999295786,20.294782676666667,passed,
2025/05/30 14:15:00,0.6919573687597489,0.7026612317392322,108.38867258258125,133.13094348948664,2.974250922467303,2.92,3410.704774526876,3435.9531331674057,0.9794545752247416,0.9998921074540642,41.71378662663675,18.50923080107586,2.91834029290506,1.060114701695367,1.0052930765317178,20.363678597777774,passed,
2025/05/30 14:30:00,0.6925235185739997,0.7017167278066228,107.81113884007542,132.27687378616972,2.975088048741464,2.91,3391.2967767738546,3414.9351178527754,0.9793652400151898,0.9998117464612093,41.67427257571332,18.5844457355775,2.9204916843309574,1.0558842328917883,1.0005867396027368,20.24913916666666,passed,
2025/05/30 14:45:00,0.6947768985171705,0.699706050833391,106.95194865291667,131.0788765188388,2.974715585054095,2.92,3364.108519179951,3393.7249321559784,0.9791069347314746,0.9996002908651009,41.47152258792785,18.60653123918685,2.916361384300927,1.048839886610219,0.9964009306559128,20.102632488888894,passed,
2025/05/30 15:00:00,0.6946997807597916,0.6993247463105364,105.29145569536564,128.90078670042308,2.9765552493386185,2.91,3306.452938171318,3340.2674955158427,0.9789497358584835,0.9995437426648037,41.55595714131961,18.554353083391405,2.925457674933479,1.0334514531782273,0.9769970532467049,19.784330597777778,passed,
2025/05/30 15:15:00,0.7003167197661815,0.6829969882987366,96.72019531038433,117.36556386354985,2.9864674517093177,3.07,3019.0818714911547,3018.8433556349382,0.977976876662484,0.9985671543379708,41.20446905881353,20.786796789472767,2.9782584109987473,1.0577241474388466,1.0036144329841123,18.032067166666668,passed,
2025/05/30 15:30:00,0.6965716680719157,0.6810270351309421,93.09187999854097,113.78728618511663,3.0249213952418597,3.08,2873.4655019942666,2902.070741225779,0.9768004191780442,0.9989496344517509,42.27554377710295,22.257148165447806,2.992717560098897,1.1079007911287795,1.0431646055778114,17.470543151111112,passed,
2025/05/30 15:45:00,0.6911834588023975,0.6777558666930167,90.14307109759595,110.0178730705713,3.033228316880184,3.07,2766.0677224162287,2813.80821839047,0.9766983820636206,0.9993035696459255,43.065082606645355,22.71684377879627,3.0224054385683146,1.0939289011740632,1.0213061868973738,16.925037708333335,passed,
2025/05/30 16:00:00,0.6880325109028902,0.6718662930283865,87.5309734220802,106.32645553704558,3.0325235954091307,3.08,2679.234100749009,2729.8058510107808,0.9768414464123698,0.9994324790880696,43.432225729096295,23.21712260586699,3.0468935940849238,1.0607803599969363,0.9885872646702526,16.403041282222226,passed,
2025/05/30 16:15:00,0.6851719639523753,0.6694158932277096,85.7647406519412,103.924753104361,3.036838092586426,3.11,2616.9724643073923,2679.6198676022714,0.9767724100482372,0.9996203946023811,43.848325876544195,23.3753963915455,3.0604007814413485,1.0609527180503973,0.9852648315946121,16.084893354444436,passed,
2025/05/30 16:30:00,0.6840910583542046,0.6675094067052109,84.61869951081778,102.43527226015782,3.05691046691927,3.08,2570.2879276992285,2630.282102741195,0.9762617533392238,0.9996814784974752,44.209199639953475,24.101004468865067,3.0663008296335454,1.0652258944950646,0.9881495638866565,15.897676959999998,passed,
2025/05/30 16:45:00,0.6862137505716039,0.6630582915595762,83.4821399893758,100.67992747342394,3.0624003009749083,3.08,2530.564708539613,2596.938838451521,0.9757711762328877,0.9994151928228406,44.13328879812563,24.3424316734329,3.067910831714854,1.065653860591221,0.994161224863909,15.702468405555559,passed,
2025/05/31 01:45:00,0.5804309571104346,0.6092601051999235,57.96008568800215,79.98190538679452,2.7829512692796854,2.99,1999.444381999381,2246.868126995916,0.9712348838792464,0.9950508635775519,46.46706841297989,25.859272644973892,3.1404721343165414,1.0761044565775508,1.0084638000580055,11.817280786666664,passed,
2025/05/31 02:00:00,0.5673364803487989,0.6103510468345102,57.91158714429806,79.5255196829441,2.7708566556671217,3.02,1995.1839395143895,2246.5503650755018,0.9722888749382994,0.9956604875795051,47.68017747412075,25.315518835582434,3.2087873017592026,1.089869261278333,0.9994100756677277,11.75323772944445,passed,
2025/05/31 02:15:00,0.5601423342742399,0.6091388711786,57.52757802790787,78.73336602113378,2.7648625893972074,2.97,1987.0078385771399,2232.60085946476,0.9726481716204574,0.9957822910042861,48.19022936049601,25.225256895135868,3.234604503195023,1.0898775717746103,0.9921690427068817,11.666638231111108,passed,
2025/05/31 02:30:00,0.5576574355222736,0.6028126823685394,57.21546932454034,77.84683371332889,2.757564585061402,3.03,1998.2074176408773,2203.272695357621,0.9726797101332532,0.995091489744031,47.85688327234974,25.951468999149377,3.2336776879454034,1.0790208522548153,0.9904935575943788,11.585852764444438,passed,
2025/05/31 02:45:00,0.5528391958023865,0.5947307064124834,56.74953875014098,76.59587773603936,2.730581936130332,2.97,2013.1833033478865,2197.7207709297004,0.9726936097410144,0.9940667847725914,47.47775925703901,25.745863339353555,3.2436521789026096,1.06555234167217,0.9866413275869632,11.498218599999998,passed,
2025/05/31 03:00:00,0.5495784605301249,0.595894889998264,56.198794696732044,75.8995346873939,2.7381851674039157,2.97,1988.1569714715881,2181.538757138155,0.9725784118918287,0.9944046914306199,47.9433084595655,25.71100527712179,3.2455808844802485,1.0753146141594587,0.9910712015607667,11.417398996666662,passed,
2025/05/31 03:15:00,0.5490745095499684,0.595817142693381,56.10322220749347,75.60823680602779,2.7441356807422923,2.94,1978.3374595519415,2177.760383743986,0.9723318458413232,0.9944423498881876,48.13190962600556,25.63412550012567,3.2537541460204094,1.1103035733212026,1.022835065038541,11.404896384444443,passed,
2025/05/31 03:30:00,0.5497958128638044,0.5964804789748918,56.05987122976992,75.4245196756257,2.7491869534594517,2.94,1971.8434792021028,2177.041014359986,0.9722375332887144,0.99455082165021,48.20126492239632,25.493120252837336,3.2489074021786855,1.1056279226690933,1.0186942499739784,11.406059121111118,passed,
2025/05/31 03:45:00,0.5507676493989175,0.5938890734554519,56.130265730353294,75.17487572702211,2.7491402076534825,2.95,1983.0743302562612,2163.8175094524486,0.9723544959701935,0.9942494249317098,47.90396101067292,25.913092313740993,3.2392451082117497,1.0858805615755758,1.0063360119867717,11.400387093333336,passed,
2025/05/31 04:00:00,0.5516321843997076,0.5873068759070158,56.25598087572064,74.7214976049094,2.733407029602311,2.96,2011.3505844022459,2159.7645611012767,0.9724193017597237,0.9933009362219827,47.19891182988141,26.134401724376097,3.232934581365099,1.0644880317528653,0.9988276288432125,11.401355459999996,passed,
2025/05/31 04:15:00,0.5506931129445716,0.5925403022270438,56.19542190941997,74.76573023198817,2.7491747266137763,2.98,1986.787669990793,2160.82702674576,0.9724683876732787,0.9941466262086978,47.877481889330475,25.781994771242523,3.2395699477081865,1.0836231215080219,1.0062421012817926,11.402517499999995,passed,
2025/05/31 04:30:00,0.5488655133079869,0.5969931400095048,56.10758522173642,74.68737290510305,2.7576655802493195,3.01,1964.7803337436133,2170.4852407605263,0.9725199093943069,0.9948558964341522,48.52716028317447,25.090173764048195,3.2515042771329816,1.103637800526241,1.0143859382257283,11.403679539999994,passed,
2025/05/31 04:45:00,0.5508407457027648,0.5916573512215363,56.24640820767924,74.36851936982926,2.7501425361520115,2.94,1988.3982107628713,2159.2357718597355,0.9725570524615768,0.9940972502316253,47.87495189035702,25.585436689461307,3.238250025064468,1.0811432138431714,1.0055597399872498,11.406584640000004,passed,
2025/05/31 05:00:00,0.5514714521966654,0.5893638630760271,56.288609700755366,74.0955919465425,2.7460721861894823,2.95,1997.385147123072,2156.8667406115987,0.9725892366819646,0.9937832090315868,47.62798346759415,25.611146862555657,3.2329394418130346,1.0797491022492662,1.0091692591670716,11.407875563333333,passed,
2025/05/31 05:15:00,0.5519061905099247,0.5953734787950783,56.253464485106285,74.24034165161287,2.768658509661592,2.97,1969.604136716463,2153.694177911016,0.9725379324794566,0.9947231018341519,48.287557845947326,25.437707473433633,3.232958039758472,1.0969493743604628,1.0152846675481435,11.41600496666667,passed,
2025/05/31 05:30:00,0.5532749550332982,0.5921990923133196,56.307928797484735,73.95264332557362,2.7646483299566573,2.99,1981.8760613236132,2147.8648305962606,0.972518861136187,0.9942704272547865,47.90330934885137,25.634450382999827,3.2233383159518496,1.0838669189457613,1.0107187469949588,11.417281259999996,passed,
2025/05/31 05:45:00,0.5530308281464339,0.5889919193530682,56.527659338824634,73.777028520189,2.755388306097513,2.99,2003.6049875252838,2142.963306091593,0.9729337878131293,0.9938945700723966,47.57540630895415,25.835422908653676,3.221835142323244,1.0520136691975241,0.9854167041346076,11.425405786666662,passed,
2025/05/31 06:00:00,0.5528034504940037,0.5894476656778102,56.57152737059503,73.63824819775415,2.7569060149209106,2.99,2001.8802778734798,2144.650594180992,0.973020699149936,0.9940048003784913,47.68319467059293,25.631253080888502,3.223886203741888,1.0530070599131847,0.9850580786839741,11.431595902222222,passed,
2025/05/31 06:15:00,0.553493837074974,0.5956517763027804,56.36232240591004,73.63456916204305,2.777229070609306,3.0,1968.8761672895898,2146.581014819057,0.9728325762602694,0.9949178020465975,48.308651892813614,25.188763547462994,3.216371120014179,1.0688043946463586,0.9910115541973948,11.429567324999992,passed,
2025/05/31 06:30:00,0.5536019492639871,0.5905633578526694,56.490804115029746,73.2729417436255,2.763566571403609,2.98,1991.9011361292821,2144.6015605269336,0.9729673370194397,0.9942053355818445,47.81508940718461,25.296401027333953,3.215380518370295,1.0504453544828305,0.9823897287021051,11.431500575000001,passed,
2025/05/31 06:45:00,0.5542834885636274,0.59112988435717,56.38768030359711,73.05838975033187,2.7724510061410714,3.01,1984.602142470856,2132.823470078046,0.9729395518940261,0.9943554880164377,47.87205353835413,25.5107959093354,3.205273115849589,1.0544789215558397,0.9867097837272176,11.415360782222221,passed,
2025/05/31 07:00:00,0.5529518652324723,0.5903485557461325,56.34371320688371,72.75064225753499,2.766169460597957,3.02,1987.3414763885114,2136.081516319218,0.9731297506214175,0.9942983280256803,47.892438067884214,25.19393014929024,3.2072465756150135,1.0374448992110243,0.9704439801985838,11.406086755555553,passed,
2025/05/31 07:15:00,0.5528400721459359,0.5904263792923985,56.21456426685046,72.43840704050275,2.7629221112478213,3.0,1984.7979328248528,2140.114847920072,0.9732048748048064,0.9943170049098361,47.87828969395273,24.814995181928463,3.1981894402787843,1.0328308153644261,0.9665263731005748,11.396812728888888,passed,
2025/05/31 07:30:00,0.5505165412090526,0.5914888918350631,56.22733067850382,72.30613881325034,2.772749352773526,3.04,1974.7307655680233,2129.819222276407,0.9732564502525806,0.9946409022370375,48.332683182763375,24.95420804698069,3.218650879796997,1.0513829957801721,0.9783015924779163,11.380888322222226,passed,
2025/05/31 07:45:00,0.5525598507523624,0.5847230448460523,56.20558635280675,71.77040271033965,2.758160335293907,3.0,1998.908571663792,2123.991654032164,0.9731096327953614,0.993592060076325,47.50865066739264,25.21949821920016,3.2009776317370755,1.0261695165134177,0.9695502436736426,11.371619868888885,passed,
2025/05/31 08:00:00,0.553229050462893,0.5821225813212564,56.15769184101279,71.44268804520577,2.7583616143955814,3.0,2004.4305484157953,2112.3317042453996,0.9730349213395679,0.9932560236019735,47.26324444038467,25.54909739161728,3.1938643673439473,1.0305411421282853,0.9793719264690883,11.355518973333325,passed,
2025/05/31 08:15:00,0.5505495000786133,0.5833339525367264,56.18617577612706,71.29618887265033,2.7583482266796175,3.05,2001.6001954559933,2111.8239123447383,0.9734100589379752,0.9935803152631171,47.61636141507981,25.314816661533165,3.2067627667893617,1.0248286408190106,0.9678019141827074,11.346256093333336,passed,
2025/05/31 08:30:00,0.5494484908090158,0.5875494312303716,56.11064492543221,71.2993746086112,2.7795388016083726,3.04,1974.674184683451,2104.0575843327665,0.9732256823283081,0.994319022268984,48.321978926397094,25.29747398088095,3.221685084505145,1.0563933429459422,0.9885724942836179,11.336993213333335,passed,
2025/05/31 08:45:00,0.5503395981024005,0.5809757647299068,56.031901079032856,70.70155764598528,2.7617794295294673,2.98,1996.7266824468384,2102.411174134231,0.9731065090267559,0.9932983962480644,47.60114898375136,25.342518618676944,3.209796596881856,1.0349167834969673,0.9816918173346141,11.320914611111109,passed,
2025/05/31 09:00:00,0.550472651544251,0.587016413324414,55.788009087153874,70.64435112038366,2.7814059634712702,2.96,1963.087961981827,2103.8660582369625,0.9729412528085766,0.9942199611682965,48.26433733498803,24.868525183566565,3.2040879769440016,1.0519274873699498,0.9884367556832754,11.311850165,passed,
2025/05/31 09:15:00,0.553061181958654,0.5871669635123457,56.192599221584324,70.89086517413723,2.7873491592910815,2.96,1970.851488259111,2108.1883743171197,0.9729220252854318,0.9942110159122676,48.17280083524633,24.893570876363743,3.2063827482443696,1.0510022250905995,0.9893517635310297,11.369708331666665,passed,
2025/06/01 13:00:00,0.7039724028755489,0.6566461029569446,88.37574517020141,106.43689891603427,2.9758655309425905,2.99,2680.5640479676044,2854.4063492945284,0.9747987324836049,0.9971298209137341,42.1454845104914,20.494395832825738,3.1475921534086573,1.0133440830532445,0.9840050432457904,16.471327619999997,passed,
2025/06/01 13:15:00,0.7022853774281941,0.658035736614142,88.5247920635774,106.98582249227562,2.976496571169767,3.0,2678.256515771691,2864.587739944292,0.9747172151432636,0.997240802422432,42.414842230451924,20.42016946212412,3.1633104737601263,1.0318082290530932,0.9994870603900339,16.498256921666663,passed,
2025/06/01 13:30:00,0.7029043473511115,0.657861426308754,88.8568592184237,107.55817234949899,2.9722081128125537,2.98,2690.356878353503,2871.9115355871945,0.9748116233725711,0.9971618601871058,42.28750189029933,20.51588937239949,3.1680985104570976,1.0188840444333223,0.9894285037916206,16.532219305555557,passed,
2025/06/01 13:45:00,0.7072751473414187,0.6557640382152602,89.08442572181552,107.98068586743881,2.9727552641735113,2.97,2699.6365474919,2870.6249711016876,0.9744770496249608,0.9967531941312285,41.8311358959889,20.961210660148378,3.1633485071667105,1.0263412224795596,1.005916756879372,16.559024252222223,passed,
2025/06/01 14:00:00,0.7057488908649583,0.6562733932711465,89.44654741996554,108.60822911393886,2.9693707730553047,2.97,2708.2362876005345,2877.436050777912,0.9746496822422018,0.9968152548720571,41.965783244253224,21.01326322382165,3.1814282753620713,1.0259159149833414,1.0046397453972111,16.58593218944444,passed,
2025/06/01 14:15:00,0.7057181697688759,0.6605824549768028,89.97108239339076,109.96606391627344,2.970808120803332,2.98,2720.391494542393,2921.3126877754594,0.9743514180170921,0.9969462244467125,42.103966609907495,20.43309101443552,3.1701245155223683,1.0485971471112883,1.0234940011095939,16.7604206,passed,
2025/06/01 14:30:00,0.703534067422916,0.6604078868339802,89.46649746091555,109.69133440598273,2.969750104844156,3.04,2699.691548287251,2907.322899589418,0.9744132052523279,0.9970912107793877,42.37786852635873,20.605372012464663,3.1876721957939407,1.0422150021858982,1.0152331704873099,16.651431744444437,passed,
2025/06/01 14:45:00,0.7024644862968409,0.660040522844549,89.46977112617978,109.90599741819176,2.9661195813836745,3.0,2712.7987492763045,2876.099582417653,0.9751776887162871,0.9972489489616219,42.184772934606634,21.489764301045202,3.1805417175920065,1.0029255047052996,0.9775056334808675,16.577340779999997,passed,
2025/06/01 15:00:00,0.7077952429391641,0.6546027256507602,88.5834715485274,108.65714688856686,2.9541635718658075,2.98,2688.7238337573176,2866.62803457816,0.9748025453533168,0.9966947930720503,41.61056309531446,21.360013494707847,3.17936077042677,0.9850029372359621,0.971791263619387,16.411418118333323,passed,
2025/06/01 15:15:00,0.7072856297989063,0.6509430420167599,86.93452004022964,106.15686820323464,2.9591469561617316,2.99,2630.247986782772,2823.508616865704,0.9744386036317183,0.9966707090720087,41.84704896239876,21.371168678531042,3.1871516579578905,0.9832008513890236,0.9701408161108662,16.13846725333333,passed,
2025/06/01 15:30:00,0.7036251096863835,0.6467526111344061,85.0649240442697,103.27555912403564,2.958726204266131,2.97,2568.070979570106,2762.6331803006233,0.9746452971091373,0.9968786720298541,42.26210028508166,21.538853896364618,3.2075001918349937,0.9524209184558253,0.9372265115342346,15.772094084999997,passed,
2025/06/01 15:45:00,0.690659843884344,0.6464988237323379,78.24080193356953,96.4892356706238,3.0427547197564255,3.04,2305.0702612492773,2545.993950672566,0.9725050938330617,0.998215423546946,44.89804374058681,24.15281186386951,3.2285470208255327,1.0436796935803534,1.0044713166076984,14.760598526666671,passed,
2025/06/02 15:30:00,0.6819490641851429,0.6414281130924333,78.40395309630466,94.74119309091766,3.108803116410533,3.13,2309.94355763668,2383.6441834596885,0.9735203452855363,0.9988105031415027,45.607030321359645,28.013041462766395,3.247418664045028,0.9885316686269082,0.9419850826748613,14.591440196666664,passed,
2025/06/02 15:45:00,0.6796585303274033,0.6462850085352014,78.19089845746208,95.15246885047334,3.1197163173561067,3.15,2293.5250794975163,2400.023471227519,0.973058404439393,0.9991352766480714,46.07831089867571,27.626338515117183,3.2399210097227393,1.0181418025210527,0.9617743623308883,14.642539999999999,passed,
2025/06/02 16:00:00,0.6841232790758908,0.6411174310964294,78.93332801390545,95.67931282297764,3.121324926568625,3.12,2322.517273136414,2380.446396605184,0.9731263562139474,0.9986048642426775,45.486400425791736,28.670320407238112,3.2486333914806136,1.0122063847428393,0.9691541093164258,14.679477731111104,passed,
2025/06/02 16:15:00,0.6823370369961677,0.6444466221561975,79.02139324904897,96.15910926925508,3.1203062308502494,3.12,2324.657436559662,2395.84258339716,0.973220345308308,0.998861994224634,45.676378424762746,28.349270231244954,3.24154385832331,1.0060722320621391,0.9575773966232803,14.729405625,passed,
2025/06/02 16:30:00,0.6816985173609102,0.646875786128983,79.07836668984612,96.56067303193356,3.1208754107500107,3.14,2322.5823825294533,2413.0711321444915,0.9730352373413074,0.9989673795400023,45.83014518835816,27.99635139834709,3.2392261279880548,1.0235893626575137,0.9709206809023105,14.779384607777779,passed,
2025/06/02 16:45:00,0.680803671139945,0.6476912473252443,79.52318622413543,97.19263098104253,3.1198615894722668,3.14,2336.0526751423854,2419.7888144150747,0.9732075729118331,0.9990279889407453,45.87564717860697,28.076684399801774,3.2467095689317684,1.0234968216827292,0.9695727152474438,14.83756718888889,passed,
2025/06/02 17:00:00,0.6823650380036682,0.6473496225204892,79.74832640280927,97.54326896413998,3.117507599217269,3.14,2342.9719838193982,2429.8420606657405,0.9730708536576932,0.9988754665878903,45.731779722061546,28.011846560177858,3.246737921748735,1.026533854518356,0.9754174363414199,14.879284053333329,passed,
2025/06/02 17:15:00,0.685995004298752,0.6449661458002396,80.14491899947673,98.03934257713875,3.123071339839787,3.12,2357.0170619165415,2423.3462720148864,0.9728195639425914,0.9985331436473815,45.36975302415782,28.599185266034805,3.2421269074297783,1.0402550338655794,0.9970923458483978,14.929415722222215,passed,
2025/06/02 17:30:00,0.6848733040563025,0.6462974808077205,80.53979599693916,98.39100111725791,3.1210407228964723,3.12,2370.021789403297,2434.195600862405,0.9730235986640481,0.9986307829075172,45.431630799167216,28.40301503596449,3.2432295544126784,1.0434274296370805,0.996788391621712,14.994158116666672,passed,
2025/06/02 17:45:00,0.6829877377421061,0.646850183364051,81.04082523677981,98.36270905672495,3.1251719176267225,3.13,2383.8590826322534,2436.241342539981,0.9732146812729606,0.9987222803003121,45.59593501019709,28.284569481433344,3.250610393439796,1.0470775334902962,0.9954766723615301,15.063642488888892,passed,
2025/06/02 18:00:00,0.6838151225526667,0.6452232806785574,81.04080873321128,97.73544379603887,3.129856698838422,3.12,2385.015531317251,2425.88259241737,0.9731662696742323,0.9986028184414516,45.50981420162845,28.338298673587644,3.2460831385001288,1.0453631984563667,0.994898599135034,15.057421719999997,passed,
2025/06/02 18:15:00,0.6848318766515619,0.6424312302606355,80.92351110756692,96.98378795565328,3.1417500972390866,3.15,2381.801499280703,2398.1178083183927,0.973051609900933,0.9984573047816404,45.42577146012096,28.868646186817745,3.2425283599833605,1.042089784448683,0.9946944708771126,15.017311949444446,passed,
2025/06/03 13:00:00,0.6858752901699072,0.6498145934371674,82.40323984981667,98.98052693440663,3.1253054268158365,3.11,2448.0981088138037,2462.6447515240766,0.9738205029273017,0.9987212635019518,44.983051991994984,27.83590600775115,3.183049351070704,1.0838036681735363,1.027425731754526,15.347571311111102,passed,
2025/06/03 13:15:00,0.6853800720864359,0.6490984821197869,82.9514533581561,99.56321641425437,3.1222357872239113,3.08,2467.7492770528384,2460.2968389405783,0.9741609282141575,0.9987071489744193,44.90893928088052,28.17108005744167,3.1949301024735424,1.0722749532589329,1.0180207154225034,15.386521944444443,passed,
2025/06/03 13:30:00,0.6858065832086851,0.6507128651588387,83.00507176480669,99.94943463466034,3.1227690045737324,3.1,2467.04252844629,2475.225626534772,0.9739402898732137,0.9987196944726331,44.94335252248321,27.925489520310276,3.189468665710161,1.0856674211335955,1.0298567689317484,15.433561806666667,passed,
2025/06/03 13:45:00,0.6852795476226365,0.6516703159501719,83.27255936990215,100.45068888592782,3.1240895292768616,3.11,2472.9640403937046,2482.2690828832924,0.9739132056155071,0.9987616364045491,45.02249529178738,27.942748726396704,3.194395104618296,1.0873487029766762,1.0304516579291452,15.480591915555548,passed,
2025/06/03 14:00:00,0.6871591635208538,0.6509978909090548,83.54067679553799,100.9287518977731,3.1277740553144993,3.06,2484.6683669409385,2477.243475325905,0.9738721173757882,0.99863844361856,44.79573872557727,28.373897078820868,3.185168637658036,1.0785412984266243,1.0265474919078583,15.519739125,passed,
2025/06/03 14:15:00,0.6842814657164048,0.6544116728600765,83.52749227755172,101.27950021669301,3.126072879131743,3.11,2474.430732624624,2502.630520836488,0.9736969707404695,0.9988781791512903,45.23827281806376,27.705668375618885,3.1994154362294434,1.1071175328658105,1.045826472998588,15.558656202222219,passed,
2025/06/03 14:30:00,0.6833406944186481,0.6552620982330924,83.98300164660063,101.92397762668567,3.1239035739452743,3.11,2490.6483244355322,2507.506460246539,0.9739777190184,0.9989658462241007,45.24640259635184,27.823997541851103,3.2032419654221416,1.0974529593145828,1.0355224256259634,15.613753594999993,passed,
2025/06/03 14:45:00,0.6840221227881591,0.6554838851550272,84.18373034682116,102.36766518486468,3.1259901223109297,3.11,2496.495313129998,2510.7670833166308,0.9738888300629213,0.9989248907553022,45.19448724019619,27.965390336266292,3.201309464130288,1.0987167914272575,1.038318761270554,15.652652791111116,passed,
2025/06/03 15:00:00,0.6842004674369809,0.6574003211895425,84.12992459083799,102.68223247090232,3.126550738135311,3.12,2491.047619384328,2527.755903632525,0.9736097809445646,0.9989653277070222,45.28364927953779,27.62230814855285,3.1963069374927473,1.118067042838414,1.054846797096665,15.691543859444444,passed,
2025/06/03 15:15:00,0.6846558130371474,0.6557221146694697,84.80017028760517,103.26801755180693,3.119015199924434,3.07,2515.594010874693,2530.4680986737767,0.9739529496393935,0.9988197969835805,45.0869618425647,27.847015418261925,3.211274565541274,1.1007393807901473,1.0424420362196911,15.738744419444432,passed,
2025/06/03 15:30:00,0.6806681517202644,0.6614617251977851,84.43893166880055,103.5814605234143,3.125638836693115,3.1,2491.8441708621917,2553.3542106257637,0.9736081136020187,0.9992762221970669,45.73520911022154,27.1715797969546,3.2125735605206884,1.136663982553066,1.0635889033407455,15.769468,passed,
2025/06/03 15:45:00,0.6810772420360687,0.6608258373396833,84.60837484632059,103.95020466509578,3.1317796217337834,3.09,2491.925049561179,2550.896885843768,0.9733587760083938,0.9991926426232671,45.78160357975301,27.468976536181707,3.2218911489115984,1.1605377171073905,1.088334336172177,15.79300697333333,passed,
2025/06/03 16:00:00,0.6871883282675941,0.6545224326168476,85.30942739825305,104.30279682356658,3.123447170170844,3.08,2526.9791488650512,2536.782720087858,0.9735594897039279,0.9985458567003819,44.91912107789144,28.270553552865053,3.219975305872131,1.1292628468277064,1.0771235701677595,15.816392679999991,passed,
2025/06/03 16:15:00,0.7001592036341401,0.6625390720193167,92.44336552773807,111.33363149355657,3.0062381621297267,3.01,2804.336165472688,2863.373585971619,0.9754138686013295,0.9973692254395544,42.39837958077172,22.561417611682575,3.1732922005419923,1.019836932718874,0.9856228593505889,17.038485346666665,passed,
2025/06/03 16:30:00,0.7004734866772759,0.6580890423748443,89.76069941984441,108.14657123448595,2.974832365033455,3.02,2731.578335429093,2842.4727993189736,0.9757996427578061,0.9973781232934977,42.182219599945135,21.515094739120105,3.1663731999347746,0.9519721325991966,0.9221559190344017,16.581867720000005,passed,
2025/06/03 16:45:00,0.7035823916283341,0.6569334363583723,89.65968905973305,108.119098916633,2.967018692657425,3.03,2731.899664275286,2858.6343926680715,0.9755967295538727,0.9971218070164217,41.839868408426376,21.154491518129603,3.1565823462311764,0.9488215425641392,0.9241689817742996,16.58721904888889,passed,
2025/06/03 17:00:00,0.7044688809765626,0.6574795456522019,89.74127493559759,108.4745636413976,2.9682468220313334,3.04,2730.800619773585,2870.840522933411,0.9753156753119225,0.9970497574991687,41.84332709124258,21.03328943093971,3.1569891218645263,0.9478826082433225,0.9242940349891939,16.627053520000008,passed,
2025/06/03 17:15:00,0.7040812690821666,0.6584711771624664,90.04651739663713,108.9857254014375,2.968316041204603,3.03,2741.1927023090243,2877.052227982237,0.9754097275824138,0.997102769689627,41.85490153482865,21.085588133307738,3.156473988502481,0.9502171087129389,0.9258553453055575,16.676726549999987,passed,
2025/06/03 17:30:00,0.7050329687634131,0.6587401163693948,90.31470186989482,109.36811334466522,2.970527790057331,3.04,2747.9320773975833,2885.1537721971945,0.9752325005284378,0.9970146525285745,41.80212406561443,21.09555871799946,3.155765114702373,0.9611690246205347,0.9377971597306095,16.733238059999994,passed,
2025/06/03 17:45:00,0.7020154437092584,0.6604280328060024,90.71460464087511,109.89415938615899,2.9724899319505016,3.04,2755.58592359759,2890.4259563741384,0.9754210591089967,0.9972332247051908,42.13792151683741,21.088022718407203,3.1717748098178657,0.9601705761044009,0.9321825928061243,16.782713468888886,passed,
2025/06/03 18:00:00,0.7034065640191858,0.6608208624085145,90.85358417032414,110.15218333500032,2.9714785088885565,3.04,2761.385945037854,2903.070459852108,0.9752918447827047,0.9971509091578311,42.00246028966168,20.909985806460934,3.1627342239425915,0.9634299902266161,0.9367713943320403,16.831810471666657,passed,
2025/06/03 18:15:00,0.7062636853776715,0.6598473842232807,91.14494745883795,110.45372253060671,2.973697041271222,3.04,2770.0250605741994,2909.1045890594005,0.974970770480511,0.9968751256883623,41.7486941830295,21.020508571175032,3.159251106516675,0.9697992399895535,0.9477630585083318,16.888011036111106,passed,
2025/06/03 18:30:00,0.7058107402609528,0.6604706259048347,91.55557269013417,110.9620221665512,2.97455662326409,3.03,2783.465046787193,2912.881308099116,0.9750872503055042,0.9969073113875394,41.759193793863936,21.143929428433186,3.1615984052793014,0.9673585559193612,0.9449084034445321,16.944104778333326,passed,
2025/06/03 18:45:00,0.7063214871393227,0.6605843252857654,91.87546653787614,111.34600580639903,2.9756399002807,3.03,2793.86229433523,2916.9039507325897,0.9750723593281238,0.9968549379797174,41.69438095441953,21.24392565998433,3.161458667632617,0.9709341762528422,0.9494200340392491,16.993183899999995,passed,
2025/06/03 19:00:00,0.7015627668716525,0.6642539077416248,92.12161754123028,111.9316083587893,2.9792743040786003,3.06,2794.6949836326094,2927.862793457223,0.9752867273412162,0.9972942376938357,42.26095221427038,21.025286524850877,3.173734034507559,0.9868474779149852,0.9557815909568195,17.04906933888889,passed,
2025/06/03 19:15:00,0.7013011462506454,0.6643951220182729,92.59536451462742,112.4155996667867,2.9767351137020053,3.03,2810.924985895061,2935.2523870332166,0.9754589313315406,0.9972809902589044,42.22013506017962,21.035445762746633,3.1790423862530712,0.9850941585399395,0.9544102837006739,17.104847955555545,passed,
2025/06/03 19:30:00,0.7052008867472178,0.665226812712095,94.11018868531539,114.08772850183628,2.970131903999356,2.97,2862.5673125793696,2991.6233385452506,0.9752837047804969,0.9969280439654924,41.75532552689832,20.433685290085002,3.16857814893927,0.997170921367774,0.9717097012843217,17.387718425,passed,
2025/06/03 19:45:00,0.7083359727519024,0.6607570401312993,93.49109224233888,113.09215722452588,2.974121639334037,3.03,2839.258928002487,2957.9804228155276,0.9748407044678905,0.9965199702182017,41.51713024221596,21.050102392072596,3.180187066389769,0.9975444553881603,0.9801283915259654,17.241695001666667,passed,
2025/06/03 20:00:00,0.7071121817171877,0.6596989392790831,92.22453963436189,111.68781305585763,2.9673823831441597,3.01,2791.1039110752854,2958.364129332203,0.9745559123474594,0.996579115221799,41.818199110927914,20.32153855937434,3.19374729398671,1.026748544678771,1.0067568413374846,17.060870175555554,passed,
2025/06/03 20:15:00,0.7081230510377287,0.659492080803976,90.75687024056391,110.46235956930825,2.979445772144578,3.0,2736.795261655694,2933.335890904252,0.9738125540358158,0.996599206764941,42.01237114117618,20.504442534476603,3.181404987743783,1.0401234481073445,1.0195678547987732,16.893848289999994,passed,
2025/06/03 20:30:00,0.7099281712069506,0.6550722263951428,90.20742890909511,109.51369714126601,2.9831809223817443,3.01,2722.8909335917224,2881.9492113311785,0.9738456795093829,0.9963445739820884,41.74681981532078,21.56920825990223,3.188976117957209,1.0348111023528366,1.0213422271454786,16.72025219333333,passed,
2025/06/03 20:45:00,0.7049563818399218,0.655137396445615,89.42636374101885,108.54732629452968,2.970349266573774,2.99,2698.6983523764693,2874.2072264960543,0.9744566881792815,0.9967404952303981,42.16229536890945,21.078417309515473,3.207526249977613,1.012101415375454,0.9918826068623381,16.553475998888896,passed,
2025/06/03 21:00:00,0.7039730428592226,0.6557367109798254,87.94874300184055,107.2821625327323,2.9757891211823124,3.0,2644.6558435549555,2859.8085838850884,0.9739629779306048,0.9969274053699536,42.51668737106917,20.834466353214093,3.20094097163839,1.0199467230655348,0.9958262564969268,16.38012536111111,passed,
2025/06/03 21:15:00,0.7077970030073458,0.6487762622649546,87.66749231185767,106.28496514185478,2.969916743000213,2.99,2642.9315203394226,2816.435341222517,0.9740929910941579,0.9963927454617283,41.931700240453026,21.74343300024797,3.2153788224328532,1.0059145164278773,0.9948242905138124,16.21386504833333,passed,
2025/06/03 21:30:00,0.7056609578131866,0.6492434331365478,86.31244923125769,105.04939234688563,2.973297756032729,2.99,2591.0938684466073,2803.754207681399,0.9737097119820863,0.9966211004439532,42.39725363653329,21.418666567727918,3.2201858738991778,1.010869620065596,0.995563853190116,16.040489678888886,passed,
2025/06/03 21:45:00,0.6718906809260902,0.6425782012475371,73.26977640262879,91.72235570101951,3.0626150327732735,3.04,2125.9333533939707,2414.0057915996595,0.9716832900271195,0.9991273787338226,47.0910674145804,25.343611995925954,3.3187837589233,1.1137279675853355,1.0521222716554874,13.904085873333331,passed,
2025/06/03 22:00:00,0.603234456599317,0.6093743941626555,63.66464197652711,80.32064866683447,2.9430276789010525,2.95,2012.2260359258305,2228.0189892600174,0.9702918658838702,0.9960672826728112,48.37669830084029,26.22986127246468,3.351249289772358,1.1337895068071773,1.0673447559351739,12.47915847444444,passed,
2025/06/03 22:15:00,0.596667617827404,0.6159677273501082,62.59857766048374,79.71354451360216,2.9646217746252796,2.95,1956.836612452851,2203.9723786229633,0.9702902349400371,0.9972568526229476,49.491917091430544,26.20594986421988,3.354703111345057,1.1461138001728086,1.0619745797972353,12.335224935000001,passed,
2025/06/03 22:30:00,0.5884966557175394,0.5981907435906987,61.860486213950004,77.97721641672301,2.905656390617489,2.96,2017.296180005057,2173.7335595861414,0.97042892977096,0.9948603717445978,48.118957911801445,27.112656618477533,3.3433230879293148,1.1051441084111782,1.0462106909871798,12.177692346111115,passed,
2025/06/03 22:45:00,0.5766760564815429,0.5901797111982358,60.69849360516145,76.30242863263867,2.8621676457810743,2.94,2025.6346376739546,2164.2887819681387,0.970627181552,0.9938829101862884,47.99387560290985,26.755043865203994,3.3547648313616323,1.0750606307013673,1.0195515809822093,11.992263249999999,passed,
2025/06/03 23:00:00,0.5662619441725305,0.5979525769075362,59.04523187656036,75.11099193735392,2.872511792717627,2.96,1947.5658653176058,2157.9947666732996,0.9703745083189718,0.9952278662166082,49.508093607726785,25.65631880451185,3.365886158286357,1.1118105311168223,1.0316876036850846,11.793271331111109,passed,
2025/06/03 23:15:00,0.5567966297221936,0.593051822143718,57.783618821649235,73.56976063588485,2.8488329045830576,2.93,1932.8519138412591,2139.471657760711,0.9702872705632444,0.9947214095530831,49.66455792995275,25.466898524947073,3.3716686762718986,1.1024959556367109,1.022804493076158,11.601369388888891,passed,
2025/06/03 23:30:00,0.548918321468565,0.579295677729737,56.673042826007176,71.72371980445484,2.8086553652481845,2.94,1952.7003569651442,2107.0609437529733,0.9700327883318142,0.9928819706918968,48.91602535652993,26.089140606217626,3.373996126347256,1.0880596867885395,1.0268442799007982,11.40247035888889,passed,
2025/06/03 23:45:00,0.5449936492128675,0.5768072852246732,56.098786377338214,71.03532338748893,2.797840876121417,2.94,1945.5659780482588,2098.615241958602,0.9699405063988497,0.9925927177174145,48.95291861833844,26.02088577407859,3.3767655280928492,1.0828450900408888,1.022904817129529,11.314975527777776,passed,
2025/06/04 00:00:00,0.576487281297407,0.5945597939427876,60.322114477048174,76.26592403338707,2.8798911601523454,2.94,1990.4260916900494,2163.3085515048524,0.970192669655205,0.9945083765485402,48.56684950973691,26.524264305767513,3.358921755111155,1.1102903044697676,1.046212671884651,11.962303680555554,passed,
2025/06/04 00:15:00,0.5772539331070159,0.6014766075398571,60.25868443429112,76.63080331840276,2.902447445159727,2.93,1958.4009036334567,2166.494104454767,0.9701129850320294,0.9955219555721995,49.24830120159818,26.246826930302078,3.3619620254551643,1.1328285751678129,1.0563321054286863,11.972290977777776,passed,
2025/06/04 00:30:00,0.5778285378713803,0.6026478538266805,60.321461901921786,76.77489401192446,2.9010616153923108,2.93,1958.9763278124856,2173.684238294273,0.9702206389117176,0.9956493852555656,49.2509517691679,26.038742095260005,3.357071644308283,1.1311424922162525,1.0533591843634453,11.989102937777776,passed,
2025/06/04 00:45:00,0.578263727453009,0.6038547253040659,60.38153496656787,76.91534061205257,2.900301207500581,2.91,1957.932212318541,2181.610732031866,0.9702766042888679,0.9957820869992537,49.29386447619616,25.79990026780918,3.3556039552198684,1.1320975707632865,1.0525519580233111,12.005921399999995,passed,
2025/06/04 01:00:00,0.5798828541471499,0.5957995663296195,60.66494084061205,76.77578766508286,2.8796715389663494,2.92,1999.4415467218985,2175.6683517432134,0.9702820682006059,0.9945561590633614,48.34652185862249,26.408767682670582,3.347438189222415,1.1169491272243794,1.0540834082874557,12.022945146666668,passed,
2025/06/04 01:15:00,0.5800704137558241,0.5964459189444493,60.79185135525182,76.85163741870376,2.8810265313180348,2.94,2000.4141255963275,2178.574410148778,0.9703739119634222,0.9946615639693649,48.407756173700875,26.31187279357328,3.3502923481217595,1.1173202720072704,1.052964000970816,12.039776845555554,passed,
2025/06/04 01:30:00,0.5812838475966059,0.6062221694740177,60.77798041736483,77.3710675096516,2.9183593025047316,2.92,1954.6506009715204,2176.6484602231985,0.9702757406996027,0.9961430966536112,49.425641876130854,26.121855461919676,3.3578936933542174,1.1358802508622723,1.0545545114443526,12.056615046666673,passed,
2025/06/04 01:45:00,0.583618719868476,0.5988252949587339,61.09898561374352,77.23567356957194,2.901989638216212,2.95,1997.6948877311843,2162.781452325733,0.9704997540666048,0.9950760660732367,48.448904908521534,26.93875693887896,3.3375484559795607,1.1059484857748823,1.0420171739583168,12.073659228888882,passed,
2025/06/04 02:00:00,0.5840148963602928,0.5892576594151995,61.52424650587612,77.01954043509795,2.876851239902187,2.97,2051.179364025938,2151.509499051231,0.9707682238603409,0.9937210009686572,47.41158794550249,27.703919223666794,3.3343455959546597,1.070870156047213,1.0245148545901084,12.090510666666667,passed,
2025/06/04 02:15:00,0.6833930474580895,0.6359166345686166,74.13618434548245,92.51340437359644,3.1039881317573137,3.06,2170.8260812538206,2320.475291873757,0.971896793737716,0.9985534808289818,45.790518601482404,28.967907602005507,3.2577025015977354,1.0550471481680774,1.021782581234506,13.940946158333327,passed,
2025/06/04 02:30:00,0.6713748473242508,0.6350490141630765,74.49130217208746,92.54806180488677,3.059255942960062,3.08,2225.9349895469213,2344.2116309287017,0.9731844811592105,0.9983758011802731,45.70188167248883,28.293816343877594,3.257993893117982,1.0000296278487566,0.9557557151246153,13.981248208888893,passed,
2025/06/04 02:45:00,0.6758223455683758,0.6389179383137914,74.65645713835768,92.90489588280087,3.074718598499405,3.07,2210.1054324660167,2352.734321448472,0.9730340195447229,0.9988053826362842,45.8629867928722,28.047160255934955,3.2501814256673467,1.0070090446601796,0.9620402400684486,14.029448253333326,passed,
2025/06/04 03:00:00,0.676002583124249,0.6462538937981434,74.62294053243664,93.2774407631958,3.0971738740574244,3.08,2172.5916057195395,2372.7932789139036,0.9725793745623839,0.9995958305484122,46.71870085450473,27.29486496734208,3.2673342908697056,1.0627076376969466,1.0044345673107118,14.077847312222218,passed,
2025/06/04 03:15:00,0.6774589286010895,0.645766067536378,74.92822154397467,93.56628074504785,3.103532803056339,3.09,2184.3627449638548,2367.3033317943286,0.9725447507141761,0.9994955601077721,46.55135085644123,27.67405165113755,3.257543222388466,1.0662775169456933,1.0104061429756688,14.126244977777775,passed,
2025/06/04 03:30:00,0.6821284741051494,0.6416385806914936,75.55433593751863,93.87085336065299,3.102734565455924,3.11,2214.6742696342603,2353.760751463698,0.9727610441676352,0.9990474439095646,45.88331160307545,28.423105153772614,3.245867148841944,1.0430611539811367,0.9999174350289293,14.174641249999999,passed,
2025/06/04 03:45:00,0.6810259752336458,0.643445364492912,75.80011413908898,94.12612790466616,3.096504929145928,3.08,2226.2385091325164,2366.9504452608744,0.9730943894941234,0.9991988728736371,45.89192882245882,28.08003268090716,3.238711988572914,1.0343145500982511,0.9876287147942373,14.222832237777766,passed,
2025/06/04 04:00:00,0.6815696330303432,0.6436753171563874,76.0034864734398,94.23073375038177,3.0919592473448274,3.08,2233.6040940899793,2379.3692470846304,0.9731176388361906,0.9991381095408366,45.81408792231772,27.769568758349134,3.237229579849508,1.0342551994624676,0.9876121160058552,14.26312558,passed,
2025/06/04 04:15:00,0.6857754588127383,0.6395632543590103,76.51095398262947,94.47222690152034,3.1014531450915293,3.07,2251.316334072764,2360.527563600882,0.9728838682278166,0.998668236451973,45.37215784443795,28.656391768806984,3.238021529198142,1.045845539500682,1.0095611048627904,14.303417761111106,passed,
2025/06/04 04:30:00,0.6822953984131424,0.6438733392138679,76.56889460669201,94.75026065159388,3.0995208277248985,3.08,2252.866493476088,2377.4647071340496,0.973158903853728,0.999087578863536,45.705907419264285,28.12145707919523,3.2302615794825362,1.042960752576101,0.9965181242304338,14.351807995555555,passed,
2025/06/04 04:45:00,0.6814501899854085,0.6454707636193081,76.7562539612139,94.96458495919305,3.0985518174650126,3.09,2258.3057253753846,2389.0234914366274,0.973217625598351,0.9991869654985609,45.789901425006676,27.837468377862063,3.2276100464247524,1.050592140464692,1.00039723282379,14.399990391111114,passed,
2025/06/04 05:00:00,0.6800927126508904,0.6464523029593224,77.05821024941645,95.29593028518926,3.1048286895481616,3.1,2264.003315881766,2389.5149896080134,0.9732077702858869,0.9992783298191854,45.96534613837241,27.95526804381817,3.23474292913491,1.048271974294766,0.995166011865681,14.448377142222213,passed,
2025/06/04 05:15:00,0.6841262028951581,0.643668850452318,77.54587521731459,95.54364806656281,3.1028734925471997,3.1,2289.1459237471563,2382.8984038156073,0.9733638903943442,0.9989272758800584,45.39147706665445,28.41336839041378,3.2194034696314873,1.0395574721828504,0.9956284231147337,14.496762500000004,passed,
2025/06/04 05:30:00,0.6836312642975377,0.6440791766968684,77.92331087452828,95.77139097301333,3.094275306085837,3.1,2304.264758669829,2396.3985713955276,0.9736815229210811,0.9989434357647747,45.32790950948311,28.094391251543144,3.221972826945794,1.0305946562767008,0.9856447120745165,14.54514646444445,passed,
2025/06/04 05:45:00,0.6799370891493988,0.6488644936351075,77.84925054907347,96.07037945119927,3.104732645102733,3.1,2295.230836516881,2405.115850774272,0.9735730166032763,0.99938730652566,45.84178171720929,27.828047311299223,3.2158754554176063,1.0506851586767008,0.9938489781047409,14.59331980333333,passed,
2025/06/04 06:00:00,0.6805214584889215,0.6492531186383842,78.08213251801766,96.30237126467294,3.1083103813229136,3.1,2302.6196597769977,2407.881702127812,0.9735051060952551,0.9993530016676431,45.79444064209124,27.879974389677656,3.2104574329965048,1.0531451968716925,0.996298265052734,14.641700284444441,passed,
2025/06/04 06:15:00,0.6803773293432176,0.6501775693748003,78.2424248001299,96.4874658431372,3.111302705462698,3.14,2307.3682684934383,2411.5493659108743,0.9734819086029154,0.9993944775026005,45.821839751088234,27.850407114387515,3.2054543398840445,1.0603897090966827,1.0015998233068162,14.681981202777774,passed,
2025/06/04 06:30:00,0.6801817666434071,0.6499872504536818,78.68814589534607,96.81684078504794,3.1095831125581133,3.15,2324.444260906366,2412.640576557692,0.9737579604579911,0.9993855726382431,45.73783452608418,27.9732255976628,3.207414532517364,1.047614091950322,0.989544771937157,14.730359013333329,passed,
2025/06/04 06:45:00,0.6816763489779853,0.649096931560744,79.0802907992162,97.067235221148,3.1078431099734667,3.11,2341.735376086012,2413.4993654463387,0.9739094464735177,0.9992510034179504,45.487177235416226,28.11929741398754,3.201086127985531,1.040972130501983,0.9862312660705561,14.778523527777777,passed,
2025/06/04 07:00:00,0.6827890754201767,0.6491996039230813,79.27304964175708,97.19978197794161,3.1073396230538184,3.11,2346.8076342856916,2424.7653682264927,0.9737419468484461,0.9991396998342961,45.41163685275695,27.89509562506133,3.1987315155096807,1.0400996773849454,0.9863544149295004,14.82689785499999,passed,
2025/06/04 07:15:00,0.683278006273308,0.6494920010205903,79.66858577197966,97.50390120113858,3.1022483329412585,3.12,2362.273231493607,2437.0538313672614,0.9739018772157843,0.9990899774328368,45.28492072799039,27.686527382821268,3.1961834378812184,1.0493388011975187,0.995216155366034,14.888704379999997,passed,
