datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/04 07:30:00,0.6811781860268996,0.6529925366376944,80.07999054000582,98.36460431287234,3.123692705136811,3.16,2372.870119819122,2427.694893010571,0.9738744580825095,0.9994359059281847,45.56475406011566,28.306335492858732,3.1785919966682443,1.0558703618715222,0.9949373450886948,14.995489911111113,passed,
2025/06/04 07:45:00,0.679556772337341,0.6533346913846974,80.22268898982098,98.20283730954554,3.106346262830247,3.14,2383.7867343812427,2439.909375298779,0.9744942974560131,0.999535159383069,45.52519938744664,27.769856796830695,3.185804061573588,1.0204314722082708,0.9585517110771788,14.984070383333336,passed,
2025/06/04 08:00:00,0.6816986070049424,0.6516776279305869,80.12823248498887,97.86144098118247,3.099122285175136,3.16,2384.74375554456,2443.789505818615,0.9744705469458523,0.9993254428261455,45.25951582946479,27.560111232112153,3.1808605681542352,1.0187793191725751,0.9611287113543338,14.964215034999995,passed,
2025/06/04 08:15:00,0.686079604787457,0.6471499029002246,79.75284711122201,97.08414957403168,3.098797076151169,3.13,2371.595373810498,2434.0119153130067,0.9739431465387396,0.9988275956154464,44.90683404586446,27.673568720525925,3.1839248918205434,1.0263699762174607,0.9785575351298821,14.891601816666665,passed,
2025/06/04 08:30:00,0.6806208074636179,0.6510522939545017,79.61442502917562,97.2158627527791,3.111372316991691,3.15,2363.6034289499894,2419.7698386557754,0.974241719007664,0.9994137180441826,45.489722488755696,27.945960683176633,3.183414387038996,1.0190153270187907,0.9600308542164258,14.882855166666664,passed,
2025/06/04 08:45:00,0.6823463040957743,0.6482721747333147,80.03440112983604,97.28963502274823,3.1056480938004034,3.15,2382.535871480908,2414.781432708365,0.9745033539222235,0.9991740506053443,45.162723769089375,28.209433126153794,3.1884549082129054,1.007484870265218,0.9545667399765556,14.898779341111108,passed,
2025/06/04 09:00:00,0.6842993559386876,0.6480477865551133,80.16770046065078,97.40443687326344,3.100464091773595,3.14,2389.907471214433,2426.9854598446245,0.9744434031697751,0.9990231187375309,44.934182916679084,27.96091020753949,3.179347024668153,1.011393965061224,0.9608869465072104,14.934603566666668,passed,
2025/06/04 09:15:00,0.6841600616286202,0.6496536717872032,79.5984298293711,97.07971982639502,3.1041024237397212,3.15,2368.3443362300623,2430.220591723581,0.974095452586879,0.9991258487063993,45.09335989811363,27.681721250125925,3.169030680295113,1.0150008904770078,0.962037685279961,14.895237023333326,passed,
2025/06/04 09:30:00,0.6820078470651268,0.650629273883493,79.79626338933443,97.33815419151627,3.102471526891815,3.15,2373.0464619196187,2433.1554343131293,0.9743253068429173,0.9992835822299123,45.27813826156654,27.645860425561704,3.1803177107983727,1.0165089603543676,0.9599367888257699,14.911104535555552,passed,
2025/06/04 09:45:00,0.680408418662671,0.6536788839231399,79.55281955671457,97.44285155175456,3.108755073947222,3.14,2359.7319023248456,2441.8363265583616,0.9740655677589938,0.9995145383376984,45.587058533179764,27.363558678391513,3.1741075120744546,1.0343549971702224,0.971100564820442,14.926899594444446,passed,
2025/06/04 10:00:00,0.6800270123116234,0.6528759686955495,79.88284434285897,97.68811283774757,3.1040658831552923,3.15,2372.4150820729,2441.402838509057,0.9743547702480834,0.999487166821372,45.52064938462555,27.490869286813567,3.1838293051689477,1.0325118881250144,0.9702514437952534,14.942407975000007,passed,
2025/06/04 10:15:00,0.6859185364574732,0.6495088125578029,80.6683626714478,98.4549339403809,3.110413130707928,3.12,2400.0694166581648,2441.4663402602905,0.973958460339786,0.9989233593512731,44.921475593096915,28.122525690561307,3.1743971894104153,1.0418326859405256,0.9914863872299009,15.05917639111111,passed,
2025/06/04 10:30:00,0.6789911830080714,0.6566088818090046,80.92088184532281,99.51379892718249,3.1322295247103824,3.27,2402.6148796740895,2433.9630989892366,0.9742626310098796,0.9997571297954169,45.68966758206984,28.56634290654549,3.16392435868537,1.0395478739301325,0.9730564352920503,15.149272343333331,passed,
2025/06/04 10:45:00,0.6781570478403327,0.6625702307356024,84.79960298060728,103.72148537532692,3.105954783633148,3.14,2543.788023758374,2522.9413581494136,0.9757977775283319,0.999833202850652,45.1808673130018,27.860734199521776,3.160088166120647,1.0110064935560488,0.9421183119927733,15.737032361111114,passed,
2025/06/04 11:00:00,0.6848689033419894,0.6618344152709136,85.07119701414793,103.9977487389589,3.095315517486883,3.16,2549.503385268498,2574.89461241227,0.9749030125186695,0.9992054250245752,44.67186418842494,26.749044151362494,3.148559896302346,1.042581300740842,0.9804849624310621,15.86162863999999,passed,
2025/06/04 11:15:00,0.6859394546203642,0.6573939937751242,83.82570877992332,102.4571313850663,3.099626358330769,3.17,2508.0573553259896,2531.166179800878,0.9746289973126667,0.9990434767413338,44.64460861832313,27.353999566025355,3.1570788531120066,1.0463325950134166,0.9899696910901774,15.619710094999997,passed,
2025/06/04 11:30:00,0.6823767525548871,0.6617708297511803,82.9921137379856,102.05132572752072,3.1041662087617454,3.16,2472.284518833362,2541.786426086901,0.974322710417972,0.9994755732751921,45.231672896250124,26.696684683058365,3.1537849564150644,1.060963140588449,0.9931710874039941,15.564509595555553,passed,
2025/06/04 11:45:00,0.6846245288944134,0.6555539597456713,83.39996356665664,101.93404298269544,3.1014724913286646,3.14,2489.7098232418725,2510.9136338510907,0.9746014486693898,0.9990550438397815,44.8274450960892,27.67688223580086,3.1780207864613286,1.0510353376648522,0.9950109475071849,15.509296091666672,passed,
2025/06/04 12:00:00,0.683308482905319,0.6563955039084629,82.88746738024759,101.54319463265846,3.104330097889641,3.14,2469.588926129133,2506.0183078331893,0.9744595737365078,0.9991999519665973,45.05603756566336,27.5854252249024,3.17940543878075,1.0584893381767821,0.9989891556034656,15.445927291666658,passed,
2025/06/04 12:15:00,0.6830358494778712,0.6569045034472122,82.40143075943149,101.14814653964125,3.103842915466279,3.13,2451.956048593467,2506.63472715393,0.9742854329932947,0.9992551344179441,45.161719529061166,27.36160477436858,3.1774610933220395,1.0639992420827311,1.0028230117569852,15.390686849999998,passed,
2025/06/04 12:30:00,0.6860447861122544,0.6518580091769215,82.43536903575686,100.85430976461527,3.1055910068083428,3.16,2455.6271323073806,2479.758506317489,0.9742268308366481,0.9988614198282241,44.7957464589568,28.15315827794919,3.1875662918355965,1.0645496112364505,1.0139087475100161,15.327289254444445,passed,
2025/06/04 12:45:00,0.6844717480569342,0.655001463974616,81.59823587272071,100.34007659306057,3.1071827265625065,3.13,2421.3491317994344,2493.721277302483,0.9737780905935778,0.9990982154522846,45.18119655008077,27.426052078979982,3.1814254286890122,1.080940490663647,1.0225614121732323,15.272021874999991,passed,
2025/06/04 13:00:00,0.6849720845382946,0.6516079031100448,81.74187547790086,100.17776346312276,3.1024733204538584,3.1,2430.5320592854077,2474.1810258492164,0.9741331390781204,0.9989384105789145,44.973100921739345,27.95768566456672,3.1956034078837665,1.0599320311897475,1.0080026605461632,15.216741491111105,passed,
2025/06/04 13:15:00,0.6829393152992519,0.6547581468550447,80.9407820023436,99.69176447376199,3.106287614018629,3.11,2396.1438498434404,2484.746134185852,0.9736798077692057,0.9991998353134082,45.41721716739491,27.325576196918814,3.192969902990027,1.0783690446128753,1.018012007791437,15.161448102777776,passed,
2025/06/04 13:30:00,0.6805886879990362,0.6548785193790704,80.69839035194846,99.46018816288607,3.107698720349438,3.11,2386.670075547881,2471.5852457087244,0.9738619396335919,0.9993814368399206,45.64490398028969,27.518290977863604,3.204082690068167,1.0746755601785196,1.0113731924852825,15.097993845000003,passed,
2025/06/04 13:45:00,0.6830510223893094,0.6518847386996698,80.42375132741672,99.055599480365,3.1116405796395887,3.1,2374.097933991669,2460.1555065262237,0.9734123255399618,0.9990753688264796,45.509477702324396,27.792499088151402,3.212012823858658,1.0876973099866922,1.0307176563481208,15.042459177777772,passed,
2025/06/04 14:00:00,0.6833797168134752,0.6502346560224638,80.21967866503232,98.73665707044893,3.108823003898282,3.1,2370.7283525772277,2447.4864620167755,0.9735600296139536,0.9990233573739024,45.40867879914566,28.023616137047714,3.21453752710433,1.072537097185823,1.0190060065216067,14.97897705333333,passed,
2025/06/04 14:15:00,0.6843384561382498,0.6482266812448392,80.00429164661217,98.39202797170086,3.1075416295189537,3.09,2365.672534064496,2435.2135659726882,0.973566859395646,0.9989030889298222,45.28314985708606,28.262340312012117,3.217346056947437,1.0671891452764508,1.0177944854718846,14.918953414444447,passed,
2025/06/04 14:30:00,0.6851644690402613,0.6462097948522125,79.74583943665782,98.0075546522188,3.106298598392753,3.1,2358.244104842048,2423.2018710915936,0.9735382908265618,0.9987840217882725,45.18856506886302,28.472187435793472,3.222401504805804,1.0595997331391656,1.0142480433628083,14.852598933333338,passed,
2025/06/04 14:45:00,0.6857436706984604,0.6452188686593906,79.34245936698109,97.57623279513142,3.105680157583667,3.1,2345.3608820806458,2415.6947406499794,0.973421211306307,0.9987311229404067,45.16119439071455,28.50739243695629,3.222256405818653,1.0525973688308434,1.009494455866455,14.786315976666653,passed,
2025/06/04 15:00:00,0.6809638805489534,0.6493270580388767,78.55920844891355,97.10868907776572,3.1091920894525185,3.1,2310.60579412362,2421.161001471999,0.9732417437180462,0.9992117086496325,45.841977201537,27.92355201083705,3.2304109995804122,1.0654552704420024,1.0098967644277517,14.71197188999999,passed,
2025/06/04 15:15:00,0.682675762267672,0.6473155372792077,78.21816421397844,96.66422053928943,3.106917879243113,3.09,2302.0763565875886,2411.8677064202916,0.9731450782415257,0.9990502873038472,45.66309706010783,28.047921941671312,3.2278899038201625,1.058881618543808,1.0084171740857648,14.645837091111106,passed,
2025/06/04 15:30:00,0.6813035274178181,0.6465975478890656,77.90248999548612,96.28176124670746,3.1058626180397546,3.09,2291.4959685384006,2400.1640216245896,0.9732730041817108,0.9991381223569554,45.78669053895698,28.171006263268165,3.2371002721099407,1.0533686869931396,1.0023184813574386,14.571651379999997,passed,
2025/06/04 15:45:00,0.6809091169580729,0.6459812049239044,77.54008883312297,95.89701075593399,3.1044581291566846,3.09,2280.0389241233815,2392.4881757442186,0.973282907868491,0.9991691310962675,45.83273699072475,28.1993650073323,3.2397274892440984,1.0494703231891727,0.9988768166017985,14.505664738888882,passed,
2025/06/04 16:00:00,0.6815824163610663,0.6445232668058436,77.17415635680865,95.46471408475253,3.1044298582915135,3.1,2266.9564519676633,2384.447174187014,0.9731065417661287,0.9990737239515373,45.81682997366313,28.266400957381986,3.2444581851947887,1.0426171595466205,0.9950014654801079,14.439956299999997,passed,
2025/06/04 16:15:00,0.6809633611043348,0.6435148780729444,76.82274169462315,95.05025498887984,3.103572966774515,3.09,2255.052763545053,2373.807206136667,0.9731263598073046,0.9990957913351342,45.88730952023089,28.369741509632416,3.251900689912993,1.0364232543113825,0.9895740886046777,14.366004668888888,passed,
2025/06/04 16:30:00,0.681733310447022,0.6420340915737821,76.23255734689205,94.38234616075687,3.1011342909718462,3.09,2237.5693589573502,2363.2724910297466,0.973022961262115,0.9990349298638174,45.83056482163788,28.382315131700064,3.2497995788161878,1.030111724590797,0.9862221544141327,14.267828428333333,passed,
2025/06/04 16:45:00,0.6737130828423396,0.6489020085892637,75.05014092357904,93.65570835331965,3.1056969646223873,3.09,2186.289917997108,2373.6100775009654,0.9728222685262649,0.9998658066520882,46.909520579256146,27.368094486579103,3.258291206294122,1.0525353296070405,0.9877511344134586,14.161667575000006,passed,
2025/06/04 17:00:00,0.6774033463750059,0.6440412145426475,74.7264907938155,92.9329132255685,3.100300320495375,3.1,2183.766505566971,2352.4783031931397,0.9728617841243906,0.999489357403721,46.43674382251871,27.798119917843277,3.2535776546252935,1.0304248504217604,0.9774898135698638,14.06372123444445,passed,
2025/06/04 17:15:00,0.6744046269535384,0.6408209720514291,74.1062758768943,92.0534686060614,3.0911428869650313,3.09,2175.418542664811,2339.998896544233,0.9727569905627195,0.9992099885557911,46.42411573466143,27.844368704373856,3.2602954490998157,1.0255357196195978,0.9731711442842769,13.957800498888894,passed,
2025/06/04 17:30:00,0.6688752134666867,0.6379299294934918,73.48073604146418,91.21087009262743,3.077883080835168,3.09,2173.424777612744,2329.6975614503963,0.9727669836826035,0.9989330974132673,46.46888052711496,27.841869982660068,3.2651156728794057,1.0225706518718687,0.967390755823031,13.860084058333324,passed,
2025/06/04 17:45:00,0.6644301932618379,0.6347928335900176,72.82522442982943,90.33183909250376,3.065084808138021,3.09,2169.1071309682384,2320.974179928267,0.972669120885089,0.9986027524934471,46.45963572586764,27.792345371074557,3.268125107289948,1.0197141583742726,0.9642848798485121,13.762480013333327,passed,
2025/06/04 18:00:00,0.6873109094142593,0.636239599533486,76.67635667087693,94.3231744551145,3.100608475225864,3.06,2253.0265604688907,2354.6145517462314,0.9727053553810375,0.9983480858793355,45.24724294597423,28.86522942406614,3.2603337043396374,1.0324445683268881,1.0027638043090894,14.286491083333335,passed,
2025/06/04 18:15:00,0.6801759352781426,0.6532001727736346,80.99183304362417,100.34036303115035,3.123760745160202,3.15,2393.35221812376,2437.1318317121836,0.9738835770973563,0.9993988250279326,45.688901231583955,28.969246730323356,3.2167417004039742,1.0331181177510265,0.9768571652964555,15.089276454999997,passed,
2025/06/04 18:30:00,0.6839449833830727,0.648928860645676,80.47397418226552,98.96153442569708,3.0834266185565156,3.02,2378.5480084986257,2478.920537435189,0.9737593565900297,0.9987906931599665,45.256449247970735,27.216723489678614,3.244144313185724,1.0318494437148253,0.9836287073423124,14.977647813333336,passed,
2025/06/04 18:45:00,0.6839762455218216,0.6490811219740034,79.47592813663556,98.20878055772796,3.106590787030522,3.09,2335.795352147404,2452.1568307075895,0.9728901907318344,0.9988590558418965,45.59868322831101,27.684934118315695,3.237618140083974,1.0675394156034694,1.017141273534418,14.874208139999999,passed,
2025/06/04 19:00:00,0.6832847780787156,0.6474611480353806,79.00859503617903,97.565005446716,3.108514373184789,3.08,2320.670736683947,2431.0683601073956,0.9729297826254845,0.9988811355303339,45.670793217738286,27.982614224302573,3.2448720199656416,1.0589650501520569,1.0098280123271606,14.770849279999995,passed,
2025/06/04 19:15:00,0.6853738061849879,0.6436558197608568,78.63160866125645,96.8574670912436,3.1088743876394713,3.07,2307.6514591725195,2413.3946994983426,0.972682460778981,0.9985843771381671,45.5033210906817,28.274458357253522,3.255255567035914,1.0756689336896503,1.0330727251934009,14.677139485555552,passed,
2025/06/04 19:30:00,0.6831861951637296,0.643820661944238,78.00504558881384,96.23995695913831,3.1148791312942095,3.08,2287.400154358066,2389.8188920023927,0.9727783606173874,0.9988250462012825,45.742909196718436,28.58901454202833,3.2545611519083653,1.0707837879569193,1.025036487202693,14.568971999999999,passed,
2025/06/04 19:45:00,0.6807229535094721,0.6514290420393687,81.43845656128909,100.26420629159142,3.107041297847106,3.03,2408.589593341539,2456.5915870190547,0.9741248999646602,0.9991655513073475,45.52324251020641,28.404021906545434,3.2382687057886783,1.0358628020712304,0.981690817834613,15.116318848888893,passed,
2025/06/04 20:00:00,0.6869163043656842,0.6477516369187314,81.08345266046858,99.76060029642497,3.112958689127669,3.13,2395.5251912420695,2451.635324297172,0.9732578677116438,0.9985925966366546,45.07614584524419,28.561168910361637,3.2261350989709863,1.0570051072572964,1.0137815317488454,15.089010444444435,passed,
2025/06/04 20:15:00,0.6849734543408295,0.6485077167681135,80.99500158540894,99.66937920803977,3.113498293397931,3.14,2390.4275782194045,2449.7230722418485,0.9733605320977243,0.9987480535424874,45.284381331639125,28.50973906966158,3.233697121626931,1.0547317976506891,1.0079647947385584,15.069800789999997,passed,
2025/06/04 20:30:00,0.6819305171093214,0.6525036733198525,80.6135115767048,99.57254870756722,3.114467319992849,3.14,2374.6387169039253,2462.5245019739828,0.9733340248662294,0.9991297276782659,45.68310503489808,27.950067669771727,3.226710620790831,1.058981498124798,1.002554421806228,15.06518676666666,passed,
2025/06/04 20:45:00,0.6808587971883596,0.6534790928675407,80.7248246269138,99.72840350010773,3.1148052901241328,3.14,2377.8229120589062,2465.293180782154,0.9734409971578858,0.9992364012755329,45.77691656209476,27.899352692172524,3.227496008943045,1.0600325038301548,1.0009515252898444,15.085363626666656,passed,
2025/06/04 21:00:00,0.6816201859521757,0.6533853402799072,80.68963400038282,99.65621126401753,3.1125162126658203,3.14,2377.372312523027,2470.5542738108247,0.9733743456557375,0.9991752604498035,45.70659114919371,27.7330848536314,3.2241492856560487,1.0642737429002809,1.0058636605071396,15.08925009777778,passed,
2025/06/04 21:15:00,0.6816153967396468,0.6532179824939256,80.72491956091348,99.67509751342777,3.1146959882299474,3.12,2377.5335213405997,2468.2187968921644,0.9733337478144493,0.9991642459851634,45.723218438891145,27.81861349098917,3.2256452211477407,1.0587692879325783,1.0008361830848351,15.093045305555556,passed,
2025/06/04 21:30:00,0.6824370487213003,0.6520096872859783,80.62957834067456,99.4408173081722,3.112452792648181,3.13,2376.284499065634,2463.9284225839324,0.9733475670598066,0.9990694541993708,45.61336703597451,27.864468281409774,3.225850158551494,1.0536634302843313,0.9983864725640171,15.064934225000004,passed,
2025/06/04 21:45:00,0.6830069249493526,0.6502747273612199,80.12525945149447,98.74683862041857,3.112693515187907,3.1,2356.4702359493226,2455.602020307634,0.9730641295795887,0.9989474623536108,45.65302463408218,27.818424282806163,3.2352122596944195,1.0667932354313838,1.0131912636524463,14.97850610666667,passed,
2025/06/04 22:00:00,0.6803096360818545,0.6513839215912268,80.0578227091779,98.72843128572848,3.11794374052048,3.11,2348.8215388487456,2450.2924135024095,0.9730874352091363,0.9991534142269574,45.98502140871854,27.88256960542407,3.2478550779057334,1.0801348644725874,1.0208034173914302,14.963367307777784,passed,
2025/06/04 22:15:00,0.6805318866450848,0.6522058053519822,79.93247661472621,98.71643853650703,3.1230847741451986,3.13,2343.6520230246306,2450.049371736724,0.972905048849411,0.9991928998811057,46.0281893286372,27.887690997824855,3.238842286312044,1.0892495419214945,1.028546942297225,14.971135837777787,passed,
2025/06/04 22:30:00,0.6835739004770912,0.6487152866210559,80.18748393524923,98.64931358787041,3.1168658865080427,3.14,2359.385283647256,2441.689974817525,0.9730873882694372,0.9988639637898651,45.571792120423105,28.219683330687012,3.2369864128405923,1.0760169644199598,1.0245910656594246,14.964307691666663,passed,
2025/06/04 22:45:00,0.684193488457602,0.6472426675239756,80.35387154887094,98.65191926750131,3.1143202676680684,3.13,2368.832631669768,2434.100911685246,0.973309811695253,0.9987799656301419,45.404442243929836,28.467197203592907,3.238012708226099,1.054633479220563,1.0069708244855557,14.957873278333333,passed,
2025/06/04 23:00:00,0.6822787997992658,0.6494928240528346,80.07870150710221,98.5063076691326,3.1137315114517494,3.14,2358.3582631593495,2440.864657969367,0.973329345185899,0.9990108424179656,45.64070120359546,28.108426050466946,3.2345973365688185,1.0575776890649347,1.0041372465997622,14.943491639999998,passed,
2025/06/04 23:15:00,0.6822256428245149,0.6488819835229154,80.17138026363202,98.5067238944016,3.1119578366920533,3.14,2364.4548996110725,2435.4886266483227,0.9735374445278706,0.9990099324005481,45.56501583075577,28.26106941623172,3.2343745342559718,1.0456460051821077,0.9935410459976611,14.937221872222214,passed,
2025/06/04 23:30:00,0.6834033575328815,0.648211536629367,80.03350438129861,98.35926522477934,3.115042696286257,3.13,2360.905402961832,2429.6485827781808,0.9733949316296071,0.9989321694252774,45.47144255682446,28.406643754241554,3.2271731175283835,1.0406232867079304,0.9910265445400835,14.922780204444445,passed,
2025/06/04 23:45:00,0.6834811259614121,0.647477920197623,80.15545598984814,98.3481501999293,3.111869672261943,3.15,2365.065854384784,2430.8264724572,0.9734753514854277,0.9988715157425742,45.429484068063594,28.37688863916552,3.2339850276483157,1.0380988151397739,0.9895312531340265,14.92419188333333,passed,
2025/06/05 00:00:00,0.6838564634530153,0.6410308550332027,77.2527737398491,95.14175703694768,3.0958073627594955,3.14,2277.5726131050224,2373.962531886722,0.9734018299412371,0.9988092606228134,45.41082516377292,28.505880036092886,3.2441007413194645,1.001515245421321,0.9626488324024638,14.40025675,passed,
2025/06/05 00:15:00,0.6786010843964994,0.6461487284953383,76.1178093006936,94.37505247316061,3.099743692832433,3.13,2231.176735418065,2382.674631914546,0.9730916273929419,0.999402497769399,46.19822050503728,27.642423399702796,3.2432354196324877,1.0193370198154394,0.966046125347182,14.30175667555556,passed,
2025/06/05 00:30:00,0.6868398734845154,0.6350002294613142,76.1370854869237,93.5919063392614,3.0948445049233047,3.1,2245.6748797167725,2341.1557433748,0.9729284539048364,0.9983491502911318,45.11514463599922,28.914304755082128,3.246044881759171,1.0046400998888476,0.976304442497124,14.195527548888892,passed,
2025/06/05 00:45:00,0.657015196976281,0.6377410311827761,71.78615659892642,89.30624073724145,3.061572204618046,3.12,2134.5351817261085,2321.199984336203,0.972718619620671,0.9991224453093894,47.18059928501546,27.04783853182035,3.272601082963057,1.0390867318154158,0.9727810626192086,13.641554935555549,passed,
2025/06/05 01:00:00,0.6394526940641714,0.6263365311443417,68.99446165246363,85.79923392564352,3.018046534380521,3.07,2101.5811705216133,2283.550711719723,0.9721012580980328,0.997950000368894,47.35580848739115,26.821833092622448,3.287213780678414,1.0501263965370968,0.989241691120237,13.234532079999997,passed,
2025/06/05 01:15:00,0.6381962964778544,0.617597384200518,68.9154888191851,85.20081615220187,3.0059584540466338,3.05,2129.2983932118314,2254.4612937948823,0.9719610641500156,0.996883919520934,46.68837412915343,27.852338113536604,3.288596299203245,1.0460007094538746,0.997945216904161,13.177399491666655,passed,
2025/06/05 01:30:00,0.637328980896786,0.6158504533135637,68.65877204147249,84.84307590900477,3.003486684576146,3.06,2131.009959656405,2242.3735707099595,0.9719710077991216,0.9966998801991674,46.544970559810395,28.11893629351775,3.279171005603282,1.0312884605837633,0.9866808857213136,13.135399199999993,passed,
2025/06/05 01:45:00,0.6318897850986664,0.6246679935958054,68.14344130781228,84.76851904473767,3.0168400956778187,3.08,2085.7205869850827,2254.3912109273783,0.9721686214300993,0.9979885529423421,47.73896835963999,27.18418473371905,3.294947529164954,1.0526139303421853,0.9875067426848786,13.09342329166666,passed,
2025/06/05 02:00:00,0.6302914878384911,0.6235664575580823,67.78059892839178,84.31126476910725,3.0144337657944145,3.06,2077.3298575650447,2249.8269409509044,0.9720001264492232,0.9978785254607916,47.799571468017064,27.1201646788618,3.297065229529679,1.0533803566085003,0.9892699931239456,13.043927563333336,passed,
2025/06/05 02:15:00,0.6282026684146486,0.6176743388672199,67.54258001560927,83.67365713865705,2.9899457043834388,3.05,2098.7722237221037,2249.802682149363,0.9720126400804978,0.997057527464453,47.269734428978445,27.080349904689324,3.290752445195856,1.0360182563510418,0.9806592237913092,13.002002860000008,passed,
2025/06/05 02:30:00,0.6277318651861161,0.6101753349287499,67.42484574755238,83.1142433672545,2.9808688357090545,3.04,2117.590303758043,2227.64054241984,0.9717180293845269,0.9960995646578767,46.71519138023202,27.86167443406605,3.294451851753587,1.0491104089568686,1.0050909275168403,12.952563213333336,passed,
2025/06/05 02:45:00,0.624770651275354,0.6093777627390403,67.07177617979856,82.67180508165917,2.974043539566644,3.03,2113.683475525914,2224.9724443430573,0.9717611781564709,0.9960389551748822,46.79855591340057,27.720797729838218,3.2949537013452854,1.0461553949924336,1.0010402791127078,12.90335160888889,passed,
2025/06/05 03:00:00,0.6219963829717046,0.6132289031267205,66.62456657081717,82.40894879241439,2.9770327583350777,3.05,2090.0104318250173,2230.2323722412457,0.9718505807150555,0.9966077800753687,47.30413249558632,27.17623927458559,3.2935561975173426,1.0424942718737802,0.9893399996193086,12.861504351666659,passed,
2025/06/05 03:15:00,0.6198532574712886,0.6142850609643886,66.33594673394518,82.15995568091955,2.9817361169899526,3.05,2076.817608284648,2222.584141162978,0.9718423384145116,0.996838666029217,47.591427041522465,27.194717345776404,3.2973931109250816,1.0424705143652138,0.9858074257710078,12.819681477777774,passed,
2025/06/05 04:00:00,0.6216161769760467,0.6141995778975101,66.4133229735429,82.13570321455379,2.9816797089629272,3.04,2078.759492148655,2227.1057962680848,0.9718003709603452,0.9967833204524533,47.465169281070985,27.052530143090802,3.2902122339829516,1.044085072715453,0.9896166264400331,12.838711159999994,passed,
2025/06/05 04:15:00,0.624071684688641,0.6106714566781221,66.96089653196665,82.43582764838958,2.9766683930356423,3.05,2108.9621328715903,2221.9576957625795,0.9719667428593376,0.9962856718171642,46.92526294720744,27.590052079855496,3.286031424801594,1.0310259313884198,0.9840809381149984,12.891712166666672,passed,
2025/06/05 04:30:00,0.6257196031310251,0.6119712028967856,67.3930623444642,82.88747522098514,2.9844651970490923,3.04,2113.430117025386,2223.911898600205,0.9720627391629714,0.996472431407985,46.99235955701439,27.708458821252318,3.2930058947978544,1.03337807718369,0.9845966039570218,12.944646293333335,passed,
2025/06/05 04:45:00,0.6310155681394597,0.6129354200948021,67.71715218342908,83.28393915598105,2.9968163852486485,3.04,2114.193756431341,2222.980383536828,0.9719102820895874,0.9965350879058509,46.789280307837195,27.9455890510744,3.279804961189324,1.033859669933436,0.989298186246338,12.997714528333322,passed,
2025/06/05 05:00:00,0.6314306314479455,0.6171164315789809,67.98555367967593,83.71626420138838,2.999617310787558,3.08,2112.091751706341,2238.6351816778506,0.9722384507076467,0.9970615698762674,47.03652453855462,27.47029150784554,3.277252098510191,1.032286635441554,0.9806069412174264,13.050515823888887,passed,
2025/06/05 05:15:00,0.6340189941384792,0.6187242107518266,68.2784433000289,84.08257735257301,3.007756366048629,3.07,2112.026875712622,2241.9660067641744,0.9722403347493839,0.9972455645168095,47.04612519804311,27.497357207322075,3.2749390032261543,1.0285706384507103,0.9767387348437857,13.095749810000004,passed,
2025/06/05 05:30:00,0.6370095522900858,0.6171384239486155,68.75040636138426,84.43160332237304,3.0089911591856007,3.08,2131.01978191994,2238.691137773904,0.9723290990528252,0.9970069259105986,46.68403715987787,27.891178265600285,3.2692193172267223,1.019011532103744,0.9722202947218128,13.148421525555559,passed,
2025/06/05 05:45:00,0.6385746326180389,0.6208743773122887,69.07089845725379,84.93424647314153,3.0187482790707016,3.1,2129.01626766611,2243.9970281542815,0.9725788801953824,0.9975002941612825,46.869785436046044,27.80742140303436,3.264086688482256,1.0119745709267085,0.9604605219054737,13.201026361111103,passed,
2025/06/05 06:00:00,0.6406693010935228,0.6232986077428901,69.37241445872704,85.33631896430472,3.023219259447227,3.09,2131.739144356253,2252.185136110915,0.9727584566963098,0.9977723971770445,46.87850839340856,27.65800809183145,3.255836734807355,0.9999440466496223,0.9468924315837566,13.253564316666667,passed,
2025/06/05 06:15:00,0.642708464574844,0.6248975943060454,69.74132909476741,85.74429146014253,3.0302024601204436,3.11,2132.9530163231734,2258.4569140600024,0.9727755500205395,0.9979552452752519,46.94260826767399,27.60555210015723,3.260196342222824,1.0038963406433683,0.9492922715681166,13.306861174444444,passed,
2025/06/05 06:30:00,0.6461745063939773,0.6253107477555382,70.4462944144087,86.40900228987864,3.033446448881388,3.13,2151.3323328316446,2265.7701997044696,0.9729463135163298,0.9979452061509885,46.72191236510765,27.732089716505897,3.259068515369149,0.9992016473543052,0.9458724989945,13.399043991666659,passed,
2025/06/05 06:45:00,0.6516792024370923,0.6231444574336187,71.21500544002052,87.00394045398126,3.0298490476378688,3.11,2182.357991752022,2273.001817884452,0.9730364183368992,0.997525067952471,46.074789934705194,27.97912347443208,3.2467619140140225,0.9926694035464428,0.946947619190728,13.499067676111105,passed,
2025/06/05 07:00:00,0.6570855161326337,0.6303309861089725,71.86443137551358,88.06933656831966,3.0583932801404234,3.13,2166.8206124694625,2283.478626728728,0.9730598598148036,0.9984176459895802,46.49766120648727,27.872677041839378,3.246352186290228,1.0065630052275871,0.9533531471100786,13.610765287777786,passed,
2025/06/05 07:15:00,0.6611980802689793,0.6360570513985266,72.47258261199522,89.01004010789042,3.0726634164647164,3.14,2169.7316315640714,2294.8857600672777,0.9734218888786665,0.9990718187001331,46.58757440640971,27.7556355603367,3.2276268076220216,0.9868576716041869,0.9290458877228733,13.718266527777772,passed,
2025/06/05 07:30:00,0.6636167075202661,0.6374159609895945,73.3055047151178,89.86499295984375,3.0763118515939216,3.15,2193.6146648165563,2300.787911058928,0.9738107177129913,0.9991951262790335,46.417942938027686,27.961150019639717,3.223520089752819,0.9740791345443428,0.9149055644417986,13.826183910000003,passed,
2025/06/05 07:45:00,0.6684662745628549,0.6382123380563473,73.96577471344567,90.5008606197336,3.0790699418803635,3.16,2206.0848810120883,2316.9972596241364,0.9737820713750892,0.9991596107757852,46.18279625919449,27.787059013180407,3.2210079800225455,0.9746682190798237,0.9177758367551831,13.926886263888889,passed,
2025/06/05 08:00:00,0.6738757397965576,0.6391261653067589,74.73508992655972,91.28268195609398,3.0865411205373277,3.14,2220.341477042664,2327.086276289802,0.9737842049965058,0.9991636990493571,45.93663386722843,27.865045773579755,3.2176290891177826,0.9757810997384939,0.9233591363756127,14.035822753333331,passed,
2025/06/05 08:15:00,0.6774439283192977,0.6439341892934581,75.20154504495045,92.05098139655357,3.1013466352039667,3.13,2213.4904651845004,2347.6954286696737,0.9735696223753881,0.9995702373240078,46.1579121363437,27.461405089183113,3.213930168517394,0.9970840858633957,0.9412632911135536,14.145818524444442,passed,
2025/06/05 08:30:00,0.6811923186721374,0.6410481299982956,75.94558420389835,92.64268261032504,3.103568027766073,3.16,2238.489362120104,2347.6261526664007,0.9734294939258277,0.9991330820381604,45.739141904025395,27.945746820736225,3.218486466657271,1.0091972347700502,0.9613220142440553,14.23332148333334,passed,
2025/06/05 08:45:00,0.6763146390251087,0.6461885138918354,75.77386182403603,92.86376566323129,3.106415777580226,3.14,2223.553919554398,2366.686336549307,0.9733499455513949,0.9996181766951913,46.3847209352255,27.269557450355833,3.2267820718905234,1.0371912743231133,0.9752905066154223,14.259194754444447,passed,
2025/06/05 09:00:00,0.6764005430902508,0.6462238151864534,75.96956802887246,93.18116029716312,3.1119630193894747,3.14,2229.195103244695,2361.1256685270046,0.9733342460271602,0.999617779040279,46.3800327507156,27.62013240402751,3.226696566671021,1.0347667525617532,0.9735826590485327,14.284908488888881,passed,
2025/06/05 09:15:00,0.6781638850175162,0.6448258460310186,76.25462378464172,93.42395159644313,3.1099066507381075,3.14,2242.1311695904956,2359.4418979709417,0.9734271660425893,0.9994471223926694,46.12276732911359,27.864998660910704,3.2240428763109628,1.023619123453691,0.9674427054515721,14.31046268666667,passed,
2025/06/05 09:30:00,0.6765503776821977,0.6474189657456204,76.20147345325564,93.64187437435689,3.112068734916761,3.11,2237.010628362311,2369.525592040681,0.9733447629415338,0.9996493060087458,46.35722405095123,27.59029224402758,3.2216986751739705,1.0346745919425226,0.9728085689060162,14.335857347777779,passed,
2025/06/05 09:45:00,0.6787392937924008,0.6447459316033591,76.5286033635797,93.8064054029213,3.111395372241685,3.1,2244.123055330786,2371.520652423202,0.9730982358319705,0.9993062968221548,46.17831454783771,27.743293853387282,3.2384666978644105,1.0534235265164085,0.9968829813930589,14.36109247222221,passed,
2025/06/05 10:00:00,0.6791272271817567,0.6446941422574732,76.67035211115683,94.05876028846939,3.114614958820873,3.13,2251.384218512915,2364.2681804947338,0.9732035645874038,0.999315376977732,46.08862079237539,28.098697863754573,3.2317562591650497,1.0308581439360716,0.97660725486419,14.37598000666667,passed,
2025/06/05 10:15:00,0.6795104976760326,0.6445392214047604,76.76084046132655,94.14275825051308,3.108803763892643,3.13,2256.7318857168925,2370.1836582614774,0.9733310123473348,0.9992798146976338,45.99060856404919,27.964637092094026,3.2312370421867422,1.0315255562166943,0.9780936971968986,14.384172458333332,passed,
2025/06/05 10:30:00,0.6800768184354936,0.6441373134273679,76.83307769549899,94.20487299376545,3.105182605408149,3.11,2259.0607351198437,2375.787093310474,0.9733132623289168,0.9992014221688272,45.92606418647289,27.848529500687164,3.2345361429337327,1.0287567191238818,0.9768192524390579,14.392048855555554,passed,
2025/06/05 10:45:00,0.6749865336113072,0.6500917483546745,76.4096102805441,94.3092773513247,3.112247121910426,3.11,2235.0404745170995,2391.851957699598,0.9730963545766067,0.999766601562032,46.647654471683296,27.193345548313065,3.235329366831724,1.0609363238743754,0.9931281558973394,14.40003265555555,passed,
2025/06/05 11:00:00,0.6743541019024152,0.6508972865218731,76.37666850030693,94.37127350372644,3.111083671714555,3.11,2232.8039049291638,2396.8604192407565,0.9730906240125063,0.9998323049880259,46.728347395219494,27.04080771354367,3.236780139719391,1.0634497406372052,0.9937832702611245,14.403273084444441,passed,
2025/06/05 11:15:00,0.6764028788121621,0.6476582905412588,76.4051639465248,94.18233699654027,3.105972559775864,3.1,2239.3993693124435,2383.8757917865055,0.9732697469779757,0.9995925433516857,46.40461585409014,27.431905213095074,3.2394800825506644,1.0415679484817553,0.9802552744890347,14.35976578666667,passed,
2025/06/05 11:30:00,0.6778782813493027,0.6465009252888664,76.26269685038226,94.07413226048604,3.109388460786677,3.12,2237.5386064290724,2371.707601616682,0.9732018221113449,0.9994990503739144,46.246161189424846,27.802556884134198,3.2307828439484547,1.0400509635592006,0.9824290886665487,14.331936972222216,passed,
2025/06/05 11:45:00,0.6804876166832596,0.6431628542681384,76.359315811443,93.96092197018959,3.104209077536591,3.11,2250.005412317157,2355.493929996872,0.973504071332909,0.9992539520354182,45.79913883277342,28.331461113775962,3.2245731432683455,1.006028694930839,0.9579820907237097,14.296432865000007,passed,
2025/06/05 12:00:00,0.6810943363625346,0.6424765689290507,76.37783472746675,93.92510708625598,3.097855651865462,3.13,2250.5186357860775,2363.1174465558374,0.9734908677071955,0.9991512609202219,45.72736538179432,28.107285091575385,3.230828938628032,1.000806551878649,0.9546618301421542,14.29237861333333,passed,
2025/06/05 12:15:00,0.6792898337453911,0.6443217627559296,76.2002644693649,93.98242912461302,3.104792236190752,3.13,2239.27897031621,2362.807122095074,0.9733100265152,0.9993414744510167,46.02663244416548,28.08330428946377,3.2336571096611846,1.0104727399203288,0.9595353144687749,14.288521169999989,passed,
2025/06/05 12:30:00,0.681449065127594,0.6427355609904906,76.22316503674182,93.95707435510154,3.102176968551028,3.13,2242.037603661182,2362.6805884458067,0.9732097931048107,0.9991303395468911,45.793124598894785,28.156933373704856,3.231359844785332,1.0106255296337816,0.9645150200323013,14.284650722222226,passed,
2025/06/05 12:45:00,0.6797534085410081,0.6426613685732229,76.3998025649303,94.10853595253258,3.0999157837597706,3.12,2247.750352301866,2359.006085273812,0.973509194261869,0.9992287061405682,45.89011698141943,28.290567316754895,3.243778127836708,0.9978707942457227,0.9506894387489326,14.280556992777774,passed,
2025/06/05 13:00:00,0.678288050196295,0.6461769838086516,75.92242972380855,94.01646908746173,3.1043881756241047,3.13,2226.29737318283,2372.567076856451,0.9731094727967612,0.9994723574618868,46.230561304667226,27.75289805737547,3.2344935276838056,1.0187260834215637,0.9642519366860275,14.276660419999994,passed,
2025/06/05 13:15:00,0.6800465444340025,0.6431789847865853,76.21285371438833,94.14473513709679,3.1053405455575915,3.14,2238.428332489708,2357.69892761103,0.9732190231334134,0.9992332404233387,45.96677010522295,28.362435065729862,3.2416282042827267,1.0066792690110766,0.9591809452772959,14.27254033333334,passed,
2025/06/05 13:30:00,0.6769126135807864,0.6446182416775676,75.83450313014903,93.86644682862837,3.1041658526888476,3.16,2226.888668078298,2349.4425142139144,0.9735232173890247,0.9995593372487315,46.24273270826774,28.34103596647016,3.243971420031738,0.9877554952049926,0.9357136983590134,14.205690986666669,passed,
2025/06/05 13:45:00,0.6820367633700226,0.637675833042282,75.39818469254571,92.92811837745792,3.086832278970018,3.09,2220.386109661416,2354.923702132381,0.9728915694885452,0.9986646056372256,45.61077363803063,28.035552060773107,3.2516705899340552,0.9949297908293391,0.9570259109293328,14.12321401333333,passed,
2025/06/05 14:00:00,0.6811063438851567,0.6348471328661801,74.86678694391283,92.34279682664997,3.090765901260269,3.11,2208.5117211543757,2331.7201213982603,0.9725890903531934,0.9984323217152697,45.58732467419323,28.5612303675758,3.25360907441652,1.0143561022498162,0.978544535335091,14.032793762777768,passed,
2025/06/05 14:15:00,0.6779308713661684,0.6410769852043092,74.09780240049405,92.09373946496488,3.109258628903575,3.17,2165.320409282227,2321.4592644903864,0.9725755263419362,0.9993371197045937,46.3984844692787,28.411937535501036,3.251209107717304,1.0144084081372229,0.9662781103146227,13.950558416666667,passed,
2025/06/05 14:30:00,0.6681793540139351,0.6365314953027524,73.95902246206084,91.55205818670191,3.065181798039569,3.09,2201.521808210655,2338.7339280109186,0.9731312813912341,0.998700088034271,46.18385687611904,27.819028550949376,3.2635874204763637,0.9931383991687552,0.9409708266229911,13.916709241111109,passed,
2025/06/05 14:45:00,0.6699897894447233,0.6319067501293603,73.62035231689316,91.04791675983847,3.067278376660849,3.1,2195.3708097903204,2320.8610473666504,0.9725975753023004,0.9981699013055266,45.90869066421577,28.34125141595848,3.267257433243747,1.0098473923992366,0.9652690262957947,13.852540319444444,passed,
2025/06/05 15:00:00,0.6680711777081163,0.6360645230686777,72.96285393105452,90.79335365586554,3.0814051392740294,3.17,2165.154150368731,2306.5141450612446,0.9726250763100028,0.9988036938105365,46.38841363118318,28.426768090083684,3.254572758744937,0.9954247638051588,0.9438134378101944,13.779021666666665,passed,
2025/06/05 15:15:00,0.6587097160208915,0.6317282572417561,72.42403431869589,89.8829069069411,3.041738162000484,3.11,2182.706536444602,2320.527219105884,0.9729024720247984,0.9982114450520475,46.3106197929965,27.722204641985797,3.2684382268502654,0.9866099229288424,0.9321856538191453,13.697657966666672,passed,
2025/06/05 15:30:00,0.6571611463060988,0.6279823713037617,71.97923724555501,89.28340645986262,3.0359271723375736,3.1,2178.128455517716,2309.5270085107927,0.9725724259988018,0.9977770631027592,46.19641450000665,27.931727652157925,3.275443608853575,1.0004824287638743,0.9506566515094829,13.624195163333333,passed,
2025/06/05 15:45:00,0.6542561350495218,0.6232233779706455,71.55798382193403,88.62309788756522,3.0284587306927557,3.05,2177.2919433623,2294.583533893664,0.9722617326962475,0.9972448084540314,46.100189577830115,28.26446828496471,3.2900178565007545,1.0175691062180714,0.9721120020484052,13.54289033166666,passed,
2025/06/05 16:00:00,0.6521795518370628,0.6266331871653795,70.81606188190241,88.16893342056889,3.032216377438111,3.07,2144.5022430810645,2297.9502774972857,0.9720716270416578,0.9976863422248937,46.55853824632787,27.75043609386673,3.285835383994325,1.0257154088285299,0.974900783310247,13.47047728888889,passed,
2025/06/05 16:15:00,0.6517018153574453,0.6338923920067561,70.29496200151581,88.21525019533925,3.0631160264275357,3.17,2095.014074302037,2285.1605722265663,0.9718976555970713,0.9987791231996165,47.4533175505347,27.771760679740154,3.288306502680608,1.0452205291024268,0.9833702647500666,13.41698315833333,passed,
2025/06/05 16:30:00,0.6574742833838585,0.6331237299193635,71.84812068313968,89.68950161834417,3.056458727506694,3.15,2156.7438058607872,2297.8624258258865,0.9726851139086464,0.9985173549078998,46.64086422013882,28.234578555286394,3.2670968886686764,0.9865581985068096,0.9306550598090769,13.615320094444442,passed,
2025/06/05 16:45:00,0.6617113796671715,0.6312319034817199,73.46947049994903,91.07350191165571,3.046127069492595,3.12,2213.3999363733865,2321.441572159283,0.9731825321291373,0.998125094788476,46.04159404445682,28.34248683595147,3.276709257551531,0.9776306066594741,0.9271766867234678,13.813703475,passed,
2025/06/05 17:00:00,0.6714930514529567,0.6346463911732333,73.94244710927875,91.76801684254045,3.068626167842038,3.07,2192.85887940043,2340.0482699842214,0.9725612053931445,0.9983946454451476,46.05577402720871,28.017137994522706,3.2772625675587608,1.0074655867152937,0.9620996017302488,13.909797495,passed,
2025/06/05 17:15:00,0.6734741151417345,0.6418924512282559,73.76082351720198,92.07353190652142,3.0960875765332325,3.09,2153.1033615617403,2340.1283374083687,0.9724100364502078,0.9993495157146575,46.7570286037714,27.794388297238285,3.278240624989936,1.0315988368503557,0.9772122141166727,13.911438841666666,passed,
2025/06/05 17:30:00,0.6748990979266652,0.6428230081215793,73.8208596949463,92.1674196940654,3.1088745521375327,3.09,2138.889036455181,2336.3897034885968,0.9721614674246137,0.9995186124332558,46.994598781630245,27.889009677495,3.2932103018232306,1.0498415708013402,0.9946251036916269,13.913080188333334,passed,
2025/06/05 17:45:00,0.6752938099943702,0.6350703364035508,74.01573854450358,91.90298566651973,3.0917506243255626,3.07,2175.524361137942,2322.52494915111,0.9721908171086437,0.9985600075334198,46.19896903162101,28.575763711399944,3.2847166169675988,1.0356903314119221,0.9928226049537187,13.906846763333341,passed,
2025/06/05 18:00:00,0.6768359727480262,0.6396003150619053,73.83951614381976,92.00187131473604,3.1041164560667727,3.07,2150.1180307684776,2330.5409193582054,0.9720624028804286,0.9991043632657879,46.58832710827277,28.163309029338944,3.283138107244826,1.0464813745441601,0.9983625279397924,13.908487181111107,passed,
2025/06/05 18:15:00,0.6757681733026711,0.6383627892278918,73.85596969216981,91.92752240571386,3.1004827111696756,3.08,2156.564727327488,2327.334156985184,0.9721178625597872,0.9989708934277342,46.521754196476635,28.277795929101732,3.2850414119089755,1.0466901982397168,0.9990084300670306,13.902250969444438,passed,
2025/06/05 18:30:00,0.6755179647860071,0.6348208939731581,74.00186244600668,91.83747473245258,3.0924651858959082,3.08,2175.2315856962277,2320.888680380858,0.9721714856927577,0.9985386920519336,46.17933658225473,28.602284118361887,3.283770481327224,1.0342111232612312,0.9918565681042827,13.904095394444438,passed,
2025/06/05 18:45:00,0.6752365469569984,0.6310123967673634,74.06643148709534,91.6591950646629,3.0818484879564845,3.09,2194.4945473628304,2315.089987474378,0.9722172346007982,0.998048744454916,45.77327465034847,28.879314129697427,3.278621305520138,1.0230316930217451,0.9862524276980256,13.897856279999997,passed,
2025/06/05 19:00:00,0.6731774061163693,0.6313024590783182,74.06664749769183,91.6468391691473,3.0810240459184923,3.09,2194.795264107063,2313.970360809216,0.9723197324916485,0.9981263293143561,45.92360759399139,28.874154848646164,3.286266600665849,1.023147124918248,0.9834134064705843,13.891615307777773,passed,
2025/06/05 19:15:00,0.6723369671315857,0.635550802535973,73.83069311334117,91.6574562761612,3.0857330111505954,3.1,2177.805974178053,2322.055947641378,0.9724333825103229,0.998644716443995,46.27645778764302,28.431728574782376,3.2789274670087667,1.0263699079293065,0.9793790657812397,13.88537247777778,passed,
2025/06/05 19:30:00,0.6729073839674462,0.6372438717299369,73.75905199204274,91.67902371914317,3.0894182114789457,3.11,2168.6793087427914,2326.344747372975,0.9723869474915926,0.9988382389040047,46.41003677766781,28.232775039507356,3.2775374186062436,1.025709728892096,0.9769511673160087,13.887009180000005,passed,
2025/06/05 19:45:00,0.6709748607956173,0.6335859894209634,73.82061650253956,91.4973625012492,3.0794398258972815,3.1,2187.1070776983365,2317.89449037166,0.9725002637543719,0.998419888404257,46.14662833001256,28.56576272730071,3.2800960743778504,1.013520575838752,0.9681777902353421,13.87288124444445,passed,
2025/06/05 20:00:00,0.6698513003994663,0.633052209511038,73.81631803948184,91.43860089030836,3.077082158799393,3.1,2190.045961022656,2316.3767230312387,0.972552249787822,0.9983724232744542,46.156986249772324,28.599126164277838,3.2833245269548477,1.0160177593226203,0.9699214526758664,13.866632841111112,passed,
2025/06/05 20:15:00,0.6705981205592817,0.6360426525101025,73.46323647074881,91.26244265726002,3.0828816342004504,3.1,2168.128726030943,2322.6743178093325,0.9724044843233539,0.9987149614803009,46.404382497002146,28.182525368944365,3.276406498390739,1.0272834274793212,0.9770695600406278,13.844614226666666,passed,
2025/06/05 20:30:00,0.6704280570004434,0.6351384338698215,73.44745001433604,91.19081727450386,3.0810389707278056,3.13,2172.0542654465603,2319.404746099498,0.9724255963120622,0.9986126215000392,46.31448003369721,28.290451587072884,3.273950125728132,1.0269727264634738,0.9778294108554906,13.838360249999996,passed,
2025/06/05 20:45:00,0.6680263368389044,0.6322772219584186,73.4005672125546,90.95808605101601,3.070182111282611,3.1,2188.271799444378,2311.8952414269206,0.9726127500383761,0.9982869999519751,46.085197665228854,28.533099683326466,3.2706571290718434,1.0141821318797342,0.9668595787932628,13.816332346666663,passed,
2025/06/05 21:00:00,0.6675806734837052,0.6349479468636434,73.21681068969734,90.92016075597991,3.0721762966123527,3.12,2175.897080803547,2319.311352350124,0.972634970836054,0.9985951985996359,46.31197560492418,28.160143559748576,3.2670400094690737,1.0157758429108479,0.9639952842164172,13.81007279666666,passed,
2025/06/05 21:15:00,0.6650062667868479,0.6322689844821222,73.16747074315592,90.67139432246096,3.0611252663289954,3.12,2190.44131506097,2313.8626147164546,0.9728075478825075,0.9982909970164306,46.130668074613844,28.320036654700942,3.2668824039354063,1.0039111016681785,0.9533750758439937,13.78823856666666,passed,
2025/06/05 21:30:00,0.6660461539603346,0.6365511886725266,72.91941895859044,90.67609200385257,3.0717608067658606,3.12,2163.738955782995,2322.9298293860998,0.9726252721133182,0.9987950499154471,46.53147609267811,27.836284738663853,3.266570122604267,1.0149546104475748,0.9589404553579309,13.781973327222223,passed,
2025/06/05 21:45:00,0.6644012268657203,0.6348763007105519,72.82399547709169,90.46416408521928,3.065896980103769,3.11,2169.6944047076977,2318.3645832730563,0.9726822153199464,0.9986138876236198,46.44892927254722,27.942382275697632,3.267283221754799,1.0135291340468795,0.9582799346633167,13.759926497777773,passed,
2025/06/05 22:00:00,0.66562672738932,0.6386226435629502,72.66261269649671,90.52476063190316,3.076362918718282,3.13,2147.6454494150294,2325.4748515972065,0.9725527117628597,0.9990768152582179,46.78506782752771,27.572855265240687,3.2657686233743384,1.0292305583219992,0.9695948421001924,13.760941425000004,passed,
2025/06/05 22:15:00,0.6648779384527844,0.638447124130688,72.6091184627479,90.44565985984364,3.074352068608062,3.1,2148.1810701455133,2325.3524830757397,0.972585268147089,0.9990626451406526,46.79572051875418,27.541009941052952,3.2658620070583253,1.0252417836126153,0.9653781285720621,13.753217133333335,passed,
