datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/05 22:30:00,0.6657009330124126,0.6292875166559848,72.97255094320957,90.23671242129309,3.0594314831481753,3.09,2187.517209343718,2308.0217771140356,0.9724742237448566,0.9979264769745475,45.97578158960401,28.422233338818693,3.271912676531484,1.025117666492084,0.9788123650613437,13.753793508888892,passed,
2025/06/05 22:45:00,0.6641883649475745,0.6282039636073008,72.85922850368424,90.04452388066832,3.0543504726380237,3.1,2191.522750403118,2304.782326831983,0.9725409405711317,0.9978086641721586,45.92301036490048,28.46961198690066,3.270901037598135,1.0239618972374283,0.9779488413802657,13.733291537777776,passed,
2025/06/05 23:00:00,0.6651707077813449,0.6271364477407844,72.8071028902146,89.91581611962347,3.052253687843527,3.09,2193.044614886323,2304.7474598352205,0.9724435056120717,0.9976456453383487,45.769036744644296,28.469415869428325,3.266231696690477,1.023443926467178,0.9806053820551349,13.728402447222217,passed,
2025/06/05 23:15:00,0.6633158891925722,0.6266319565852586,72.67264539979352,89.73792175711965,3.0467375904412504,3.1,2196.6552505676323,2302.54490689699,0.9725818601073679,0.9976008217128822,45.748702042700906,28.463311536666204,3.2628026865315807,1.0251509141140593,0.9812438895575648,13.707882246666658,passed,
2025/06/05 23:30:00,0.6628501000474593,0.6259742161327493,72.66905036637036,89.68170951422735,3.044720094056706,3.1,2199.908141359667,2300.7300634730054,0.972613607537353,0.997527387833039,45.70347366036559,28.51842765841755,3.2629481556004136,1.0251923693984364,0.9817324207409253,13.703183578333336,passed,
2025/06/05 23:45:00,0.6621135590189665,0.6250569100327148,72.60791157092115,89.54278517587788,3.0418469891950033,3.08,2202.60097328251,2298.073218989779,0.9726322740400399,0.9974253141752655,45.652668113304685,28.568147688691134,3.2628415846977634,1.0239750170882165,0.9813193206936538,13.690362241111115,passed,
2025/06/06 00:00:00,0.6626082676157312,0.6296203474417597,72.5115003097626,89.73435113420523,3.0558072109898027,3.09,2180.1835277134037,2301.684753792866,0.9725980501030058,0.9980280037898009,46.10769936559957,28.32444307214254,3.2639476156335903,1.0349404208006494,0.9856261856682592,13.695725413333335,passed,
2025/06/06 00:15:00,0.6612577731447502,0.6287981615584172,72.33412697483573,89.4798761446022,3.0523140347623707,3.07,2180.264689734019,2297.9162633596497,0.9726221353747098,0.9979496050059413,46.093033844095594,28.341569339665142,3.2624004192248326,1.0295448999978536,0.9807738241063658,13.668814573333334,passed,
2025/06/06 00:30:00,0.6617908473517644,0.6317530001717597,72.10583530883349,89.40155102408771,3.059738424396922,3.09,2159.6954025448035,2303.9881674078415,0.9724685300665075,0.9983051673108758,46.39603617480405,27.96765242791541,3.262437417115206,1.0413575466355298,0.9889987070767764,13.65770413333333,passed,
2025/06/06 00:45:00,0.6604986089779522,0.6302712382846116,72.06555518043298,89.23530475302465,3.052289875732221,3.07,2168.890187293525,2302.113131723228,0.972593882305666,0.9981247290581545,46.25532186951847,28.0105718583258,3.2587551834699404,1.0337320462190467,0.9826191489906566,13.646798164999991,passed,
2025/06/06 01:00:00,0.662832767975821,0.6309508217121571,72.44397714002183,89.62828210214323,3.056392563537502,3.08,2176.5453545346063,2305.4781332868038,0.972677751466242,0.9981827787767689,46.1555973727081,28.088000048040616,3.255557469746413,1.0328086459515435,0.982151305217683,13.698823257777777,passed,
2025/06/06 01:15:00,0.66577189961063,0.6310632034444571,72.84737812376981,90.01122365606868,3.062051173664563,3.08,2183.0255877412283,2307.7630841138407,0.9726496011171523,0.9981719195716193,46.03815319824624,28.220291598598873,3.2562718059426943,1.03583900646128,0.9869595668834262,13.75102472333334,passed,
2025/06/06 01:30:00,0.6684121120177843,0.6311292640272397,73.24106973160984,90.36885479976317,3.0656413529593536,3.08,2191.6955423675126,2310.787632249985,0.9726791413577772,0.9981491442702898,45.89126913605765,28.31906158038728,3.2543779965798345,1.0352703071549807,0.9881357099280337,13.80299861111111,passed,
2025/06/06 01:45:00,0.6688456211166235,0.6318403882352679,73.59352060300095,90.72745037270433,3.066507014199736,3.09,2202.9429412080144,2312.704584458847,0.9729188164270951,0.9982369963019079,45.844093774162694,28.4067731713015,3.252105689894153,1.029065976782848,0.9812488309169742,13.847264811111112,passed,
2025/06/06 02:00:00,0.6724192556866951,0.6324645591404237,74.002881756703,91.15554019096957,3.0718621310405445,3.08,2209.8745135380805,2317.3707164713796,0.9729236464897855,0.9982632932530014,45.68163918595059,28.47137496619481,3.246352174239247,1.0277187198784354,0.9834668410186358,13.90707318,passed,
2025/06/06 02:15:00,0.6736444160660984,0.6331512363386431,74.34577891954793,91.50064684218421,3.075263468255584,3.07,2216.3968228720555,2320.220460171256,0.9730187262227916,0.9983399719687676,45.66426958618051,28.52549735299181,3.2478927495578986,1.0293358685129437,0.9855496521092719,13.9512934,passed,
2025/06/06 02:30:00,0.6777418663373281,0.637589966790701,74.50249706101472,91.94826334752611,3.0938672398633633,3.07,2198.809310599662,2324.748237811738,0.9729156195506038,0.9988704859888698,45.897385683671764,28.412237004193333,3.2403405037303354,1.043743475486111,0.9979588168941814,13.995286506666659,passed,
2025/06/06 02:45:00,0.6784288926782629,0.6339842769139131,75.02994868634752,92.17595618149656,3.081950765908104,3.05,2231.434241763589,2326.504474393396,0.9731269806724248,0.9983767494001429,45.40605234470932,28.657281925481694,3.2388060328425174,1.0277288479655293,0.9886676548069411,14.04734271722222,passed,
2025/06/06 03:00:00,0.6831338724863805,0.638716698518129,75.20693431583999,92.64731400115566,3.100411852359084,3.09,2211.413098068872,2336.101031328999,0.9729571749038096,0.9989137617311222,45.657831764615175,28.39444555217334,3.233347248676053,1.0371486458337127,0.9965725599606386,14.099166705555561,passed,
2025/06/06 03:15:00,0.6826501313063781,0.6402643849414024,75.48683406980135,93.0404798021442,3.103245008069488,3.09,2219.706372892621,2341.961264754318,0.9730278137366632,0.9990201151117912,45.71260483228938,28.37760394184343,3.228848955831333,1.0465748947342834,1.0030777266417217,14.155972324999999,passed,
2025/06/06 03:30:00,0.6792938423127279,0.6435683754406941,75.69399787379672,93.42570544692474,3.1029424906030787,3.1,2225.7970601165844,2351.4364914811536,0.9733582025794892,0.9993785223101321,46.00731000070967,28.1360961337796,3.22842402039114,1.036632736701757,0.9851182531196733,14.202892476666662,passed,
2025/06/06 03:45:00,0.6800419341407997,0.6431190478485541,75.80734946700876,93.48696711848947,3.1028416194896047,3.09,2230.5651030058884,2351.718864490154,0.9733584057129658,0.9993077103856671,45.91278167626832,28.187461764405423,3.2262445112014553,1.036415357756228,0.9863857116538071,14.218101406666669,passed,
2025/06/06 04:00:00,0.6772160007397784,0.6473970002509635,75.57015761453037,93.53348377225795,3.103735544277714,3.1,2218.271542539515,2370.137530138001,0.9732522220865356,0.9996602263411919,46.309646754643,27.507557445536342,3.2200004087876644,1.05634736530566,0.9958373453631348,14.24120833055555,passed,
2025/06/06 04:15:00,0.6771600955956949,0.6470083617457576,75.74447838603453,93.61401638786903,3.1025662891864,3.08,2224.0925939261624,2371.0218848059753,0.9733363418409933,0.9996283244786722,46.2841069247604,27.5280811887255,3.224397737959843,1.0557296045818654,0.9955908894966253,14.25664727666667,passed,
2025/06/06 04:30:00,0.6812248884302665,0.6429223167513556,76.12313836497432,93.66478077717503,3.098527410765045,3.08,2242.6161163575703,2363.4056733532325,0.9733915327317926,0.9991859867417148,45.749977550744504,27.96048976591786,3.2230580640515782,1.0386933994355267,0.9899554858165037,14.271884769999993,passed,
2025/06/06 04:45:00,0.6785864786819779,0.6462843929848942,75.99176139323808,93.80653171178021,3.106126526241287,3.09,2232.663340575835,2369.542153705292,0.9732463101519377,0.9994947519151638,46.13998869968428,27.736249983565614,3.220375613001797,1.0563062313418223,0.9988760427423828,14.295032565,passed,
2025/06/06 05:00:00,0.6793399179366564,0.6452379867746247,76.26422543176068,93.9354971586684,3.1011826508948785,3.09,2247.471696546853,2367.058355322052,0.9735747543505961,0.9994237439889282,45.9167008652161,27.89663187322393,3.2168458628498136,1.043951122254363,0.989569357564149,14.310500538888894,passed,
2025/06/06 05:15:00,0.6814747499757381,0.6437736484289263,76.39754834812962,93.93444595918848,3.098490104428831,3.08,2254.0765742229905,2369.3903766893263,0.9735067897657756,0.9992097927632676,45.67274289336414,27.908173053505493,3.2135889808141607,1.043193270480571,0.9933163330782818,14.325766595555555,passed,
2025/06/06 05:30:00,0.677285300251417,0.648268994747702,76.19993018972832,94.0686853365143,3.1064626217773657,3.09,2242.027948029197,2374.49010677191,0.9735049617237052,0.999686862101317,46.20300158961278,27.642541645420334,3.2104665672591786,1.0580712441777325,0.9961473171802283,14.34104077999999,passed,
2025/06/06 05:45:00,0.6806432585520666,0.6446259551346832,76.63588446230828,94.18588253044608,3.1017947390157925,3.1,2261.3709497375876,2369.6422126263446,0.973601295302314,0.99929405310377,45.74106215328758,27.997472749425054,3.2130050548274833,1.0443374634010585,0.9922061978065553,14.364452263333332,passed,
2025/06/06 06:00:00,0.6803661188713913,0.6454877254914922,76.68850047646869,94.25264201104409,3.0997171695580685,3.07,2262.0736903423303,2379.5335344033247,0.9735725310653861,0.9993235338012981,45.787581508426285,27.713800928851366,3.212666353530762,1.0448088431524967,0.9910097780139354,14.387669608888885,passed,
2025/06/06 06:15:00,0.6691771940776006,0.6392414174236826,73.97359579389229,91.05165300399439,3.075198029062421,3.12,2215.5811775449292,2316.0949159650263,0.9740005017610711,0.9991909130565286,45.94878512720471,28.09398452146465,3.200728782469705,0.9944457751961908,0.937275019318637,13.935801391111106,passed,
2025/06/06 06:30:00,0.6694748991304112,0.6353972822059423,73.89445818590859,90.62279174733911,3.0583176654159985,3.1,2222.91388914653,2330.300862153416,0.9737227356030609,0.9986090259502094,45.645094009899,27.64507967853418,3.2096405375852206,1.010692210567497,0.9576739466337573,13.925177108333337,passed,
2025/06/06 06:45:00,0.6710749870365387,0.6366741360856821,73.81878607674872,90.65253493660342,3.0728581829592074,3.1,2209.9112875267306,2318.370160471009,0.9735836394520597,0.998835333609988,45.786398433021795,27.955834692964114,3.2065700716098515,1.0152609539469135,0.9620682921574493,13.914766702222222,passed,
2025/06/06 07:00:00,0.669858945942023,0.6387451798651242,73.67416227881797,90.60173388918754,3.0764517875867394,3.1,2198.6240542887494,2320.9165611884046,0.9736113247795171,0.9991229048906176,46.06423260051678,27.738005766491117,3.209133228537219,1.0251847358365638,0.9673196398108276,13.904148805555563,passed,
2025/06/06 07:15:00,0.6672477782145385,0.643358806632629,73.43566313907948,90.5965620316029,3.0817796670521505,3.15,2177.4812309231747,2330.869804640397,0.97371329614158,0.9997357141277406,46.63258311629166,27.179949907650222,3.2145551628934963,1.0466558919907225,0.9780492268641425,13.893744553333322,passed,
2025/06/06 07:30:00,0.6687774519846199,0.642548121673712,73.33514913857775,90.438096094013,3.0826297079917593,3.1,2174.818575159939,2328.846917580095,0.9735628770890734,0.9996183045574517,46.50766704219627,27.211206481857015,3.2089608460154406,1.0330279608982664,0.9688291138549863,13.883133042777775,passed,
2025/06/06 07:45:00,0.6690963990850799,0.642846737443647,73.29963032056818,90.40059431918803,3.08475805814346,3.11,2171.922745171318,2327.7492476600123,0.9735376845087049,0.9996633408077127,46.531464614830035,27.209822745734552,3.2073185360693808,1.0351021148672732,0.9708619577123919,13.880399438888888,passed,
2025/06/06 08:00:00,0.6685578584940955,0.6380171494231904,73.43743825842482,90.23501809157409,3.0745624294614387,3.11,2196.2082200372624,2314.9354002659443,0.9736350126331431,0.9990816823322021,46.07138245039663,27.75515020844658,3.2054798715076855,1.0232525243309272,0.9658689106496287,13.869792688888895,passed,
2025/06/06 08:15:00,0.6677955818571157,0.6355067884315608,73.44359286562474,90.10407505074728,3.065050855855625,3.11,2210.888357302066,2310.8634461051493,0.9737531103092247,0.9987573684000576,45.7853396729707,27.939452699298414,3.2001798737086835,1.0152074903643011,0.9611736870972936,13.859399235000001,passed,
2025/06/06 08:30:00,0.6657999578183011,0.6341020427882157,73.4549102037849,90.03059427252572,3.057929945465374,3.11,2219.4321987436606,2309.382757154066,0.9738711735387571,0.9986019508275724,45.73749952093876,28.003441348819987,3.205654962023587,1.0171275237013369,0.9626154008482986,13.848798871111104,passed,
2025/06/06 08:45:00,0.6681049629567517,0.6380515457399156,73.24043412351318,90.11400146535678,3.0685777590519083,3.09,2195.350928196842,2319.1175117911393,0.9736565303755353,0.9990439040709195,46.00660505920165,27.577612137995125,3.1976618246090407,1.0225654405454685,0.9653959437446024,13.852997448888885,passed,
2025/06/06 09:00:00,0.6682967232135681,0.6408072933845258,73.08015708491047,90.14128917221234,3.0730870964370336,3.1,2179.4812247826403,2327.781249689621,0.9735712221599977,0.9993672646560977,46.27213118350644,27.19228198493651,3.1976625411472637,1.0343536007239205,0.9732075926610163,13.851210150555561,passed,
2025/06/06 09:15:00,0.6669365274274365,0.6411363601596844,73.10726697960357,90.19865882667273,3.0732066940824945,3.1,2180.3578556500597,2326.1455229437925,0.9736639390391496,0.9994396971689984,46.37531572737581,27.243898500698748,3.2025760230044864,1.0370044873032924,0.9733494057884946,13.849416350000007,passed,
2025/06/06 09:30:00,0.6796718032051188,0.6497740066743024,77.89653143001871,95.69471728197598,3.0962591550963987,3.09,2305.3857165324152,2414.760840841804,0.9739882675453124,0.9994902348435741,45.71164053493119,27.29853302346688,3.19612006673371,1.0732536413179183,1.0118734970512466,14.614796991666674,passed,
2025/06/06 09:45:00,0.6743181429169435,0.6561459357149675,76.94701636080767,95.29638944431497,3.1043789992589064,3.09,2264.5019998209646,2425.443916765508,0.973663848618445,1.0001432933044854,46.513353930233016,26.51861282520632,3.188604813053443,1.1028821533960822,1.0238599176102048,14.559369611111109,passed,
2025/06/06 10:00:00,0.6810884948354197,0.6463713653009806,77.50747547662878,95.15970528675749,3.1029388026213858,3.1,2293.957098521646,2382.76103002814,0.973881051643992,0.9993202123737064,45.57358138670246,28.079932551436755,3.199647044633121,1.0795554886479715,1.0242922877098264,14.511570150000002,passed,
2025/06/06 10:15:00,0.6808206129054856,0.64724399743729,76.81932788130814,94.59448271186378,3.1058998246354865,3.07,2266.966624512428,2383.6769556279014,0.9734624860142317,0.9993900191162317,45.773293020501846,27.755166637963704,3.195915881495721,1.0855364407179877,1.0280352721166763,14.444433080000001,passed,
2025/06/06 10:30:00,0.6771824639028371,0.6502805861265699,76.33493200328068,94.27319667604225,3.1015346954564693,3.08,2250.162080576787,2390.3268876662855,0.9736603075885528,0.9997904697724832,46.15551976815261,27.215666206715017,3.1952730059318033,1.0859506675950843,1.0193624501025722,14.392637538888884,passed,
2025/06/06 10:45:00,0.6765095736121812,0.6492426873900986,76.20879410960084,94.02500862770538,3.096935511049868,3.13,2248.729128781235,2381.9218216856693,0.9739197972419242,0.9998174548249268,46.13917269481807,27.321042343673106,3.2015101121873677,1.0790052203790894,1.0133363390739136,14.340827367777779,passed,
2025/06/06 11:00:00,0.6769608728600565,0.6491321548968517,75.71300977344644,93.61202070409102,3.102360518715638,3.08,2231.4646145302177,2371.97720714764,0.9736484367525438,0.9998317174972211,46.18802511433881,27.42819379408839,3.193871104585387,1.0750290625773156,1.010196664857813,14.281536157777781,passed,
2025/06/06 11:15:00,0.6766677552896089,0.6484562329249028,75.38452163471104,93.23025084241623,3.1019253479038484,3.07,2220.2527418354684,2364.645298326578,0.9736079890675897,0.9998422394727149,46.24058954673543,27.450708884185016,3.197495390621677,1.0664814839030432,1.0025113904972172,14.222011448333328,passed,
2025/06/06 11:30:00,0.6770526644084737,0.6471935448200489,75.08083475027145,92.83711568769374,3.1011671464530104,3.08,2210.620794420706,2356.198519103669,0.973547008980181,0.9997848885847266,46.215904154797194,27.530386353640413,3.200266054124798,1.0633945830627132,1.0016079213945561,14.16247001888888,passed,
2025/06/06 11:45:00,0.676245646702845,0.6469272638285453,74.8232944112112,92.55498695406047,3.0997917968245234,3.07,2202.915913233297,2349.195423552329,0.9736403789829086,0.9998557720113497,46.281034662565354,27.56754143102315,3.202986250456838,1.060013831620664,0.9977069790969723,14.110597379999998,passed,
2025/06/06 12:00:00,0.6762910880066858,0.6459948851693148,74.4454797597673,92.11174683099449,3.097224372376005,3.08,2192.9097813976828,2341.327150305989,0.9736714817392126,0.9998551157812895,46.254871643609285,27.587014358812908,3.201023281790454,1.0585035035132468,0.9974331835313196,14.043549135000006,passed,
2025/06/06 12:15:00,0.6746914235913196,0.6440430938040088,74.09985306644855,91.66680396539863,3.0911550788555666,3.07,2190.148465055258,2335.7895882305174,0.9735716139274972,0.9996434424236224,46.20132908390144,27.61826458163896,3.20194274527538,1.053261699980913,0.9931738118367051,13.990376400000002,passed,
2025/06/06 12:30:00,0.6716726109401534,0.6425752881220208,73.67927641791137,91.17039700511668,3.0847103807509004,3.08,2184.8373440109176,2329.870422474194,0.973525875631097,0.9995176064824346,46.269827633022786,27.600237174341878,3.205908965248978,1.05118065541377,0.9894680774850565,13.926565913333336,passed,
2025/06/06 12:45:00,0.6691287301368896,0.641154853942266,73.2955116804064,90.71929540689675,3.0774847499216205,3.08,2182.022502658366,2325.054365271211,0.9735132600267689,0.9993778394645855,46.273689440550235,27.575719784074273,3.20562845200003,1.0493536107256651,0.986880580288306,13.870460327777774,passed,
2025/06/06 13:00:00,0.6798946210017962,0.6464132872137295,75.5694339221453,93.48864455174439,3.1012297911691817,3.1,2230.013669336789,2361.261455880468,0.9735101880997477,0.9995589214106366,45.87185516426146,27.812934791856655,3.190760811891701,1.05811903889378,1.0022784236803144,14.238599197777772,passed,
2025/06/06 13:15:00,0.6801918932484198,0.6456469724559499,76.11139567544365,93.92521263320283,3.0943635118607467,3.09,2251.960323585306,2366.072753942058,0.9738946685309126,0.9994827974219688,45.682477935229706,27.899392028494145,3.195562169491937,1.0313016627118907,0.9785893479938168,14.289873051666666,passed,
2025/06/06 13:30:00,0.6820639793711102,0.6439152931370821,76.28139156559163,93.99023311870637,3.092284559601066,3.1,2260.160599534693,2363.718472347704,0.973905160054957,0.9992835559219794,45.43928872901484,28.080829128368055,3.19490159189945,1.0283369339898645,0.9804744164543318,14.298349859444444,passed,
2025/06/06 13:45:00,0.6838438014530408,0.6408548459626499,76.11573727474479,93.60100857197399,3.0883143305124783,3.09,2260.0527319524226,2350.4398419378413,0.9739563583176266,0.9990477510430376,45.1586216638755,28.377582631206092,3.1949034701227474,1.0153230952536134,0.9741319857182547,14.238650286666664,passed,
2025/06/06 14:00:00,0.6818919105399304,0.6444558915785923,75.47876338470806,93.27042248747979,3.089900844377697,3.09,2233.9425150843667,2362.2786192378658,0.9736994626951031,0.9993753529891953,45.543223845082665,27.727394623637164,3.1863650957182554,1.0255367614167783,0.9765498643236498,14.201867563888884,passed,
2025/06/06 14:15:00,0.6785503581591176,0.6428195769909627,75.12811294919904,92.77821063463028,3.085177398963195,3.08,2228.299908993561,2348.695876752432,0.9738418215192566,0.9993476392476326,45.67780201913712,27.89795555156213,3.1988914868983223,1.0232141151905714,0.9724101784407807,14.12084395333333,passed,
2025/06/06 14:30:00,0.6728411718463909,0.6388726444454788,74.38066146016534,91.79742805992328,3.0696077877030916,3.09,2226.752481406559,2334.1455662841104,0.9738407073668391,0.9989617041122618,45.64391115449069,28.005402184411498,3.202191000895117,1.0184515006303172,0.966331813467853,14.000168166111104,passed,
2025/06/06 14:45:00,0.670525005286371,0.6370903002952445,74.04183759000614,91.3623353717768,3.06388548772913,3.08,2223.5897129709056,2327.9221431948486,0.9737700865500054,0.9987851266526854,45.657063102605676,28.0463384282197,3.206648563243913,1.0170807542617568,0.9646327250159251,13.945311123333328,passed,
2025/06/06 15:00:00,0.6692132162260795,0.6355951266313404,73.67944666585299,90.95141306605366,3.057039678021065,3.09,2221.8210305434973,2323.8224921819415,0.9737264541568033,0.9986051512861717,45.55807610517721,28.038153971285755,3.2007847553929847,1.0125999981165286,0.9608982651554345,13.896212611111116,passed,
2025/06/06 15:15:00,0.6660310735641122,0.6346602998725334,73.37031985632883,90.59359863499068,3.050420974948887,3.08,2220.5814157803047,2318.8501121760105,0.9738063100554157,0.9985379305181323,45.62863171068047,28.03341835317302,3.2032841705700075,1.0143764420041772,0.9600869166974022,13.847177147222219,passed,
2025/06/06 15:30:00,0.6648979960089455,0.6333780296364235,73.05846051825628,90.23222410671411,3.043951181283235,3.08,2219.4131491711637,2316.0831770806567,0.9737762423872979,0.9983778003350479,45.53501512575665,27.99877486915144,3.197645517658264,1.014255034999072,0.96138140638464,13.805829400000002,passed,
2025/06/06 15:45:00,0.6622599874486432,0.6319841177736497,72.67147847040384,89.77830753781167,3.038125387059092,3.08,2215.019749080408,2309.8425061482208,0.9737409160992765,0.9982491729184838,45.57617222846679,28.009121574122855,3.1998726116041962,1.010440908140794,0.9581156319350433,13.747098890555556,passed,
2025/06/06 18:30:00,0.6109129406998072,0.6048930802902525,65.27851896957353,80.98652476727894,2.9155165644133283,3.09,2132.98862177739,2204.3277853220093,0.9731419682250647,0.9955939344570218,46.314021444266444,27.602051823155545,3.2324239083713806,0.96127327726223,0.9168463766689102,12.645517830000001,passed,
2025/06/06 18:45:00,0.6289575389079786,0.6162427699818596,68.22442486128122,84.58469376517029,2.9582388905366988,3.1,2172.2633468262247,2247.6484432009256,0.9737110512774875,0.9967866625209787,46.097275254355594,27.7695201004525,3.2233465779959176,0.9593513921521427,0.9093290333458064,13.075154949999993,passed,
2025/06/06 19:00:00,0.6485525248308084,0.6252718047131912,71.08024783363444,87.98454755926367,2.99542026864678,3.14,2211.2715643424276,2297.223568384858,0.9738627274362992,0.9975197873574718,45.62720443457352,27.737555624527662,3.2115809885318978,0.9781868473233373,0.9270107775538546,13.504837701666666,passed,
2025/06/06 19:15:00,0.6583655141783468,0.6286489913107399,72.5030081954261,89.64863963242998,3.0150652069869572,3.08,2231.8666429449804,2315.4107588120078,0.9738863684155818,0.9977762101799492,45.342467526683514,27.94507280009986,3.2068514409092064,0.9839946568794062,0.9339796485750457,13.710337880555548,passed,
2025/06/06 19:30:00,0.660291404624287,0.6256424319715813,72.37189165401772,89.40544632721395,3.017062696765584,3.07,2229.743829986257,2305.8490804453945,0.9734900734567911,0.9973923397453636,45.107077724129184,28.275696585252796,3.2081722721879387,0.9966770122731894,0.9533651643597685,13.684168177777781,passed,
2025/06/06 19:45:00,0.6579891476877553,0.6298086880325308,72.04855556535836,89.34879016333124,3.023878672905652,3.08,2206.051893236007,2310.6001228717123,0.9735081789225555,0.997954336098723,45.65909743130005,27.874927458007903,3.213501026245091,1.010611373694686,0.9586671072315192,13.657807704444448,passed,
2025/06/06 20:00:00,0.6551347914829275,0.6290796059877226,71.95526277780412,89.21765183225772,3.0192026521243562,3.07,2210.677974108136,2304.3066914873425,0.9737042920775745,0.9979297619372982,45.71613431961255,28.011191803670393,3.217285966485344,1.0067160093003515,0.952878009228469,13.631653676666668,passed,
2025/06/06 20:15:00,0.6554096397916217,0.628067371183949,71.9071750621126,89.14308770820182,3.0187247998839792,3.08,2211.7768631121,2300.488589347666,0.9736362975668167,0.9978076968253542,45.627252523881445,28.143757188020942,3.216189246564931,1.0074514587089884,0.9556293295771534,13.621287624999999,passed,
2025/06/06 20:30:00,0.6556769821928745,0.6303219715657068,71.54291509305709,88.96624652506955,3.0220565184766013,3.08,2193.1027447059614,2305.5380433329724,0.9734745176146984,0.9980519937618487,45.816537292374,27.79800164968566,3.209156124548024,1.0149244375469924,0.9610866456992355,13.595146717777773,passed,
2025/06/06 20:45:00,0.6530552870742106,0.6301323268136373,71.40776906357921,88.821726383638,3.0186181556395746,3.08,2192.8775950170693,2302.1646731681194,0.9735953175443577,0.9980807424502137,45.93833450744085,27.813762852058968,3.2144632580026418,1.0152570696240533,0.9589010602839949,13.568816201111105,passed,
2025/06/06 21:00:00,0.652705423256064,0.6286380247189441,71.21212443631877,88.5616005394162,3.0127337309667195,3.1,2194.481235737083,2300.669075652478,0.9735401363151684,0.9978750335609873,45.78863930627139,27.806563243315363,3.209320346273781,1.0151307669165395,0.9614451604272167,13.542690968888884,passed,
2025/06/06 21:15:00,0.6494568932633833,0.6316439792937796,70.90161965231748,88.43546562389886,3.0085728386699837,3.09,2184.7376822090087,2307.9484267220787,0.973831508951496,0.9982849230818018,46.109642072793264,27.3498668640842,3.2038484107229603,0.9995992233563356,0.939509406500796,13.516573400000004,passed,
2025/06/06 21:30:00,0.6496938558614614,0.6294977623083732,70.86045473815716,88.34802823816415,3.012033777596233,3.09,2190.1945928780424,2288.595574419696,0.973809009197096,0.9980782353302599,45.926752114072826,28.00111860010311,3.19988385214737,0.9914605589367386,0.9354526965695299,13.490267266666669,passed,
2025/06/06 21:45:00,0.6461214156183811,0.6253866578453758,70.73907570120264,87.89068210108269,2.985040569703781,3.09,2210.227140199629,2300.3197211831925,0.9739888649783127,0.9975042534075735,45.624448837727044,27.59779638154518,3.205771126081206,0.9876716805660866,0.9341990358687733,13.46416537277778,passed,
2025/06/06 22:00:00,0.6489637857023859,0.6313758363548301,70.45838852921574,88.08780161999374,3.009260382043541,3.16,2172.5414050842287,2301.014338711118,0.973648328501338,0.9982633836193535,46.134760953381665,27.400788878210165,3.19710329004764,1.0161544760966201,0.9565929127568265,13.462094066666662,passed,
2025/06/06 22:15:00,0.6482698097465697,0.6280177561309753,70.58250804288652,88.02971620203643,3.0009361253412212,3.13,2193.5139810208575,2290.0608400131014,0.9738512761660305,0.9978631087103152,45.77088807190827,27.870398925181284,3.192919856645425,0.9915860915607673,0.9371885316467422,13.454921651111107,passed,
2025/06/06 22:30:00,0.6457347705819146,0.6300827241890132,70.38148737684888,87.92450595753269,2.990408161185338,3.14,2188.998974665873,2308.007302713771,0.9740655025214366,0.9980855717371575,45.96738169576842,27.153507725796008,3.1912608171477794,0.9805047114555591,0.9214494572695021,13.447884272777783,passed,
2025/06/06 22:45:00,0.6465006404049617,0.6252042469138227,70.5060842052478,87.74292045067094,2.977660177699894,3.11,2209.1177150685016,2307.385285862175,0.9739456858969214,0.9973991665368845,45.46713525150896,27.339395900751455,3.1934255977103634,0.984617925706712,0.9330608009065617,13.448611128333344,passed,
2025/06/06 23:00:00,0.6474867506760809,0.626988508559541,70.39211458199111,87.78521678951638,2.9912128208263558,3.07,2187.6878992083666,2305.8969491899184,0.9735585556226563,0.9976436239695077,45.799081657535815,27.31872354597842,3.2049217246536825,1.0229745535867556,0.9681424451613271,13.441268610000007,passed,
2025/06/06 23:15:00,0.6458276478025442,0.6277988196618004,70.33091445833782,87.76986859616852,2.9889090026335476,3.08,2185.5164331847695,2309.120301544581,0.9736675915311451,0.9977676374886432,45.94810576799339,27.156806162876812,3.208811777161119,1.0228354531400843,0.964880710119515,13.434060200000005,passed,
2025/06/06 23:30:00,0.6473118383601283,0.634567326516899,70.08938269348631,88.01361274124208,3.012000988849169,3.08,2146.6724226888464,2313.70029142792,0.9734168112806929,0.9986475635618134,46.619043887632074,26.801956864119663,3.2084922027549965,1.0400955546470076,0.9734348122549694,13.434647025555552,passed,
2025/06/06 23:45:00,0.6499840486826044,0.6266463124900463,70.7220293998025,88.09768274543825,3.0011503084790965,3.04,2190.476850962437,2299.6966437859837,0.973414540117683,0.997607744182554,45.74267008693232,27.696610768821557,3.2107934271929213,1.0413930362041681,0.9878890118454904,13.475685568888887,passed,
2025/06/07 00:00:00,0.6395002782971263,0.6192814770314438,69.19112091772605,86.12610346029253,2.9721170797966434,3.08,2182.0275037731794,2272.965404220934,0.9733222072125111,0.9968410879447654,45.680441341094784,27.78597656348569,3.2123222310463935,1.0372825070199614,0.9882587273690012,13.240760512222224,passed,
2025/06/07 00:15:00,0.63611175766775,0.6220953821452717,68.87147126994819,85.91222422788553,2.9705161309419825,3.05,2168.4463356226347,2278.005397939076,0.9735511415817456,0.9972740679658582,46.0895848462492,27.339953183990104,3.212940593860737,1.0141080773858304,0.9587602435975284,13.208256600000004,passed,
2025/06/07 00:30:00,0.6351386412677845,0.6215086963233732,68.62638100549148,85.61136308950022,2.9675388865174037,3.07,2164.953433021915,2275.275960387491,0.9735277421514429,0.99721558285546,46.08159085427651,27.286568226745707,3.2090255652703994,1.0194760408888086,0.9645063121766142,13.176553389999995,passed,
2025/06/07 00:45:00,0.6335228822143013,0.6208184051640832,68.37953720976215,85.29921711044638,2.9666238929422275,3.07,2161.3642861351605,2266.788430241493,0.9735493539130207,0.9971901823073569,46.12699299121609,27.399506956945377,3.2076590389841613,1.0162050294057978,0.9613866807701162,13.136663650000006,passed,
2025/06/07 01:00:00,0.6313752652531182,0.6200950701482636,68.07979308330651,84.88481108036835,2.9560417870540876,3.06,2157.3099201987075,2275.9348364113557,0.9735016546418491,0.9970733949054549,46.175394143361046,26.91288400106844,3.210675810007993,1.0154749816942084,0.9602794006222987,13.104856752777774,passed,
2025/06/07 01:15:00,0.6312657525736536,0.6119245339513754,68.16046643950833,84.44852930358758,2.9425736228618793,3.05,2188.4549290242408,2254.3490436940015,0.973427336040485,0.9960282696154624,45.43475711529673,27.769800984717364,3.2110626298960137,1.0148201163964252,0.9720689691273778,13.073277781666668,passed,
2025/06/07 08:30:00,0.6194358700982983,0.6107584808730955,65.8488702966123,81.17906464763037,2.943694254858791,3.05,2129.9756077253737,2202.776764590186,0.9735761778517323,0.9964297455757807,46.231459563348224,27.44981382255667,3.182318706545617,1.0182014704210547,0.9710920795177456,12.75429826611111,passed,
2025/06/07 08:45:00,0.622682600678985,0.6125168608755809,66.61454815091895,81.90096465028142,2.9394590504545413,3.06,2149.09737626886,2230.121894708727,0.9738402847161731,0.9965217795715517,46.07226436590294,26.917431116763172,3.18395113658779,1.0137874605871495,0.9654248108105545,12.872535720000004,passed,
2025/06/07 09:00:00,0.6284094486597794,0.6178907989828734,67.43691453573359,83.00004546495272,2.9627738592628123,3.07,2149.4685794912057,2237.7431070714024,0.9739597479356681,0.9971799959802382,46.22843292342584,27.047708714913526,3.179668348000976,1.018684701373668,0.9657320663312359,12.998316100000011,passed,
2025/06/07 09:15:00,0.6337382842863645,0.6212305672792485,68.28260142807584,83.98597575060754,2.977864353831117,3.06,2157.599063558962,2249.479200359487,0.974027064892084,0.9975302952824572,46.21982519647341,27.087283424768305,3.1797310812049817,1.0196153193448012,0.964883185264075,13.12368126666667,passed,
2025/06/07 09:30:00,0.6365722742948363,0.6221378712252622,68.5801147665789,84.28551557134291,2.9819792259075943,3.07,2161.9209405120305,2255.7711349738693,0.9740210603303884,0.9975859326685184,46.107056949494975,27.0298876754479,3.1736855937077806,1.0245210631098227,0.970632082312226,13.173465995555558,passed,
2025/06/07 09:45:00,0.6363792455149981,0.618038199220328,68.96138354507622,84.30422382529771,2.9706442912079907,3.02,2186.9027864815853,2256.8358636985017,0.9741056712073172,0.9970451157085092,45.753117759406095,27.209500230052758,3.185517375424292,1.010960781961153,0.9624002774405859,13.200766852777777,passed,
2025/06/07 10:00:00,0.6386053461710323,0.623640612398615,68.96226089096646,84.62204819102757,2.993730852327858,3.02,2156.8856288699376,2261.61590733675,0.9738268336646344,0.9977731355426892,46.31084705626901,26.950654986302116,3.1890877196548115,1.057857620201491,1.0007232605886145,13.227804369999998,passed,
2025/06/07 10:15:00,0.6403823510719601,0.6240392467460731,69.14379106244196,84.79077827478193,2.998223671777014,3.02,2158.7158354618805,2262.1623112270527,0.9738003942149014,0.9978061895973741,46.25495121288805,27.016631608616848,3.186457348895821,1.055985032720615,0.9999247530276532,13.25478150944445,passed,
2025/06/07 10:30:00,0.6427677198280254,0.6293490779716406,69.23080195569382,85.18178533959677,3.019736930884521,3.04,2137.2779091350485,2262.7180793666184,0.9737306495681781,0.9985067994828533,46.67261646381762,26.944853364330356,3.1822609991200057,1.069353309552798,1.006754965693865,13.286830382222226,passed,
2025/06/07 10:45:00,0.644462797618493,0.6259934468446539,69.62227166502863,85.2845041323401,3.009069512731411,3.03,2162.3575445670704,2267.434731285148,0.9738164738726407,0.9980081330958623,46.19306973580536,27.04342310695681,3.1800876454131295,1.0548581863320499,0.9991840099122347,13.329552885000002,passed,
2025/06/07 11:00:00,0.6458061574952498,0.6287420642928517,69.89520970403211,85.6700671344604,3.019162087461523,3.06,2160.035638073901,2269.040238817196,0.973944959736489,0.9983736489765409,46.35631263863558,27.061629942860144,3.178453913876942,1.04614105948735,0.9872110463447322,13.37209797,passed,
2025/06/07 11:15:00,0.6452445161481676,0.6234739205773109,69.85828517007097,85.26040760569624,3.0025154600396196,3.05,2181.95098372314,2263.8644566563344,0.9739952908361612,0.9976819765768905,45.82783222419813,27.273788548271423,3.173160222805548,1.030921323761598,0.9806374361129696,13.34862959222222,passed,
2025/06/07 11:30:00,0.6518588456867375,0.627596512168868,71.15306311292231,86.6934615903387,3.019429945915967,3.02,2199.3715068685515,2282.7538045571396,0.9741768556343441,0.9980940243900274,45.79846060466435,27.284658624540352,3.177838547092276,1.037681762681413,0.9838373955561759,13.533463386666662,passed,
2025/06/08 06:45:00,0.591343929968672,0.6001843176299824,62.06399057016832,76.01817464776987,2.8834356209467082,2.97,2064.829014053999,2170.351537830479,0.97344735408874,0.9956063945825793,47.28057393043388,25.656511543897857,3.206560702076969,1.0538543289347977,0.9997296746676945,12.211870464444441,passed,
2025/06/08 07:00:00,0.5929321360622692,0.6034906722441563,61.88312856319793,76.40873639380581,2.897677338065188,2.98,2045.6724145700273,2165.670490899274,0.973139935691887,0.9959953438968517,47.48558237426392,25.934088767321573,3.1990629182043073,1.0615468672856079,1.004307186067293,12.2031129,passed,
2025/06/08 07:15:00,0.592509011587134,0.601712279729895,61.81017477104828,76.35290372786697,2.8882446694891404,3.01,2055.67791293279,2164.0977848481266,0.9732559790403884,0.9957217479890269,47.224719092312775,26.062369800161658,3.1917403667036686,1.0613570664635779,1.007006348719678,12.18774466555555,passed,
2025/06/08 07:30:00,0.592105355698332,0.6026021639061827,61.69516671963354,76.31895639459748,2.885430343515148,3.01,2053.230341838901,2167.628059417712,0.97336688360277,0.9958354399858454,47.25074867507631,25.87142556767656,3.1847565019669504,1.0441219560586872,0.989240652173172,12.178992906666668,passed,
2025/06/08 07:45:00,0.5893807409681727,0.6086936874801729,61.50510448046284,76.45982798701064,2.893985142048217,3.06,2026.8279289116392,2178.5300368816893,0.973543715959451,0.9967589981995263,48.01208395667614,25.204485877654868,3.194020432292185,1.0672301883557425,0.9977137385074085,12.170243470000006,passed,
2025/06/08 08:00:00,0.5914013912786958,0.6027375615946159,61.769111618669754,76.44560705933715,2.8864790941572167,3.0,2054.2887751595113,2165.843948780717,0.9734115499969238,0.9958826277191313,47.333332255458785,25.99619586079955,3.1926779323186936,1.0594157023675115,1.0020593634489958,12.181324882222217,passed,
2025/06/08 08:15:00,0.594250320504037,0.6045992994900261,61.76457857692445,76.609800297692,2.8931888966256802,2.98,2044.8492498673174,2173.893038197918,0.9731302789209269,0.9960234618819305,47.32650649461831,25.770824734784405,3.182489192007847,1.0764531591937512,1.0191369629602125,12.205618345555555,passed,
2025/06/08 08:30:00,0.5944961781949506,0.6024518797983422,62.033973932636,76.7743524286812,2.8892279678422756,3.01,2061.9210177833274,2168.723109084203,0.9732876199881628,0.9957431697189247,47.08254389048408,26.16757223622526,3.1865267503340933,1.0596190206551581,1.0060029275976836,12.223295333333333,passed,
2025/06/08 08:45:00,0.5948292618178114,0.6041045244116708,62.19865533762757,77.04283451542483,2.8938177493766157,2.99,2059.854845132119,2172.4681415654254,0.973338510090215,0.9959737495309012,47.23488770106587,26.117215253975406,3.1919094478684067,1.0574965737658688,1.0008927467457718,12.247571380000004,passed,
2025/06/08 09:00:00,0.5941647746191745,0.605276320576,62.131670517176936,77.07000739148461,2.893360045379623,3.02,2056.7628645191767,2174.0288982324105,0.9734680224194229,0.9961516461229436,47.33308303973632,26.009250727533196,3.18912090674847,1.0697466754184497,1.009900224641736,12.241203846666666,passed,
2025/06/08 09:15:00,0.5946646931967519,0.6060562773067117,62.04584610158587,77.06342271666163,2.892653638884315,3.0,2053.315266136828,2178.2028557681433,0.9734488021326081,0.9962189926605927,47.322180354664106,25.834332845819375,3.1817495973835306,1.0622909573328716,1.00270916349809,12.240316293333336,passed,
2025/06/08 09:30:00,0.5959854201852065,0.6108760150070163,62.066305879187794,77.41447711217754,2.9079475593789614,2.99,2033.7226201034898,2183.3648424583935,0.9733515465992703,0.9968655784082533,47.728575839516665,25.625107239344345,3.1803618657722774,1.0749628555739126,1.0082313010450104,12.263069194444446,passed,
2025/06/08 09:45:00,0.5963283846006974,0.6110899040039354,62.26769956145972,77.6213143315188,2.9047891659356195,3.0,2039.8775523845297,2191.970322321356,0.9734371863825091,0.9968599917935914,47.69905663918187,25.457480199952457,3.184623792439934,1.0792665398438448,1.0115132388812025,12.292625858333333,passed,
2025/06/08 10:00:00,0.5987527043400837,0.6084816442181119,62.54945651809786,77.80028872874851,2.898784715158634,2.98,2061.6977020882337,2189.1169207152475,0.973559821491367,0.9964346992337814,47.181324921096994,25.843486684873174,3.1726403546029833,1.0708232707014327,1.0103782431961013,12.322196455555547,passed,
2025/06/08 10:15:00,0.5993881614068168,0.618328002885235,62.50602610288751,78.35114128591161,2.925397708413656,3.0,2018.4807870401585,2205.4897122016573,0.9733991703510799,0.9977865014644449,48.181897161536185,25.08439367897399,3.1805828659050692,1.0964830622502075,1.0187152087184064,12.356793618888894,passed,
2025/06/08 10:30:00,0.6018191668218834,0.6120767866780757,63.015551902615094,78.52271841802033,2.9098044477488254,2.97,2060.2785636413196,2201.2169577555187,0.9735721033640963,0.9968471194688178,47.32388318182805,25.71879003782857,3.1750788814976283,1.075977004986611,1.0114343341984922,12.40011862222222,passed,
2025/06/08 10:45:00,0.6037347927554139,0.6194446594076332,63.11344966397531,79.08368079186246,2.928870260554751,2.97,2032.0228854376287,2218.806310040349,0.9734303734540132,0.9977964003901084,47.9516653362122,25.084618301584154,3.1775520028416233,1.1041017114559712,1.0275538089624299,12.450127213333326,passed,
2025/06/08 11:00:00,0.6065804094359222,0.617082190038287,63.65022903784308,79.53760715239726,2.9362457304995258,3.0,2052.412992535734,2203.3111245200457,0.9734412115831721,0.9974732954789709,47.60163427089927,26.03430380313489,3.181155102592474,1.102832889151522,1.0319268048510524,12.495851768888896,passed,
2025/06/08 11:15:00,0.6094927047523284,0.6144247295015318,64.27968278319453,80.03636858404464,2.9305216833905474,3.03,2085.8625507674665,2200.701477169469,0.9737668765508158,0.9970571749310789,47.02267630127073,26.58877031067688,3.173564846969432,1.0793891308106112,1.015944656429291,12.561868831111113,passed,
2025/06/08 11:30:00,0.6105951191683571,0.6160155728245984,64.22219780936886,80.10416816474529,2.9298406243208057,3.01,2081.3390177917095,2210.015911615148,0.9737624305452331,0.9972020749321203,47.01931989308986,26.258832142764163,3.163161711229835,1.0651367420270508,1.001837726499753,12.572986005555556,passed,
2025/06/08 11:45:00,0.6074728872388514,0.6148866966580241,64.04570174194971,79.84801967777975,2.9186339759949926,3.01,2082.883537980242,2214.928437816999,0.973864010770354,0.9970851649067166,47.09615126282126,25.977621823145228,3.172826589616712,1.0612132606822633,0.9964264187509394,12.543740054999997,passed,
2025/06/08 12:00:00,0.6123572195550244,0.6182559743796371,64.42084880935677,80.49980534075003,2.9363888376228897,3.03,2078.367414260053,2216.2264255469586,0.9737471494122942,0.9974504872965994,47.103604130141335,26.190764026089912,3.1619834648191145,1.0787608893428873,1.0125279130959797,12.610597413333332,passed,
2025/06/08 12:15:00,0.6144350150518151,0.6153481908824533,65.0181652519287,80.9134230580232,2.92422708743308,3.02,2111.657984548634,2224.0968999693528,0.9740289889853064,0.9969699037906256,46.55617639686554,26.358071173849865,3.160376409032523,1.053027943893374,0.9936411917549334,12.678731877777782,passed,
2025/06/08 12:30:00,0.6167740889899819,0.6209842340561503,65.19770883359313,81.4667197710527,2.9416003092968106,3.03,2092.2535384360785,2235.30492949897,0.9739145514927915,0.9976749331941828,46.990751264416225,26.03602334972589,3.161123582819162,1.0697472692247072,1.0025178519277622,12.729947327777772,passed,
2025/06/08 12:45:00,0.6174470292053178,0.6212914808555065,65.37023769317678,81.68803320520715,2.943127713453263,3.01,2096.1270123648437,2236.507076775064,0.9739547108138109,0.9976989210952485,46.96755309349495,26.11724332141373,3.162881422863005,1.0724785360465303,1.0047833070639622,12.751495459999997,passed,
2025/06/08 13:00:00,0.6178989910013297,0.6210312765495577,65.51280268991674,81.82058974929619,2.940133665731122,2.99,2101.0455504078695,2243.322318527613,0.973951231409595,0.9976223971700331,46.90650218501171,25.995637621027274,3.166300353394104,1.0745889963666881,1.0072064984271512,12.773022227777783,passed,
2025/06/08 13:15:00,0.6187122942898137,0.630562365349159,65.41200702546918,82.34330192270052,2.9661869556972453,3.0,2058.7419786771993,2256.8866121233477,0.9738239967391029,0.9988982282667068,47.82979501236998,25.34567398392767,3.168919015752159,1.1019764826299971,1.018467542435743,12.800961231666667,passed,
2025/06/08 13:30:00,0.6202704471225513,0.6259367114329807,65.64858226750854,82.33094442558658,2.9575974723038785,3.0,2080.4900141551243,2252.685193090673,0.9737126622823162,0.9982187370888497,47.31495087848963,25.750064689556737,3.170546530389189,1.1006168211608243,1.0260113020312673,12.815788040000003,passed,
2025/06/08 13:45:00,0.6219896821524526,0.6276034551690322,65.80140784893312,82.64660614595725,2.9698900727216073,2.99,2073.9874404389175,2248.479026555917,0.973582896823221,0.9984324743406069,47.44018079866825,25.994099466543542,3.1733323976373686,1.1014762295578884,1.0257174090833898,12.837250249999997,passed,
2025/06/08 14:00:00,0.6233707637353421,0.6260375087033748,65.89698859732896,82.68484208244207,2.9631158892815135,3.03,2087.194265916076,2249.5101823509276,0.9736717057275517,0.9981606774330735,47.088323423740015,26.089399946946454,3.161366135619696,1.0934834108216942,1.0225497777282655,12.850157857777779,passed,
2025/06/08 14:15:00,0.6160376229882539,0.6306720205904395,65.29170811270353,82.34691293504179,2.965383323442055,3.07,2057.147054076971,2249.386982308585,0.9739522555926664,0.9989838529138166,47.993755722373535,25.567178359782655,3.176926000779739,1.1010170263761991,1.014080717378484,12.77052421333333,passed,
2025/06/08 14:30:00,0.6251616596168801,0.6306495998740217,66.28184192909045,83.39778261304734,2.975228444228489,3.02,2080.92740670716,2260.4959743186687,0.9737801655121554,0.9987302240329424,47.39324069338396,25.91252766371912,3.1652541264127603,1.0906950199815417,1.013194252079023,12.916726331666663,passed,
2025/06/08 15:15:00,0.5463649679354453,0.5798344061679102,55.43911655706286,69.57231955127392,2.767758856422957,2.99,1973.0245150339504,2083.8161771900445,0.9728907694913078,0.9933502634511208,48.04010867288689,25.16292405481841,3.218079568739958,1.0193913405372672,0.96552211774615,11.228356755000002,passed,
2025/06/08 15:30:00,0.5666540482449169,0.5931059530647821,58.295480422922,73.15236191827705,2.8245117858611044,2.98,2003.4937857322573,2128.6157998688586,0.9731078751417338,0.9948626809265155,47.90885858497676,25.507221656579343,3.2086314345492233,1.0358421241849458,0.9756456427006134,11.671192224999995,passed,
2025/06/08 15:45:00,0.5673795107351504,0.5934507832184971,58.30659402864365,73.16146867145547,2.827090607571948,3.0,2001.0708506756846,2129.678592998539,0.9730180553828647,0.9948904225335715,47.91408736678207,25.46547019362967,3.2067704382119797,1.0416196863941172,0.9814841361453099,11.678002954444446,passed,
2025/06/08 16:00:00,0.5678953388777711,0.5936683540402588,58.303525774743015,73.153926655403,2.8307028429533054,3.03,1998.2878055250535,2127.6453194374835,0.9729320927638936,0.9949204993453821,47.93422390962622,25.523072170443992,3.2057453198774346,1.0436415917041992,0.983762180263326,11.679290626666669,passed,
2025/06/08 16:15:00,0.5673516472693468,0.5877857077715403,58.50507696220109,72.97326894514644,2.8145296622239937,2.97,2027.677303153527,2121.9625978379995,0.9730995062243164,0.9941003961207089,47.383852951587684,25.929118069884268,3.2113192118305425,1.02596258106154,0.9754516261539317,11.679284588888887,passed,
2025/06/08 16:30:00,0.6127531959574093,0.6160568307177241,64.55070796936077,80.70473073252107,2.9499587521246156,3.1,2077.1111083993897,2193.5826956839464,0.9733386113003404,0.9972194087332392,47.13528362258015,27.172837159633,3.183318309908354,1.072842009282808,1.0102404784501746,12.598370565000005,passed,
2025/06/08 16:45:00,0.6823335411004794,0.6470269201219427,76.2198639591095,94.14824951528398,3.0695670221367206,3.05,2288.9874056581725,2374.747294304461,0.9751226729561436,0.9995959140278422,44.84475476239759,27.695388652578725,3.1286012483421453,1.0208680448810907,0.9701585981649771,14.31564623499999,passed,
2025/06/08 17:00:00,0.6817136694367107,0.6524059932945478,77.52698575678151,95.9792030100853,3.082525816741587,3.12,2326.9597267290437,2401.2485240639553,0.9751655480312353,0.9998408956224075,44.97591147974297,27.73312328608906,3.1153976081144106,1.0342345177143453,0.9762062998353425,14.574824,passed,
2025/06/08 17:15:00,0.6777086495197117,0.6573817995408646,79.14317817332751,97.78267330402988,3.0717986727215316,3.06,2380.9318986870544,2446.126965882461,0.9759807356984966,1.00016594191614,45.16476375906934,27.101309023611986,3.126486580640313,1.0152296871737636,0.9481130673676619,14.82775301333334,passed,
2025/06/08 17:30:00,0.6844114092999207,0.6579271780201871,80.13659511956861,99.06362612613788,3.0814652938936167,3.11,2409.0105745092083,2482.307834907332,0.9750311857194226,0.9996235961330481,44.67896909755966,26.91337966922551,3.1036470796029487,1.0632489299948824,1.001240248162314,15.072427919999994,passed,
2025/06/08 17:45:00,0.6807162045715631,0.6602057208113533,80.85554640317477,99.85421084921214,3.0824735341104774,3.13,2430.7520327281245,2488.458244697544,0.9755101191284983,0.9999080743883508,44.96512169592149,26.984206553983746,3.1174106113440723,1.0638774347793152,0.9946928129059522,15.163335488888883,passed,
