datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/08 18:00:00,0.6800942465991766,0.6612782079474273,81.13293444230008,100.09262663449874,3.0756259916146633,3.07,2442.575328042702,2502.0899983787986,0.9757686709695679,0.999969205241909,44.94048963717829,26.648005694002716,3.116290584951975,1.0460167553252415,0.9759190878488995,15.207941197777771,passed,
2025/06/08 18:15:00,0.6818590107706142,0.6620111975366997,80.79012398661537,99.9901762372092,3.0887682167692283,3.14,2428.491149582356,2496.791902543994,0.975208876125563,0.9999397460715079,44.9393112793646,26.825369622329834,3.095907833555383,1.048817819117111,0.979627986453231,15.213057750000008,passed,
2025/06/08 18:30:00,0.6824822417848281,0.6581970313566222,81.3293917206654,100.05751752482902,3.0813648881752598,3.13,2451.2410472880456,2483.973006184695,0.9756871448285135,0.9997085899721087,44.661350224911864,27.29991166264729,3.1149702946173274,1.0272801596272965,0.9651694361351183,15.2071953,passed,
2025/06/08 18:45:00,0.6818398351476715,0.6616461902054278,80.68017818152533,99.69949002123111,3.0850991167104866,3.1,2424.379462300728,2500.396122500184,0.9751947913898228,0.9999024373943101,44.94755953033495,26.573996848849703,3.099920252614644,1.049185090376355,0.9798006166083281,15.193420806666666,passed,
2025/06/08 19:00:00,0.681411711332026,0.6596246403782742,81.02214316398965,99.76543566415909,3.081921556346022,3.11,2437.727756230745,2490.2242418964524,0.9755369050890577,0.9998258903135473,44.86340614218653,26.91962394314078,3.1147097455277204,1.0454662144206106,0.9784131245094213,15.187561491666663,passed,
2025/06/08 19:15:00,0.6851526692823646,0.655514198941743,81.13779525039753,99.59079485991946,3.084606351511984,3.1,2443.2268911213346,2475.9733055823262,0.9752987267070561,0.9994103237909763,44.471083302398874,27.442864456796748,3.1156422739953062,1.0394279264629405,0.9824509591528305,15.173796171111114,passed,
2025/06/08 19:30:00,0.6825187293452644,0.6594728876296945,80.67273378738734,99.41594829762671,3.0877799340878815,3.12,2425.530820726796,2484.0872325322503,0.9752387023761799,0.9997858778229297,44.8411004620059,26.971938387417403,3.1035340069986614,1.0422822936439033,0.9764663672864463,15.159820108888889,passed,
2025/06/08 19:45:00,0.6829038488644831,0.6561742583104866,81.16187359165244,99.51733258413567,3.0833400555606163,3.13,2446.909976378644,2467.9497440092146,0.9757111561953454,0.9996186287235115,44.59600974777312,27.545899147337472,3.117714093748789,1.0280768261869575,0.9679467000827422,15.154183843333334,passed,
2025/06/08 20:00:00,0.6810800421674325,0.659419303229992,80.8468424438159,99.43513521845071,3.087207403594206,3.14,2429.9664764262457,2482.072586993481,0.9754199527393387,0.9998487740225905,44.95455252990288,26.998970602505484,3.114516153301999,1.0415671051478308,0.9738050911027916,15.16448336333333,passed,
2025/06/08 20:15:00,0.6811504867760207,0.6592957746608907,81.05900176218535,99.60054094407324,3.0868288037450244,3.11,2439.794248922604,2480.3575656431753,0.9755918684951581,0.999852529588388,44.87499383072629,27.13071765672166,3.1113346999359575,1.0452146286485982,0.9776009830307949,15.187666339999996,passed,
2025/06/08 20:30:00,0.6819165908278862,0.6589234892746333,81.03310768051882,99.52996528030148,3.086774382332165,3.12,2439.6260359107328,2480.75290516093,0.9755261465268797,0.9997904845874989,44.801822762051934,27.113797732992982,3.1079962890021315,1.045174522327614,0.9787978798041078,15.188099666666675,passed,
2025/06/08 20:45:00,0.6819219172237693,0.6587473491223995,81.0061480544091,99.44571621485962,3.08685526878968,3.1,2439.7300730220627,2478.0936011006906,0.9755677676569547,0.9997941570959877,44.784016644449956,27.149915069759015,3.106496369445369,1.0426891769583009,0.9765170536632377,15.180609919444446,passed,
2025/06/08 21:00:00,0.6827952028429506,0.658261704371632,80.93633053217395,99.30850950550919,3.0861609043902676,3.12,2439.1694572885776,2477.263455480159,0.9755321008633167,0.9997311029361226,44.68428721709845,27.13632649226384,3.1013213028279067,1.0435768411613644,0.9787827985177847,15.172903044444443,passed,
2025/06/08 21:15:00,0.6832873404187984,0.6581192314695837,80.90911263433212,99.22230612926046,3.084758034003291,3.11,2439.1680389245266,2479.6410668176322,0.9755097632520738,0.9996927846031127,44.62892605404125,27.037375706395668,3.0984869248239524,1.04148639446864,0.9773666256367304,15.173335906666667,passed,
2025/06/08 21:30:00,0.6815217327395025,0.6582619864542112,81.02264619323131,99.26703751012879,3.086023593538945,3.13,2443.0566999113657,2471.2376582884663,0.9757687010153171,0.9998215020627417,44.7537273627105,27.247720947663502,3.1057554788977613,1.0369505994876658,0.9707997330382268,15.165628335000008,passed,
2025/06/08 21:45:00,0.6794382699150776,0.6616408038865359,80.69127229943332,99.16581951085014,3.087525932005539,3.12,2429.567919654444,2482.5454079730785,0.9756918683175674,1.0001130834111098,45.0573830784116,26.74552051224846,3.09679697172541,1.0401869448416823,0.9666868304653898,15.166277279999996,passed,
2025/06/08 22:00:00,0.6800853606406791,0.6609650202046345,80.65188763675484,99.0325526944061,3.086247505004875,3.15,2428.1688715909736,2483.48156181508,0.975624019770054,1.0000330452004413,45.00079771919511,26.683468170871926,3.09779662221848,1.0419123336768636,0.9697018362967585,15.158568895555547,passed,
2025/06/08 22:15:00,0.6795482806699461,0.6604397694567015,80.75714039065329,99.02151678638792,3.0850436142035638,3.14,2434.0305650108667,2477.0377832328973,0.9758569484265768,1.0000608835023554,44.97562143659223,26.852638596861507,3.1003540209002765,1.0358220486133147,0.9639532006706389,15.150860046666667,passed,
2025/06/08 22:30:00,0.6792282782251463,0.6605985495172243,80.81731228361133,99.04366510450676,3.085215131576557,3.16,2435.654012808711,2477.9202582226203,0.9758874396156546,1.0000810157089284,45.004902233698154,26.827510810292225,3.1016411890082636,1.0313796133496085,0.959114312119583,15.159433691111113,passed,
2025/06/08 22:45:00,0.6793816567172711,0.6607304037615529,80.7261249212273,98.92525733012202,3.084534151024424,3.13,2434.022694252528,2478.2070683919696,0.9758989235837041,1.0000935576983565,44.980193252865924,26.75784035371816,3.0967380750483002,1.0279525582499764,0.9557465020909098,15.151940460555554,passed,
2025/06/08 23:00:00,0.6815631955785865,0.6597020261825929,80.65054033931082,98.93980917421663,3.087129241733379,3.11,2434.272446135189,2471.3305852958474,0.9757489876155191,0.9999455995186453,44.756413897574575,27.045011901391696,3.0859722203584354,1.0310099706986788,0.9628833944527406,15.14423056666666,passed,
2025/06/08 23:15:00,0.6796797029239567,0.6605733066230426,80.72110002681374,99.0439391489539,3.0789097441520576,3.12,2435.1831728625534,2483.6562081115344,0.9759657907454136,1.0000631633118098,44.91386481887065,26.6568897972524,3.098951496589644,1.024789139570815,0.9539488911068565,15.144662499999994,passed,
2025/06/08 23:30:00,0.6818809619965603,0.6612212228804233,80.24481638536786,98.78300189094338,3.0790326382139863,3.12,2417.216356569126,2496.6791649940847,0.9754233910838874,0.9999512373319163,44.84865965831276,26.201715511686217,3.084894710762378,1.0444867254886423,0.9741322614110852,15.130044691666669,passed,
2025/06/08 23:45:00,0.6834908277242706,0.6569718831268649,80.33296060359058,98.61019511823407,3.078963983560097,3.12,2423.8057801594186,2469.47860936634,0.9755993756929148,0.9996896468861054,44.56510099700962,27.026973374508785,3.0972042592864595,1.0355639691716447,0.9734490213673472,15.066246396666665,passed,
2025/06/09 00:00:00,0.6806875785104011,0.6663286485801102,83.65982129161388,102.50214620587926,3.0976349615504835,3.15,2520.565247659357,2546.87090151625,0.9756323987547526,0.9999787422423349,44.918834935411326,26.565743076243624,3.0930872732428734,1.1078713250648213,1.0277608367489182,15.69706738111111,passed,
2025/06/09 00:15:00,0.6823478256029251,0.6676701028643368,84.87830900511906,103.98881188096738,3.104408064624099,3.2,2563.348394457243,2561.322616333605,0.9756967746657337,0.9998959273260227,44.67502154420495,26.91223933525631,3.0786937301711013,1.1042203444961878,1.0262655788033797,15.909070014444438,passed,
2025/06/09 00:30:00,0.6797749110133168,0.6693397553231771,84.54162398165793,103.64992908953936,3.0981372807575362,3.13,2551.9706178158385,2567.478578914127,0.9759151122696205,1.0001378145531623,44.92220193234769,26.45518045097053,3.0831762869865256,1.0947926910860548,1.0115782517449867,15.860756413333329,passed,
2025/06/09 00:45:00,0.6804989169998837,0.6666195607122384,84.72693831411297,103.53659669693957,3.0935986255521124,3.11,2564.050582415509,2552.2211566745095,0.9762613519942944,1.0000005557262175,44.68461816483705,26.883753472051712,3.089308836347873,1.0773768465484785,0.9999304495892686,15.827691219999995,passed,
2025/06/09 01:00:00,0.6830864281277196,0.6648661645568377,84.39615347561345,103.07202409324023,3.089992974264343,3.13,2557.949028900346,2548.3899990426107,0.9761382775669951,0.9997986676255141,44.394269331126196,26.861465845078193,3.0779649075451436,1.0743457172156021,1.0021773136670256,15.778551720555553,passed,
2025/06/09 01:15:00,0.6818105313173738,0.6668658061587988,83.8747621216123,102.6974233910208,3.0903302083894935,3.11,2538.115370156954,2554.419262747177,0.9759877894093029,0.9999831660530946,44.62528157360024,26.434702626728026,3.0724891036851467,1.082008677243435,1.0045947631886054,15.737613613333336,passed,
2025/06/09 01:30:00,0.6807364099575631,0.6667939806421312,83.6431339118441,102.41334819226189,3.089397935613722,3.12,2530.4031714553776,2547.788782758962,0.976087629341388,1.0000666234974631,44.725221808528126,26.448050122518296,3.0768640883221683,1.0789548507166313,1.000241145186677,15.688555739999995,passed,
2025/06/09 01:45:00,0.6804475408126425,0.6666050651814178,83.27510298374753,101.99494056356754,3.0885317529613943,3.12,2518.2290640136857,2542.8783615133307,0.9760551314055778,1.000099209271795,44.776557260209266,26.371636513563754,3.0767498643287667,1.0746475217258424,0.9956247442998386,15.631390988888882,passed,
2025/06/09 02:00:00,0.678439847889785,0.6687680718058716,82.67044205922552,101.61381804994045,3.096507128740397,3.14,2493.648094570972,2535.9795289399253,0.9758469710851833,1.0003640825418298,45.12410616622797,26.294299422404414,3.0716506533220342,1.0936533440160163,1.007355764070906,15.574277791111113,passed,
2025/06/09 02:15:00,0.6791499661766398,0.6670876986959021,82.48001092371227,101.17839676199397,3.087782184685515,3.11,2493.278654434661,2530.8626180250944,0.9760877386827114,1.0002754448707885,44.93311122577082,26.246014504261247,3.0716384955448737,1.076371929492335,0.9940243024595544,15.513453914444444,passed,
2025/06/09 02:30:00,0.679491714680332,0.6653973236080349,82.14201520356586,100.65966616149635,3.086510130089946,3.11,2482.990999891391,2518.392642846864,0.9760852785585876,1.0002055445398956,44.88941032164112,26.38233204890499,3.075962556938525,1.070307488052261,0.9904659153329991,15.436821277777778,passed,
2025/06/09 02:45:00,0.6838517184063001,0.6588274134412632,82.1922199937488,100.16768797141205,3.081999798819024,3.11,2492.530098541983,2491.2938110353116,0.9761710387187488,0.9996823593217797,44.27910426924903,27.158317910899026,3.081199240385654,1.058918766373915,0.9934951077301413,15.360144286666666,passed,
2025/06/09 03:00:00,0.6857412559630363,0.6563685325025598,81.7445273645023,99.52046544530435,3.080740897723086,3.1,2479.4506372210762,2479.021596289377,0.9760050555478682,0.9994885128219572,44.09765508259195,27.2860435528228,3.0797941382115313,1.0510499677020895,0.9909437585430633,15.27576819999999,passed,
2025/06/09 03:15:00,0.683737379458153,0.6584217980700269,81.08678563935594,99.01842493380208,3.0839223698876754,3.09,2454.1050647646925,2477.127911151446,0.9758536563901082,0.9997383169237112,44.42693711444382,26.996459508044182,3.076463134390708,1.0573752434070636,0.9910773427985619,15.20753968555555,passed,
2025/06/09 03:30:00,0.6825370096943286,0.6603515773170741,80.45342453693227,98.49312739140166,3.08098118268566,3.1,2430.0399653677673,2488.5381438274217,0.9756467811229589,0.9999062600087949,44.67083181031579,26.32443577475032,3.0723371942212623,1.0801902099516527,1.007770849626454,15.154046599999992,passed,
2025/06/09 03:45:00,0.6808799622801072,0.6602891555398903,80.29409175173905,98.2876452179704,3.081959449435867,3.09,2425.5615557902156,2476.0815017308914,0.9758640740682701,1.0000474968045092,44.79856239210281,26.534720980005666,3.076874147609014,1.0741758957446172,1.0000722510634574,15.10666513888889,passed,
2025/06/09 04:00:00,0.6866322864784212,0.6529325518109838,80.55476952727842,97.97886896444446,3.0792686544916403,3.06,2441.8230422098422,2448.643484000459,0.9758460604434496,0.9993743499135439,44.04602700094211,27.46986052809819,3.082150808829587,1.064488913836293,1.0076898033899468,15.059060279999999,passed,
2025/06/09 04:15:00,0.6816482807477524,0.6597761805686255,80.45853832482088,98.56831846044827,3.0951588929318308,3.11,2435.0335739354578,2450.2996199533454,0.9759368852062978,1.0000659808816323,44.66769083273032,27.470372781505827,3.0620302460573354,1.067811908869171,0.996293920857428,15.120882479999995,passed,
2025/06/09 04:30:00,0.6769977906037818,0.6625261366036129,80.21193431466943,98.2357407836543,3.0761512134393754,3.12,2427.847046071941,2473.8784971658692,0.9765179325258305,1.0004564940358487,45.03817961981429,26.38843724047597,3.0758030221192554,1.0509250655766795,0.9708032319150218,15.078448977777773,passed,
2025/06/09 04:45:00,0.6787552947336283,0.6618245161144012,80.84152036862388,98.91445802547506,3.0824720322929724,3.11,2454.9257936781564,2462.6002500219106,0.9767146578164877,1.0003473272641077,44.72650971140871,27.122561258232505,3.0628490268843755,1.0301973536515248,0.9553058282614576,15.158136497777768,passed,
2025/06/09 05:00:00,0.6803012600273802,0.6625609908786355,81.4014170724903,99.53929200518246,3.0790717988964107,3.14,2477.052019601212,2479.780332864112,0.9767807970955247,1.0002457078054685,44.49475887568127,26.95374163625172,3.052620573445252,1.0270168878727155,0.953846137311753,15.262442708333332,passed,
2025/06/09 05:15:00,0.6810421662769741,0.663639425843666,81.97163596034366,100.17509289453803,3.0734177261723445,3.14,2501.308770705639,2497.2800741630163,0.9770243709168335,1.0002281401974569,44.29421637140938,26.74903807285709,3.0421133439361876,1.0173292354858434,0.9450199448014739,15.36275156166667,passed,
2025/06/09 05:30:00,0.6802426633275567,0.666360651793137,82.4812717974949,100.91994292265689,3.074625361839317,3.15,2516.125572523019,2518.3605252368693,0.9770247950021835,1.0003453644491862,44.40042759212607,26.445711553506236,3.037948327397265,1.0352876998832883,0.9579753818480192,15.479158640000005,passed,
2025/06/09 05:45:00,0.6805766899387837,0.6669522313021611,83.22783413031851,101.63169413156379,3.06464913709387,3.17,2550.2796528829635,2533.3482176276375,0.9775766958737044,1.0003434684831276,44.12300420294206,26.331717896860823,3.029695571925813,1.0203743076014735,0.944626048979185,15.579535766666663,passed,
2025/06/09 06:00:00,0.6859670962825056,0.6652827977737779,83.6634195547688,102.15689705614334,3.071705228108539,3.1,2565.458547363576,2541.5410099017836,0.9770005904586796,0.9999092449335742,43.643371900310385,26.580927163549298,3.010534082577911,1.0266521529858539,0.9594517273915875,15.687197239999998,passed,
2025/06/09 06:15:00,0.683052741215595,0.6677496909906531,84.33660948061363,103.01556677828349,3.074337751203891,3.21,2589.430307393569,2544.18311026677,0.9774796751373361,1.0002011528688626,43.831333773928506,26.79360278675822,3.0117957765340693,1.0302600689594723,0.9572102524014513,15.782461530000006,passed,
2025/06/09 06:30:00,0.6826259917763349,0.6713505910580623,84.48666983206027,103.45778125820495,3.0738327238630805,3.13,2586.6499305769107,2581.3642291858932,0.9770807285699129,1.0002858658992269,44.058798797826086,25.88725089616111,3.008841271879898,1.0513672466328017,0.9717903341006273,15.885611041666667,passed,
2025/06/09 06:45:00,0.6811788988505424,0.6729768081240922,84.5583437048494,103.63660116637568,3.07461846985115,3.14,2584.2093231235367,2592.1910653243917,0.9770112314159529,1.0004034629740814,44.281528661200625,25.601010403673676,3.0150385673988427,1.072191174451174,0.987216739471199,15.915456241666668,passed,
2025/06/09 07:00:00,0.6789566971346758,0.6746611265704286,84.6991943777987,103.89193579713765,3.0771109082341397,3.13,2587.831008305613,2591.500712532987,0.9772090550133059,1.0006211290595721,44.494053314984136,25.64986763163594,3.017638996920278,1.0784916198670524,0.9883570240081258,15.937378135555555,passed,
2025/06/09 07:15:00,0.6786223646376042,0.675614569995881,84.79341446351161,104.10387386914282,3.079825287902248,3.13,2589.9451100710157,2594.5057621002743,0.9771737419818155,1.0006819869291943,44.55316057510672,25.647538905530034,3.01460174548651,1.0788046037171386,0.9872227735461033,15.967202900000004,passed,
2025/06/09 07:30:00,0.6796618477314481,0.675250381984806,84.8796786955412,104.2111871236925,3.0818579585724666,3.13,2592.0246964253574,2596.114425039186,0.9770232562860859,1.0005904819853801,44.478200644470775,25.702258769027253,3.01226546506769,1.0843215230232084,0.9941342881460485,15.989107841666668,passed,
2025/06/09 07:45:00,0.6777115741369628,0.6759348660942998,85.26028012616023,104.58344571851079,3.0798774843405607,3.13,2607.3354560487355,2593.816944331696,0.97746332719593,1.0007467959030492,44.55297523504936,25.867213891458164,3.017911214438901,1.078958415658572,0.9863734769569101,16.018912170555552,passed,
2025/06/09 08:00:00,0.6798755908172137,0.6745803062901532,85.40201971210202,104.64935813628368,3.079587035118817,3.14,2613.704700552203,2595.045686131093,0.9773304987014074,1.0005436531911902,44.32082690767481,25.957865957317715,3.0134845518258455,1.0810174941566404,0.9927181846177607,16.040800160000003,passed,
2025/06/09 08:15:00,0.681270143492699,0.6736065103016217,85.6044567787586,104.80245177681924,3.0803933577270866,3.13,2619.4006389271376,2597.655167605068,0.9771818212852676,1.0003832802911818,44.19740027778389,26.027322881488605,3.015148368387291,1.082425740892984,0.9971137508177453,16.070584053333334,passed,
2025/06/09 08:30:00,0.6805371773698159,0.6740235022767135,85.83988658536772,105.043380321148,3.0780472083862063,3.14,2631.261812162413,2596.876030139456,0.9774931129178378,1.0004665090020115,44.16373942000123,26.122710460762615,3.013051221044566,1.0719015396332765,0.9862993052976322,16.092455090555553,passed,
2025/06/09 08:45:00,0.6801066988399117,0.6758554361859616,85.78670947579327,105.15371907294832,3.07888971006449,3.17,2627.425980956353,2608.948188482679,0.9773650212392204,1.0005602908980717,44.275443634405974,25.792005145704817,3.0073210008945037,1.0879694253815864,0.9981710567972635,16.12221854833333,passed,
2025/06/09 09:00:00,0.6804970447185371,0.674930819570626,86.05459565719296,105.33906782520162,3.078942985653962,3.13,2636.2651604493876,2607.1163209729957,0.9774087902550042,1.0004741084691424,44.20480124771116,25.96638654515257,3.01293292820651,1.0809336378620416,0.9935800218677723,16.144072633333327,passed,
2025/06/09 09:15:00,0.6807293171209882,0.6751976329391003,86.19417729050822,105.50898526767268,3.0790010283689524,3.13,2639.9003512762642,2613.04224488888,0.9773530023421415,1.000448916903532,44.19733150663502,25.88727482182152,3.013171960156001,1.0852298647518486,0.9975966323100033,16.173815655555554,passed,
2025/06/09 09:30:00,0.6790151256781598,0.6778006246518121,86.13108295806146,105.65574479631937,3.081293279111238,3.12,2632.84958202473,2625.909513227782,0.9772351784732216,1.0006437268374264,44.47536060700657,25.505142948550468,3.0129961572041517,1.0942508549029117,1.0003788592353056,16.20377905666666,passed,
2025/06/09 09:45:00,0.6845989945144615,0.6704289384375252,86.98211570200075,105.935700817252,3.0792077544692624,3.11,2668.6655099709687,2603.307524793628,0.977313200640028,0.999950502625467,43.69391728196437,26.580019648707438,3.022749697941115,1.0889655773456326,1.0125671833204701,16.23350025,passed,
2025/06/09 10:00:00,0.6849823939388547,0.6711038107430863,86.95919205457835,106.05242482597951,3.084775062264188,3.12,2662.1422414841068,2610.0226401828027,0.9769549428677241,0.9999253572173946,43.795840690774405,26.475197297421346,3.0225173463235095,1.0963903001700948,1.0191170095704318,16.263442751111107,passed,
2025/06/09 10:15:00,0.6810438260294692,0.674906802875458,87.11705142058071,106.42017301356171,3.082776416101047,3.12,2667.402053470182,2620.449584053725,0.9773677868805297,1.000335126759482,44.14899191134768,26.151971620539328,3.0236118970461208,1.09166123309848,1.005098840883188,16.30126432,passed,
2025/06/09 10:30:00,0.6836796780230168,0.6753518169387369,86.89936620414717,106.34441254414612,3.084091521026652,3.11,2657.201506754144,2638.021100325977,0.9768118897882426,1.000162432218851,44.03173143592532,25.711624789055147,3.0104826699010347,1.1122649801611022,1.0266313043541104,16.33095114444444,passed,
2025/06/09 10:45:00,0.6816590738767806,0.6749944915787373,87.40836867573772,106.77651593469513,3.085668542228395,3.12,2673.5902590282753,2628.6191527109677,0.9771769927439641,1.0002595462955326,44.147445279827984,26.133957744517286,3.0257344805983633,1.1017249503477116,1.01535039221342,16.360860786111108,passed,
2025/06/09 11:00:00,0.6816810397550152,0.676825883960543,87.26528123608836,106.82803324111086,3.0883974860319894,3.11,2664.332978408644,2642.7966432792077,0.9768609541129335,1.00031143842163,44.27788700222783,25.742964983466113,3.0198949745387376,1.1124991495771808,1.0227889027377701,16.390525781666664,passed,
2025/06/09 11:15:00,0.6817577048396866,0.6726693058839046,88.04731136218034,107.2625819262524,3.0871245207749696,3.12,2704.500897606874,2603.981789021552,0.9777718252686332,1.0002339278799521,43.880949037139054,27.086184579344852,3.0242324917625854,1.0590582168887572,0.9800291744539842,16.387947070000003,passed,
2025/06/09 11:30:00,0.6832934699209552,0.6736103178087952,87.41152132935157,106.62022884120105,3.079502223342968,3.14,2680.6371392476244,2626.89485605553,0.9773361263178667,1.0001241578011286,43.860319020947195,26.157737156737703,3.0182920648355505,1.0619967482485855,0.9823723180473741,16.344556580000003,passed,
2025/06/09 11:45:00,0.6841797640284709,0.6722632010930307,87.13871663450188,106.22720076984393,3.079134536140724,3.14,2673.391759898156,2616.9746525618307,0.9772970231755519,1.0000393415599012,43.757519975638125,26.29297704075349,3.0165080302679788,1.0551363243655392,0.9784484566826862,16.289749929444447,passed,
2025/06/09 12:00:00,0.6842905925079003,0.6711791401321174,86.86500606292667,105.84660298460038,3.0797401663726873,3.15,2663.454695009982,2607.025020204981,0.9772392257248336,0.999997037384093,43.767350495825966,26.41173424833348,3.0209858186683567,1.0521172637326277,0.9768012415665924,16.231708075000004,passed,
2025/06/09 12:15:00,0.6849714684729328,0.6710919499340928,87.43932625946007,106.45020691120386,3.0809028311955604,3.14,2680.4915126580413,2617.7587663569634,0.9771745588026137,0.9998961529220416,43.70315758900595,26.440284136479626,3.024848934460366,1.0536581895284525,0.9797242776274244,16.323394284999996,passed,
2025/06/09 12:30:00,0.6849319350073815,0.6674575810687077,86.72369597375832,105.33206146448741,3.0786996459749716,3.15,2661.5687634055075,2579.940080898467,0.9774151003076378,0.9998291883538097,43.6049372364927,27.000866058830486,3.0331654050495005,1.020523683480359,0.9524685777014142,16.13703142333333,passed,
2025/06/09 12:45:00,0.6828487533733746,0.6706618617281944,86.61428344807393,105.42714438989233,3.078148270152743,3.15,2648.233509122906,2606.1853147405564,0.9771357895336462,1.0000104102749385,44.00554451257866,26.207769811121327,3.041635040068032,1.0423133604822816,0.9660434066680128,16.173880213333327,passed,
2025/06/09 13:00:00,0.6862413862860359,0.6681908453134295,86.69040728277263,105.43165597310227,3.0815810731531457,3.16,2654.9595548178604,2595.5010865509907,0.9769523214162035,0.9997270626833338,43.62705087687608,26.663089206519615,3.029893201010501,1.0421744739884438,0.9732676272673364,16.179720137777778,passed,
2025/06/09 13:15:00,0.6838710985696417,0.671177507023037,86.39624994772315,105.35484980356327,3.0829751988806158,3.16,2639.7609415389575,2606.8819237634048,0.9768481815133848,0.999986184832901,43.99068151255403,26.185994772065243,3.0309701424278765,1.0546460965721358,0.9780022551107802,16.175269831111112,passed,
2025/06/09 13:30:00,0.6826954970218319,0.6716027887813275,86.32570877446942,105.25207863373592,3.08191287245831,3.15,2634.0270932555136,2610.3680695652984,0.9768376693503011,1.0000508637940575,44.15241823872851,26.000564523545805,3.0398703193452863,1.055702007534613,0.976805445912368,16.162768960555557,passed,
2025/06/09 13:45:00,0.6795371687289402,0.6697150250255952,83.66935391100476,102.33682427174855,3.0869563083053784,3.15,2534.322840939762,2564.4855438714512,0.9762458065391215,1.000277495131156,44.817411152160346,25.825454287060822,3.059979652481729,1.0593763302787926,0.9758532281753055,15.739798708333332,passed,
2025/06/09 14:00:00,0.6827289473270204,0.6628960570646156,83.4467704846151,101.56539473430269,3.0880534806699216,3.12,2530.198775436611,2524.6818921785207,0.9762064799291649,0.9998207953772844,44.413105084884265,26.811773997940445,3.074866742215941,1.0456052230212887,0.9750823528956664,15.609741840000003,passed,
2025/06/09 14:15:00,0.6803287601494307,0.6654598571185479,83.13039687489619,101.44090661356707,3.091178133348807,3.12,2515.4751356567695,2528.796596355768,0.9761423532776291,1.000088672566602,44.75617079645919,26.52070867993758,3.0745843899437433,1.053806434991195,0.9762627354904972,15.592742476666668,passed,
2025/06/09 14:30:00,0.6788111252969241,0.6671136096046403,82.92487265292067,101.38647343598997,3.0943674953192253,3.12,2504.58325895574,2531.5253750616785,0.9760328474858848,1.0002507918331263,44.99986805866937,26.34800270722782,3.07601519350062,1.0641265449041302,0.9817333432685451,15.583570860000004,passed,
2025/06/09 14:45:00,0.6840887945869905,0.6607030089424066,83.27487137218559,101.29520050565337,3.093124186141252,3.1,2521.565463558618,2511.0744772679427,0.9759295738782487,0.9996378908769439,44.348776710526494,27.16634297425404,3.081250108282508,1.0514112516397336,0.9848036500612991,15.566580321111116,passed,
2025/06/09 15:00:00,0.6818073564223401,0.6671127447651359,85.00286822034319,103.71952184478498,3.104009080155111,3.12,2570.630158803562,2554.9382995079454,0.975938193883611,0.9999194198555377,44.6462335738682,26.953668363848042,3.077590366548381,1.0756961918448866,0.9987469533130778,15.909811035555553,passed,
2025/06/09 15:15:00,0.6813465510800673,0.6657222716217186,84.90172498325617,103.38365893651077,3.0951363491742745,3.13,2570.0715317240843,2551.699669551554,0.9762108605361514,0.9998874274853778,44.593899173001915,26.873609991734376,3.0881941993413466,1.0592961293237142,0.984462233209123,15.852580217222217,passed,
2025/06/09 15:30:00,0.6815066394777334,0.6660762873182424,84.39081737981829,102.93864832162316,3.0942208620331235,3.12,2552.5897612615818,2552.228176531414,0.9760381115233707,0.999916025075787,44.64443154989575,26.638901666270673,3.0830111808119463,1.0545089256035305,0.979389862690634,15.795434159999996,passed,
2025/06/09 15:45:00,0.6815064610956241,0.6650744200755381,84.16178114019965,102.64012402408207,3.095312771800061,3.13,2543.1787729220823,2543.953131489118,0.9759493370062191,0.9998757996652927,44.68118267194924,26.75198889979287,3.089466258884136,1.0491122125565704,0.9754401498784973,15.746264355555555,passed,
2025/06/09 16:00:00,0.6808965427808462,0.6647300721559609,83.89965739155313,102.35985556939112,3.09588868389151,3.13,2532.427856359065,2537.970236982099,0.9758981413085328,0.9999040862403515,44.782362648787135,26.7768537320529,3.095736367499121,1.0448175472664833,0.9709586465093438,15.69738808,passed,
2025/06/09 16:15:00,0.6812907345005887,0.6636454945036024,83.66314117206213,102.05229867501961,3.095912895991345,3.13,2524.595792561305,2529.9971947270164,0.9758401915391547,0.9998474594950885,44.754554584155386,26.884692505097078,3.098227751466134,1.0423417018481564,0.9702666964837571,15.648579613333334,passed,
2025/06/09 16:30:00,0.6800250235940056,0.6665091653591068,83.13160648576834,101.80818000111086,3.0974300638768906,3.12,2503.401067216068,2541.058970621043,0.9755937973065687,1.000063342208419,45.02099336472767,26.361342622164106,3.089155473383325,1.0543492475637806,0.9759140120336447,15.624862177222223,passed,
2025/06/09 16:45:00,0.6793008048234576,0.6662079840903932,83.08079493559447,101.73948804266642,3.098006177794972,3.12,2500.0676171351374,2536.156368955065,0.9756224026990339,1.0000911917304176,45.10356022964767,26.455027255730847,3.096845740757363,1.0492026984127236,0.9706720899845512,15.602253021666664,passed,
2025/06/09 17:00:00,0.6789166428848677,0.6656914127147747,83.06151115057683,101.64791659219749,3.0959949420784927,3.13,2498.270532847433,2535.204649298036,0.975657221618686,1.0000752722061104,45.13932040447179,26.432818869689434,3.1052218582654305,1.0491310046162194,0.9707313463122602,15.58361370499999,passed,
2025/06/09 17:15:00,0.6863113182906925,0.6571499557163091,83.46926018280455,101.4585353183655,3.093656378474905,3.13,2518.4252519879983,2510.1839405437318,0.9754441743878549,0.9992233435415878,44.2575282075834,27.42483908464162,3.11197422597429,1.0388084956626753,0.9811232409549367,15.556788903333329,passed,
2025/06/09 17:30:00,0.6864531902033816,0.6561630197370041,83.45396259982856,101.37588747969677,3.0945909846888795,3.14,2516.207973340645,2504.8197755389674,0.9753903740328613,0.9991589310751898,44.26125373188357,27.56358107162386,3.1194997402091698,1.0374784030641706,0.9812975744615637,15.538027205555549,passed,
2025/06/09 17:45:00,0.6843884218697064,0.660060429642729,82.68454693211316,100.9722636283721,3.097015299456692,3.11,2482.3600581606643,2523.4025339883005,0.9749288976773468,0.9994433353104581,44.72404197830974,26.725877926806078,3.114144127829369,1.0538193298922234,0.9884935588579365,15.502923333333335,passed,
2025/06/09 18:00:00,0.678472881248715,0.6647241669278314,82.21833014718162,100.88545575519994,3.106485464565741,3.11,2456.146074098278,2522.9574407857913,0.974885071946037,1.0000192368890388,45.50804919377373,26.459027461798698,3.1252897531435377,1.070525956767895,0.9905277116303,15.467512695555552,passed,
2025/06/09 18:15:00,0.6801248868769196,0.6616738936305183,82.38112624054443,100.80598273907195,3.1027221622956667,3.14,2466.5375005896913,2509.864675419469,0.9750819782938995,0.9998018049382468,45.21594275889366,26.889076128090093,3.1300556255201886,1.0619563485272354,0.9887528858785842,15.440393320000004,passed,
2025/06/09 18:30:00,0.6822150481751867,0.6586221063862447,82.42703621187555,100.6172992131125,3.0995392562884265,3.13,2472.862931165971,2497.242916688412,0.9751778617395978,0.999560790135332,44.90560726406235,27.26263089334896,3.131543374658909,1.0480338211596258,0.9822677225247546,15.405038183333335,passed,
2025/06/09 18:45:00,0.6818698517773814,0.6580761225128142,82.24604997281253,100.38990892433394,3.0977304272882606,3.13,2468.1391579745823,2490.6780230436575,0.9752737536857639,0.9995815383563091,44.91138521972214,27.33005922469334,3.134092044527218,1.0394366094632912,0.974381550475763,15.361078865,passed,
2025/06/09 19:00:00,0.6799789656856041,0.659285100068964,81.95894728303702,100.11732629351356,3.091366363155298,3.13,2459.234345287677,2495.2088229107985,0.9754720964225462,0.999761298460669,45.07658245512405,26.964568598532654,3.1377335834076026,1.0219243550285562,0.9538967266130346,15.315998958333333,passed,
2025/06/09 19:15:00,0.6851344298618808,0.6551636403942108,81.92599751825526,99.88086367930053,3.092852053016101,3.11,2458.542879395392,2489.5038426758947,0.9749580673247713,0.999234637242541,44.614421606299885,27.254430548472858,3.1345367366479264,1.0347656710277813,0.9772424032469882,15.303576462777768,passed,
2025/06/09 19:30:00,0.6815127231438678,0.6583669743320517,81.58664357624761,99.81925842724092,3.09809894897464,3.13,2440.168757463252,2492.847632959838,0.9748776803646624,0.9995974085874353,45.11903822859388,26.979538210892127,3.1405727168632,1.0562915089841378,0.988792912275498,15.282972894444447,passed,
2025/06/09 19:45:00,0.6866092889803584,0.6522423766929321,81.9839437174082,99.79800697037692,3.0965032507992745,3.11,2460.6047632100767,2470.9358657065018,0.9748975311717359,0.9990244651177016,44.445884878842755,27.848019891937998,3.142526344989983,1.0489187646105667,0.9964892528640362,15.270531588888884,passed,
2025/06/09 20:00:00,0.6840028416726986,0.6560642800530777,81.4807634382221,99.66913128652344,3.1018704545675257,3.12,2436.6552615130595,2482.33866386693,0.9745986898511296,0.9993516206504468,44.90942877919089,27.33552199009885,3.1387668854621085,1.0611509377636728,0.999543707109444,15.258081923333327,passed,
2025/06/09 20:15:00,0.6824024332934838,0.6563550261101689,81.50477006761993,99.67972978483225,3.0995910029607177,3.13,2440.126368878744,2475.8270264063945,0.9749427846519537,0.9994975680155189,44.97716191536617,27.46140495972126,3.141844875471762,1.0537245705111489,0.9903567760363765,15.237444915000008,passed,
2025/06/09 20:30:00,0.6837518119367193,0.6547275712740127,81.56583172456646,99.61240043495076,3.095200704770959,3.11,2445.1973779819864,2473.700584265367,0.975011072673349,0.9993425844894596,44.773462805442975,27.545025251833305,3.1429209628352135,1.0397566624368273,0.9810360920641289,15.224976439444442,passed,
2025/06/09 20:45:00,0.6841842380480647,0.6570607950469489,80.98831640092237,99.28455371328991,3.0956145026599833,3.13,2421.061758916838,2493.1481954612555,0.9744736365831201,0.9993943875197476,44.93681619263472,26.80111347232266,3.131677914427968,1.0608728494428874,0.9978345554640351,15.212499603888878,passed,
2025/06/09 21:00:00,0.6809001569752876,0.6587416945626153,80.94249866459167,99.3573565724863,3.098862816278442,3.14,2414.9435324959136,2489.599192067978,0.9746130944565474,0.9996660317327242,45.30500834211728,26.82058042896529,3.1442408101319734,1.0679800689315673,0.9983376301738253,15.198505080000004,passed,
2025/06/09 21:15:00,0.6832818503377162,0.6527524191392666,79.97862988470752,97.89339384112562,3.0963870385049885,3.14,2386.911784985498,2449.93976288532,0.9745025105773493,0.9993393030422494,45.042072031510024,27.402462613023264,3.15430251753013,1.0589536913725384,0.9997666806321632,14.976764439999993,passed,
2025/06/09 21:30:00,0.6823155900452665,0.6529777615222819,80.02491187382432,98.13444713307985,3.1087540425433926,3.2,2389.5167984671166,2427.046473283973,0.9746153096783999,0.9994965966688154,45.12141331582829,28.174177666145052,3.147290219531382,1.0436680207241869,0.9845100679956661,14.973510542222227,passed,
2025/06/09 21:45:00,0.679556723161816,0.6551846457537194,80.0520948305426,98.1005377461386,3.088486764627146,3.11,2395.199725166679,2451.9777841533655,0.9752260812722563,0.9997431380995075,45.23116312405862,27.262478058966835,3.152970108111505,1.0249135376816632,0.9604891965944046,14.970443583333333,passed,
2025/06/09 22:00:00,0.6801596459811299,0.6574071999652311,79.47809631037173,97.81811921561147,3.0927030463084937,3.12,2371.075621671634,2466.012766490778,0.9746323383660979,0.9997980214537104,45.39257811436339,26.704662589257456,3.1388025600808325,1.046311717190538,0.978191185020801,14.959677993333333,passed,
2025/06/09 22:15:00,0.683825675394857,0.6524672092955494,79.98802539965709,98.0021434345759,3.0935694706157193,3.12,2392.0745040512847,2446.3864121087354,0.9746862655356596,0.9993377651854409,44.89673982023054,27.564568209711602,3.1471349753439712,1.0427077414536878,0.9860241826292748,14.968114975,passed,
2025/06/09 22:30:00,0.681061573703262,0.6540206931248879,80.16129168437232,98.24836106637825,3.093936992035025,3.14,2400.5608034270617,2440.104205876332,0.9751598361119684,0.9996230911449528,45.06298417814798,27.74899444240697,3.1475085566903225,1.02933016784229,0.9683023175611691,14.976712538333336,passed,
2025/06/09 22:45:00,0.6829512236011347,0.6528900048451969,80.12150384089665,98.08140461809005,3.090035743807966,3.12,2399.034680265446,2447.80337798557,0.9749540446315704,0.9994185994470016,44.90119055646318,27.514529663409586,3.1475189411061,1.0226162151008378,0.965384907658823,14.976902844444437,passed,
2025/06/09 23:00:00,0.6830587013697812,0.6549022003852204,79.78674819054791,97.91800496898705,3.089086413213789,3.13,2384.266541735541,2466.7359888759893,0.9745908573055546,0.9994756053355102,45.03512474990192,26.85736577731872,3.1392523587695726,1.047966424223947,0.986531177809711,14.985166007777783,passed,
2025/06/09 23:15:00,0.6848964480028589,0.651145851716882,80.2963108464257,98.12638002056373,3.0908787815863548,3.12,2405.5263267382443,2445.319280446919,0.9748373485728251,0.9992058586317599,44.69526981088611,27.704472174280856,3.1473208862928885,1.0444079056733155,0.9905668869545483,14.99337576,passed,
2025/06/09 23:30:00,0.682073594408155,0.654340198157441,79.89504474979525,97.97630204963953,3.094444012606469,3.14,2390.3522098993317,2446.7362101920917,0.9748665126558976,0.9995651768711389,45.05088216249999,27.44960256298092,3.1402036290529285,1.0454255722064076,0.9837973304897737,14.968099299999992,passed,
2025/06/09 23:45:00,0.6823965542799384,0.6518192947750316,79.92300633080488,97.72113267016191,3.0908246833267556,3.11,2394.5387273660303,2432.726012558326,0.9751116865980701,0.9994541024468316,44.90901004135898,27.77261698698939,3.1494318286518737,1.0262926062021718,0.9692069874569664,14.920229011111113,passed,
2025/06/10 00:00:00,0.683798612361261,0.6534773714388566,80.11366616275001,98.27167040286233,3.095237528201742,3.13,2396.817278830509,2450.5251911080622,0.9746936483659312,0.9993915131033637,44.89724649332317,27.562745969592108,3.140306294972508,1.0449941190631584,0.9871509158862802,15.00367632499999,passed,
2025/06/10 00:15:00,0.6778618455658201,0.657035544139184,79.63166891595543,97.95796062822896,3.0916003781616634,3.1,2385.4450232211875,2440.131112701557,0.9754396030809542,1.000041053371523,45.364033305941355,27.442130940998133,3.137621148255208,1.016594623824899,0.9487569522465042,14.918753006666657,passed,
2025/06/10 00:30:00,0.6798803289548809,0.6580280044109607,79.1942110998391,97.63352091471047,3.0886982539108354,3.12,2367.3731435517143,2463.0215758627423,0.9748501779427494,0.999917604196787,45.34101337983712,26.654560179448783,3.126386624420838,1.0333293944091728,0.9651054835045296,14.919631735555551,passed,
2025/06/10 00:45:00,0.6761640053212712,0.6594297920290418,79.32080248320106,97.79051798332826,3.088767205617664,3.14,2371.633275580386,2455.6189338641757,0.9753291342917749,1.0002355668881753,45.62692028433837,26.812263044665155,3.137027846837231,1.0268864797151498,0.9530417726698736,14.910258317777775,passed,
2025/06/10 01:00:00,0.6774669333287424,0.6590766141605057,79.2948209988191,97.75755647917775,3.087506882393042,3.15,2371.8124345086235,2459.6186828545397,0.975213863132449,1.0001352163454822,45.50565412298577,26.719727609986112,3.1314374012337893,1.02690561372714,0.9550245876677432,14.917076826666671,passed,
2025/06/10 01:15:00,0.6788211759750362,0.6585439033504246,79.17733901949529,97.62448937694543,3.0855551804150148,3.12,2369.6736282343913,2461.7493279112196,0.9751126347780612,1.000036388010963,45.37192952569502,26.63267363278109,3.124990947132845,1.0246729826707952,0.9551676773489667,14.907622131111113,passed,
2025/06/10 01:30:00,0.6773599766379534,0.6587323815216025,79.23546269918043,97.70034387636346,3.0896400260659425,3.15,2370.811645071677,2451.147723398428,0.9752636521859648,1.0001536817842296,45.49945376590606,26.94303948765012,3.130480519172062,1.0242250130056652,0.9529038203661544,14.89811866888889,passed,
2025/06/10 01:45:00,0.6778063288440576,0.6580135324560458,79.3294834258533,97.728256054087,3.0878556240951482,3.12,2376.979245608505,2447.310806607026,0.9754098496990375,1.000110955322462,45.38318893126876,27.086683847133898,3.128867270568337,1.0140598394034164,0.9449378063250211,14.896711170000005,passed,
2025/06/10 02:00:00,0.6789764768813498,0.6569695054597976,79.3148747117955,97.6332834192426,3.085019952762873,3.14,2378.4749779337894,2447.1399387184238,0.975399906686723,0.9999939508589318,45.23593583163462,27.089607128779114,3.127364888040897,1.017983074357832,0.9512463452188932,14.887118302222227,passed,
2025/06/10 02:15:00,0.6802241603446882,0.6561164510810389,79.24463159072249,97.50162411838565,3.083346043017287,3.13,2377.062286325339,2448.0453922208694,0.9753006579849448,0.9998762812116007,45.11444828545248,27.045410142794886,3.125025000844115,1.01357964451591,0.9495633316320361,14.87747666777778,passed,
2025/06/10 02:30:00,0.6792749040827905,0.6573523960123063,79.04497595582546,97.3857901504333,3.0829623565254263,3.13,2368.279482327743,2454.2169432207556,0.9752210447747834,0.99998628551535,45.26964751863814,26.757273457113875,3.124647928119851,1.016934932006644,0.9498959348612671,14.867574944444444,passed,
2025/06/10 02:45:00,0.6847624183366098,0.6523052475175253,79.09290239273099,97.15734398391879,3.0856646973887862,3.11,2375.6449817511443,2432.8865844154893,0.9749778792458154,0.9994506281734505,44.65497584438489,27.51392256649789,3.1164012104249172,1.0203211173022466,0.9660333068981042,14.837516099999991,passed,
2025/06/10 03:00:00,0.6811550985802062,0.6530548553356658,78.76287402163501,96.65022748817502,3.071628876767326,3.11,2362.602030458457,2444.877155918492,0.9753136613359477,0.9996815725177125,44.98817509552815,26.767521996844486,3.137984392262461,1.0301135382724464,0.9693644490621098,14.766791893333329,passed,
2025/06/10 03:15:00,0.6810932843520724,0.6555137383452972,78.11138153630125,96.3823427095309,3.0861780494314104,3.11,2336.610173825845,2438.4530145672275,0.9747581094212024,0.9998566430980929,45.22165224504465,26.801417503822645,3.117279877147437,1.0413253335427235,0.976631701215065,14.736695196666664,passed,
2025/06/10 03:30:00,0.6821804683277795,0.6524666910057529,78.97362637441896,96.97861671201474,3.0840928986711593,3.12,2370.6517516212934,2425.285195506381,0.9752482498190341,0.9996345993687612,44.88132221706566,27.568806713107726,3.1293147051654024,1.0324013256392903,0.974037579928414,14.791115081111101,passed,
2025/06/10 03:45:00,0.6827785133404014,0.6516048237119045,79.08527901167449,96.98230469491645,3.07946374368232,3.1,2377.280364860583,2426.1279725350146,0.9753939386863127,0.9995592400314107,44.743397054314734,27.565874457200323,3.1298487000122925,1.020307441066852,0.9644311109343632,14.791921821111114,passed,
2025/06/10 04:00:00,0.6820867568985035,0.6537848888799651,78.37557992819168,96.4546755247007,3.079168503487576,3.1,2349.1032541525274,2439.3423819447694,0.9749820030761914,0.9997026040829887,45.00220419773763,26.857453605427587,3.122480163567618,1.0348616403481792,0.9740337305544737,14.744430983333329,passed,
2025/06/10 04:15:00,0.6819396592841711,0.6549831604988531,79.20422966752727,97.44850956647223,3.084094879855511,3.08,2377.9815762230905,2442.949030932302,0.9752122560865648,0.9997381645546676,44.92742704832172,27.23470060102408,3.118852716435973,1.0389360429758596,0.976965592045511,14.868207401666664,passed,
2025/06/10 04:30:00,0.6787875497724828,0.660775402885903,79.75000032597305,98.47333500684267,3.0874980975613924,3.14,2390.350756450123,2474.5751950390923,0.9752405222081167,1.0001198190640646,45.324754611007684,26.641181125553167,3.1139496215454363,1.0582160505254896,0.9842746202582018,15.020449619999997,passed,
2025/06/10 04:45:00,0.6784180971151147,0.6617143201925685,79.84934457141301,98.58894334741497,3.0818063226992045,3.1,2392.720875890095,2491.046060196897,0.9752573034248254,1.0001439925505946,45.36568027060754,26.182879540946942,3.1160807417549363,1.0676524415498645,0.9913051424884297,15.050823822222215,passed,
2025/06/10 05:00:00,0.680680569599864,0.6600241312057459,79.76229824595461,98.45317249588528,3.086072689349388,3.08,2388.407831367049,2484.7094800197965,0.9749217078863216,0.9999190026729204,45.20888733900293,26.411046838561962,3.1145866340284116,1.0839486853663423,1.011472310022215,15.038794246666662,passed,
2025/06/10 05:15:00,0.6845949498548372,0.6526731377822981,79.4809748207394,97.58100177632723,3.085149680754091,3.05,2384.6626665487993,2444.3437518232536,0.9749159393121027,0.9994021159679101,44.70237325019075,27.390639686398913,3.1265559896752833,1.0649393875835151,1.0078094532852517,14.898207609999993,passed,
2025/06/10 05:30:00,0.6813771103622794,0.6568337555676508,79.54117968846384,98.05988482303843,3.096218769893895,3.09,2382.42107115887,2446.0610764601374,0.9749294682920301,0.9998087406829409,45.11560734493147,27.43081245587326,3.1193830527881854,1.0758707507319105,1.0090186728127901,14.950037055555557,passed,
2025/06/10 05:45:00,0.6822236428161857,0.6564909210377394,80.0697697462431,98.54425090986528,3.0895793725768534,3.09,2407.266262094011,2451.669829092805,0.9753316881927985,0.9997504059070315,44.84150838173291,27.5176739675039,3.112562050152696,1.057220327537936,0.9934665216821871,15.012068719999991,passed,
2025/06/10 06:00:00,0.6802209688068671,0.6587053072135663,80.37868696137977,98.9655447370859,3.0863647709452384,3.1,2417.923431607947,2463.58492578532,0.9756197872386729,0.9999513269134233,44.98485512992136,27.27124764715201,3.113835668710184,1.0590940319930655,0.9900878189351092,15.066115423333336,passed,
2025/06/10 06:15:00,0.6807175029369654,0.659186635916312,80.51054261199708,99.12599197509459,3.0824222478401695,3.09,2426.2045113775553,2470.463400077965,0.9757592320920498,0.9999521378126581,44.86292323468148,27.141628577408714,3.105283591514977,1.0412527821292372,0.9735287447821704,15.093598110555554,passed,
2025/06/10 06:30:00,0.6832791300422768,0.6572237659740464,80.52982061635711,99.0516780567053,3.082255774085544,3.09,2433.1091493139274,2461.0891223067165,0.9757812778386044,0.9997598531506805,44.517518227214815,27.480754111020417,3.092383592643805,1.0308404475916182,0.9694578924859072,15.08517088222222,passed,
2025/06/10 06:45:00,0.6814948250343772,0.658954290944355,80.377883200918,98.93454866175546,3.0774504121402377,3.13,2426.370963661744,2472.7310964113035,0.975857470897394,0.9999254063854024,44.72065321359712,26.990055295947563,3.0961220251978796,1.0315312271558963,0.9654855872047026,15.076743653888888,passed,
2025/06/10 07:00:00,0.6818282651493007,0.6590075958520863,80.3595564338587,98.94686574610445,3.079344398694068,3.14,2427.6188056834367,2468.43293931156,0.9758790454355802,0.9999339903448448,44.66795068159222,27.1266957402435,3.089561961019607,1.0313449087646052,0.9657020375768528,15.076629516666658,passed,
2025/06/10 07:15:00,0.680907696441567,0.6594320825076094,80.33020713791238,98.89550322030802,3.076520314523809,3.13,2427.382792559174,2470.422591291276,0.9760220289068485,1.0000159530349768,44.72981267518521,27.003189201110754,3.0913210563162594,1.025261496419114,0.9582874572498894,15.068197759999991,passed,
2025/06/10 07:30:00,0.6806474768202789,0.6605011260607969,80.29781987306573,98.97857636741475,3.079926906060612,3.12,2424.322292507203,2473.611305377133,0.9758932559088113,1.0000753098938995,44.81701115943209,26.932843992452337,3.0876479428250603,1.0232502899274196,0.9547920071555235,15.085277472222225,passed,
2025/06/10 07:45:00,0.6796662273277735,0.6621974502420531,80.76701865344015,99.541133046429,3.0771079772887098,3.15,2441.221500035506,2487.0303477797047,0.9761396797794377,1.0001825967724958,44.844187989500384,26.7559164493958,3.086246248094397,1.0282446164112027,0.9564780831788351,15.164763075000007,passed,
2025/06/10 08:00:00,0.6791271660065025,0.6642908308019239,81.01296187327301,99.96533280951144,3.0783453290379588,3.14,2446.7561308573513,2502.844393578199,0.9760542651803819,1.000267140350615,44.94981664743788,26.460640981951325,3.083074105598076,1.0382321080983647,0.9627421362840656,15.236579655000007,passed,
2025/06/10 08:15:00,0.6810082120130619,0.6619489589380286,81.16584346899828,99.91435699976581,3.075749086511536,3.14,2455.0376468909667,2496.982609506131,0.9760988747049804,1.0000453444265633,44.68484904150348,26.698265620275176,3.0845438941541032,1.035360574326925,0.965282666170817,15.231171779999995,passed,
