datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/10 08:30:00,0.6845382497711096,0.6601447523058287,81.07140527358725,99.78892626885106,3.078731765305941,3.12,2453.4186265803733,2494.7021514127505,0.975724944368907,0.9997620783817609,44.37477086195754,26.852324020312842,3.0717605986582375,1.0499591604141316,0.9854251080809758,15.233936617777777,passed,
2025/06/10 08:45:00,0.6815496436886439,0.6625505155689196,80.91574592495648,99.76238765841487,3.0810222102842033,3.12,2441.707444134031,2501.048963229343,0.9756821572229198,1.000020673388494,44.78570282663974,26.530438647750557,3.081674388355027,1.0614183114399878,0.9891236191603071,15.228742271111111,passed,
2025/06/10 09:00:00,0.6793604910057389,0.6611393333422803,81.42439059445,99.96479958549902,3.07168048430796,3.1,2464.422619298944,2491.6044060064246,0.9764807029651147,1.0000976264087866,44.74365948222381,26.836423188334827,3.1000625949480165,1.0304192308507478,0.9597526561993955,15.223331493333333,passed,
2025/06/10 09:15:00,0.6844315283937423,0.6580158120141011,81.34799642126562,99.77152124555496,3.075346230344298,3.15,2461.731474798446,2489.4946107513015,0.975882996366868,0.9996282504441543,44.32286771867345,27.02929718687669,3.0903688326956886,1.0458858876508481,0.9841177642595588,15.22673447777777,passed,
2025/06/10 09:30:00,0.683010521488771,0.6605209168324598,80.79689867610435,99.44077254845187,3.0798695225739974,3.1,2437.6352714460054,2495.880222119096,0.975544806314398,0.9998303998923208,44.650790427249696,26.602235948089128,3.085861466929323,1.0619812099144215,0.993688006120667,15.194584007777767,passed,
2025/06/10 09:45:00,0.6804581707623759,0.6613551510518142,80.73001227626798,99.39212331146028,3.0830280034291917,3.11,2432.251703483839,2488.3303194904533,0.9756796915562159,1.0000292869882899,44.92941502178827,26.713462118503898,3.0964917996871106,1.0587549058608243,0.9863897150768741,15.170292170000003,passed,
2025/06/10 10:00:00,0.6795794159773348,0.6625252462564136,80.87085030761911,99.64462185361973,3.086796137116766,3.11,2434.471435999697,2491.1007683036664,0.975651340200359,1.0001214186314122,45.0555346029651,26.72334166589553,3.097175605832367,1.0619546595764948,0.9869395758254007,15.204237253333336,passed,
2025/06/10 10:15:00,0.6799552327637752,0.6580336963604919,78.53708199720882,96.84148805256393,3.0796006990773868,3.13,2359.4225002529797,2451.481867242435,0.9753350459295098,1.000079333039724,45.135376735365014,26.537727738293277,3.0986810469826396,1.0408050191194274,0.9714959523784732,14.815664453333333,passed,
2025/06/10 10:30:00,0.6852437700028794,0.6535692372936132,79.02437412965001,97.18071131953603,3.0925841992842455,3.1,2378.7794822259884,2424.653822334669,0.975039906279569,0.9995664365790673,44.56630023010874,27.75060183807658,3.0905162542332576,1.0446971474719717,0.9878659400742733,14.85502194,passed,
2025/06/10 10:45:00,0.6801073530471811,0.658099501405186,79.29672702460107,97.57406531383386,3.079784438665862,3.09,2382.6837244828575,2462.2997167094277,0.9754216593699111,0.9999890859440853,45.08042340084154,26.607729535561276,3.1080909588025647,1.0471224398222734,0.9778552987857186,14.921504607777779,passed,
2025/06/10 11:00:00,0.6799794451995477,0.655612109848522,78.54624263912575,96.59779934295189,3.080629768142609,3.11,2359.267634082446,2435.2760247309707,0.9754173008302015,0.9999704313544325,45.0988129946461,26.94445674430249,3.1125711293532032,1.0319768179371147,0.966135311924272,14.770213919999994,passed,
2025/06/10 11:15:00,0.6804582411985238,0.6547875358616989,78.49633339254288,96.48098981374619,3.081600340699527,3.07,2356.9906611059173,2431.2363828495977,0.9753427510043168,0.9999014375699877,45.066939336105435,27.037666869455137,3.115044269715452,1.0289572775988083,0.9648220569516562,14.755402090000006,passed,
2025/06/10 11:30:00,0.6868550305934394,0.6477911770456356,78.30470011181237,95.80443494299519,3.0816338181095504,3.11,2354.6331280689747,2406.9158364205896,0.9749336256537157,0.9992030158317017,44.39857612691304,27.72109377392318,3.1159618344238345,1.031341413249789,0.9834294579878704,14.673350315555552,passed,
2025/06/10 11:45:00,0.6817324889160278,0.6498660678240834,77.62991501244332,95.08232847996906,3.0744300531699666,3.06,2323.274938694849,2417.5667646223847,0.9749630720130564,0.9995745355478343,45.055895200592175,26.851944004485237,3.142710637738809,1.035722453841435,0.9778077478349259,14.57538621,passed,
2025/06/10 12:00:00,0.6828489929628195,0.6508769175816538,77.80229297619572,95.56652080241093,3.093539133336127,3.11,2324.8182729349573,2406.7499026866726,0.9745257169179596,0.9995611057111796,45.08869393369179,27.479565298221686,3.1295139602723965,1.055503497720806,0.9971114921958979,14.637291313333337,passed,
2025/06/10 12:15:00,0.6786263560524224,0.6589658751457574,79.92688674234626,98.58448059519651,3.1156365303925946,3.2,2396.22322195582,2422.743939751543,0.9752236160036644,1.00017469481328,45.35237644632195,28.28150996103777,3.1055110468173712,1.0396135195054212,0.9690965425258009,15.014150127777778,passed,
2025/06/10 12:30:00,0.683363436481698,0.6564305546692812,80.93003001022242,99.05628623628755,3.0838644598419114,3.17,2429.5385359406073,2485.911198081089,0.9751316299957058,0.9994903391130332,44.77471120096117,26.829143122832903,3.1280484291207333,1.0497623779574947,0.9871033400173729,15.158580738888887,passed,
2025/06/10 12:45:00,0.679632045371581,0.6541936368087048,79.1041213651205,96.94292660362429,3.0843517303765657,3.11,2368.485187076539,2438.6529845377486,0.9752307452603297,0.9997988334824418,45.21952896995599,27.071522714415426,3.1420533916178273,1.0200950183871755,0.9562550072665538,14.826904937777769,passed,
2025/06/10 13:00:00,0.6798841369975406,0.6514455568557398,77.40560278956329,95.02372689614187,3.084973803770928,3.11,2313.9351631281215,2404.025508761183,0.9749355652684722,0.9998152502109814,45.3061443939584,27.161183631055472,3.1369885628854335,1.0091502107446477,0.9485708261983324,14.554785079999991,passed,
2025/06/10 13:15:00,0.6865158685959974,0.6411039395918436,76.82944717587137,93.63215095312054,3.0796240711047487,3.09,2302.6642373430395,2358.73013100173,0.9747507155378546,0.9990090105748582,44.51893430978213,28.152314934263284,3.148447411842171,0.9849247891083168,0.945659012667013,14.355342301666665,passed,
2025/06/10 13:30:00,0.6787145414132031,0.6425758831210937,75.91008752764513,92.7910427778842,3.075695683891555,3.12,2278.846801258799,2347.378575281094,0.9749087271111491,0.9993440414057271,45.1067450019484,27.943334433442107,3.155652532598851,0.9783288766335156,0.9282600686855469,14.228861423333333,passed,
2025/06/10 13:45:00,0.6739189936656805,0.639674535283207,75.5196729964514,92.1776920389293,3.064605571388464,3.12,2281.243543892012,2336.498240604069,0.9750020481417514,0.9990940695541013,45.14800890286465,28.063036700630192,3.165836825424262,0.9679204574609439,0.9165902126989292,14.151557199999997,passed,
2025/06/10 14:00:00,0.6737493724561708,0.6367741073149504,75.01039000357862,91.45543177991051,3.057250524319068,3.11,2274.8270464619522,2331.4061494485672,0.9747473261050292,0.9987370522802159,44.95152486273831,27.998373756897315,3.1603681180103487,0.9629055656570567,0.9149411358420595,14.08240885333333,passed,
2025/06/10 23:45:00,0.6737881276412038,0.6342982865772432,73.47526224346477,90.05801629868715,3.0819719443148497,3.04,2191.541953004145,2306.6970869628367,0.9730002656842036,0.9985914922294737,45.736414259783444,28.118796632446777,3.211133038143242,1.0504590587421554,1.0038286204656148,13.863446520000002,passed,
2025/06/11 04:15:00,0.6157025261431042,0.6144809406548242,65.92362808106087,81.84815676884045,2.928732887972137,3.06,2122.881573765523,2243.3037365607324,0.9735968656177777,0.9967524641563995,46.73211803632036,26.346685721313285,3.2154453586736196,1.012389437998932,0.9543707771464671,12.787390513333335,passed,
2025/06/11 04:30:00,0.6330693953464694,0.6215968018447962,68.10569534398957,84.84919654156846,2.966459729635218,3.06,2149.7050134758456,2271.424606709672,0.9734720216243677,0.9973044607410214,46.26046966687843,26.952304409406125,3.2028469497192,1.0258212703175438,0.969800779620276,13.115102977777784,passed,
2025/06/11 04:45:00,0.6452111210054519,0.6299358784216447,70.19795890633155,87.43449234288609,2.999470158001465,3.09,2177.709136236403,2295.4442508292705,0.973965246038299,0.9981922783412026,46.151817130516186,27.250906551576474,3.193269369867152,1.029143644406438,0.9673215094117239,13.417090096666662,passed,
2025/06/11 05:00:00,0.6685003990223464,0.6350771896557817,73.15546653287026,90.81494087041905,3.044776974099451,3.03,2227.713292199289,2317.6916462158815,0.973963606854334,0.9984799796399934,45.17542428865675,28.230195045139745,3.164459495918744,1.0273322137436904,0.9763161451222122,13.839744294444445,passed,
2025/06/11 05:15:00,0.6694599083439354,0.6426519797140418,74.52736469378704,92.57197909575706,3.053279535722755,3.22,2254.6173462616057,2343.735267037109,0.9748600775747348,0.9993342390588367,45.469534878128385,27.96128302717176,3.165077335063896,1.0067711736375529,0.9484558346538152,14.040055932222215,passed,
2025/06/11 05:30:00,0.6751634746916785,0.6536956142983591,76.5070092200817,95.21222503092669,3.068506886971875,3.13,2288.38057765895,2395.107252607712,0.9756038349120026,1.0003395019591796,45.6456354635682,27.281553824206057,3.151883697115323,0.9888034201153512,0.9248920833381696,14.371314662222217,passed,
2025/06/11 05:45:00,0.6783043608658041,0.6550710544647041,76.49328210341824,95.38036683375545,3.0692702461174286,3.14,2281.8972454192485,2427.208892524596,0.9748111389817677,1.0001099165957723,45.55922334823499,26.494039586489443,3.139390781157305,1.0288439061942667,0.9641436772086713,14.453519355000001,passed,
2025/06/11 06:00:00,0.6797519966629235,0.6527324277107619,76.84800515596578,95.63556038900688,3.077286525205663,3.12,2297.8116708952375,2402.6921634509604,0.9749783963385543,0.9999629980910707,45.305933095129596,27.453974098170836,3.1364582105494083,1.0198904177010943,0.9608610897642265,14.464797111111105,passed,
2025/06/11 06:15:00,0.6776125827894222,0.6542317708078805,76.966320276073,95.8484353859808,3.0795597796737204,3.17,2303.755519038559,2396.9418593093014,0.975316119189144,1.0002044543936892,45.445876006472545,27.639429019132887,3.133593575060593,1.0055219914436961,0.9431224435504726,14.476078582777772,passed,
2025/06/11 06:30:00,0.6747552949402763,0.6560016273125671,77.16800351732815,96.08591788348201,3.0731019763965,3.17,2318.15003702101,2394.9144749644297,0.9760747437573688,1.0005279850318212,45.5093861471694,27.672141479558004,3.128104765886135,0.9702389022928332,0.9049217891066118,14.48372786666666,passed,
2025/06/11 06:45:00,0.6782395355162384,0.654378058935836,77.02817159811883,95.74503877703151,3.0607732140113453,3.15,2317.995748020133,2412.0075470636298,0.9759055157694358,1.0002148299012459,45.12632775568525,27.091854441199406,3.118435358779046,0.9557048320459398,0.8967406222441145,14.477467387777782,passed,
2025/06/11 07:00:00,0.6798198381709374,0.6547459759869744,76.9479454446561,95.75255234811073,3.063467722836611,3.17,2315.698305196735,2416.273314468139,0.9756525675852623,1.0001421715264258,45.02373219945666,27.012756836904646,3.105507023527665,0.9670155515746295,0.9086623168517853,14.496242322222221,passed,
2025/06/11 07:15:00,0.679434639141056,0.6543179825509517,77.25331563827581,95.97620614267832,3.062210409382678,3.15,2327.291940405664,2414.43660166639,0.975880329997642,1.0001361299054603,44.98088590828674,27.176137470664525,3.1104929269767787,0.9654579150323279,0.9073751167859082,14.520170499999992,passed,
2025/06/11 07:30:00,0.6816072614985537,0.6539086326787359,77.09566424887414,95.84297737573952,3.0650971775714724,3.16,2320.329931443041,2418.7311545085095,0.9754639343488105,0.9999706086620326,44.86778216992359,27.061641353314382,3.1023435911050976,0.980922803519917,0.924713797524355,14.525682758888895,passed,
2025/06/11 07:45:00,0.6809592795176919,0.655707167701284,76.85695354111537,95.73620854214212,3.066573033365239,3.16,2308.395331777717,2429.4823359088828,0.9752067256747408,1.0000741056771696,45.057196555789304,26.64125487094513,3.0991890325443494,1.0026662380681,0.9419617468302919,14.529047891111121,passed,
2025/06/11 08:00:00,0.6802661287977532,0.6531468304758701,77.35031231162752,95.93337809378197,3.0647519265201337,3.13,2326.8134396411087,2414.159424840601,0.9756564263307286,0.9999849106917609,44.963991240074655,27.225447487874213,3.118967511115379,0.9970786958581646,0.939204750895467,14.529905719999997,passed,
2025/06/11 08:15:00,0.6829505429588891,0.6528909351506373,77.27430856552924,95.90070942091998,3.066598910606589,3.12,2323.2472944893507,2423.101083764013,0.9752229394339055,0.9997858643801834,44.791174766793084,27.03436349930268,3.1076569242966405,1.0129495284233065,0.9575267949468453,14.555146766111115,passed,
2025/06/11 08:30:00,0.6835211879198932,0.6513745605463992,77.16694422353868,95.65609107316531,3.0686046466085126,3.09,2316.951401300606,2416.3862877756733,0.9750464699565923,0.9996640960467963,44.78905389769793,27.16457242873663,3.1163975906547674,1.0270484391562664,0.9732198890290482,14.524742026666669,passed,
2025/06/11 08:45:00,0.6849544101145044,0.6489566127973863,76.98639975432607,95.27911339802455,3.070449221789132,3.07,2309.2624147056167,2405.7472571827207,0.974823955610213,0.9994588836101135,44.69319931032862,27.382395992331315,3.1237773399660607,1.0384166009272695,0.9885713365787502,14.477197777777777,passed,
2025/06/11 09:00:00,0.6784377367159715,0.6541100935030713,76.47375011569613,95.09280280775431,3.0770197714886103,3.09,2283.0140698674886,2409.2094743422663,0.9748569877084947,1.0001057214482043,45.52379412176608,26.917536828763577,3.133373258008103,1.0668704487137441,1.0002891173744946,14.438064617777775,passed,
2025/06/11 09:15:00,0.6794300075530931,0.6523786799266675,76.38069805200554,94.86917487698643,3.0788443366556626,3.09,2281.4219612866345,2396.8422247131493,0.9748357815213784,0.9999929430388349,45.404781452367885,27.23448417196373,3.1336257282087128,1.0588047691946336,0.9961128257363756,14.40364719444445,passed,
2025/06/11 09:30:00,0.6739382005468073,0.65574780089473,75.56973203069495,94.18727810825162,3.078532859462331,3.13,2247.5305082851155,2398.19820229442,0.9748611858149278,1.000508578850751,46.09600140219808,26.61427658353672,3.1458418519908182,1.066628305169259,0.9914562529253904,14.302028491666665,passed,
2025/06/11 09:45:00,0.6787696457137302,0.6501206019278326,74.90385488716545,93.12526392682658,3.078203071989098,3.09,2231.4945782384034,2369.340275340144,0.9745623337703261,1.0000420265402261,45.59885324182234,27.16097191808135,3.137838854630886,1.0389175816959342,0.9782671926546888,14.162303979999995,passed,
2025/06/11 10:00:00,0.6735301198508289,0.6443204517853954,74.6693641236914,92.47447042927551,3.0588711239944377,3.08,2253.5932262241276,2351.8658126223513,0.9748563743427625,0.9994672044313583,45.30773444146612,27.60563433351738,3.1429543525298396,1.0273253268632683,0.9689589188636388,14.087505666666672,passed,
2025/06/11 10:15:00,0.6711999533610978,0.6428000704849035,74.21111520923961,91.8814502109055,3.0537069077429937,3.09,2243.82604671987,2347.2943162454335,0.9747047547370189,0.9993253801804045,45.39392401764999,27.49648554828907,3.149175571017526,1.0221802083672236,0.9630073321409144,14.019935966666667,passed,
2025/06/11 10:30:00,0.6665319956509075,0.6428937086681005,73.72566541761951,91.33503173278261,3.047471560024183,3.09,2230.2001537811584,2348.196344272663,0.9746997326865038,0.9994181350349628,45.74642324302549,27.14638109199584,3.1622665480521923,1.035023512089957,0.9689572359237517,13.952533118333331,passed,
2025/06/11 10:45:00,0.6669438475650961,0.6392755814697314,73.16856020770383,90.58252964493778,3.0378877564573195,3.08,2229.919894996327,2338.044125381857,0.9745223385720483,0.998957276058328,45.340792225777946,27.26576994470515,3.1435022039777993,1.019080917923164,0.9595273317958443,13.876961969444437,passed,
2025/06/11 11:00:00,0.6620304757832699,0.6361013700669053,72.90762310487919,90.07461514866299,3.0298531085262232,3.13,2234.8270829201256,2322.5102487987733,0.974639679554584,0.9987054975704411,45.410224055887504,27.583833323838473,3.1585446396031047,1.0155726434298535,0.9558554434985504,13.80806268111111,passed,
2025/06/11 11:15:00,0.6584084996771552,0.6321660634778984,72.21880907907448,89.11892928199224,3.015293942257197,3.07,2231.56274915104,2313.109358068538,0.9745297256579581,0.9982709303849073,45.281273002109856,27.551257311768616,3.157933158486391,1.0086631966311554,0.9535277898082584,13.703522274444442,passed,
2025/06/11 11:30:00,0.6570463922937874,0.628336005663594,71.64923093072872,88.3598606141031,3.0119163724507523,3.03,2227.168327696402,2291.4976188740147,0.9743257100776698,0.9978755894732735,45.081174350921515,27.998311973639943,3.1514700986698103,0.9942703643931442,0.9462010328066495,13.609843946111114,passed,
2025/06/11 11:45:00,0.6524019743290093,0.6334689073104341,71.09460748029579,88.04161873182511,3.013076898021159,3.1,2193.4336593825956,2308.4844721451686,0.9743120397958223,0.9985652392789399,45.896713850248766,27.01330451479438,3.1651085911266015,1.01233318450518,0.951917505828668,13.564625518888889,passed,
2025/06/11 13:30:00,0.6806103399598595,0.6481277662330884,78.73522877453247,95.1848326928646,3.1068828410367666,3.1,2347.7517543939243,2390.417224996244,0.974690653975339,0.9994554834818234,45.31113730029005,27.81195475545749,3.16069943232546,1.0374992430017989,0.9771821331255433,14.720935900000004,passed,
2025/06/12 06:15:00,0.671314546531211,0.6329412893521332,73.51542690340331,90.11713553020617,3.067889296135154,3.05,2205.5233653882597,2313.350334852588,0.9731812675794235,0.9983752880305707,45.61558493713274,28.019649882719268,3.2147743054580094,1.0498180986019996,1.0020717306553686,13.863404255555551,passed,
2025/06/12 06:30:00,0.6678823316929756,0.6334196978580192,73.1782699143294,89.90130632027143,3.0635258254847924,3.05,2199.0213275334713,2311.1495084335584,0.9732605663916597,0.9984701784579307,45.81716736618424,27.936502660628452,3.218389757566742,1.0516371759468408,0.9999113699479422,13.817024833333333,passed,
2025/06/12 06:45:00,0.6652639390582319,0.6300443594858143,72.97255954827347,89.60755979817542,3.0514870365916718,3.06,2212.7563710536356,2300.0846558077824,0.9734038394564354,0.9980887745517696,45.5532244972669,28.287875912474195,3.2136297684774475,1.0342726584604118,0.9861840667732581,13.770875891666666,passed,
2025/06/12 07:00:00,0.6594859615124337,0.6278598134062997,72.70565707770525,89.23023848997993,3.0275705298968245,3.07,2228.2900263782008,2304.903535193774,0.9737787628408083,0.997809434159451,45.463352903356814,28.03572557654724,3.215812475600962,1.0192566035414714,0.9691396783627956,13.724563233333336,passed,
2025/06/12 07:15:00,0.6605412123843755,0.6302644196152115,72.15211730952615,88.98783721462975,3.033946689551595,3.08,2202.572779133452,2305.840072789079,0.9734953661797435,0.9980683443009657,45.633679770620525,27.788082263808516,3.2024495731357545,1.0274105172426458,0.9767569582589406,13.678284247222228,passed,
2025/06/12 07:30:00,0.6579437177361999,0.6280183028369786,71.96656439986378,88.76788205673571,3.023238996612741,3.1,2211.3692485639117,2300.398844367127,0.9736176647508716,0.9978102284225738,45.496767741564014,27.946957635833794,3.2022662179003154,1.0136004215686703,0.96458736950455,13.640153242222212,passed,
2025/06/12 07:45:00,0.654010376704176,0.6272950155185967,71.55820390727237,88.37616127753907,3.0099739071652256,3.1,2209.7361688620795,2303.8668425546243,0.9737216870234041,0.9977195996656845,45.56836737499785,27.66003368991458,3.204316407615663,1.0212738396211443,0.9696963653421039,13.585827291666664,passed,
2025/06/12 08:00:00,0.6502638449149346,0.627842297132295,71.16399419391618,88.07980236556779,2.99972399878947,3.06,2203.315906324928,2310.3157903531983,0.9738398640016845,0.99779961853429,45.75777034427895,27.265299231724928,3.206553848148384,1.015470217592246,0.9602267757015729,13.53964932222221,passed,
2025/06/12 08:15:00,0.6517559553371637,0.6245851344848167,70.95538994573508,87.82428956595645,3.0000815609753944,3.09,2202.8491654884006,2297.564892532254,0.9734689444865182,0.9973651281173774,45.46732105902288,27.710040558667437,3.2041185113849364,1.0216323160853122,0.9737695054526557,13.501609232222217,passed,
2025/06/12 08:30:00,0.6475811649254514,0.6218438509240835,70.71625733680231,87.48642366349256,2.987951969233269,3.06,2210.7690585949754,2289.8344594378773,0.9736061020048112,0.9970814238383261,45.42894908914053,27.88127921968047,3.2127008583738066,1.0201875700298433,0.9722678161185089,13.447587144444439,passed,
2025/06/12 08:45:00,0.6464834053403088,0.6221860136001623,70.31753942004309,87.2384901891891,2.987887395968446,3.08,2197.336562884557,2287.942778362958,0.9734283890302499,0.9971224456176399,45.555931968052626,27.796925223354243,3.212075228629215,1.0217516404976181,0.973389042764151,13.401509611111107,passed,
2025/06/12 09:00:00,0.6456370034024282,0.6198674259758449,70.02083257793932,86.90819842662673,2.9855231034056873,3.04,2190.56092569982,2282.848017196976,0.973070449190307,0.9968242213786277,45.53314783148307,27.90093226564962,3.221806962326973,1.042120131603483,0.9964780209056006,13.355465749999999,passed,
2025/06/12 09:15:00,0.6508327393813561,0.6303335047929925,70.97757022143452,88.6101303490701,3.0020765211158538,2.98,2195.7990306765496,2310.3847844125034,0.9738389841157316,0.9980305333378693,45.787562557275585,27.46608951360169,3.1947683732123333,1.005784499708598,0.9487650622738485,13.527908631111108,passed,
2025/06/12 09:30:00,0.6802206423277379,0.6451878884516662,74.26828075877519,93.15353057488062,3.088795358168065,3.11,2201.0298208022004,2341.773668412335,0.9735022264904889,0.9995377462829541,45.65162406515111,28.26464509023723,3.174112974158944,1.033424916426778,0.9846253103597973,14.031790330555548,passed,
2025/06/12 09:45:00,0.6728613289457462,0.6409860608269045,74.02486272027001,92.52964417021371,3.054223301217812,3.04,2213.585752484311,2365.6005768849864,0.9734984831380301,0.9989334066466969,45.68459484951319,27.41373766914506,3.2087188884322835,1.0641664541704057,1.0105441116950291,13.985857587777769,passed,
2025/06/12 10:00:00,0.6740421699240058,0.6394174298354816,74.13430182750446,92.68058295462168,3.055684241328931,3.03,2218.424745246994,2359.563779191404,0.9733903294547155,0.9987450200321061,45.53076987488776,27.760526175577542,3.211246789836822,1.058440665889626,1.0093556254708929,13.988887391111097,passed,
2025/06/12 10:15:00,0.6735592086538441,0.6499988549620812,73.79818180931626,93.09797233620141,3.0805418989744995,3.05,2164.5613519504104,2377.211285228143,0.9732336856795061,1.000048719894848,46.65631020925447,26.890890097828414,3.223340962683151,1.0858464752652406,1.0196331669971732,13.991120904444442,passed,
2025/06/12 10:30:00,0.6683724108712653,0.6401027924362752,72.76440092986088,91.68716239428325,3.0663931171158563,3.11,2176.5866417240622,2322.2216127250194,0.9731450395422366,0.9990705426088136,46.06446520199545,28.31099375270096,3.20735704857719,1.0523886148915609,0.9962531687120171,13.795114666666665,passed,
2025/06/12 10:45:00,0.6722256530042496,0.6435017280413656,74.66860307533537,93.6687035176564,3.0479024223107976,3.09,2226.5338767184926,2392.0654605611844,0.973701677599891,0.999098554751606,45.83789992032613,27.08819469108277,3.2293567529643394,1.0600757068032634,1.0042904141969469,14.077040107777773,passed,
2025/06/12 11:00:00,0.6820347406255334,0.6471007482399627,75.3420021398681,94.80693157714843,3.097420867289218,3.03,2226.4866743352,2356.63549135137,0.9734488489062443,0.9995502327715443,45.62444764195479,28.63375048936225,3.183890381949994,1.0389199253534287,0.9917281710598678,14.195858233333334,passed,
2025/06/12 11:15:00,0.6820421304546349,0.649966396282816,76.96239194741224,96.46084086883054,3.1052050847358466,3.19,2270.640399130243,2393.935358086324,0.973285764287648,0.999454929590451,45.68798987039472,28.355251693812193,3.1930856196501827,1.0718330130773468,1.0192053682676943,14.484464359444447,passed,
2025/06/12 11:30:00,0.6838452321678878,0.6433124544745358,75.9960947958474,94.4185850592404,3.084676778955129,3.05,2244.6493768262158,2377.914311947032,0.9734189153389774,0.9990740306345506,45.40544775458008,27.937891099248564,3.21267504419557,1.0479098300776457,1.004944445773366,14.25911487,passed,
2025/06/12 11:45:00,0.6619418472549213,0.6320914157711497,72.3632245226758,89.74784435369516,3.038033333854664,3.04,2195.571969100226,2318.2088795782506,0.9732443893276223,0.9981949128726834,45.79915652946013,27.748841975270224,3.2194161206678578,1.0145161047194255,0.9625142058815143,13.713016680000006,passed,
2025/06/12 23:00:00,0.5461402420145328,0.5880740060591937,58.140396198488304,74.93423836052688,2.710885862639483,2.8,1989.5056514813652,2352.5512065120297,0.9702823227882599,0.9930639550886059,49.26073844682897,19.327784519685434,3.4785561807740972,1.108528653586078,1.0194692138281545,11.770820551111107,passed,
2025/06/12 23:15:00,0.6938580677469921,0.6339209630102681,73.26292020150693,93.4813200758374,3.112063662530561,3.06,2119.6650752093665,2330.294195855589,0.9699825541620934,0.9979403562545354,45.49447746241772,29.408171180001325,3.275349333605522,1.025867593512843,1.01623645293243,13.848556547222232,passed,
2025/06/12 23:30:00,0.6824961109356049,0.6290199185730273,74.78233386077669,93.55775757608137,3.0864480064983897,3.1,2195.2315168033574,2331.529794446123,0.9713139491394669,0.9975352913730793,45.519049457801486,29.493357949047613,3.3240902094676126,1.002418799049566,0.983068707743775,13.971613424999996,passed,
2025/06/12 23:45:00,0.6778368344040956,0.6264375051905066,74.57726235511863,92.30049198605366,3.07985140708497,3.11,2204.568176552083,2318.362906767805,0.9716216667571493,0.9973804621724871,45.54110391024203,29.32570417096608,3.3205926561589636,1.005764964294395,0.9808824188772967,13.929955661111103,passed,
2025/06/13 00:00:00,0.6554913538448989,0.622433105512073,71.94387630302926,91.59288848726226,3.0086238896666746,3.1,2191.8434529253855,2323.8921334026395,0.971567141202994,0.9966240598797571,45.771777560962995,29.107873455647347,3.3341386098394237,1.012000925866193,0.9740846932146165,13.586149964444443,passed,
2025/06/13 00:15:00,0.6468266244749444,0.6282809859946219,70.30205075696776,90.17911924263524,3.0162578854404987,3.11,2123.222464846758,2319.0326758357546,0.971307112775924,0.9975710490265564,46.99278353618519,28.205468054962626,3.3434164859097786,1.0319122457908159,0.973022500957397,13.398987097222221,passed,
2025/06/13 00:30:00,0.6428743418354887,0.6200678937499106,70.23374131820286,89.48167576450835,2.9960973896222574,3.1,2157.5982763604156,2296.745687744144,0.9714487464034,0.9965929635355087,46.4065742858893,28.898482249109712,3.345242236114374,1.0164538152571416,0.9661933324516946,13.345648323333329,passed,
2025/06/13 00:45:00,0.6445166899421798,0.6189181269350017,70.20060168083168,89.25985360546868,2.9921407077545874,3.1,2160.903714514546,2300.926086938423,0.97134067799294,0.9963789633113177,46.17372458657574,28.73584464152705,3.335653420335856,1.015373239983909,0.9693115941566463,13.350422579999998,passed,
2025/06/13 01:00:00,0.6378515619125054,0.61507421767671,69.7596755033534,88.46329880549398,2.9833720760177505,3.09,2166.6984383833583,2275.880390969853,0.9715261441367606,0.9960793312807557,46.247331217962724,29.20391450169056,3.346838226844617,1.0145557629832327,0.9676374393636717,13.253865624999998,passed,
2025/06/13 01:15:00,0.6311930404375303,0.6093084166526557,68.86443610997536,87.03247854343473,2.95442562053024,3.08,2172.968166062217,2270.246989383735,0.9714823607551418,0.9953215479627328,45.98480301088311,28.90785318071643,3.3430343279038954,1.0042923275704358,0.9619612937142739,13.127148692777773,passed,
2025/06/13 01:30:00,0.6270108823191992,0.6119015714461087,67.8886292151221,86.14785000222138,2.95863015918054,3.08,2134.880030825194,2264.817340250989,0.9712949783665873,0.9957833957375547,46.567319410804394,28.460805568172034,3.3397635758164026,1.015185490339805,0.9666461440126989,13.017077333333333,passed,
2025/06/13 01:45:00,0.6231919120447517,0.6074048194505641,67.55962475218321,85.40757633104789,2.9434922188873323,3.08,2146.9950921702125,2253.5757400603916,0.9713661149339214,0.9952435011741316,46.336252912260974,28.610546233891206,3.3406539193841525,0.9995214690204439,0.9552016487855712,12.953046003333334,passed,
2025/06/13 02:00:00,0.6195665206485348,0.6041665879642171,67.09422683496591,84.62586285702696,2.930882914618845,3.08,2149.378729355758,2245.432637203837,0.9713582296511895,0.9948581648580164,46.22956122000452,28.583323836066818,3.340059413410147,0.9971309171557541,0.9552037706509291,12.880677547222216,passed,
2025/06/13 02:15:00,0.6124443056633145,0.6067222996252314,66.1842844671973,83.72510261457933,2.9262821679890894,3.11,2117.9935873321347,2245.9524021575317,0.971452856331012,0.9953528073521369,46.933963756616684,27.893533950354346,3.3471994354850785,1.0150457142712548,0.9623747273099692,12.770137331111112,passed,
2025/06/13 02:30:00,0.6065745427623356,0.6027700834237494,65.30406577661566,82.4978675971986,2.911982710914948,3.04,2107.618189278343,2234.5290455650506,0.9712120150768693,0.9949040483767061,46.99527313397131,27.741445374491946,3.3530150855556027,1.0063608539917825,0.9560614172514142,12.644257676111112,passed,
2025/06/13 02:45:00,0.601194965602658,0.5981621880571699,64.66983322272482,81.46314197500757,2.8983160380963566,3.0,2105.2990017167426,2222.131592894669,0.9710190967478901,0.9943666526108739,46.9896126290619,27.751695672575124,3.3646259815302773,1.0275610007716864,0.978844104677096,12.542261496111108,passed,
2025/06/13 03:00:00,0.5960840831486576,0.5980897823136022,63.85424325315738,80.54211646585645,2.896815526683301,2.98,2075.433632275971,2219.051840312831,0.9706247756889329,0.9944493491580553,47.49576711803703,27.28903907584495,3.3806634116955436,1.0614495910375532,1.0070999902198454,12.440332196111115,passed,
2025/06/13 03:15:00,0.5916427938717812,0.59932097267058,63.01277523618537,79.68689711159742,2.8996104593859613,2.94,2041.7480197784803,2213.468309770826,0.9702986344086199,0.9947252039442174,48.0382846553573,26.86255348908197,3.3877456149514127,1.089381467058578,1.0284423710728519,12.338469776111111,passed,
2025/06/13 03:30:00,0.5885796619316296,0.5926159853106474,62.306029385893474,78.6366047799865,2.8993549854847323,3.24,2047.677987560466,2158.883152744273,0.9702433322652001,0.9940321328107189,47.63046105670616,28.318100028574808,3.367864608027195,1.0474442621092441,0.9989593554829416,12.196314013888884,passed,
2025/06/13 03:45:00,0.602208560783708,0.5936225259263488,64.69605625248333,80.8554023203698,2.8970794779186395,3.04,2118.3667974093164,2205.84721379905,0.9709127771834252,0.9938006151611417,46.592677425487246,28.135127187862583,3.3582376883601563,1.0233055031247553,0.9836955600394097,12.52759167,passed,
2025/06/13 04:00:00,0.6169834333388876,0.6048177301990489,66.49932404121336,83.25647226144957,2.9360890851022963,3.02,2123.791418288126,2240.3058207960094,0.9713066116759197,0.9951410020640838,46.65303556066841,27.89200411316597,3.335665736077551,1.025593273193407,0.9803642632591082,12.813378269999998,passed,
2025/06/13 04:15:00,0.6292158251465299,0.6157234487367188,67.80082332592241,85.1437357758282,2.9801739056288996,3.03,2106.226245815934,2265.706392205902,0.9712940380448483,0.9964744079682993,47.06377096982762,27.618683406355803,3.3298285558988465,1.043946237023958,0.9912319209149915,13.029119564999993,passed,
2025/06/13 04:30:00,0.6379098260746119,0.614248575611031,69.34566348734378,86.48828696314979,2.9926608257515155,3.03,2146.6285761428894,2268.2000839059892,0.9714543289242246,0.9962078319770901,46.46629725371721,28.364745280075205,3.33375654609128,1.0616515461189182,1.0158231514597995,13.212084783333333,passed,
2025/06/13 04:45:00,0.6528761759831503,0.6153177089009413,70.78748485061028,87.97754703492087,3.020429846725529,3.0,2167.018443724473,2273.1343610475706,0.9712197048408138,0.9961860641291106,45.78851230265841,29.003744167506003,3.31475368742259,1.0567378973143782,1.023569167651136,13.41117005555555,passed,
2025/06/13 05:00:00,0.661330677834384,0.6288556065898837,71.8115642138701,89.71651315726747,3.0573384407060042,3.04,2142.0127341017605,2306.8497205432927,0.9715934828795117,0.9978537242583544,46.522884752967634,28.22446606141954,3.3058512150574404,1.061583179459796,1.0131506493151448,13.601678199999993,passed,
2025/06/13 05:15:00,0.6724141708080009,0.6282201668374434,73.57595699945439,91.34648839220895,3.070082023884891,3.02,2186.241376398408,2316.544755917822,0.971813610499397,0.9976469560643356,45.794490962215065,28.827306095764296,3.2981566496773707,1.0534235759580413,1.0172767103284144,13.823922762222232,passed,
2025/06/13 05:30:00,0.6818423162754677,0.6383655831721056,74.79648720189559,93.14264749935089,3.1108520385087726,3.02,2168.9103382517737,2343.9092192896496,0.9716825832266021,0.9987652944474924,46.33694057971294,28.46180283886953,3.3011590300643254,1.0676455912774268,1.027944273350387,14.038713919999994,passed,
2025/06/13 05:45:00,0.6823785366462352,0.6411789040342761,75.95130593616297,94.45333311121158,3.108369121479306,3.06,2212.0083976222645,2369.337642737786,0.9720981610913821,0.9988148620889121,46.10992467421866,28.32488070080968,3.2819243109200293,1.0663632779350105,1.0240461013859006,14.240514566666667,passed,
2025/06/13 06:00:00,0.6854187840714855,0.6405023834714357,77.2522333713154,95.62862455169372,3.1069252474377507,3.04,2258.4638585211314,2385.6498501149863,0.9722901387603631,0.9985012725658706,45.6525205762722,28.521680342807752,3.276109560987341,1.0665492627706448,1.0294345802854572,14.428914133333322,passed,
2025/06/13 06:15:00,0.6867039042135242,0.6417367591578484,78.42254983826372,96.90927492134571,3.1119454050969533,3.05,2297.771515475397,2401.9330788994303,0.9723993180996635,0.9984162139680991,45.446439965271985,28.712907631434717,3.265794152635858,1.082517990113074,1.0454493581268884,14.625224117777783,passed,
2025/06/13 06:30:00,0.68541673091035,0.6453895870890315,79.38519496892243,98.13440779905464,3.1180321524024595,3.08,2327.4154679471235,2423.252451535375,0.9725437060882929,0.9986044227497386,45.55277735002133,28.61701250144406,3.256519337139894,1.1008892533770196,1.0568473214949816,14.812735318333328,passed,
2025/06/13 06:45:00,0.6872172371144842,0.6463125026164732,80.534738456396,99.33716093071078,3.118766964621567,3.07,2370.1208900070546,2439.4097568223924,0.9727879102966601,0.9984954764715435,45.226215989886015,28.761162699549036,3.24088795467276,1.0895235196130868,1.0475791282811864,14.999805296666676,passed,
2025/06/13 07:00:00,0.6835684483136556,0.6527440483355025,81.31194361581636,100.64393988904385,3.1167512465383727,3.1,2391.3377646493345,2481.25234453367,0.9730142604315949,0.9989254635120367,45.60142451781886,27.99826348299819,3.2362200476217704,1.096370731729071,1.041645669071672,15.186651296666673,passed,
2025/06/13 07:15:00,0.684018075749236,0.654115104628924,82.53577782109782,102.15219484693324,3.1211525951492067,3.1,2430.863102202051,2497.1079928757053,0.9731629886198317,0.9988920983460904,45.48525610545076,28.268630686620952,3.23433981515123,1.1099538522634735,1.0552607322706824,15.38094977222222,passed,
2025/06/13 07:30:00,0.674782509830316,0.6664386904413011,84.80093552542591,105.76955197071307,3.1355018873613987,3.2,2505.979666382515,2536.16897951091,0.9743636693627877,1.0000559171005168,46.18387221521148,28.41826624070031,3.209078407513748,1.08036815991688,1.003084917430721,15.809666595555553,passed,
2025/06/13 07:45:00,0.6759018118368523,0.6724432135857183,88.6124138998574,110.40379540472294,3.122309609845204,3.24,2645.026099791959,2625.4600102693194,0.9754340296598866,1.0001298474244744,45.61867268613809,28.04783966220046,3.176314112716633,1.0572748741929083,0.9808384496437261,16.45608943,passed,
2025/06/13 08:00:00,0.6819814762246543,0.6747455702610707,91.70459065666994,114.21284455539761,3.0996674328756018,3.23,2745.1067813760756,2774.491839712498,0.9750425858269671,0.9996536459625678,44.99121056997265,26.403145211182494,3.1515933543977974,1.0979335307598543,1.0292549075516095,17.10892008833333,passed,
2025/06/13 08:15:00,0.6825850796785207,0.6696309955227202,93.7334497314386,116.3703317614234,3.094129090383771,3.23,2821.6874029529667,2792.418205628951,0.975796725432493,0.9995679475627264,44.602503499390885,27.517351079919013,3.1505703941008276,1.0800205841384383,1.0244036915543446,17.370767479999994,passed,
2025/06/13 08:30:00,0.6835089863370811,0.6715164950173889,95.44154547333298,119.0171228488746,3.0971797376013384,3.22,2870.931074508083,2870.6040019930533,0.975424746011953,0.9996384777954388,44.63495431605417,27.19917758359794,3.1300646472019618,1.1203058952063096,1.0663309253314226,17.78256610166667,passed,
2025/06/13 08:45:00,0.6832624320546331,0.670847791492557,98.25091748402586,122.74063861884454,3.098346414398529,3.24,2962.763645315342,2945.1015420424797,0.9756916057057541,0.9997657680229126,44.55692910067579,27.64977986077442,3.115750770908203,1.1309062724604506,1.085909296901967,18.30461292,passed,
2025/06/13 09:00:00,0.6830732720856149,0.6726114143818579,100.14391194015037,125.0856617764668,3.0860429217760914,3.24,3036.88551739693,2998.337854009569,0.9763937858213259,0.9998799405767115,44.289025293074715,27.46124601115186,3.0990657111221993,1.1012496704953048,1.05973502716656,18.624958366666668,passed,
2025/06/13 09:15:00,0.6769291963334191,0.6834142166100571,101.49014118522256,128.11820816633525,3.0955312632410603,3.28,3078.3021576818464,3068.705245237512,0.9767182874640045,1.000828764517436,44.96496647515512,26.85674102598106,3.0626296841833502,1.0897591421656603,1.0311282987150543,19.028253591111113,passed,
2025/06/13 09:30:00,0.6777344757922971,0.6878698114113146,102.58984427599165,128.6053968174415,3.062800515179349,3.19,3118.6120848566175,3127.747100204354,0.9772196855035992,1.00048968353962,44.65157704880722,24.890114540227245,3.0928320626887698,1.0879665572933965,1.0251646518997357,19.131352130000003,passed,
2025/06/13 09:45:00,0.6902771203711042,0.6673168394819912,100.43331291780807,125.00825644947142,3.0661337859439945,3.25,3053.08467993729,3027.936280374131,0.9760618702603602,0.9991037122922212,43.46484781600735,27.062721856675182,3.1004318949705434,1.100065779722785,1.0760775247257324,18.645223819444443,passed,
2025/06/13 10:00:00,0.6884495369011534,0.6687308200654516,97.4907475002757,121.8353029192,3.07890924029368,3.19,2947.898424818321,2950.8138709689356,0.9755343172319252,0.9992777051264482,43.93548032970015,27.09524715462565,3.1096005340723964,1.1055510757856915,1.0700083666810338,18.16159979333333,passed,
2025/06/13 10:15:00,0.6810639303220856,0.6762363165361132,94.75103424143678,119.15821683548755,3.0961456142001578,3.25,2842.7273384770447,2879.379579402705,0.9753034786547549,0.9999527711423238,45.00419024109259,26.705376091991408,3.1322561881723305,1.1142599780373161,1.0512768787342968,17.71647623777777,passed,
2025/06/13 10:30:00,0.6819121273026558,0.6736861692953104,93.47219804914398,117.43500647168459,3.0933499251206427,3.21,2810.0218720128546,2826.4928807283272,0.9755116352049976,0.9998564379885725,44.80836852666445,27.13827368025479,3.1321135686196158,1.080113305074552,1.0211905411769018,17.435712488333333,passed,
2025/06/13 10:45:00,0.6822988072856698,0.6734341129827021,92.54747167318025,116.20203802969156,3.090054798160371,3.22,2780.005488573311,2802.1421258538116,0.9754384588557726,0.9997516612921168,44.78785987714125,26.966342069107597,3.1419349529271994,1.0673400984109114,1.0080339579106572,17.24914202,passed,
2025/06/13 11:00:00,0.6838777787728124,0.6711908783094731,91.51406845587267,114.83889487367583,3.090550882379373,3.23,2742.9013899694646,2775.2862780934056,0.9750591276799413,0.9995155913102953,44.73727287997262,27.005014477092665,3.153758377533793,1.0743158100256354,1.0177034368711089,17.054239766666676,passed,
2025/06/13 11:15:00,0.6851279923903135,0.6672322253571582,90.68373464488334,113.69198681905324,3.090941169129172,3.22,2721.743639610399,2732.6995656375543,0.9751449091310319,0.9993720881826766,44.5380771198638,27.684967475950117,3.154817117918783,1.0494857706623892,0.9999438192033149,16.859363057777777,passed,
2025/06/13 11:30:00,0.6834901461156621,0.6728750082595947,89.22786725385204,112.14044858443073,3.0903542199738645,3.14,2663.0653878262433,2725.7897189326304,0.9746299933986459,0.9994607730883828,44.96326276245524,26.443875408093778,3.1719567896746748,1.0740775957712694,1.0099136620604343,16.653471119999995,passed,
2025/06/13 11:45:00,0.6454740375065272,0.6210990556018997,69.63427418020734,87.38038451919624,2.9725079123466673,3.1,2155.135609826696,2336.2549349092697,0.9718110081763578,0.9965938261700376,45.973173583202694,26.53808712588422,3.2752569000823746,1.0268609787069072,0.981055341507828,13.350693931666669,passed,
2025/06/13 12:00:00,0.5978670732406116,0.5977198185901487,64.07701245011833,80.3677895266385,2.8646370189083954,2.96,2120.6355342659544,2237.4502995436037,0.9720748961208481,0.9943439472147423,46.595816040216995,26.609440292858874,3.3098525816755306,0.966464227153578,0.9201708690108389,12.484334011111121,passed,
2025/06/13 12:15:00,0.6042366439643628,0.6074541917328836,64.6027159216957,81.61900940987289,2.920210958609193,2.99,2069.3047326946557,2239.308356680385,0.9712171914925104,0.9956662180489388,47.649019567374935,26.787168736820743,3.341535429642499,1.0596911351054012,0.9985025091087599,12.582059160000004,passed,
2025/06/13 12:30:00,0.6142640767881623,0.6106846158339077,65.77176134928564,83.09320005724825,2.945887728250208,2.97,2080.4103836906393,2246.761359625701,0.9710939169158753,0.9959554289963055,47.41361820894771,27.289171927367917,3.337400407427715,1.0598962312828242,1.0024114046493617,12.747362136666666,passed,
2025/06/13 12:45:00,0.6085077263170691,0.5996311287301168,65.22554382890524,81.95610051396648,2.919753250881825,3.0,2108.710108485941,2214.34255684499,0.9709413745461335,0.9945508648034559,46.7387176685814,28.223422656927617,3.3440892537653646,1.0577739322234638,1.013144253496537,12.622247073333327,passed,
2025/06/13 13:00:00,0.6008308794467145,0.607087797920687,63.95056958352803,81.14682478768557,2.9304094783946306,2.92,2036.5948363823143,2225.2707120907153,0.9704814581199384,0.9956941418661251,48.158132261905834,26.969206299963272,3.3699921131901314,1.115798817782053,1.0493069551572247,12.489011198888896,passed,
2025/06/13 13:15:00,0.5959448254979174,0.5990764638310964,63.24833189531195,80.07358953744894,2.9094374668530634,2.97,2052.6830735227495,2196.6312300789223,0.9704035691429822,0.9946771358620052,47.63617408389991,27.679704650284584,3.3606087231955026,1.093122760957034,1.0378630462201943,12.363114243333337,passed,
2025/06/13 13:30:00,0.5987575492209579,0.5944494808926624,63.70544481338041,80.28552803598295,2.888609743932924,2.95,2093.187537811136,2206.3828364367546,0.970638830651815,0.9938577437854536,46.76379939983788,27.782653594284746,3.3439667826124215,1.0471290186545283,1.0044159857481936,12.419780877777784,passed,
2025/06/13 13:45:00,0.6018158504888603,0.6031821141895812,64.0817285547325,81.27216261113796,2.9245259610455134,3.0,2058.737562936191,2210.6208423725675,0.9705243180113668,0.9951359131067288,47.63769683126389,27.744363000492264,3.3604441457929197,1.0855879754009974,1.0284857627931838,12.485849493333337,passed,
2025/06/13 14:00:00,0.6039752039466835,0.5961485873983804,64.67926237569633,81.46324663460186,2.9047774005177502,2.99,2104.886583379878,2213.4177268413064,0.970542925569499,0.9940151498246176,46.73781632617136,28.16662234396428,3.362566140335248,1.0648318978687539,1.0215434684272124,12.543712768888888,passed,
2025/06/13 14:15:00,0.6092987064794833,0.6057550516853866,64.88049334174914,82.38695704873375,2.9433046086850214,2.98,2064.6508847711216,2216.6955411078297,0.9704009875884678,0.9953683664222228,47.467837801011854,28.0990531800433,3.356312381082035,1.0703070335238576,1.0169199256758026,12.601306666666662,passed,
2025/06/13 14:30:00,0.6111552854907253,0.6045219811184854,65.35275159043925,82.78130977503204,2.9283962989489996,3.0,2090.8932710246345,2236.091085222535,0.9706663075422658,0.9950483123446022,47.035719332598205,27.808199190837694,3.3499531443379356,1.050692550516426,1.0012203341763921,12.671124974444432,passed,
2025/06/13 14:45:00,0.6143556032485327,0.6107104891800955,65.9051020682781,83.55723521169605,2.9535859979132773,2.96,2070.371729465363,2249.1575689356296,0.9705800413496345,0.9959106262615084,47.65936647739353,27.490259522199132,3.371297764470299,1.0757549667586828,1.0165204134606873,12.758101253333335,passed,
2025/06/13 15:00:00,0.621375514605451,0.6146692634961823,66.49365522275623,84.12178406865868,2.9828214287239465,2.96,2059.2746043046104,2247.0777515458713,0.9704809261162616,0.9964765396167714,47.800743684069204,27.66005238436656,3.3655508808140198,1.080361697441687,1.0216299513759808,12.845080086666666,passed,
2025/06/13 15:15:00,0.6261611455513149,0.6105782069206207,67.13648021925026,84.20103653013464,2.9833130345971117,2.99,2086.364654841032,2243.1444834113227,0.9704389185901656,0.9958981172225564,47.206745348178465,28.0473276226726,3.360505193536711,1.065260855270375,1.0182032910041128,12.91628104555556,passed,
2025/06/13 15:30:00,0.6303955103774768,0.6113645688662764,67.79879072070862,84.57765155482575,2.992918977409782,2.99,2096.999841546646,2247.54879190372,0.970576333354183,0.9960087238051573,47.09135625708612,28.065545938562966,3.3592398584012586,1.0531047557925333,1.0083825329825578,13.002882053333337,passed,
2025/06/13 15:45:00,0.6332932602955818,0.6216729116800712,68.20553185559507,85.2332224806427,3.0302196545054123,2.96,2054.2454947826272,2262.607565136176,0.9705997318986445,0.9975007755546156,48.181947574823646,27.361719109211858,3.3812040971709525,1.0859411004236699,1.0245985230409618,13.081012987777788,passed,
2025/06/13 16:00:00,0.6420525591326168,0.6166541122667425,68.98137777195686,85.48916275510406,3.0427745782903335,3.02,2084.69531967744,2239.956612768277,0.9704703538536559,0.9968376981066771,47.308318709721796,28.489184638209487,3.359543601608503,1.05458630507813,1.0118882403149974,13.158940959999992,passed,
2025/06/13 16:15:00,0.6435342189347442,0.614157196605436,69.65619042203343,85.63797657562272,3.0342883731794488,3.01,2116.259331013266,2246.230494462762,0.9707993510747982,0.9964879111751032,46.90631320266431,28.49120567483019,3.3579090843814665,1.0285291057860615,0.9902307435681312,13.237052155555554,passed,
2025/06/14 06:00:00,0.6134951432267078,0.6004706004786557,65.8799520262106,81.81981358342271,2.9516724462349115,3.02,2094.284247424549,2209.259251404358,0.9704746036710888,0.9948203554991306,47.100031974328104,28.204825358847142,3.3715663376588676,1.0599170688151016,1.01774683947468,12.702650766666672,passed,
2025/06/14 06:15:00,0.6133033319431741,0.601065596993744,65.90843976287458,82.14484521923254,2.9447825632432636,2.98,2099.2059196433875,2217.9185234366323,0.9705655725860415,0.9948129458318148,47.02440540055182,28.111534184238955,3.368897266460179,1.061006386094453,1.017428592510786,12.712992783333329,passed,
2025/06/14 06:30:00,0.615567624853185,0.6083645190553134,65.75435370363923,82.72821143944967,2.9653207376424158,3.01,2066.5286468071354,2224.3093075025863,0.9704766648578438,0.9957731238100779,47.55859733721538,27.88486300390555,3.3591263585901587,1.0634583172423475,1.0112130712711445,12.723710767777778,passed,
2025/06/14 06:45:00,0.6159397432316825,0.6008623268654336,66.09247587206865,82.61336465066913,2.9411240959885183,3.03,2113.130115032397,2219.2847930564517,0.9706909877865306,0.9946725997865609,46.63209525467191,28.386319998591595,3.3494405824290054,1.0408575580093242,1.0015192960412402,12.742169879999995,passed,
2025/06/14 07:00:00,0.6155305061007398,0.6025791243157838,66.16845554713476,82.79391331359052,2.942699283896687,3.04,2112.89457761687,2220.782908110416,0.9709335302155607,0.9949405344531964,46.75362849439658,28.34060956968217,3.3468324020196993,1.0284861815665378,0.9859818978898793,12.752709633888879,passed,
