datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/14 07:15:00,0.613938341992285,0.6016651399100691,66.32207079860733,82.85515932683282,2.935511658806523,3.02,2122.6351780444215,2225.244892742958,0.9710831129175221,0.9948229186556093,46.74738574826828,28.266587017640717,3.3581642151309516,1.0289490091243487,0.985112363519843,12.763252638888885,passed,
2025/06/14 07:30:00,0.6156853505572603,0.6137827690753711,66.01208039665077,83.31194560289015,2.9666239568782093,3.03,2061.112207587601,2246.703447583114,0.9708722402388751,0.9964552918753997,47.905615377659664,27.21841592974136,3.3586802191996488,1.0585044555578693,0.9967552169898275,12.779669124444444,passed,
2025/06/14 07:45:00,0.6168247003496051,0.6147940783789819,66.03057845830456,83.42492475357324,2.9705116430377174,3.02,2059.274187932444,2245.194123284069,0.9709170885175903,0.9965847692515429,47.891045198315,27.284988181677434,3.3501436742389594,1.0585691521966378,0.9967155833956395,12.786473235555553,passed,
2025/06/14 08:00:00,0.6180595109161049,0.6102372006805215,66.08295864390152,83.24978165575222,2.958115071372906,3.03,2082.167817462608,2239.959349243027,0.9709018895620095,0.9958989937953272,47.277041580482184,27.623305386398222,3.33556434961117,1.0498147172758932,0.9975667403334822,12.785349512222217,passed,
2025/06/14 08:15:00,0.616989252496955,0.6076704728355915,66.37676757147995,83.36668541915532,2.9527004166260435,3.05,2100.4386870983717,2234.6022827552583,0.9710583417327027,0.9955932186927321,47.11330705535554,27.970649127561792,3.347527871289576,1.0441091634290347,0.9935999815875088,12.800077277777781,passed,
2025/06/14 08:30:00,0.6178984713748684,0.6162223213401118,66.22655717044552,83.77147013553959,2.980580079032016,3.02,2056.140658522918,2240.632744407458,0.9709278218838625,0.9968091082432442,48.01762644822047,27.544132144152307,3.355012434763745,1.0594835876608077,0.9958017282356536,12.806877208888885,passed,
2025/06/14 08:45:00,0.6180274047676632,0.6170300939756366,66.17810899920414,83.76609814253827,2.9770876256908028,3.0,2052.70081683018,2251.3967972578107,0.9708847821182309,0.9968575175042103,48.05549433264578,27.16890776501194,3.3545037411478527,1.0683479524071415,1.003241948331128,12.813675746666668,passed,
2025/06/14 09:00:00,0.6205259151020956,0.6095663710585231,66.49217354053701,83.6842193194525,2.96612796426008,3.01,2088.1788202084967,2236.785139583333,0.970742764602942,0.9957960339794637,47.19374072470187,28.006927473775928,3.3471427667766878,1.0508872764092743,1.0012165054850466,12.828396545555554,passed,
2025/06/14 09:15:00,0.6190994143447311,0.6081502289987312,66.62305810836472,83.71806210222985,2.9568139239559583,3.02,2103.4476848668787,2237.4381233369827,0.9710055265322197,0.9956130795512455,47.04192319067825,28.069578170893116,3.347662359785375,1.0364362045530708,0.987373849545523,12.835191599999991,passed,
2025/06/14 09:30:00,0.618313850758345,0.6148408990648127,66.3836621472271,83.8824980341172,2.974313482850703,3.01,2066.4438654934293,2245.859061834792,0.9709217276999372,0.9965680121552636,47.83611736455622,27.527144283400904,3.357646935756428,1.0537906048381114,0.9926591511295463,12.826140738888885,passed,
2025/06/14 09:45:00,0.6178085306434394,0.6050011268023067,66.54878393753086,83.47035649554387,2.953876539442485,3.02,2105.1370777257025,2231.52830195269,0.9706898921418231,0.995205668214308,46.993636259348094,28.27211267927443,3.3662619349348883,1.0472479307541411,1.0012291097243764,12.809974124444443,passed,
2025/06/14 10:00:00,0.6146092766344377,0.6033081107205203,66.03375779823463,82.88577659965922,2.9467338962158984,3.03,2099.326178116334,2223.1626546218986,0.9706140274563603,0.9950223281503112,47.01806956952699,28.28627762909999,3.3645706564027273,1.048886205059641,1.0033279369947874,12.737224359444443,passed,
2025/06/14 10:15:00,0.6158300547556409,0.6049193878535308,66.01193473177474,82.9811610430802,2.950225525986567,3.0,2092.524516305441,2228.295100117873,0.9705661102903538,0.9952032550422748,47.07904681670503,28.110085487719477,3.358798591762213,1.0471820246038566,1.0008482051316252,12.747392325555548,passed,
2025/06/14 10:30:00,0.6139586899551454,0.6096906227729144,65.97620833700807,83.17431642673232,2.9519473527570947,2.95,2074.278591808783,2249.6212494531565,0.9706734153580813,0.99583729248266,47.650477813750214,27.28064968912084,3.372951028737325,1.0596678622970044,1.002245942300281,12.763924690000003,passed,
2025/06/14 10:45:00,0.6184507917875585,0.6102672447397437,66.04460176898405,83.3999573141107,2.9785333119348483,3.02,2057.727322881847,2227.7660636964692,0.9701690539516348,0.9959721850787043,47.70956576366377,28.075547341796742,3.373912277372677,1.0698686775318342,1.016727455050723,12.76448481,passed,
2025/06/14 11:00:00,0.6160893552735971,0.6009952762696401,66.2804036653632,83.03690068261854,2.9403188872443877,3.0,2115.6187290270514,2225.7588458261175,0.9705757288018653,0.994625216928529,46.664617990762544,28.427952192474446,3.363749936399036,1.0308916711101193,0.9910329861472891,12.765034480000008,passed,
2025/06/14 11:15:00,0.6171818799154,0.6035930034880514,66.35756825869466,83.30778519293814,2.9514029899381695,3.02,2103.963267998786,2226.6491572016657,0.9705269240794921,0.9950038838544153,46.918444611712296,28.415183047448433,3.3669802337365864,1.0331363919960426,0.9899789506145695,12.78138246,passed,
2025/06/14 11:30:00,0.6151813433270387,0.6075876800777344,66.20369685484954,83.34267090824277,2.9507736650875844,3.0,2087.181291004462,2244.5374820179372,0.9706339914010693,0.9955294723574906,47.388567143865714,27.657665373147616,3.374443912105919,1.0340862966692874,0.9822586358958904,12.781921679999996,passed,
2025/06/14 11:45:00,0.6169696952717438,0.6083721843775619,66.28780276584448,83.55642383477702,2.968591023823019,3.02,2076.4513468002506,2229.4467534838577,0.9703978280005935,0.9957124513723357,47.54381593500646,28.20105400462977,3.381147634439563,1.0434755973495424,0.9917633735321661,12.782450449999994,passed,
2025/06/14 12:00:00,0.6161336745732561,0.6131284750336984,66.26728845675228,83.80561771286366,2.9787382870866805,3.0,2057.105310454408,2236.9573403164245,0.9705103998146789,0.9964003435650584,48.073654548596394,27.835255475299988,3.3893905879392268,1.0538419158838044,0.9926527782923421,12.790888825000001,passed,
2025/06/14 12:15:00,0.6179555544854844,0.6071761205221059,66.4481835895777,83.67973934325828,2.966469147886155,3.02,2086.0356421080974,2228.6315807485926,0.9704157251412137,0.9955255256399145,47.345831659977065,28.36634895941449,3.378836379589092,1.0312356508220168,0.9828153810834575,12.799327200000004,passed,
2025/06/14 12:30:00,0.6152579360763075,0.6099508189696224,66.33391814423895,83.6606540745337,2.9623290620488962,3.06,2072.1433946673974,2248.7253548519375,0.9704251402298538,0.9958738776563553,47.798506546013186,27.567265919870668,3.3973222230293967,1.0439617652747255,0.9870815360123798,12.799835069999999,passed,
2025/06/14 12:45:00,0.6173779357297963,0.604185837083229,66.8785022459559,83.86921579309076,2.957509277262386,2.97,2103.6760040810364,2237.818793150954,0.9703150186320507,0.9950710420426564,47.21009832843583,28.330895658650643,3.406931418394153,1.0410967391554802,0.9944201790233073,12.840011139999993,passed,
2025/06/14 13:00:00,0.6242776423790767,0.6114237634038855,67.28354652931348,84.78532172705346,2.9902742299928233,3.01,2074.758866212641,2245.892950738279,0.9700901074793054,0.9960207838175996,47.652551308110176,28.22887236039872,3.4050390843299723,1.0585749600904617,1.0067903554990714,12.919933785000005,passed,
2025/06/14 13:15:00,0.6300043972240864,0.6123508866827174,67.82578488793196,85.40198109381623,3.0005511045179962,3.01,2077.7849958029783,2254.7359402429647,0.9698992066823563,0.9960503729256076,47.491533744571974,28.27222786900074,3.4053958417381147,1.0550034094119365,1.0074727156278034,12.999950479999997,passed,
2025/06/14 13:30:00,0.6340709000927729,0.6145188730729566,68.48328228772806,86.21709984680467,3.0175542185727764,2.98,2078.866210318085,2255.7903617141233,0.9699031932358813,0.9963538038774424,47.59001305619477,28.560752642662425,3.416429137699328,1.0555614697819484,1.0071217294867427,13.080061225000001,passed,
2025/06/14 13:45:00,0.6416443629527292,0.6227416265855917,68.79645048846686,87.05570694848022,3.0509894232864645,3.02,2041.1373599040792,2269.7596957464916,0.9696266773319842,0.9973960438694953,48.12934008447877,28.16742636297957,3.4180165973756216,1.075832909605901,1.0219274484272804,13.152501321666655,passed,
2025/06/14 14:00:00,0.6433711939219975,0.6201494707889821,69.44048760274886,87.48737747826071,3.0390096443358927,2.97,2067.801517571009,2286.510424587503,0.9696746900926528,0.9969331572874666,47.763526385287705,28.033695670687017,3.4295205086853318,1.0596164441756009,1.0103945328927322,13.23279598666667,passed,
2025/06/14 14:15:00,0.6502462093567342,0.619378684694936,70.0711253323299,88.15434093685367,3.0539938562636504,2.96,2077.472926315161,2279.1885902975696,0.9695301467061583,0.9968200591328235,47.42228784632417,28.6661484787329,3.4245061101066945,1.0613625090104573,1.0199784404878873,13.305217505555557,passed,
2025/06/14 14:45:00,0.5628969699841876,0.5769071283678948,59.39838798146805,74.89588086973377,2.853111281828257,2.99,2000.098841619116,2116.4781454931017,0.9685843974917047,0.992104617114577,48.441975598977116,28.132811594013805,3.4691867941213532,1.0295824305640753,0.9832290643773371,11.745052244444443,passed,
2025/06/14 15:00:00,0.5944909869386569,0.5893517068403902,63.83346128789682,80.03906957905258,2.9179394517368555,3.0,2065.2310059854485,2176.540063310038,0.9690976264016398,0.9933567156797288,47.62282771036694,28.768679257635988,3.4571466954006387,1.0210213078136066,0.9802075307413854,12.377231148333328,passed,
2025/06/14 15:15:00,0.634682135196603,0.6110967384722736,68.27473749857253,85.92612508495505,3.028320705024321,3.09,2074.3740614034627,2226.884234453081,0.9695173914591044,0.9960256183475098,47.46756920240919,29.44559077563486,3.420831975911328,0.9956445076721534,0.9568607147888816,13.025589554999998,passed,
2025/06/14 15:30:00,0.6487698270880166,0.6136822908451268,71.05063699362029,88.66750117105923,3.03192795562615,3.06,2137.615960629231,2280.939970141006,0.9700793211736811,0.9960128362289108,46.74762581572539,29.147339148741477,3.4329325963503186,0.9911292536011934,0.9556749136479027,13.396743250000004,passed,
2025/06/14 15:45:00,0.6527122676765521,0.6157511622669424,71.08037594941831,88.85732609748544,3.0583451727570306,3.03,2107.785537327499,2272.419581948118,0.9695663395877563,0.9963844355521638,47.12707833987978,29.377805006933638,3.4516228986689104,1.023110691924782,0.9879713585241184,13.396179182222216,passed,
2025/06/14 16:00:00,0.6558681802635299,0.6256705884425017,70.7332916139095,89.14184231521676,3.0908150222873374,3.04,2049.042193118505,2282.4717470615606,0.9693569653235372,0.9977411590320702,48.08318218569767,28.716592401737262,3.454396599406503,1.0459214719191263,0.9995402605974919,13.38790835555556,passed,
2025/06/14 16:15:00,0.6542198962993762,0.6211679649625078,70.86341609671572,88.97164171817515,3.0774614601614436,3.04,2071.963477014067,2278.1574258333267,0.9693796820323363,0.9971440941775991,47.72447952366625,28.986429971641957,3.4585641411952364,1.0358526978816855,0.9943722656537148,13.387329425555556,passed,
2025/06/14 16:30:00,0.6546284665388088,0.6208673358918853,70.80143773763582,88.88177005918345,3.078741142097926,3.05,2068.257802798977,2277.3669524883167,0.9692657802623206,0.9971075829881142,47.73043996538703,28.97901276180454,3.460581311975055,1.0317468963912235,0.9916934015835535,13.37905372222222,passed,
2025/06/14 16:45:00,0.6557330851859373,0.6202557707081657,70.8316394953716,88.88100510910557,3.082260199623174,3.06,2065.9560990839486,2274.5145502258033,0.969121604852948,0.9970397850758939,47.70503839026867,29.092781082639547,3.46465933884827,1.0322915363986545,0.9944841901826359,13.378459930000004,passed,
2025/06/14 17:00:00,0.6573571087477265,0.6197141381868918,70.76968702477389,88.79277475309938,3.086017465686205,3.06,2060.8731184112435,2271.6296942476656,0.96893073751282,0.9969706090223013,47.65140541836738,29.16558775787733,3.4639138626632593,1.0307085349356029,0.9962161948800385,13.370179350000003,passed,
2025/06/14 17:15:00,0.6543303385481649,0.6134617680865384,71.01188802650965,88.60771666081598,3.068269775124072,3.06,2095.437540208483,2261.9272534446186,0.9690240354241397,0.9961455690911882,47.17933766872174,29.655568346808092,3.4735884075777284,1.01950068163806,0.9904082042516809,13.36957069555555,passed,
2025/06/14 17:30:00,0.653629693118821,0.6194687232069681,70.8031063479597,88.73930531659448,3.082880097801511,3.05,2061.2803301098493,2272.7465587131064,0.9689898876176657,0.9969952017719091,47.91149738337473,29.083483559263094,3.487394297597985,1.0367519631918831,0.9972471848247992,13.361285238888893,passed,
2025/06/14 17:45:00,0.6609865593796764,0.6169329728311829,71.37002285599608,89.16112570480075,3.0935857078994533,3.03,2070.022413282962,2268.584480169239,0.9686323183131513,0.996624685701421,47.48421733110524,29.55781330002203,3.4900080964682534,1.0470029073831466,1.0186697959755902,13.421852277777775,passed,
2025/06/14 18:00:00,0.6563785296782632,0.615593455825905,71.02590099103072,88.73276258205283,3.0874499515115175,3.05,2068.9882082958106,2260.403680707548,0.9686518867867668,0.9965167610201189,47.61660446975312,29.633102440644162,3.4978751396565957,1.0457755624016019,1.0148967352088145,13.366780777777777,passed,
2025/06/14 18:15:00,0.6541750619029734,0.6146097809019168,70.68077118457225,88.33040080129007,3.0831985463569094,3.04,2065.3570985037964,2255.066813455976,0.9685929039370671,0.9964127834539183,47.639409721701874,29.63531894263895,3.496160467197861,1.0463625944042803,1.015592077635207,13.320724725000003,passed,
2025/06/14 18:30:00,0.6549177253243349,0.6124819638729136,70.85029724865157,88.37432449895684,3.077863443136546,3.08,2081.918963166187,2250.999102038684,0.9686738890738809,0.9960982941389392,47.307997495474986,29.890668243380688,3.487163406653726,1.019811422175808,0.9936099742898207,13.336130115000003,passed,
2025/06/14 18:45:00,0.6542989022869714,0.6110902782209613,71.12254132549378,88.51376826818331,3.0736695762306154,3.06,2093.2875689369494,2253.23688436104,0.9687046494791203,0.9959010775472942,47.23907853037586,29.949486241245868,3.500017809486066,1.0178351762911144,0.9919457428563764,13.359779974444438,passed,
2025/06/14 19:00:00,0.6538981172949361,0.6144488336712349,71.21556870752588,88.77091480475958,3.0775950887065644,3.1,2084.222633690247,2264.5125842729735,0.9688635193018836,0.9963525362810368,47.56149291280751,29.57493793945213,3.505261485511842,1.0309737593738337,0.9983416833528674,13.383646148888879,passed,
2025/06/14 19:15:00,0.6610373035999613,0.6226638354471281,71.09188076204101,89.16124495309977,3.1120042338342935,3.04,2030.5231512083255,2275.0846325295715,0.9684895269631588,0.997462303015644,48.23233423553555,29.047505849425317,3.5067154271251235,1.0515753566275914,1.014894595508899,13.399069652222224,passed,
2025/06/14 19:30:00,0.6649743344701804,0.6240396400100595,71.30508886619131,89.4737889874852,3.1329994018575524,3.05,2014.2211494184753,2267.2670423557715,0.968241866051437,0.9977375568074457,48.43850100545511,29.34582738841108,3.5214603903212063,1.0632010408636194,1.0281399673023275,13.41389994388889,passed,
2025/06/14 19:45:00,0.6626940036489272,0.6180651143754027,71.48288290816353,89.28345801882453,3.108844932084488,3.06,2054.622142894697,2263.8106598413383,0.9684285093277951,0.9968706226732429,47.764388175266255,29.674008195055393,3.5086019655694956,1.0367146352781056,1.0085042082104596,13.425337933333337,passed,
2025/06/14 20:00:00,0.6635538771573977,0.6243230181877875,71.31613608621066,89.45824004598755,3.1216476310587007,3.05,2024.219273174311,2277.6311955942047,0.9684561552699332,0.9976893823850317,48.338447460217644,29.030930128640115,3.511320030693928,1.055418472736739,1.018300039791932,13.428861324999998,passed,
2025/06/14 20:15:00,0.6668452282405241,0.6214176654886472,71.4215750011502,89.43688944774595,3.1288993619061705,3.08,2027.0976206728303,2263.4539164300254,0.9681800105450883,0.9973635126191613,48.07059055339607,29.587370630161796,3.511844948446959,1.0627093844734865,1.0340744863329792,13.424703966666664,passed,
2025/06/14 20:30:00,0.6624272973236318,0.6132712596930457,71.53427585428531,89.00441528965732,3.0957433282400757,3.05,2074.611041041565,2260.486289691706,0.968276823634243,0.9961708117977444,47.3097608425391,29.877663255083682,3.5086450950126986,1.0383523262639804,1.017413841058045,13.420348638888886,passed,
2025/06/14 20:45:00,0.6648279750177277,0.619700306773997,71.4186218010772,89.29808799470013,3.1173320135197917,3.08,2039.7850561400771,2266.417129148475,0.9682673096030484,0.9970940992871739,47.91333580510328,29.521647370181487,3.5104547798156363,1.0494615852684266,1.021340658047257,13.42386192888889,passed,
2025/06/14 21:00:00,0.6634344601966283,0.6151760617250097,71.59928979817754,89.19515022157624,3.1062395680451282,3.08,2065.250024812817,2257.4590952858416,0.9683087760635625,0.99648873329069,47.50856382606933,29.956342799317834,3.5110658235991954,1.0428437093684493,1.019690129072697,13.427370109999995,passed,
2025/06/14 21:15:00,0.6601278588648052,0.6092745285959493,71.7245490088519,88.90149324583231,3.084277911283907,3.07,2098.463056721004,2253.6122294342827,0.9683558989300005,0.9956383341254642,47.01394831800198,30.208668747510107,3.515911554018089,1.0271278180494818,1.0091131671123763,13.42300967333334,passed,
2025/06/14 21:30:00,0.6668198752827613,0.6262175398318628,71.3285558121932,89.56274368665373,3.144671563751528,3.05,1998.3583186029794,2268.811452959722,0.9681238545978037,0.9980566352688427,48.6861111907505,29.218544886745626,3.529612930796257,1.0571927256320413,1.0211085191668587,13.418847438333328,passed,
2025/06/14 21:45:00,0.6503575413589158,0.6112048786258917,70.32984558212543,87.6248576246839,3.076804943171151,3.02,2059.058356478286,2249.873151073817,0.9682192458287816,0.9960200504166545,47.770913987396504,29.56881500391762,3.5241801194992304,1.0445304876443764,1.0156140760475962,13.25774176222223,passed,
2025/06/14 22:00:00,0.6786175826937979,0.621036957830528,72.23572896445921,90.33042466875692,3.1533076285091255,3.11,2042.275241921985,2245.8297247749542,0.9682265160533344,0.9973398614796704,47.423309173132374,30.585759681856203,3.4764260556225834,1.0220293169498416,1.0071640412672627,13.521714103333329,passed,
2025/06/14 22:15:00,0.6558616136177978,0.6158963842681119,70.72927741458523,88.29045841771284,3.096889594223761,3.06,2048.479428109349,2253.6849361200225,0.9683716361631821,0.9966612008864962,47.91818175137616,29.56597089223676,3.5113600609299245,1.0431445927556338,1.0123206836094545,13.323328052222225,passed,
2025/06/14 22:30:00,0.6344288454778891,0.6067376228264633,68.71369247414135,85.5669574557578,3.0455080470167237,3.09,2049.3640058226592,2232.050930109832,0.9682438445077307,0.9955727145857031,48.124770735235934,29.224309341930628,3.53059586075558,1.0388958677207047,1.0026446953095656,13.03908363999999,passed,
2025/06/14 22:45:00,0.6197522494734604,0.595270119636337,67.04438294516304,83.1484647600539,3.003404895477019,3.06,2063.18593664067,2194.7154982099205,0.9680027356593904,0.9941030395364829,47.757605928493795,29.623628067385212,3.5275518421967593,1.0385641909687646,1.0083530791197313,12.788202013888888,passed,
2025/06/14 23:00:00,0.6033258976765846,0.5881608557929824,65.3751369559937,80.93031432723537,2.9621876543487384,3.07,2060.0481559392874,2176.428773317522,0.9679835158843584,0.9932438761066144,47.93747679163462,29.28450646171607,3.540493007970445,1.0343263440907762,1.0002848600175862,12.549239657777774,passed,
2025/06/14 23:15:00,0.5890691756171466,0.5861806237830433,63.47174771028239,78.84216597343574,2.9399525615473,3.04,2021.7918178279924,2162.6381604770845,0.967810102476771,0.9931873175173003,48.62858782552083,28.588278873292808,3.54787755239333,1.0358584636115222,0.9926975707870336,12.302025633333326,passed,
2025/06/14 23:30:00,0.57468656799397,0.5804450741888486,61.739647461081184,76.67913927805353,2.907728696651021,3.07,2003.505195871286,2142.2722502446873,0.9677161149172767,0.992586156776135,48.95365654363003,28.196212662475457,3.5579145717802483,1.0260856603095223,0.9798714336708854,12.054796049999997,passed,
2025/06/14 23:45:00,0.5631080123582088,0.5738686477737165,60.14965539183614,74.56207125299106,2.8770371386201834,3.04,1994.3440699267287,2112.397464525578,0.9675060708388812,0.9916115175963905,48.921652511767206,28.07477910270457,3.559715726881847,1.0164437742052281,0.9722274781792852,11.815247913333327,passed,
2025/06/15 08:15:00,0.5895411875492934,0.5838825231901321,61.9851685477294,77.56023189969086,2.9384083390291265,2.97,2002.3346698801056,2124.3999356255085,0.9674758557301738,0.9928112719781863,48.068365217560896,29.230702450138686,3.4658824505510504,1.037246918526675,1.0057054809509929,12.126031377777768,passed,
2025/06/15 08:30:00,0.5841093272713799,0.5802501506407801,62.63195159800156,77.7212171331057,2.8993333766608997,3.03,2055.3931979249774,2145.3116277799036,0.9684084960354499,0.9921617113228602,47.71442005235982,28.760106423528182,3.4926863559915433,1.013160314133585,0.9783367791979236,12.179243706666668,passed,
2025/06/15 08:45:00,0.5853429455302737,0.5902559548178442,62.85904114120054,78.5713506664824,2.927636024053004,3.04,2013.5422713892262,2167.4501155632183,0.9685928000770514,0.9938264108107936,48.81247105240593,28.052884534583143,3.507697312303322,1.043966004094946,0.9911710614364901,12.240423928333335,passed,
2025/06/15 09:00:00,0.5907716681425317,0.58040125636745,63.74081983306524,78.87496934941451,2.9159745842456926,3.0,2073.454003647084,2150.1698692107043,0.9683719606335721,0.9922233669348889,47.5182363830518,29.320385341650862,3.5067187109357203,1.0453819773199322,1.0137392663480347,12.315979866666673,passed,
2025/06/15 09:15:00,0.5956513418075673,0.5847622023884487,64.16983869345442,79.58270590299372,2.931263334532938,2.99,2066.855534174828,2160.905574492205,0.9684474728827787,0.9927958957123423,47.622774478703555,29.184514712584274,3.495769206867899,1.0548684326105808,1.02055591129522,12.392681124999998,passed,
2025/06/15 09:30:00,0.5988322969952177,0.5899534138817124,64.5668789825345,80.29905440475943,2.9449146023137636,3.03,2057.976461000421,2173.5707308144974,0.9687123938381852,0.9935585412661926,47.90650060913805,28.936659409067886,3.4902770439273176,1.0388971301039525,0.9990691863285917,12.461545115555552,passed,
2025/06/15 09:45:00,0.6042144478520348,0.5921775046063538,65.11916865746939,80.98500865593476,2.9548482287819597,3.01,2062.330661846479,2183.7291383794923,0.9687455984806185,0.993785153855658,47.779052376103074,28.917266061028176,3.482261343456536,1.041190456961512,1.0028804668374316,12.546462279999993,passed,
2025/06/15 10:00:00,0.6084448031653613,0.5934755943006601,65.57959282147048,81.53190648519995,2.963565189398512,3.01,2065.931259808188,2190.1053753186484,0.968701045037777,0.9939025539042268,47.680140068375394,28.97550348940421,3.480713399856622,1.0418849746569476,1.0053680497767243,12.61304201666667,passed,
2025/06/15 10:15:00,0.6111455249141262,0.5915933958568701,66.3187873437892,82.13377181476612,2.9633545815079216,3.03,2094.99604279174,2186.554153078729,0.9689405829465251,0.9936086748615635,47.288854173979765,29.499453643536434,3.4838695147931964,1.0298290670517314,0.997672306285238,12.687751388888893,passed,
2025/06/15 10:30:00,0.6174584422608641,0.6009858354192007,66.58946219483876,83.02386458090008,2.996151521004628,3.05,2057.503595497775,2202.127595261153,0.9689141292591583,0.9949321225571364,47.92007831167175,29.05583738876659,3.474202236479705,1.0292861628156784,0.9889476342257184,12.76250047111112,passed,
2025/06/15 10:45:00,0.6204143124053538,0.6009841439420751,67.12318665211176,83.50670766341699,2.994456473093098,3.03,2069.3555929874333,2217.5996679955847,0.9688997299090104,0.9948231175498276,47.75634344148069,28.85719415777373,3.4820665152474053,1.0307509076278978,0.9922099427558636,12.83710093111111,passed,
2025/06/15 11:00:00,0.6266949720575089,0.6114346129448659,67.43944278074841,84.47908755445307,3.0309126066789553,3.03,2028.206166203675,2231.8732435029774,0.9688996472545538,0.9962591694334993,48.503212139353025,28.408268118742114,3.4797767698780078,1.0526759962610235,1.0031632905297534,12.911928388333333,passed,
2025/06/15 11:15:00,0.6313003427158678,0.6083742573756684,68.03797228549148,84.92644164370655,3.0304275349902206,3.05,2055.3044268355115,2227.486143739392,0.9689393643635071,0.9957879015809966,47.91365515511507,28.968264695217385,3.4690471960198264,1.0402212783137905,1.0002110478036328,12.978686471666666,passed,
2025/06/15 11:30:00,0.6375603130736781,0.6107910749403864,68.34407638116913,85.48363769598971,3.0523327545501684,3.12,2048.5652588727353,2217.649362470458,0.9689056258486117,0.9961436547173408,47.83381995046714,29.456312881498256,3.450776237899376,1.017098242949837,0.9812248402341518,13.021906626666674,passed,
2025/06/15 11:45:00,0.6153333065831644,0.5999414961187925,67.11522996001085,83.37354406794068,2.9772637892699896,3.04,2082.0421791940385,2226.3663294680055,0.9692184113623854,0.9946895285476156,47.84457721145545,28.541575592630142,3.497077594595683,1.0303914895840751,0.9866948793276097,12.82726864222222,passed,
2025/06/15 12:00:00,0.6076639495168167,0.5887174715730602,65.99931882317988,81.63239784054568,2.9509537632759786,3.0,2095.3783497889517,2188.1982213142414,0.9686759786175105,0.9931610928541299,47.28194572515914,29.31562891032146,3.500832012757624,1.039172010929782,1.0079831823159138,12.64063640277778,passed,
2025/06/15 12:15:00,0.5995589964488781,0.5922278057939254,64.41216580283184,80.3618556963054,2.9554300013437964,3.01,2036.5819725277427,2177.3220158385407,0.9683877049316084,0.9938759677000499,48.22441726186134,28.748024544438653,3.4987180647833096,1.0497478714857207,1.0070859075287717,12.453898269999994,passed,
2025/06/15 13:30:00,0.6015778265658046,0.5899321360681027,64.75826949493148,80.61315495912156,2.948426064411253,3.07,2064.7282447693747,2170.5494210768966,0.9687161485303489,0.9934985925618045,47.673487518016,29.22798882562755,3.478534702157288,1.00924068634056,0.9737481385071657,12.48740306,passed,
2025/06/15 13:45:00,0.6020449128745978,0.5882206862891786,65.138969228592,80.8409561690963,2.9390519213437085,3.06,2086.196797018244,2176.8023691454387,0.9688997755471027,0.9931857436148019,47.389796205289436,29.246668979997523,3.4820633990637697,0.9962554937895651,0.9632584663824715,12.52917589,passed,
2025/06/15 14:00:00,0.6032058797852466,0.5894229807774625,65.49526546836918,81.24631529260236,2.944796131182603,3.07,2088.956906709138,2179.979371989831,0.9690090813495962,0.9933830431708662,47.48271622206945,29.30138832140961,3.4906810839898528,0.995924470875255,0.9610399206369016,12.571147037777786,passed,
2025/06/15 14:15:00,0.6074165627790753,0.5968004164543886,65.532447762502,81.77582172394881,2.9700676606067185,3.07,2051.628439851368,2195.0587593296264,0.9687916082671363,0.9944136734660339,48.07916500091553,28.777381308479253,3.4883066128420235,1.0149676451468397,0.9726607672648532,12.612948314999992,passed,
2025/06/15 14:30:00,0.609184125197143,0.5934913969199399,65.96504233732851,81.9959966650233,2.9633199379207644,3.07,2077.1089541588553,2193.421847854562,0.9688259919286318,0.9938811004459183,47.61838006488624,29.125575128648208,3.489403797083201,1.0015325013868592,0.965907980379559,12.654949071111114,passed,
2025/06/15 14:45:00,0.6108610932362697,0.6028972954838685,65.96230331045533,82.5407371609082,2.9889377800979333,3.06,2032.4329861006177,2212.8404499975586,0.9687793555674343,0.9952298649993151,48.562183264124734,28.331513068399175,3.500656813605404,1.0297543651969343,0.9796082688495737,12.688858160000008,passed,
2025/06/15 15:00:00,0.6134242545012135,0.5984870935225675,66.4581947396357,82.80542046248735,2.9850857596998557,3.06,2063.0066327386894,2201.7621039975324,0.9688272728354387,0.9945960312529103,47.969613528519425,29.059839576789656,3.4962202044368373,1.0094619926786177,0.9689657826224423,12.730700424444438,passed,
2025/06/15 15:15:00,0.6179934601984146,0.6050188635463364,66.61364977081999,83.37315200014417,3.0118049636994977,3.04,2030.8897870456112,2210.003613184449,0.968654448422152,0.99551236049989,48.48915512749088,28.78374081204639,3.4988515492311145,1.0245704993626004,0.9782181229132664,12.772743793333337,passed,
2025/06/15 15:30:00,0.6202141238737122,0.6039196112500123,66.92542920602439,83.62279511163779,3.007869525257976,3.05,2045.7038957541156,2214.6585958339883,0.968719487485382,0.9952886364623977,48.18550154847334,28.851813729029434,3.49209199114121,1.0172275155642818,0.9748296507735673,12.814614505000002,passed,
2025/06/15 15:45:00,0.6178188871118903,0.595291262591352,66.97553180437114,83.1393118535504,2.9896142541838495,3.0,2077.247502207404,2199.340855079703,0.9684234459740557,0.9940578013189284,47.580327552375245,29.489480482644257,3.5089502243080504,1.0265937647910752,0.9945003733606619,12.78534951222223,passed,
2025/06/15 16:00:00,0.6150183386292187,0.5949934927565307,66.51580065892256,82.41638874197417,2.9930169802044606,3.03,2058.2379986124192,2193.0490363392187,0.9681991088112246,0.9941381872956453,47.91133290777325,29.277090221254536,3.519780040638575,1.035486027741475,1.0015076507174223,12.724174283333328,passed,
2025/06/15 16:15:00,0.6097504045206462,0.5909432366478875,66.11113325320143,81.33516345175732,2.9797091086601215,3.01,2062.4544323772584,2184.6203899781003,0.9681958532459021,0.9936882968925158,47.92244891568247,29.100191017543068,3.5304339868759715,1.030880147252256,0.9982972235547788,12.65504753333333,passed,
2025/06/16 07:15:00,0.6818236551690022,0.6284822058470055,75.40738568756264,91.89676302435123,3.166971726683875,3.17,2147.2028907127437,2286.8033704368368,0.969911349904368,0.9979381647996852,47.008328412571586,29.898263619371765,3.40571185410233,0.9844868507649914,0.9555371773028045,14.042372465,passed,
2025/06/16 07:30:00,0.6819300612544734,0.6297325804314365,76.85948402374972,93.57535844935394,3.1396908837565696,3.14,2204.637324560173,2322.838348881141,0.9709757521796799,0.9979247643027993,46.5955884348686,29.581138950583156,3.4113505447066528,0.9504689178407735,0.9230967930360908,14.214874098333327,passed,
2025/06/16 07:45:00,0.6772968677565345,0.6376071753451028,76.78342332686917,94.43494953256972,3.1487088806047954,3.15,2181.205086525278,2369.6331568498254,0.9701786062161375,0.9983891411092901,47.45741337514985,28.45310165477039,3.4239896228607805,1.020937588687583,0.9762554645292688,14.329264791111116,passed,
2025/06/16 08:00:00,0.6824650632499099,0.6329751146015227,77.74653868237219,95.19929637065744,3.1567718482475375,3.11,2213.1790830776486,2356.944688988943,0.969986543948687,0.9977922341827804,46.902247065423666,29.434557024831076,3.4300932812195732,1.0335958047993596,1.0018733017406667,14.426838066666662,passed,
2025/06/16 08:15:00,0.6833025632655159,0.6358011379892595,78.0526170098231,95.73399118026327,3.1437987934744025,3.07,2235.613599337267,2379.7043059752264,0.9704954968887536,0.9979346528474028,46.60851275770645,28.964883703505997,3.3937584417202418,0.9971979447810189,0.9644330525638986,14.509630862222222,passed,
2025/06/16 08:30:00,0.6818550240719498,0.6345248406125684,78.89676790309035,96.38650750630013,3.141598799835129,3.12,2256.095453115538,2384.2190919245877,0.9707083625269275,0.997841094147307,46.705919794043815,29.14008810613557,3.4326578408647164,1.0143033984735006,0.9812209640018299,14.57800660555555,passed,
2025/06/16 08:45:00,0.6806743038393038,0.63939828620316,78.73405250451984,96.87926249317998,3.158086230189271,3.15,2244.705879803705,2395.6307698350206,0.9702115493177546,0.9981473454185075,47.0363396616337,28.988350228261854,3.407076276488158,1.0339652482086565,0.992809381186183,14.654583276666674,passed,
2025/06/16 09:00:00,0.6823800908057508,0.6375721645954304,79.3621203173376,97.33925609285609,3.153010351627709,3.12,2265.589794904582,2402.092333475129,0.9703089040994779,0.9978872355825363,46.79190459311395,29.092720637870407,3.4186459342262685,1.0333079495195152,0.9970622440398281,14.717250068888887,passed,
2025/06/16 09:15:00,0.6878590826583117,0.6323849576221123,80.13606603469721,97.76781014927731,3.1526506494472395,3.11,2295.848545511274,2389.3741990142394,0.9702859302937562,0.9972681270081709,46.125734775842645,29.86080660440725,3.4224516850108113,1.0410603057077146,1.019004733582934,14.770870528333338,passed,
2025/06/16 09:30:00,0.6830486077046145,0.6388087436858586,79.91445622113343,98.15242326881452,3.1600930998476007,3.08,2276.2083842408947,2417.573782121999,0.9699558830850759,0.9977987573543191,46.84256881247565,29.06931890868852,3.423082456786881,1.0728013989156129,1.0350587747887265,14.832788636111102,passed,
2025/06/16 09:45:00,0.678614341921829,0.643097186969749,80.02723920633028,98.63641224813125,3.165176438426501,3.1,2272.0021164465556,2431.166787275106,0.9700104046811242,0.9982357467862483,47.36033042262559,28.749177579455086,3.430757936724259,1.0953684369930374,1.0452989074259895,14.8863594,passed,
2025/06/16 10:00:00,0.6902468782108013,0.6320548576632974,80.64245086327627,98.47448380022246,3.161403221788365,3.07,2303.6503805865964,2401.539025227973,0.9696866486523825,0.9969803918935548,46.05965936679014,29.953884074072896,3.4298500940715506,1.0774669552581289,1.0590870493818567,14.875000946666663,passed,
2025/06/16 10:15:00,0.6113928690055976,0.6154600140985433,65.27491302918243,81.68172236665737,3.041282776722583,3.0,1935.2755657046248,2219.029614892686,0.9683106545540798,0.997283446256065,50.32022292221685,26.836762113634943,3.5271382021548283,1.0993080132551374,1.0275135180638857,12.634416795000002,passed,
2025/06/16 10:30:00,0.589462446842714,0.5928679920122999,62.923070684519395,78.17927515398662,2.9699456507794144,2.96,1973.0074229929414,2151.1948334456492,0.9678619419841913,0.9944051891532639,49.42730586858853,28.14847352707772,3.5291745262685414,1.0897214828553927,1.035363794853391,12.24865655444444,passed,
2025/06/16 10:45:00,0.5669939433312787,0.5798369284905612,60.183614220646604,74.74561382674342,2.902923249002123,2.96,1963.9144730043267,2120.152576063408,0.9675908567772139,0.9927460120445706,49.42154516072479,27.69710950482137,3.5351891122354164,1.076218165122234,1.0241290163832624,11.85573318722222,passed,
2025/06/16 11:00:00,0.5468703355928505,0.5682291823600293,57.66342724530501,71.57747655494803,2.8459349517215298,2.95,1945.3760563150245,2085.4982004539393,0.9674777226674033,0.99140613650497,49.585715660662245,27.32052817406151,3.5511935197267905,1.0579506437788033,1.0082057109215548,11.471605933333338,passed,
2025/06/16 11:15:00,0.5334431472423121,0.5645701494234995,55.71656966522242,69.66358087329674,2.831903266551792,2.94,1888.2591317876684,2067.157719868029,0.9672469722831267,0.991743747779544,50.55708768530565,26.95194033449131,3.56495319357754,1.0685716473877698,1.011872703467995,11.201357902777774,passed,
2025/06/16 11:30:00,0.5156270173356623,0.5540733042314762,52.780282468911786,66.07517614401642,2.7793868420246897,2.95,1842.045402560604,2024.217401150614,0.9668984223046754,0.9905188719518333,50.80046489936073,26.24028661862544,3.5753069690406574,1.0428738779628768,0.983611776504739,10.745839964444444,passed,
2025/06/16 11:45:00,,,,,,,,,,,,,,,,12.306939687777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 12:00:00,,,,,,,,,,,,,,,,12.931583096666671,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 12:15:00,,,,,,,,,,,,,,,,14.354765113333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 12:30:00,,,,,,,,,,,,,,,,16.45161056,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 12:45:00,,,,,,,,,,,,,,,,15.112599809999992,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 13:00:00,,,,,,,,,,,,,,,,14.831016199999988,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 13:15:00,,,,,,,,,,,,,,,,14.541451925000006,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 13:30:00,,,,,,,,,,,,,,,,14.243914299999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 13:45:00,,,,,,,,,,,,,,,,13.946353336666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 14:00:00,0.6785008967116934,0.621559674055477,73.39478912763114,90.59018157180981,3.1520834300516607,3.07,2063.334964522581,2270.1950224459692,0.9685677345984784,0.9974273121209473,47.63174144982622,29.900747543760758,3.515198303846642,1.0119972831621453,0.9914528549806414,13.659648065555556,passed,
2025/06/16 14:15:00,0.6577037190041646,0.6203431868446164,71.07254898823874,88.23935630921315,3.119756024010174,3.08,2028.7280526706907,2255.832341516214,0.9685205954277695,0.9974157243177907,48.47915257996777,29.178667965625685,3.5265519532447627,1.0282192499731204,0.9916531421562773,13.366783100000001,passed,
2025/06/16 14:30:00,0.6393990094068392,0.6099354113901378,69.05305187993594,85.65313136317893,3.0723321613759493,3.05,2029.7173380379065,2228.24149026185,0.9681614398140149,0.996147158071467,48.439904398798625,29.178239533618143,3.5362979801638903,1.022159931850877,0.986525530710113,13.081863849999994,passed,
2025/06/16 14:45:00,0.624213484958405,0.5966034598164175,67.58872322612743,83.45481742691017,3.0200574672095177,3.07,2062.3221909748554,2193.9252245160224,0.9680322568531516,0.9943685280226464,47.80502498617125,29.719825148452276,3.531309027019776,0.9978626863559114,0.9704711422421904,12.854111789444437,passed,
2025/06/16 15:00:00,0.6243858502757941,0.5967078761489895,67.60073311866815,83.469646578009,3.0226599350700916,3.09,2058.937902946796,2193.6449431438177,0.9679525447130619,0.9943953118251968,47.86774327078738,29.727098734869966,3.536829166810142,0.9949572677368843,0.9676009163557249,12.854111789444437,passed,
2025/06/16 15:15:00,0.6243858502757939,0.596707876149012,67.60073311866859,83.46964657800955,3.0226599350701386,3.09,2058.9379029467973,2193.644943143749,0.967952544713062,0.9943953118251968,47.86774327078723,29.727098734869973,3.5368291668101337,0.9949572677368935,0.967600916355687,12.854111789444437,passed,
2025/06/16 15:30:00,0.6243858502758013,0.5967078761490141,67.60073311866908,83.46964657801013,3.022659935070177,3.09,2058.9379029468005,2193.6449431436918,0.9679525447130619,0.9943953118251974,47.86774327078716,29.727098734870168,3.536829166810126,0.9949572677368876,0.9676009163556683,12.854111789444437,passed,
2025/06/16 15:45:00,0.6243858502757903,0.5967078761490092,67.60073311866859,83.46964657800955,3.0226599350701404,3.09,2058.937902946809,2193.6449431437345,0.967952544713062,0.9943953118251968,47.867743270787116,29.727098734869994,3.536829166810127,0.9949572677368946,0.9676009163556846,12.854111789444437,passed,
2025/06/16 16:00:00,0.6243858502757905,0.5967078761489969,67.60073311866842,83.46964657800932,3.0226599350701195,3.09,2058.937902946816,2193.644943143758,0.9679525447130619,0.9943953118251966,47.867743270787116,29.727098734869926,3.536829166810127,0.9949572677369027,0.9676009163556908,12.854111789444437,passed,
2025/06/16 16:15:00,0.6243858502757891,0.5967078761490013,67.60073311866843,83.46964657800937,3.0226599350701235,3.09,2058.937902946808,2193.6449431437595,0.967952544713062,0.9943953118251968,47.86774327078712,29.727098734870005,3.536829166810127,0.9949572677368942,0.9676009163556957,12.854111789444437,passed,
2025/06/16 16:30:00,0.6243858502758017,0.5967078761489987,67.60073311866877,83.46964657800976,3.0226599350701617,3.09,2058.937902946783,2193.6449431437304,0.9679525447130617,0.9943953118251974,47.86774327078713,29.727098734870097,3.5368291668101275,0.9949572677368845,0.9676009163556807,12.854111789444437,passed,
2025/06/16 16:45:00,0.624385850275807,0.5967078761490093,67.60073311866856,83.4696465780095,3.0226599350701417,3.09,2058.9379029467846,2193.644943143758,0.9679525447130614,0.9943953118251968,47.86774327078715,29.727098734869998,3.5368291668101293,0.9949572677368841,0.9676009163556939,12.854111789444437,passed,
2025/06/16 17:00:00,0.6243858502757891,0.5967078761490049,67.6007331186685,83.46964657800943,3.022659935070125,3.09,2058.9379029468105,2193.6449431437563,0.967952544713062,0.9943953118251969,47.8677432707871,29.727098734870026,3.5368291668101253,0.9949572677368983,0.9676009163556916,12.854111789444437,passed,
2025/06/16 17:15:00,0.6243858502758094,0.5967078761490034,67.60073311866886,83.46964657800987,3.022659935070165,3.09,2058.937902946786,2193.644943143724,0.9679525447130614,0.9943953118251974,47.867743270787145,29.727098734870093,3.536829166810129,0.9949572677368825,0.9676009163556808,12.854111789444437,passed,
2025/06/16 17:30:00,0.6243858502757917,0.5967078761490027,67.60073311866847,83.4696465780094,3.0226599350701235,3.09,2058.9379029468137,2193.644943143755,0.9679525447130619,0.9943953118251968,47.86774327078715,29.72709873487002,3.5368291668101297,0.9949572677368987,0.9676009163556919,12.854111789444437,passed,
2025/06/16 17:45:00,0.6243858502757903,0.5967078761490194,67.60073311866867,83.46964657800963,3.0226599350701404,3.09,2058.937902946812,2193.644943143732,0.967952544713062,0.994395311825197,47.867743270787095,29.727098734870044,3.536829166810126,0.994957267736903,0.9676009163556772,12.854111789444437,passed,
2025/06/16 18:00:00,0.6243858502758022,0.5967078761490344,67.60073311866903,83.46964657801009,3.022659935070175,3.09,2058.9379029468146,2193.6449431436813,0.9679525447130619,0.9943953118251968,47.86774327078709,29.727098734869987,3.5368291668101244,0.9949572677368994,0.9676009163556593,12.854111789444437,passed,
2025/06/16 18:15:00,0.6243858502757951,0.5967078761489987,67.60073311866876,83.46964657800974,3.022659935070151,3.09,2058.9379029467987,2193.64494314373,0.967952544713062,0.9943953118251974,47.8677432707871,29.72709873487009,3.536829166810127,0.9949572677368963,0.9676009163556766,12.854111789444437,passed,
2025/06/16 18:30:00,0.6243858502757974,0.5967078761490199,67.60073311866877,83.46964657800973,3.0226599350701604,3.09,2058.937902946791,2193.644943143725,0.9679525447130617,0.9943953118251968,47.867743270787095,29.727098734870033,3.5368291668101244,0.9949572677368941,0.967600916355673,12.854111789444437,passed,
2025/06/16 18:45:00,0.6243858502758017,0.5967078761490141,67.60073311866867,83.46964657800964,3.022659935070144,3.09,2058.937902946812,2193.6449431437277,0.9679525447130616,0.9943953118251969,47.867743270787116,29.727098734869962,3.536829166810126,0.994957267736903,0.9676009163556754,12.854111789444437,passed,
2025/06/16 19:00:00,0.6243858502757924,0.5967078761490129,67.60073311866859,83.4696465780095,3.0226599350701417,3.09,2058.9379029467896,2193.6449431437527,0.9679525447130619,0.994395311825197,47.867743270787095,29.72709873487007,3.5368291668101253,0.9949572677368875,0.9676009163556905,12.854111789444437,passed,
2025/06/16 19:15:00,0.6243858502758046,0.5967078761489973,67.60073311866878,83.46964657800976,3.022659935070147,3.09,2058.9379029467996,2193.6449431437354,0.9679525447130619,0.9943953118251974,47.86774327078709,29.727098734870072,3.5368291668101253,0.9949572677368917,0.9676009163556835,12.854111789444437,passed,
2025/06/16 19:30:00,0.6243858502757917,0.5967078761490129,67.60073311866856,83.46964657800949,3.0226599350701226,3.09,2058.937902946816,2193.6449431437527,0.9679525447130619,0.994395311825197,47.8677432707871,29.727098734870065,3.536829166810126,0.9949572677368999,0.9676009163556909,12.854111789444437,passed,
2025/06/16 19:45:00,0.6243858502757941,0.5967078761490194,67.6007331186688,83.46964657800979,3.0226599350701524,3.09,2058.9379029468155,2193.6449431437118,0.9679525447130619,0.9943953118251969,47.86774327078713,29.727098734870026,3.5368291668101293,0.9949572677369046,0.9676009163556684,12.854111789444437,passed,
2025/06/16 20:00:00,0.6243858502757939,0.5967078761490326,67.60073311866891,83.46964657800996,3.0226599350701724,3.09,2058.9379029468073,2193.644943143692,0.967952544713062,0.994395311825197,47.86774327078706,29.72709873487009,3.5368291668101235,0.9949572677368895,0.9676009163556697,12.854111789444437,passed,
2025/06/16 20:15:00,0.6243858502757879,0.5967078761489933,67.60073311866839,83.46964657800928,3.02265993507012,3.09,2058.937902946811,2193.644943143762,0.967952544713062,0.9943953118251967,47.86774327078711,29.72709873486997,3.536829166810127,0.9949572677368966,0.9676009163556957,12.854111789444437,passed,
2025/06/16 20:30:00,0.624385850275807,0.5967078761490142,67.60073311866861,83.46964657800957,3.0226599350701457,3.09,2058.9379029467864,2193.64494314375,0.9679525447130614,0.9943953118251969,47.86774327078714,29.727098734870104,3.536829166810128,0.994957267736892,0.967600916355684,12.854111789444437,passed,
2025/06/16 20:45:00,0.6243858502757917,0.5967078761490062,67.60073311866851,83.46964657800945,3.022659935070125,3.09,2058.937902946815,2193.6449431437513,0.9679525447130619,0.9943953118251969,47.86774327078716,29.727098734870054,3.5368291668101297,0.9949572677368973,0.9676009163556922,12.854111789444437,passed,
2025/06/16 21:00:00,0.6243858502757939,0.5967078761490326,67.60073311866898,83.46964657801001,3.0226599350701697,3.09,2058.9379029468096,2193.6449431436936,0.967952544713062,0.9943953118251969,47.867743270787074,29.72709873487011,3.5368291668101244,0.9949572677369019,0.9676009163556604,12.854111789444437,passed,
2025/06/16 21:15:00,0.6243858502758017,0.5967078761490194,67.60073311866869,83.46964657800963,3.0226599350701404,3.09,2058.9379029468123,2193.644943143732,0.9679525447130616,0.994395311825197,47.86774327078712,29.727098734870033,3.536829166810126,0.9949572677369053,0.9676009163556752,12.854111789444437,passed,
2025/06/16 21:30:00,0.6243858502758022,0.5967078761490309,67.600733118669,83.46964657801004,3.0226599350701777,3.09,2058.9379029467823,2193.644943143709,0.9679525447130617,0.9943953118251972,47.86774327078709,29.72709873487016,3.5368291668101257,0.9949572677368816,0.9676009163556734,12.854111789444437,passed,
2025/06/16 21:45:00,0.6243858502757939,0.596707876149034,67.60073311866898,83.46964657801004,3.0226599350701724,3.09,2058.9379029468096,2193.6449431436895,0.967952544713062,0.9943953118251969,47.86774327078707,29.727098734870122,3.5368291668101244,0.9949572677368992,0.9676009163556609,12.854111789444437,passed,
2025/06/16 22:00:00,0.6243858502758003,0.59670787614903,67.60073311866887,83.4696465780099,3.0226599350701644,3.09,2058.93790294681,2193.6449431437004,0.9679525447130619,0.994395311825197,47.86774327078705,29.72709873487002,3.5368291668101244,0.9949572677369023,0.9676009163556631,12.854111789444437,passed,
2025/06/16 22:15:00,0.6243858502758123,0.5967078761490243,67.60073311866886,83.46964657800987,3.0226599350701724,3.09,2058.93790294677,2193.6449431437286,0.9679525447130615,0.9943953118251972,47.8677432707871,29.727098734870165,3.536829166810127,0.9949572677368828,0.9676009163556758,12.854111789444437,passed,
2025/06/16 22:30:00,0.624385850275804,0.5967078761489982,67.60073311866878,83.46964657800976,3.0226599350701466,3.09,2058.9379029467955,2193.6449431437404,0.9679525447130616,0.9943953118251974,47.86774327078714,29.727098734870125,3.5368291668101275,0.9949572677368963,0.9676009163556798,12.854111789444437,passed,
2025/06/16 22:45:00,0.6243858502757924,0.5967078761490129,67.60073311866854,83.46964657800949,3.0226599350701426,3.09,2058.937902946788,2193.6449431437527,0.9679525447130619,0.994395311825197,47.86774327078709,29.72709873487007,3.5368291668101244,0.9949572677368915,0.9676009163556865,12.854111789444437,passed,
2025/06/16 23:00:00,0.6243858502757974,0.5967078761490154,67.60073311866863,83.4696465780096,3.0226599350701484,3.09,2058.937902946787,2193.644943143746,0.967952544713062,0.9943953118251969,47.867743270787216,29.727098734870122,3.5368291668101297,0.9949572677368909,0.9676009163556835,12.854111789444437,passed,
