datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/16 23:15:00,0.6243858502757963,0.5967078761490288,67.60073311866888,83.46964657800991,3.022659935070169,3.09,2058.9379029467987,2193.6449431437054,0.967952544713062,0.9943953118251969,47.86774327078709,29.727098734870093,3.5368291668101253,0.9949572677368854,0.9676009163556755,12.854111789444437,passed,
2025/06/16 23:30:00,0.6243858502758011,0.5967078761490052,67.60073311866888,83.46964657800991,3.0226599350701764,3.09,2058.9379029467827,2193.6449431437104,0.9679525447130617,0.9943953118251974,47.86774327078709,29.727098734870097,3.536829166810126,0.9949572677368851,0.967600916355671,12.854111789444437,passed,
2025/06/16 23:45:00,0.6243858502758082,0.5967078761490154,67.60073311866864,83.4696465780096,3.022659935070151,3.09,2058.937902946783,2193.644943143746,0.9679525447130614,0.9943953118251969,47.867743270787116,29.727098734869998,3.536829166810128,0.9949572677368845,0.9676009163556875,12.854111789444437,passed,
2025/06/18 07:45:00,0.5561501382279141,0.5725110248190247,59.0237031999633,73.3956234501613,2.9029777383271327,3.03,1930.2409939778177,2084.1819887580778,0.9663108414874898,0.9919509880480724,50.049140792220385,28.373498602411658,3.611993228375301,1.0536374024406656,1.0033556612816958,11.653780551111112,passed,
2025/06/18 08:00:00,0.5718623624156978,0.5752600975995947,61.6427616736843,76.01732201796626,2.923945081455279,3.01,1996.6029837678996,2104.2252263953856,0.9667022597264215,0.9917720470321437,49.10705679981816,29.141067493755582,3.617362345106941,1.04847354107472,1.0059472105178406,11.990596474999995,passed,
2025/06/18 08:15:00,0.5724391015985569,0.5760967315975394,61.689457985643,76.18142166780248,2.924249374080038,3.02,1992.8127617441678,2113.3589609658757,0.9667635819493661,0.9919880932847661,49.19444519081281,28.959191341358665,3.615386804928926,1.0496365931585139,1.006152521098536,12.007470089999996,passed,
2025/06/18 08:30:00,0.5736974565071886,0.5774122901298635,61.84802042621698,76.46230043686167,2.9299565058229224,3.02,1989.8102502054544,2116.5219733010968,0.9667610362569868,0.9921893359638225,49.2766708774167,28.969458263496133,3.617930225634499,1.0520703116651011,1.007257592574736,12.031374813333327,passed,
2025/06/18 08:45:00,0.5762262000089985,0.5736575296837985,62.22557438282838,76.49790640662458,2.9195265984013026,3.01,2033.6947105476168,2093.09671741796,0.966832647569388,0.9910757104348904,48.308595809995715,29.755374221225946,3.5998955341675125,1.033741229537296,0.9990081010754838,12.048277339999995,passed,
2025/06/18 09:00:00,0.676930213426768,0.6170503144767423,72.10764044793284,89.22495621254573,3.1642006801558367,3.09,2028.8988290223701,2227.0435719939824,0.9677969677968818,0.9970799582448407,47.69716773472362,30.696379772799858,3.5151360119484414,0.9986772675889971,0.9886617524254229,13.466655840000007,passed,
2025/06/18 09:15:00,0.659165177575149,0.61062524723074,71.31563175575464,87.9663421266208,3.1073312001507962,3.1,2063.7957482396027,2235.3322706913605,0.9681247954887862,0.9961171228487777,47.62705897861662,30.14330970862597,3.5318682432506243,0.9823142608742624,0.9632946301329814,13.358814626666666,passed,
2025/06/18 09:30:00,0.655720134062003,0.6183812097980456,71.19375828670708,88.2535296256314,3.112691932026538,3.11,2033.2385405715556,2261.8082009464583,0.9683510832325705,0.9971414094709918,48.53355198312337,29.0873401809216,3.554568232213239,1.012066484937618,0.9760140852992505,13.369157339999994,passed,
2025/06/18 09:45:00,0.6740172340569153,0.6219783151883284,72.27316310799128,89.69105973959167,3.158910333991485,3.09,2019.9170125222015,2256.497751868221,0.9680165508427819,0.9976198775770921,48.22304848822066,29.816321509233347,3.537040833699374,1.0085234592993104,0.9860702803275638,13.508810791666663,passed,
2025/06/18 10:00:00,0.6709904001777678,0.6127656647113352,72.2278901574067,89.2307340045324,3.142056525481322,3.14,2060.139651968799,2224.392246961451,0.9679876174580275,0.996466449961276,47.434040472891695,30.979178410760408,3.526278686986911,0.9887761436109765,0.977567843580192,13.462241411666673,passed,
2025/06/18 10:15:00,0.6621424919040437,0.6149965040062096,71.91098634935659,88.99008886517692,3.1108151259423455,3.15,2072.007073909508,2252.6852797749725,0.9685531639681431,0.996599176334031,47.64994523099036,29.95175502029469,3.520830101546702,0.9647230851868236,0.9408274241457034,13.453318388888889,passed,
2025/06/18 10:30:00,0.6612397929202748,0.6094625775123321,72.46341103573448,89.16684968165715,3.102237313560383,3.09,2100.672483474898,2246.3656388889704,0.9684286725540244,0.9958625503133021,47.31744277623227,30.461166437121268,3.5503460733927388,0.982796366412948,0.9636026520710006,13.485543866666662,passed,
2025/06/18 10:45:00,0.6632287342620125,0.6122077628018939,72.20512601318046,89.18829804771096,3.1166860206141123,3.09,2077.221648941311,2241.9656473183873,0.9682912068228681,0.9962885091069534,47.57183511601329,30.47287364911423,3.544745223706166,0.9863394122148792,0.9662690091403212,13.461550666666666,passed,
2025/06/18 11:00:00,0.657621598892422,0.6143655592179522,71.08031620750572,88.23232871093417,3.1123369799761007,3.1,2039.3596368388148,2246.3424023308266,0.9679990368842738,0.9966042646603643,48.146386462543184,29.767467670387365,3.5510550685730378,0.998608705691893,0.9721736469432904,13.338548941666657,passed,
2025/06/18 11:15:00,0.6420836153851243,0.5968147664461134,70.02525918876184,86.14429481826467,3.0540228138495498,3.07,2096.6252145224707,2205.9277677169325,0.9676716290908681,0.9941869051450921,47.15962425473631,30.74363172809734,3.564519624574427,0.9966246349134564,0.9825066340129748,13.140094965555557,passed,
2025/06/18 11:30:00,0.629797360487675,0.5977588244906232,68.37927176789422,84.6485147106194,3.0382115884262277,3.11,2060.9647945625807,2199.0808581988144,0.967663479946968,0.9944679428327081,47.86608760567233,30.137656001075207,3.563919623652081,0.9927657790351265,0.9675956569686615,12.942920069444444,passed,
2025/06/18 11:45:00,0.6193523682349825,0.5918424708581509,67.50838540171846,83.44005826425756,3.0044999836695476,3.11,2077.1928902380328,2187.946779030839,0.9677261946583522,0.993624153305294,47.68459300020981,30.118389504552095,3.5665563473389232,0.9667805930006257,0.9416465316389032,12.814612066666665,passed,
2025/06/18 12:00:00,0.6080887524182157,0.5936318689018798,66.54961493492065,82.58813521790626,3.0038171297794247,3.13,2036.9940115408224,2184.0827299561834,0.9675611823886833,0.994146102263143,48.792261342859106,29.63282089123926,3.615745601867171,1.0117492414400544,0.9704613842599115,12.679342622222224,passed,
2025/06/18 12:15:00,0.6181652687080987,0.5925638897455335,67.43513124239033,83.4460589830161,3.012539400824557,3.04,2055.292940934006,2193.9092846577832,0.9672551257761194,0.9937730613500401,48.159685346419785,29.890508502949654,3.606643346963319,1.0248242279810187,0.9951813105561108,12.800889126666661,passed,
2025/06/18 12:30:00,0.6307173079344716,0.6019828898765404,68.08776963440239,84.74862989652513,3.0525888735153437,3.01,2018.7174220414397,2215.3666259555566,0.9671048741207716,0.9950465007203716,48.53705205195645,29.495519950048738,3.593672122320407,1.0277770151120826,0.9968213075425967,12.924917854444436,passed,
2025/06/18 12:45:00,0.6393078701880451,0.5974395393075663,69.01538351980886,85.47473511754848,3.06111059108494,3.02,2050.4183556637154,2202.409953020067,0.9668735207185167,0.9943224405160883,47.718626130272334,30.49174589655107,3.5887855005461784,1.040793091969718,1.025165275172282,13.018377777777776,passed,
2025/06/18 13:00:00,0.6382002495976155,0.601238663922311,69.11241564852405,85.83064574937924,3.0713388670493686,3.03,2036.7666993537227,2205.7583705630327,0.967099007848307,0.9949621605505647,48.204117005290065,30.36723477095852,3.601146203347921,1.0236887394547796,0.9999515521079334,13.03023214166667,passed,
2025/06/18 13:15:00,0.6424562989798844,0.6028033215327572,69.19724396074848,86.06839762857487,3.0760938984652886,3.06,2030.0211982880617,2215.0941467363987,0.966977087866299,0.995091298197929,48.11172251644761,30.16231020350811,3.5897278974048517,1.022907120534931,1.002092214238671,13.058373411111113,passed,
2025/06/18 13:30:00,0.6388206300223073,0.59644402693684,69.5288541687325,85.99330519583219,3.0548565980886666,3.08,2072.183793309237,2206.328565179536,0.9670883766262777,0.9941305011781199,47.56858485594825,30.674168401643822,3.6007173646405937,1.0133204220999623,0.9969737530352879,13.07024170833333,passed,
2025/06/18 13:45:00,0.643408804892092,0.6084570249874492,69.33617454001866,86.56910113220316,3.0887535460750093,3.02,2003.860217756203,2234.1795706996495,0.9669761522051247,0.9958813807227364,48.736971779096024,29.55361772775954,3.612170894965675,1.0362092067865116,1.0062636755837098,13.090260424999995,passed,
2025/06/18 14:00:00,0.6471625988999874,0.6087832380482763,69.4636211561301,86.77877294822953,3.101119315156494,3.06,1995.1231467406192,2229.7880208600036,0.9667413647651967,0.995949609835655,48.73094957467139,29.775329631778302,3.6157769841103455,1.0337038315676543,1.007782964341018,13.101953626666665,passed,
2025/06/18 14:15:00,0.648725335362128,0.6094990533092107,69.60729257955425,87.00543201277011,3.1045185667444257,3.03,1994.6523083857985,2232.0862613973813,0.9667468986309474,0.9960312826226038,48.72271595506875,29.790641445489467,3.6153855274278306,1.0334024401531154,1.0078365570879715,13.121988366666661,passed,
2025/06/18 14:30:00,0.6466019232562522,0.5997575814875934,70.01031436210482,86.83653778639989,3.080434705200391,2.99,2047.416257926637,2216.2286581066037,0.9666507836696184,0.9946030143345013,47.83254004445248,30.646362039292814,3.6233732730816675,1.0369530926747008,1.0230356526974616,13.13387977,passed,
2025/06/18 14:45:00,0.6549933103028918,0.6091176262690733,70.03643602900905,87.53863504790876,3.124515992580026,3.03,1989.3778628384937,2223.1420105083293,0.9663972661283473,0.9960151740528403,48.63424768360691,30.33941664036816,3.6259658619079764,1.0483035893148047,1.0296192735751102,13.162085713333331,passed,
2025/06/18 15:00:00,0.6517131902128133,0.6030168247033221,70.24237251719241,87.38655940733744,3.0958892036204055,3.01,2033.8239810212497,2221.493371613341,0.9666115916338966,0.995055488057424,47.942284421147455,30.620944876382236,3.6178710742493436,1.0221980415715168,1.0089797206417304,13.173991049999993,passed,
2025/06/18 15:15:00,0.6570220111107533,0.6162326525182785,70.18658479376435,88.1410653918482,3.140886845127908,3.01,1960.107675572067,2241.2337896479626,0.9665303849057668,0.9969950413015465,49.28024587191886,29.732025170252427,3.641408854180959,1.044787038084034,1.0164111021464892,13.19593814,passed,
2025/06/18 15:30:00,0.6604681606558972,0.617194931848133,70.29753589062653,88.32024508166901,3.149206926453392,3.02,1952.9130714897117,2243.499316972495,0.9663868126948815,0.9971035792799877,49.27700806190677,29.714399763909302,3.6397513672022686,1.0476091182341456,1.0217797328766145,13.215370960000003,passed,
2025/06/18 15:45:00,0.6539197957553763,0.6008231371269203,70.66283370182234,87.38346745537294,3.0967128281796255,3.0,2041.4434311530752,2227.0442594228634,0.9663507778412859,0.994715773151822,47.82147228667989,30.543712569289305,3.6387542768459693,1.0179995829900967,1.0096164453131018,13.218280588333332,passed,
2025/06/18 16:00:00,0.6603413875156725,0.6081771443883686,70.5926479867307,87.58794831631009,3.1397826104065447,3.03,1989.2816242443469,2221.157347820329,0.9661978492756745,0.9959636001177234,48.576232297963216,30.430393191962505,3.6401438296663993,1.0240144957015778,1.0121013798744956,13.219863066666676,passed,
2025/06/18 16:15:00,0.6559539911618145,0.6040481838843633,70.6745523025611,87.07851865830277,3.119182630507844,2.98,2011.8170535035376,2226.932335560553,0.966231504274587,0.9953548691309307,48.37572388897635,30.188973135289146,3.654393051228456,1.0239776542162782,1.0127105635222897,13.221433469444447,passed,
2025/06/18 16:30:00,0.6626357965496796,0.6062982565650668,70.78515966073408,87.16567460589259,3.1567576066109875,3.02,1982.0853345605074,2206.6443815385983,0.9659099677817751,0.9958830657260668,48.66850286604179,30.68536622594706,3.658316795911768,1.0359287505515657,1.029195117322483,13.222804393333334,passed,
2025/06/18 16:45:00,0.6558354686425063,0.5974311152572421,71.0503912275714,86.54705069036959,3.1148003263620523,2.98,2043.1363706962557,2205.2189970991503,0.9662154490841337,0.9945362832791217,47.854931327831274,30.834699867245874,3.65792327197615,1.0083707784746085,1.0065750437429384,13.232778686111107,passed,
2025/06/18 17:00:00,0.6516288052306913,0.5942973392563446,70.51988387689623,85.70544638207228,3.114949271483761,3.07,2047.6259428402268,2171.8744788098843,0.9663277086339139,0.9942881177754839,47.74261815738384,31.511805692633875,3.6403964626586416,0.9826052521705936,0.9827772770158827,13.143529764444436,passed,
2025/06/18 17:15:00,0.6425613613072904,0.5961149845378174,69.86420864211979,84.8518815292717,3.1018333358112535,3.07,2027.6612435955906,2186.367986824474,0.9664441036623761,0.9946358379169136,48.443361268106536,30.544221853266357,3.665427637017911,0.9852851300810379,0.9731869376845581,13.071216344999996,passed,
2025/06/19 04:00:00,0.599209013248289,0.5813438569675534,64.66082162836467,79.36412071574414,3.0048265759517023,2.97,1986.4232322060952,2141.87452024276,0.965363189035401,0.9925698028818896,49.1623916803239,29.72313760264352,3.682039526557772,1.063139675015072,1.035747686877314,12.404818800000001,passed,
2025/06/19 04:15:00,0.5970647350057363,0.5814720020630514,64.4316736639155,79.45096934462322,2.995993020932094,2.96,1985.7911863889515,2146.6472991888277,0.965326162373084,0.9925019168432458,49.18178584490132,29.640485113300375,3.6835092259019295,1.0667503151047706,1.0368089266245155,12.380756862222219,passed,
2025/06/19 04:30:00,0.5964091247099728,0.5858553846588995,64.23908668865904,79.861378536011,3.0060243467653196,2.98,1964.0938434969166,2149.08902209481,0.9654085675486413,0.993206894149311,49.62365922862813,29.580249080641842,3.6847611553671586,1.0764634474611456,1.0380268082251125,12.364327836666673,passed,
2025/06/19 04:45:00,0.6133832395024045,0.5930863499032226,65.71287605543114,82.01986642915,3.0514401608648,3.07,1970.6512527685636,2146.234289053667,0.9658762089595018,0.9942252480070577,49.26480495943985,30.512064156071318,3.640501630277175,1.023124639849765,0.9925061144947174,12.562429879999996,passed,
2025/06/19 05:00:00,0.6249711720344826,0.6063365562145525,67.36615753627554,84.19257267350773,3.0762172053256824,3.04,1950.0550557459949,2218.076690435165,0.9662746544119991,0.9958719060660401,49.95982533067481,28.803933875719782,3.6739806347050106,1.0542695716427817,1.0095217311929112,12.822078591666665,passed,
2025/06/19 05:15:00,0.6227895836074927,0.5932760092101417,67.33222713065987,83.44067381250476,3.0486037551246272,2.99,2004.8280676005008,2186.9759310758386,0.9659450277966128,0.9939673975639486,48.78521985252277,30.043308832848943,3.662962368230627,1.0568224669202133,1.0314191810180136,12.779149411111117,passed,
2025/06/19 05:30:00,0.6199442593944999,0.5973509368722502,66.47456812318738,82.82789644120439,3.0501653230350088,2.97,1965.8833470044356,2198.5357051059223,0.965742593910811,0.9945598246579217,49.36494169739031,29.17407088895506,3.658376998626259,1.0733803787600875,1.0399678752776158,12.702166583333334,passed,
2025/06/19 05:45:00,0.6172311721383431,0.5900010349185597,66.29818049669304,82.32319558855384,3.0462890436479784,3.01,1994.8292000791298,2152.082441920591,0.9657353427735625,0.9936331457168516,48.76964036032313,30.65655016817133,3.644611620847043,1.062041903875122,1.038708044967014,12.632691499999996,passed,
2025/06/19 06:00:00,0.6062015676912228,0.5850909096325007,65.76517933929944,81.34712179542272,3.0001634091177576,3.01,2021.351686739853,2165.0859858979347,0.9660301437213723,0.9928117287615579,48.60632745913247,29.975149870892068,3.6568709474467105,1.0443793446369802,1.0166524072517078,12.559997119999995,passed,
2025/06/19 06:15:00,0.6030255230418179,0.590946608615497,64.85799984837861,80.86050465259625,3.0169381383031126,3.01,1967.01156279953,2165.1323604470304,0.9658413307041205,0.9938574806362115,49.530302537438466,29.409897855372552,3.658460915959705,1.061134095914714,1.0216541491768716,12.466422595,passed,
2025/06/19 06:30:00,0.5967553487534485,0.5878265426124445,64.20999923326801,79.99143199276574,2.9942229532582973,3.0,1971.2336322699668,2164.538839134595,0.9658358822556096,0.993391866241945,49.468290929226065,29.10264944080386,3.6564672216406824,1.0648346688706518,1.0243530033507169,12.383424863333333,passed,
2025/06/19 06:45:00,0.5924700106268366,0.5857598772531643,63.75788485189229,79.41885344009431,2.985050954320234,2.99,1970.3619029250603,2155.9715491261204,0.9657874990923149,0.9931391203309078,49.502598044820196,29.14103632522958,3.658738208713397,1.0616413651632073,1.0205000433898903,12.317315608888883,passed,
2025/06/19 07:00:00,0.5898198392869183,0.5791810553119561,63.55726708069781,78.74151187305337,2.9646618671895033,2.99,2004.8593673624093,2130.1636055607214,0.9657095401527327,0.9918796944959019,48.744728404451735,29.799295966743525,3.648832924353387,1.0593289418925647,1.027265539282208,12.25894492777778,passed,
2025/06/19 07:15:00,0.5832937058037516,0.5808587057208349,62.80674743205462,78.1819099310273,2.9609182664198626,3.0,1976.5170424590115,2134.4199350775566,0.9659195010552157,0.9925353536292247,49.4206740597265,29.329279441490538,3.652869653565811,1.0602835673757238,1.0185099311146948,12.172148388888884,passed,
2025/06/19 07:30:00,0.5774840651294728,0.5764406813028885,62.31479147756652,77.274893310813,2.939632045244379,2.98,1998.4402617029693,2109.0416577056776,0.9659649209259581,0.9915726064671809,49.00654153900174,29.659784030361635,3.65081453847271,1.0408021572470385,1.0015661223979753,12.074485475555548,passed,
2025/06/19 07:45:00,0.5719341100743609,0.5731395204247153,61.689557744858355,76.31589929866803,2.915748231909058,3.02,2008.7116089833503,2099.09523704577,0.9659461004697139,0.9908134932788755,48.749982861847364,29.460163282095895,3.6497788416840327,1.036690762729805,0.9983278557518072,11.977330548333333,passed,
2025/06/19 08:00:00,0.5724062920584546,0.5782784624826055,61.47614511728743,76.69139521521404,2.9424179718327594,3.01,1956.7666658685464,2117.1466099081204,0.9658845803271244,0.992354719879577,49.80487969267837,29.09941688818861,3.6565578702984,1.0568756016019023,1.0093828303949248,11.987155638333332,passed,
2025/06/19 08:15:00,0.5763386069265442,0.5759236317035158,62.17878849720434,77.06479951516272,2.9358757197840073,2.99,1999.7999477079593,2106.1048216147847,0.9660091103707615,0.9914821118639814,48.97437562067988,29.63969825963323,3.6476590958231028,1.040060151992986,1.0007166107017764,12.054426119999999,passed,
2025/06/19 08:30:00,0.5802035167598121,0.57227731599159,62.819957958138296,77.4028311194267,2.927148089510515,3.01,2039.2991063795796,2101.82998597807,0.9660886096659622,0.9906633386254801,48.179630300371976,30.111406474479118,3.638426056415338,1.0259830774696208,0.9967485590285362,12.121698111111106,passed,
2025/06/19 08:45:00,0.5837368896110217,0.5736160486337215,63.39058112477575,78.02545558733333,2.935696064545141,3.01,2045.1516323632288,2109.5844147648627,0.966156622260629,0.9908628327404061,48.15902254456106,30.17055661677773,3.6442696865864415,1.0286391597396436,0.999651880306026,12.197042262777774,passed,
2025/06/19 09:00:00,0.5887647685792011,0.5813829982722618,63.67443866791188,78.99343920544936,2.975201621157976,2.97,1993.3927191435953,2131.574095598805,0.9660771711951464,0.9926065694208023,49.19901633721529,29.84195591923196,3.654700338443918,1.0485273211709512,1.0105866315095657,12.272607954444442,passed,
2025/06/19 09:15:00,0.6141268233162219,0.5905811959411512,66.34001742082592,82.16846022155276,3.033873169983437,3.07,2003.9567365170597,2162.7385278301385,0.9661859560452933,0.9937482583187249,48.83791280823261,30.210679857416338,3.6433670223000445,1.0519490988386975,1.0233087777423326,12.641224970000009,passed,
2025/06/19 09:30:00,0.6189137955926354,0.5884479265266187,67.14746652434732,82.78863562930354,3.0259160754288223,3.01,2042.1180265488858,2167.897539058772,0.9664833028528395,0.9932716467697039,48.13139797240166,30.497045533015573,3.6269646327875966,1.0220147606177608,1.001453848506654,12.739153777777778,passed,
2025/06/19 09:45:00,0.6222489599764723,0.5899729347818362,67.58883296085723,83.28284082620067,3.036276744745585,3.03,2039.1857512442498,2174.976606916818,0.9664353995201508,0.9935012496331134,48.22609951165684,30.46426075454994,3.6386682728052295,1.020387478886799,0.9999536351901273,12.795363166666665,passed,
2025/06/19 10:00:00,0.6266727784915288,0.5914444395618093,68.01162257682839,83.79399453513075,3.045940705526934,3.05,2041.998788646057,2177.3419388021853,0.96652950967329,0.9937020066442379,48.12077516392093,30.591844377446524,3.630792643920446,1.0233022207878393,1.0047164717541381,12.851861672222228,passed,
2025/06/19 10:15:00,0.628892759566552,0.5958145002006295,68.2992524185468,84.2635672620681,3.0469951750168534,3.04,2034.1955246677455,2204.8229167403,0.9667405671023328,0.9942520157693985,48.35236373859228,29.8185928355134,3.630032012139565,1.0092661699357965,0.9855672297214556,12.916268737777777,passed,
2025/06/19 10:30:00,0.6319610056610862,0.5938609358021721,68.7320195095112,84.56695565256035,3.05625719641482,3.02,2043.0812493364408,2194.1961434796467,0.9665602644236555,0.9940007822879359,48.160496985261375,30.371844573289252,3.641658050866272,1.0274440514221306,1.0089086221243357,12.950209524999993,passed,
2025/06/19 10:45:00,0.6345895461491727,0.6005764059290167,68.37516496021752,84.68053226752095,3.085964996437168,3.01,1994.3061519063472,2193.2220469723816,0.9663907905253045,0.9951018018502917,48.90258500304735,30.12375437980988,3.641843496597625,1.0368762932914575,1.0117313473564133,12.922565443333337,passed,
2025/06/19 11:00:00,0.6341442204159079,0.6006544266486794,68.22514723855275,84.50653336038498,3.0814850314922615,3.0,1991.6004524600921,2198.9805697945853,0.9663327849660622,0.9950659381624313,48.904300993209105,29.867230549871827,3.638847721068462,1.0327174861964632,1.007613389993828,12.913212693333328,passed,
2025/06/19 11:15:00,0.6361667577735425,0.601324442116292,68.36158446450314,84.6627684800508,3.085866590198849,3.0,1988.3120678333476,2203.164681706406,0.9662508653478121,0.9951376776154031,48.916538586049676,29.792245524549323,3.641118166427596,1.0319007280781103,1.007872534990904,12.934338064999993,passed,
2025/06/19 11:30:00,0.642116984355919,0.6032340478844905,68.74824635076409,85.16923583435572,3.0985669740710606,3.02,1985.618867191631,2206.9038842167533,0.9662439188651322,0.995372025536887,48.81223123158412,29.859739201247486,3.6309341611912758,1.0335291669506332,1.012876730053061,12.990812535555554,passed,
2025/06/19 11:45:00,0.6476707256612184,0.6051192251750718,69.22973955238122,85.75663991620604,3.117985774753658,3.03,1978.1987632061139,2206.358604131725,0.9661378819930095,0.9956687543972333,48.8844324960885,30.07497071510859,3.6384781924823053,1.031011136165223,1.012721854571802,13.047390344999998,passed,
2025/06/19 12:00:00,0.6595510727227004,0.6094658629232516,70.40769535754762,87.2002340751258,3.1556886061166565,3.02,1975.862883858651,2201.617270377033,0.9663585145728045,0.9963724325980345,48.85741917013508,30.70438490343913,3.6358302474465947,1.0295113941724856,1.0150725195595605,13.182826525000001,passed,
2025/06/19 13:30:00,0.6021293201516941,0.5837819445557586,65.7717217227755,80.95428052820981,2.990706965296501,3.08,2032.7886756915234,2162.1262988986205,0.9664331860778156,0.9927581125477158,48.663150046298895,29.874619896123544,3.6626282535818553,0.9870239153973421,0.9576392899801359,12.545761433333338,passed,
2025/06/19 13:45:00,0.6184752521372661,0.5887437787601814,67.09458968847623,82.62510064473926,3.0321206077143312,3.06,2029.337122869651,2169.249800402477,0.9662581380722934,0.9933824402474184,48.40159773315103,30.342420317942146,3.645352988313851,0.9872784227151244,0.9664847729069941,12.73062193333333,passed,
2025/06/19 14:00:00,0.6292877248107269,0.5940911237922099,68.4288521386299,84.2402281806393,3.0617337498912387,3.04,2028.7865625201275,2185.642389853138,0.9664446193577856,0.9941552165681036,48.482569420329135,30.424623021669852,3.6546588242879765,0.9841078385756332,0.9636187295341955,12.903459360000001,passed,
2025/06/19 14:15:00,0.6451615301808494,0.6059516646092897,69.48445806009218,86.00344648438255,3.1153189989357113,3.03,1984.0040358160147,2211.040263024744,0.9664061635991619,0.9958298202947968,49.07603754444447,29.988695685024734,3.656213357236119,0.9948533780829163,0.971530432568894,13.068901205555557,passed,
2025/06/19 14:30:00,0.657540055247474,0.603017197649824,70.72657948340553,87.12447449931818,3.1242939340272455,3.03,2025.8558895038957,2204.075269576162,0.9665661895039392,0.9953123537176479,48.01694680579629,30.932518962128896,3.6210869340004863,0.9484040357305429,0.9415778853700835,13.215548261666662,passed,
2025/06/19 14:45:00,0.6512630397218185,0.600307379215572,70.73528900479155,86.8718629267184,3.109461390632532,3.06,2036.5202450932015,2207.7667865174085,0.9665270222293796,0.9949461680187986,48.16685162111059,30.796892252723893,3.657115480943224,0.9780485947018404,0.9670582300218842,13.19744665555555,passed,
2025/06/19 15:00:00,0.6714399476525724,0.6181823321999539,71.84026227119296,89.00626926388381,3.188017235616694,3.08,1955.6239029794324,2239.677168489595,0.9664321982151876,0.9974647497425572,49.35574623937852,30.008852243800398,3.673448784437374,0.9925933020697886,0.9742584145620778,13.374692124444444,passed,
2025/06/19 15:15:00,0.6881212068702077,0.610824912270482,75.59892317004812,92.456383423879,3.1967502980887033,3.04,2081.4383033728695,2257.8814636989036,0.9663339588676574,0.9958598319493783,47.53932807495595,31.63846987478726,3.6577964541205836,1.0025784441229995,1.0108371628969928,13.871721758888892,passed,
2025/06/19 15:30:00,0.6779181288077231,0.6268968721756547,76.43925273923166,94.55837256992918,3.1969524688744886,3.08,2092.8200104592224,2344.8873336836486,0.9665631633924289,0.997125236902862,48.670727719444905,29.707466282197498,3.6378896032313888,1.0306147200290394,1.0040977277458007,14.187139450000002,passed,
2025/06/19 15:45:00,0.681361961204096,0.6190630775586728,76.51183086918414,94.12394134554272,3.212708525239669,3.06,2095.1563482383144,2290.4344079304133,0.9663512175293367,0.9965555108197693,48.327722975474735,31.271906907058998,3.6649116672775555,1.0322272677113054,1.021167450892995,14.08962481055556,passed,
2025/06/19 16:00:00,0.682258042362622,0.6173093530098458,75.86319258740309,93.3374286095485,3.2101992396607026,3.07,2076.2523992329384,2281.618181386555,0.9661161498372502,0.9964253834173495,48.286466452523655,31.21107965000573,3.6650281113356984,1.0255643985102216,1.017746874924274,13.989632824444444,passed,
2025/06/19 16:15:00,0.6818554680074509,0.6161080311940451,75.44891826249113,92.79905948556693,3.2080792284283133,3.06,2064.4238893722004,2270.186498397426,0.9661792205671677,0.9964483016868683,48.31640076136091,31.282802375101607,3.670063876251778,1.0176210520428624,1.0107671131198648,13.905773548333336,passed,
2025/06/19 16:30:00,0.683463671914441,0.6139192112911395,74.88509872365395,92.06484966132398,3.205475612830044,3.06,2049.5615128411687,2259.9744821147438,0.9659683525992416,0.9962609170983642,48.1857352835097,31.3012092391263,3.6672596254110443,1.010876275928377,1.0087864683838346,13.814112534444437,passed,
2025/06/19 16:45:00,0.6818878668729554,0.6132314073843499,74.40711599106827,91.48841703332532,3.2043703922305076,3.06,2033.113818526938,2249.5018959174417,0.9660017443018798,0.9963648385043896,48.36015106116589,31.299381550557833,3.679211817149473,1.0050505809827108,1.0016113525416566,13.723086996666673,passed,
2025/06/19 17:00:00,0.6820733751579251,0.611591904295864,73.91358058239054,90.85355423964197,3.2027037216887484,3.06,2018.5003212270233,2238.17889393809,0.965916423383097,0.9963036080643534,48.36142126443555,31.35010224975372,3.684148284226823,0.9969266162102113,0.9957255584827625,13.632882364444448,passed,
2025/06/19 17:15:00,0.6748658414433869,0.6171721889168718,72.95603169664145,90.31251033235935,3.209617818801533,3.07,1979.2841673988196,2242.6321785146497,0.9657815329118326,0.9970471919105891,49.22634835478716,30.733275927643245,3.6878640424404665,1.0208366399412392,1.0028155483444978,13.55073793333333,passed,
2025/06/19 17:30:00,0.6799506572642314,0.6110254155978359,72.7884728367132,89.63858940254924,3.200314174606107,3.07,1982.503391814176,2223.5751329228424,0.9657910492631013,0.9964775823438284,48.640524912817405,31.147130512712536,3.6907774983788926,0.9922415773702484,0.9920849554754299,13.460772722222222,passed,
2025/06/19 17:45:00,0.6727193274935301,0.6075535349393868,72.02687961458263,88.67178315027066,3.180460341214982,3.06,1982.850043269173,2218.617061159755,0.9655836679878088,0.9959938630821129,48.64329825295224,30.997348074510974,3.696130624185679,0.9895396733563607,0.9888297846243072,13.362599500555552,passed,
2025/06/19 18:00:00,0.666027508518439,0.6058027168500247,71.54703734125717,88.08006729272671,3.166281559039609,3.07,1985.1995378141357,2214.917540750546,0.9655935465172508,0.99577260385079,48.748941045288745,30.897588541520708,3.7026301097470427,0.9912014229601278,0.9866316712317582,13.298753251666668,passed,
2025/06/19 18:15:00,0.6561037812037508,0.5947757300644627,71.29738416783212,87.13657529824131,3.1261288823363254,3.05,2039.0083244649206,2192.9067366034733,0.9655186872431595,0.9941377496820625,47.982322244709955,31.585436573994787,3.7092498043003133,0.996762863797589,0.9983915083045268,13.2295119,passed,
2025/06/19 18:30:00,0.650139919176551,0.59045786580386,70.83896994922418,86.3884079846643,3.107852988452687,3.05,2051.6930941096866,2182.7454711444725,0.9653297807427391,0.9934368312176409,47.79806976843532,31.706473288915628,3.715708110271582,0.9980613244513672,1.0009280683368107,13.160012549444447,passed,
2025/06/19 18:45:00,0.5845863506122423,0.5784597917475022,63.684716371040274,78.62522462171496,2.981462183848733,3.05,1971.6979542986494,2135.955956706433,0.9648853364002247,0.9921028030905673,49.84322752413432,29.54555876662518,3.755369573765886,1.0259536110013923,0.9871409063865887,12.246814800000003,passed,
2025/06/19 19:00:00,0.5811418145342452,0.5884041961999494,62.70456905924942,78.36669969166951,3.01823750212966,3.05,1887.6641565631123,2137.3373964165503,0.9645827475041625,0.9939781586541757,51.377930402794654,28.855821260064918,3.7727059951223594,1.04383858450171,0.9855553513751301,12.14841063333334,passed,
2025/06/19 19:15:00,0.5787724850776823,0.575613311840618,62.54528111906037,77.45380141581742,2.9839989212026485,3.05,1959.561763364477,2085.196013715722,0.9647276608804798,0.9917722082328099,49.82540790341603,30.522160094072067,3.73171193980826,1.0092523654384096,0.9724536577725648,12.069552843333337,passed,
2025/06/19 19:30:00,0.5681004320687144,0.572544999648123,61.884194966009865,76.24528188765196,2.922981477507182,3.0,1985.575797937111,2115.949349332847,0.9650164404424745,0.9907225076417542,49.569909524824375,28.840228762577432,3.7482075471971066,0.9973981056694639,0.9545042791473494,11.988682035000002,passed,
2025/06/19 19:45:00,0.5744778716464648,0.582783745547671,62.01382621252495,77.38710423297258,2.9917316944655656,3.05,1902.3673820327688,2123.3840737962078,0.9646415043473187,0.9931997117912379,51.08982626557267,29.018497901995584,3.7635116110915052,1.0541374254183553,0.998289351738171,12.043968224444441,passed,
2025/06/19 20:00:00,0.576748566345335,0.5777092453419662,62.45112827183813,77.44415422648683,2.9727505937567127,3.04,1943.2851080182975,2124.170961064235,0.964629262180903,0.9921246274852457,50.26543926611012,29.271876131628424,3.7546740289317486,1.0344668962687154,0.9902607505434896,12.091532444444445,passed,
2025/06/19 20:15:00,0.5804302129702431,0.5865613252714539,62.489677934135706,78.09575357664245,3.0098891171245747,3.03,1893.2764631027412,2134.2242894915016,0.9645450682178749,0.9936750192157513,51.1737889173679,28.911428331595946,3.760848570977145,1.0538922841870684,0.9982298305658374,12.122330684444446,passed,
2025/06/19 20:30:00,0.5828215069061335,0.5888493731694922,62.586938624791415,78.33091472893949,3.0152834136573095,3.02,1885.7583154466215,2143.9704112381937,0.964502392638992,0.9939417439464523,51.242399578174336,28.63402360478754,3.755462200063252,1.0575178960286706,1.0008511215682059,12.150774191111113,passed,
2025/06/19 20:45:00,0.5829564923560496,0.5897100924760964,62.52103567387927,78.32945946312014,3.0157891609445024,3.01,1882.5686284151154,2145.2227489267525,0.9645514334619615,0.9940607445253828,51.27428274486217,28.550189751195774,3.749438285964455,1.057943202580154,1.0003234791215423,12.146969578333335,passed,
2025/06/19 21:00:00,0.5805394414600489,0.5804283832708657,62.66947560213067,77.90078421939076,2.9782737641594217,3.04,1933.6162412824758,2145.4279362078446,0.964590299300347,0.9925410911736924,50.36038582001103,28.809399850969083,3.7478074676791664,1.0408539457456245,0.9962104859321756,12.148510256666668,passed,
2025/06/19 21:15:00,0.5881989407031301,0.580155890156047,63.415638372911864,78.71258349840693,3.005042941002606,3.01,1943.912347597093,2123.937363702388,0.9644507461974269,0.9925086490628828,50.04126954249523,29.957595690161323,3.742242498732616,1.062235836078169,1.0251848202506806,12.224063059999994,passed,
2025/06/19 21:30:00,0.5887524040512279,0.581857536703797,63.5131167367281,78.92450081822052,3.012418667589439,3.0,1935.5180363063444,2127.1432459184007,0.9644310113404863,0.9927999977832918,50.25074664669183,29.886959631863775,3.75097032963628,1.063182875012036,1.0233459367594426,12.238436686666669,passed,
2025/06/19 21:45:00,0.5884328509873482,0.5809589631034389,63.630657994118174,78.97378789041649,3.002104151482233,3.01,1951.108859647511,2130.1880352710823,0.9647037976061095,0.9926191623718923,50.01283464634769,29.868485355718583,3.7407214276109046,1.048411544174362,1.0099623371938602,12.252478351666655,passed,
2025/06/19 22:00:00,0.5873814959437419,0.5802038333783403,63.60045454709351,78.87237817523435,2.993138088388091,3.05,1956.1298836802066,2137.3181378607464,0.9647191965669314,0.9924537458035879,49.95044020433461,29.63404689414424,3.743234310102147,1.046628859025345,1.008231430394133,12.252255186111102,passed,
2025/06/19 22:15:00,0.5901483725274702,0.5820737981774318,63.762184098608984,79.20394994378981,3.0048758701348537,3.02,1951.1517144195427,2134.2885011946996,0.9647598599898227,0.9927522287297408,49.98259555910196,29.825749032199344,3.7342055311405122,1.0486209008193614,1.0102345087620612,12.276240722777771,passed,
2025/06/19 22:30:00,0.5959434778034153,0.5844559968454616,64.33214632594147,80.0076279767639,3.036247001490969,3.06,1946.7376365979128,2114.0361997829714,0.9648542957273616,0.9932637445630201,50.041254645767886,30.74490423003291,3.730951151600513,1.0483962999407013,1.0117725941277766,12.329512384444438,passed,
2025/06/19 22:45:00,0.5962503422205794,0.5846571394643663,64.42552379255454,80.01004282488563,3.013584562791677,3.01,1956.3864495214625,2150.1519265586635,0.9648747879010408,0.9930327598033499,49.85650949951435,29.67575196044563,3.7282485248625976,1.051124023976761,1.014348320118563,12.37540065666667,passed,
2025/06/19 23:00:00,0.6000162208477163,0.5847512097235544,64.84218472803929,80.44222016704254,3.0193503101591834,3.03,1963.494564937011,2152.8851911695524,0.9648315665634828,0.9929852117016128,49.68075277446874,29.834575221400524,3.727768718087701,1.0532182589726389,1.0199480732613393,12.428792493333338,passed,
2025/06/19 23:15:00,0.6057566818143685,0.5956146908289952,65.10946386517564,81.4046763958238,3.069590150408284,3.08,1908.2608897448686,2155.731330485671,0.9648283466577372,0.9947760448083165,50.71742918329314,29.691898118192213,3.742535966802609,1.0852153485036895,1.0385196804079688,12.474790490555558,passed,
2025/06/19 23:30:00,0.6090167455423279,0.5899251284599881,65.57229708449539,81.55949950798242,3.060277937517339,3.0,1943.139818918828,2148.2665805715897,0.9647035942112819,0.9938405780516897,49.9631341430403,30.31580823128096,3.7334672098114035,1.0673545353273364,1.0342722163256335,12.520840737777778,passed,
2025/06/19 23:45:00,0.6094395871716669,0.5895520194761938,65.9964575024107,81.96244041146113,3.0430841339018007,3.06,1979.781625644773,2152.409665245555,0.9655397533268002,0.9937160299365432,49.43134087262717,30.432084095724864,3.6981002936117413,1.0130048451531042,0.9816455684800572,12.574605755555558,passed,
2025/06/20 00:00:00,0.6009626836775027,0.5871275249152613,64.99369234706582,80.6830893310551,3.0140235984560224,3.03,1964.5462823818518,2171.9610647507725,0.9650991534956788,0.9932674303851912,49.711266914252434,29.27516507301524,3.719177381861923,1.0473263144658462,1.0110057915754143,12.467530759444447,passed,
2025/06/20 00:15:00,0.6088649072480786,0.5995221869482268,65.0519046643597,81.57427244806088,3.0706902150695776,3.04,1900.0546175936126,2169.702140748875,0.9650507193516767,0.9952260218224189,50.70399742012747,29.180396028059615,3.7118380055593514,1.0613771754466859,1.0140636081257126,12.49696225555556,passed,
2025/06/20 00:30:00,0.6107625830889611,0.591576109156835,65.77862202391378,81.79289554145028,3.0404754901508384,3.03,1960.6124508852029,2177.0022546935907,0.9651881452489751,0.9938690925974697,49.62282191306133,29.526248004480674,3.7018802040596652,1.0485906135546723,1.0153737479626221,12.5803161,passed,
2025/06/20 00:45:00,0.6217721292336912,0.6060133043358875,66.27495092789613,83.16429749373643,3.1008544251627006,2.99,1895.3863697912593,2191.005958242158,0.9651954276146357,0.9960264550873082,50.68814746267807,29.072620435717866,3.7073703256347925,1.0675152428427372,1.0222878624601874,12.671307733333332,passed,
2025/06/20 01:00:00,0.6298445824408719,0.6099381494832581,66.76807727257614,83.90810083502052,3.120435893463633,3.03,1885.838192403837,2199.3406662193747,0.9652032389959262,0.9965184468929932,50.67460002108244,29.029980946494224,3.6959802479564874,1.0688803442801076,1.0264638495150147,12.747538741666665,passed,
2025/06/20 01:15:00,0.5423089183103698,0.5611666254641915,57.680722383615716,71.83507691500647,2.891378684772963,2.96,1916.7988967167091,2013.526896519921,0.9643329132300257,0.989713527540099,50.221884413540245,30.61771137520898,3.7351011106746013,1.0527680923017075,1.0067850068239352,11.364060222777779,passed,
2025/06/20 01:30:00,0.5431375752800344,0.5634350914998308,58.12439212870598,72.25735361656643,2.8788938240167354,3.03,1935.6103044551278,2034.54156590908,0.9648812951634075,0.9898099090629094,50.062410572227115,29.89263686437545,3.7314035836959163,1.0303907194920308,0.9811784801646948,11.429645700000009,passed,
2025/06/20 01:45:00,0.5462549050102126,0.5661585101151277,58.49339497537691,72.75592676133964,2.884433530026541,3.02,1939.9001915579174,2045.2392945476197,0.9649350819284138,0.9900135908270882,49.996051595332304,29.40024714947405,3.7226514164971407,1.0355224424227443,0.9844827918414613,11.494869955555549,passed,
2025/06/20 02:00:00,0.5495573037639352,0.5588491157160679,59.04807685973566,73.13286504037622,2.873114587824373,3.01,1970.3889460874855,2055.7394492158705,0.9650960972010874,0.9894781929314208,49.41741668165529,30.755874268818687,3.7157793394792926,1.0150716284368884,0.980245904614324,11.567528225000006,passed,
2025/06/20 02:15:00,0.5527559804133118,0.563641334127928,59.52231719181821,73.7267668028483,2.8823843795097948,3.01,1975.7036398345892,2060.8019369132767,0.9652180339256675,0.9897434930122636,49.389930050288704,30.156300522276055,3.7129607638450843,1.0199850017939216,0.9794838868045525,11.634760622222224,passed,
2025/06/20 02:30:00,0.555350960423584,0.5711096771273309,59.85327961388342,74.54473042672562,2.9101279570081307,3.01,1949.594376808667,2071.4283943867945,0.9652768828491342,0.9909518215166526,50.051339404740794,29.30000674767298,3.717133586004088,1.0452622560545897,0.9924258058123239,11.70169078222222,passed,
2025/06/20 02:45:00,0.5592382389203585,0.5727510845273827,60.17526951408826,74.98559932074166,2.912857694353996,3.0,1951.9393685285404,2088.063213635546,0.9652542998912124,0.9910988638188339,49.932642124512036,29.008612313008314,3.7055141096766895,1.0467381716955102,0.9954595651711948,11.767952606666672,passed,
2025/06/20 03:00:00,0.5625736482915809,0.5707129727536553,60.74183955854691,75.33219933700312,2.9068126581634544,3.01,1985.1919074814377,2083.3745181714526,0.9653686368796729,0.9904488804328005,49.28971853638468,29.394039517524874,3.698445393262586,1.0332794131819754,0.9891691582271999,11.826560386666664,passed,
2025/06/20 03:15:00,0.5725639645581628,0.5771555620997877,61.75896888898791,77.09618187311725,2.953187305958819,3.02,1964.1238563367128,2095.936647793537,0.9657153787437928,0.9921472379646772,49.77509299260088,29.993594450166242,3.679444104225062,1.027284302683891,0.9819183264291592,11.990119142222216,passed,
2025/06/20 03:30:00,0.5784285071309009,0.5786088257927448,62.61933720015978,78.03551975730826,2.957253526864772,3.08,1979.4353752717495,2117.6988682410515,0.9659043415315335,0.9923159862602576,49.56389404967241,29.842195515697185,3.6778311244383826,1.0264342168025804,0.98348867783655,12.11626469166666,passed,
2025/06/20 03:45:00,0.5794145612070045,0.5775143429942791,62.96385652292301,78.07845741530487,2.935603393704263,3.02,2008.8426268479573,2135.594167260559,0.9658995023250623,0.9915573094149499,49.01965468046652,29.249172101135823,3.6793759303385447,1.029897392529202,0.9891346458435174,12.166422717777778,passed,
2025/06/20 04:00:00,0.5843618072221827,0.6036913917594338,62.33728058044216,79.1673072942631,3.0240260978524747,3.09,1853.216356785539,2172.334562743182,0.9656571858273606,0.9959782314892415,51.86488448204289,27.419789742217283,3.694428031214715,1.0951984088509483,1.014682125698827,12.17337103888888,passed,
2025/06/20 04:15:00,0.5846403169181388,0.5846605179148124,62.93594379898751,78.53706411491488,2.982429957462382,2.98,1946.5690091621425,2142.698665762495,0.9654990331359002,0.9931604869270833,50.05410037543275,29.066485614624472,3.686632978023871,1.0806778447885148,1.0322319670144997,12.19595441777778,passed,
2025/06/20 04:30:00,0.587801661795847,0.5836663444479562,63.23760863815519,78.37408595802803,2.9935881609417376,2.99,1950.8374006865592,2133.7172364475855,0.9654869081265861,0.9931001816378806,49.92392268577191,29.282650535406912,3.6815144229644354,1.0765118697969571,1.0334892289236512,12.22747440444445,passed,
2025/06/20 04:45:00,0.5890959577803608,0.5812664812623722,63.46299632898954,78.0216654892064,2.9914269222400955,3.0,1962.9463023450703,2132.624546775164,0.9655143824190309,0.9927761183502261,49.69400491125348,29.218251510954286,3.679536775460339,1.0551199386751258,1.0183048548387348,12.251600899999996,passed,
2025/06/21 12:30:00,0.548030956720786,0.5677266423295472,58.66149498661197,72.89304819648983,2.875520016391876,3.0,1955.4608028690898,2054.3619696089077,0.9657574476786218,0.9903083552691346,49.70131277065764,28.86987987032522,3.678813348777718,1.0111774337903605,0.9611479009858861,11.53032564444445,passed,
2025/06/21 12:45:00,0.5453617014775647,0.5670380373621953,58.42545525275042,72.64417674594182,2.8717701377987086,3.01,1949.3871638742407,2051.888413079829,0.9656060439892568,0.9902004212341566,49.858847121592774,28.79487385805816,3.6957166377375654,1.0081315358394949,0.9563833424563383,11.490743714999997,passed,
2025/06/21 13:00:00,0.545033425048665,0.565908077451534,58.20522208336073,72.42491541027304,2.8643918733382865,3.0,1950.5341772620015,2052.4872668569897,0.9654680728732291,0.9899159974655228,49.69512478150276,29.123009794562385,3.688865000867756,1.0068667260111464,0.9576972825265235,11.46622209333333,passed,
2025/06/21 13:15:00,0.543891162728194,0.5609663489535729,58.06998289360214,72.22385745097566,2.863980086297512,2.98,1952.293087526295,2037.4297585857419,0.9652766752929683,0.9895695583023406,49.616541350253634,30.373214291443052,3.7002856731357645,1.0203707543491445,0.9777225743652076,11.426486781111107,passed,
2025/06/21 13:30:00,0.541601866523413,0.558708414647809,57.798033412806795,71.93040857111922,2.855617335677528,2.98,1948.7925761306415,2038.7659290577856,0.9652174963943705,0.9894232571751499,49.66915622575506,30.569206585912788,3.708179899054132,1.0151422979492168,0.9743083195951511,11.386941194444443,passed,
2025/06/21 13:45:00,0.5396361328208479,0.5544323656046454,57.53338785644852,71.62345019175075,2.8434750388512544,2.98,1947.2105536458498,2046.0556846994225,0.9651012095374814,0.9891697398130382,49.65150331800339,30.969801895964917,3.7154082138626507,1.0125431918256815,0.9773321316742706,11.354752872222226,passed,
2025/06/21 14:00:00,0.5375764316712764,0.5492114079663645,57.2202267865136,71.27818559552567,2.829439105848142,2.97,1944.0615394333531,2057.703522976759,0.9649919123628234,0.9889482035339587,49.64715714846213,31.30293325442297,3.7197269777699877,1.0097570916455774,0.9819004443319046,11.322750560000003,passed,
2025/06/21 14:15:00,0.5361629429483162,0.5652106123490689,56.91596575859109,71.46046667593596,2.8613122191605163,2.96,1904.7342786606373,2038.5847893450484,0.9647495430760582,0.9899949881071383,50.46936715842987,28.85610225522058,3.727697671271977,1.0297467028339464,0.9721023942989024,11.283067033333328,passed,
2025/06/21 14:30:00,0.5312318080762213,0.5663706606836212,56.5516368722457,71.37440289855027,2.8603858422135264,3.03,1875.5834871143384,2057.8323242387937,0.9648282293277793,0.9908160320619653,51.26489956221,27.958607915181485,3.7522569701136117,1.068225458404895,0.9992696598790486,11.25108689833333,passed,
2025/06/21 14:45:00,0.5282678069585912,0.567060302824302,55.94866739267141,71.13969713093472,2.8681900556104116,2.9,1829.0354722886568,2080.8173796703704,0.964208419970391,0.9915866191329826,52.105350597574166,27.283990410419495,3.7709709163154677,1.0951337577594178,1.0197076135039727,11.21420106888889,passed,
2025/06/21 15:00:00,0.5329088815211844,0.5575946605730056,56.44591770895852,70.93630540676067,2.8482025842409895,2.93,1903.5369631505005,2030.416427429419,0.9642989426096497,0.9893040133846496,50.35780759144388,30.49134784774208,3.7472863240312373,1.0484946237366528,0.9999811045574825,11.20469621333333,passed,
2025/06/22 05:15:00,0.6921264210839307,0.6230318576683067,73.53057420602744,92.13432284586658,3.170285610984322,2.95,2050.104294598364,2312.15072672815,0.9664376628360267,0.9966602350127185,47.03410314597825,29.73856909562118,3.479771571769467,0.9524924306726045,0.9511373904370957,13.829594325555554,passed,
2025/06/22 05:30:00,0.6840537486780646,0.6240360902361243,76.61699738031777,95.00593657219005,3.1740854723975356,3.03,2119.6551728984873,2346.1525320786436,0.9671134609702511,0.9967351401443033,47.76271699890269,29.994354239885713,3.603662114237598,1.0606867445748966,1.0479790097993416,14.17485535888889,passed,
2025/06/22 05:45:00,0.6710441065223494,0.6170731209159012,71.49525096751138,89.15905066341625,3.166385118095666,3.0,1964.8434183688744,2254.220898956229,0.9662989089147509,0.9970567235053825,48.97398282324632,29.800328939654854,3.650771263346814,1.0655501347998113,1.04878746256043,13.359182466666658,passed,
2025/06/22 06:00:00,0.606819666959705,0.5972214848825926,65.4016142532789,81.95767648356451,3.0388653923170783,3.02,1946.5634685294285,2181.2438943188026,0.9658424256964436,0.9947503579068423,50.060367504951,29.187170110666745,3.6834804481437096,1.104984820288781,1.0556330422372673,12.543850941111115,passed,
2025/06/22 07:45:00,0.5120912199489929,0.5201368958891049,36.275837351426226,46.188934764178704,2.831480301411935,2.04,1149.1694067678072,1480.315174008077,0.9615749328424839,0.9920180843633807,54.34596505757876,27.70362175861707,3.9215256037743504,0.7915290818129107,0.7805448200006221,7.445333793333336,passed,
2025/06/22 08:00:00,0.510805454904671,0.520957593500881,36.42286670167948,46.389860666025946,2.824572791357662,2.14,1159.147323202039,1489.5846662089361,0.961854126214832,0.992041439887539,54.30160781556891,27.497855835366078,3.9089972265628457,0.7970231049311848,0.7832152883999733,7.481536308888891,passed,
