datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/22 08:15:00,0.5105899582619859,0.5216322636791441,36.57790799821567,46.58622617934222,2.8254454136963782,2.1,1162.3094247436534,1496.6968273613222,0.961806241406408,0.9920793135488898,54.36459356112848,27.374557055295938,3.915158284875538,0.8000526626873691,0.7848235373093082,7.512877019999999,passed,
2025/06/22 08:30:00,0.5103896318947507,0.521093098484052,36.755933971599454,46.78550548320153,2.825204041217896,2.1,1168.6516814513484,1501.737469184209,0.9618539143709546,0.9920516174186738,54.354594085443225,27.479550245171065,3.917796744865541,0.8023798984902769,0.7877561048291144,7.544394220000002,passed,
2025/06/22 08:45:00,0.5110542205785884,0.5198408466974015,36.951563277501656,46.985266818909146,2.8240924885100207,2.08,1175.8540149776854,1507.811830383548,0.9618566015219918,0.9919414033155847,54.26813276332984,27.60827671969491,3.9188475300244328,0.8070034749609164,0.7952895623260484,7.578920555555555,passed,
2025/06/22 09:00:00,0.5114319038296342,0.5198847163711943,37.16528417035672,47.257020766101,2.826231835939888,2.05,1180.6468413465464,1516.3609682758529,0.9617575767580974,0.9919477345310178,54.29390098167935,27.609919370190603,3.922643738693535,0.8106323807700386,0.7992716876023894,7.622369333333331,passed,
2025/06/22 09:15:00,0.510633850300825,0.5210310308895229,37.39367058173413,47.58426640112768,2.8261205645784657,2.06,1188.2101479483429,1527.6206058886412,0.9618106024122971,0.9920426695440998,54.355783427739965,27.477225358483416,3.918592180155303,0.8128654572712242,0.7985408411945792,7.675265143333338,passed,
2025/06/22 09:30:00,0.5103405572250895,0.521348681317654,37.58868228634802,47.84798850108524,2.825213129889664,2.07,1195.611496567155,1536.6085050168263,0.9618660834314019,0.9920680981036247,54.35177781024332,27.43820949265308,3.913102290873838,0.8180565450371143,0.8027530833507739,7.719103822222223,passed,
2025/06/22 09:45:00,0.5109146020032351,0.5206686708591457,37.781926106833325,48.094826588581434,2.8243605759509602,2.1,1203.183513284303,1544.5997841983958,0.9618734080866183,0.992014659193335,54.27335923276986,27.52419018257639,3.9062746631621352,0.8229838580744804,0.8095543912176731,7.7607308166666655,passed,
2025/06/22 10:00:00,0.5094487336076836,0.5227645671029796,38.0041214158832,48.393427755769345,2.8270395319371375,2.12,1210.7824609028287,1548.8749799869938,0.9619911832998617,0.9921187667318307,54.372040426542775,27.52713783992092,3.9085827239379984,0.8259983014998394,0.8071897570573224,7.801660680000001,passed,
2025/06/22 10:15:00,0.510181090869184,0.5218389016258862,38.18495322635251,48.62369412767491,2.8275518787098366,2.13,1214.3555006968263,1559.0958044341473,0.961861858083091,0.9921060173645615,54.37516739032883,27.50920482584605,3.9109156651121024,0.8305905238292691,0.814089182464328,7.842077448333332,passed,
2025/06/22 10:30:00,0.5099273066723918,0.5213777827687917,38.329455083934924,48.80103681824359,2.8252090661989326,2.13,1220.5479529547476,1566.2338056755057,0.9619353498685794,0.9920965170308134,54.352754198880604,27.499833308170793,3.907822166125434,0.8333659512973304,0.817292058879628,7.873241089999998,passed,
2025/06/22 10:45:00,0.5102176735047762,0.5208977939906246,38.479606943886225,48.96318296247927,2.8263006413250564,2.11,1224.3879738235503,1570.662313642118,0.9618901244734257,0.9920626203926414,54.34950604720765,27.569929046445427,3.9125233176026986,0.8356283657192528,0.8206907265364246,7.899652420000002,passed,
2025/06/22 11:00:00,0.510649815879401,0.5197812146893577,38.64135112461197,49.12419885608658,2.8254687057567636,2.13,1230.2886669324564,1574.9132064833702,0.9619006229414715,0.9919721409859953,54.28674917696468,27.7037802586859,3.915487205262326,0.8374580615799568,0.8250607944158075,7.926010106666665,passed,
2025/06/22 11:15:00,0.5087609268852241,0.5408920222112165,38.36774405843868,49.21925113106441,2.846733276448279,2.39,1222.6669083899494,1559.304561804872,0.9619108113473737,0.9926206336160791,54.51897025687594,26.539512174165473,3.8498580357381473,0.8543007158892979,0.8049229630238803,7.919530758333338,passed,
2025/06/22 11:30:00,0.5091094119661219,0.5189448563053142,38.303428952567046,48.614932576791006,2.8248634118221267,2.17,1220.9120730721638,1553.8676572706602,0.9620867023760328,0.9919575130128244,54.34405807520428,27.93473042412636,3.930185043226477,0.822863081807665,0.8100429583744622,7.838373736111111,passed,
2025/06/22 11:45:00,0.5097551523102706,0.5196298576348306,37.93903303925186,48.1751843427496,2.8350049646575783,2.09,1200.7565975480284,1537.093555993157,0.9617345552299289,0.9920664563625291,54.52341068535412,27.984233403103783,3.9470877305887893,0.8150122366737258,0.80156686740494,7.7618187777777745,passed,
2025/06/22 12:00:00,0.5114674124051999,0.5188532063903484,37.55996393331929,47.665107984968174,2.8358931314322784,2.07,1187.0455380853762,1522.9926803022524,0.9615557079313524,0.9919593316471885,54.43909008111493,27.968318140894127,3.946936373809932,0.8037742105738723,0.7939570946794079,7.685378769444445,passed,
2025/06/22 12:15:00,0.5125921931160372,0.5183290763177516,37.16958007632417,47.141297822718585,2.837123238887252,2.06,1172.888861509733,1507.4267045431932,0.9614159227267298,0.9918887753616993,54.40029514719986,27.961809949406856,3.9501048421221516,0.7937702562294993,0.7863088213497441,7.604385579999995,passed,
2025/06/22 12:30:00,0.5138021038142693,0.5179888853433591,36.787375462385846,46.65683024068472,2.8400520791820694,2.09,1158.1958548219227,1492.3909255566482,0.9612312199630381,0.9918545873633113,54.38401032578377,27.986074788781256,3.951681748594548,0.7841181229955393,0.7787178691989771,7.527804496666667,passed,
2025/06/22 12:45:00,0.5140389313954802,0.517567841556072,36.394219694141604,46.1527241054086,2.8410394726695065,2.13,1145.7911894429878,1475.3217511912335,0.9612127187052482,0.9918389084483006,54.36781173461579,28.08131598934727,3.950578326356119,0.7723410997937191,0.767920793295095,7.4466853266666675,passed,
2025/06/22 13:00:00,0.5152794985816859,0.5169789747248872,36.02753949796195,45.547930723777995,2.84260931667789,2.15,1132.8506153128944,1459.8969330136053,0.9610776359254729,0.9917136731249506,54.31117954852025,27.961331402045424,3.9521337896205635,0.7613737557485647,0.7595019877150853,7.370168336666666,passed,
2025/06/22 13:15:00,0.5130764053746846,0.5181191898031413,35.698605578734494,44.97920206405793,2.850277407967592,2.11,1118.2737098213156,1439.06512427164,0.9610825971220813,0.9918486730538233,54.58435625980389,27.930079852823443,3.9758251782746594,0.7549329152478447,0.7484250820681255,7.289125103333332,passed,
2025/06/23 11:30:00,0.543079169400489,0.5677900506631277,58.391325189293006,72.49793377916046,2.9091103636773945,3.01,1885.7004002084755,2069.7202096659657,0.9637855510718722,0.9907000136656978,51.29331808595724,28.190637942889097,3.8071337152431974,1.084505398511988,1.0217537335656741,11.506755088888896,passed,
2025/06/23 11:45:00,0.5467580044416664,0.5668107607594322,58.87125917700823,72.97303712719822,2.925155856032381,3.01,1908.1583876391564,2033.3250303777468,0.9639684447771826,0.9904280123284255,50.844230467858864,29.628594358354153,3.7935753293309946,1.0468409444867968,0.9918115636299355,11.529453301666669,passed,
2025/06/23 12:00:00,0.5467844439174931,0.5504375122496348,58.963582592014305,72.6275157462213,2.883099144245961,3.01,1945.7793525548514,2061.058129083596,0.9639348518251007,0.9891324559312514,50.013816096181145,31.58913880325966,3.791160587182182,1.0279315247305139,1.0025223779727694,11.55210971444445,passed,
2025/06/23 12:15:00,0.5446611087059173,0.5207915533096946,58.82982733247069,72.01570372103092,2.8192782354063297,3.02,1981.272920286628,2124.2900503557535,0.9640477141992747,0.9878411571736099,49.23405821323308,34.51653496681493,3.7901612718229263,1.0043180518544401,1.0313962482239045,11.574724327222222,passed,
2025/06/23 12:30:00,0.5444541295335916,0.5209920745441482,58.887725367752886,72.10188745342306,2.8187769165634706,3.02,1981.6376026770574,2127.2535632231625,0.9640158536939357,0.9878414100011504,49.274377465955304,34.468188151336996,3.7974208471291493,1.0056942850594892,1.0317495803035006,11.582047571111108,passed,
2025/06/23 12:45:00,0.5454584813126347,0.5228292083445032,59.05044122650942,72.35877314164014,2.822996679356963,3.02,1983.1786199035378,2127.6182350734603,0.9640089277161931,0.9879252315119674,49.276037598447445,34.288604096871076,3.797933796719865,1.007891485184121,1.0312429457296954,11.604765871111113,passed,
2025/06/23 13:00:00,0.5460979264517782,0.5230862643976042,59.214779023336106,72.58700858694318,2.8271804797124513,3.03,1982.9310811926453,2129.7409189747873,0.9638721319357152,0.9879472102458972,49.33231849613899,34.29677834091449,3.8080782053105002,1.0092366022835593,1.032167852207044,11.62726599833333,passed,
2025/06/23 13:15:00,0.5599252840658213,0.5670759749829964,60.71010417011608,75.10338645267998,2.93724488660239,3.04,1950.9191788417997,2061.890336930334,0.9638684640251207,0.9901641487191457,50.088014579655514,30.15291174521406,3.7973012624624043,1.0389676787577775,0.9958021693743859,11.786604231111113,passed,
2025/06/23 13:30:00,0.5593072048700235,0.568526909860623,60.638541522257604,75.20434585203046,2.9492315205905837,3.05,1939.096867623667,2051.4647240801746,0.9638596876718183,0.9905147204558926,50.35811809134345,30.410400211779002,3.8028599653132518,1.0404197983924044,0.9937745146306968,11.769090031111102,passed,
2025/06/23 13:45:00,0.5584495155251834,0.5712377893277145,60.5055409725937,75.25746799794105,2.946204976115482,2.98,1922.4406021242016,2076.029856935799,0.9637529168336504,0.990904560993755,50.706743024798214,29.578066932354375,3.8120169714394234,1.0531870862119441,1.0002048225941798,11.78031356333333,passed,
2025/06/23 14:00:00,0.559669439552451,0.5619155708458046,60.79638773079967,75.14198398941816,2.915060221416954,2.94,1964.6827833938469,2089.2904712612626,0.9637228812069142,0.9896540535426696,49.8236989152533,30.510842120290537,3.8056441167997277,1.0348889834677975,1.0001284516806568,11.817576173333332,passed,
2025/06/23 14:15:00,0.562557928229311,0.5781578173887403,60.60337375462217,76.10727069288633,2.9701737128955896,2.95,1874.0439004029813,2117.201996419474,0.9636398886113603,0.9925136989609681,51.580730436416516,28.70408514374138,3.813040701950773,1.0858571118548188,1.0238000027506973,11.85469364444444,passed,
2025/06/23 14:30:00,0.5649198836099052,0.5749220953750519,61.03566432548813,76.26018652185094,2.96526141092037,2.97,1907.793760591771,2100.0661232355305,0.9635113661084523,0.9915562341368896,50.90403584221562,29.374954171191458,3.8127599192246078,1.0854780340978964,1.031386070365049,11.884352253888895,passed,
2025/06/23 14:45:00,0.5676977824829269,0.5761010174970338,61.21600401701273,76.61621129518582,2.9723733997847543,2.96,1902.0699425055225,2108.769749056553,0.9634122551787799,0.9917838588152773,50.947691100287464,29.315665185057124,3.8102945400855734,1.08642325784572,1.033534999079054,11.92171321,passed,
2025/06/23 15:00:00,0.5693749596825919,0.5768155279983905,61.370730052497976,76.90945759273704,2.9783869154111238,2.98,1900.873854039415,2109.2049534520415,0.9634549969162723,0.9919626594586118,50.95972016826444,29.471485863772298,3.8071163002069284,1.0906705718229526,1.0381318711246197,11.943566249999996,passed,
2025/06/23 15:15:00,0.5696549327540134,0.5766974229645917,61.39632776404295,76.92242133069148,2.974688894315424,2.98,1904.477966886075,2112.8317846023847,0.9633483959065292,0.9917798396544695,50.86405505551546,29.347459214752934,3.8088978836561207,1.089008638178423,1.0371803728612539,11.950246702777775,passed,
2025/06/23 15:30:00,0.5677991105043694,0.5576747921661106,61.78749667094256,76.48881667806691,2.9115877107327632,2.94,1998.8098013228137,2110.5001994281606,0.964112757594986,0.9895839654887092,49.12530800102294,31.261881639670996,3.775577040311968,1.0039460082583003,0.9853786176939714,11.96461649777778,passed,
2025/06/23 15:45:00,0.5721780205741709,0.5787082548896253,61.80497524434732,77.62828652039099,2.9767275249264715,2.98,1906.5581657547189,2130.520004981769,0.9637452542060807,0.9923010750908615,50.92957065186635,29.21176733478102,3.8015279633570773,1.0671523696618757,1.014762751901832,12.017281711111114,passed,
2025/06/23 16:00:00,0.5752990075876592,0.5782456747834707,62.26503237474075,77.92791374735462,2.984000754206286,3.01,1920.134923430402,2122.5868686676126,0.9637486272677837,0.9920989136595006,50.684721241361565,29.598422529457036,3.802505225261639,1.0644275592971681,1.0157731837542818,12.063484876666664,passed,
2025/06/23 16:15:00,0.5779829479072209,0.5791278935234027,62.541881677055876,78.20027502334244,2.9891668494668853,2.99,1918.071962529154,2133.1559385920004,0.963798112073138,0.9923335678761452,50.719913071529234,29.434185984664545,3.801289410396579,1.0672015711124796,1.0196540857964844,12.109796141666664,passed,
2025/06/23 16:30:00,0.5814989653925158,0.5796656952661676,62.78244371232248,78.39454656720588,2.995529031079792,3.0,1919.290907285492,2136.1196041663006,0.9637435315162367,0.9923678761038969,50.59659133486712,29.43770294291314,3.793071259790227,1.0669022906471317,1.02273614757259,12.148099919999991,passed,
2025/06/23 16:45:00,0.5840774493091949,0.5812002310844854,63.08241918665275,78.69817639745827,3.0062837102452376,2.99,1916.5157762097178,2137.082728195101,0.9638058068295342,0.9926409762393452,50.6691031685773,29.493162664614037,3.7945866314242322,1.0670599085456622,1.022655522990416,12.186267151666664,passed,
2025/06/23 17:00:00,0.5879112427891972,0.5816918455435884,63.33314592801169,78.90506741814598,3.0151762175458505,3.0,1915.966811385784,2138.351245079959,0.9636852893729336,0.9926748298958277,50.56476862266904,29.557323897717694,3.788809499347586,1.0663599652056384,1.0258023922834547,12.224483382222225,passed,
2025/06/23 17:15:00,0.5939628223231977,0.5915681601842461,63.46479362036843,79.56813815753675,3.059116172679588,3.01,1863.930055584694,2144.540901761225,0.9636196865019983,0.994276283858556,51.41865876930084,29.210924114013753,3.791217031707843,1.0858574745706793,1.035220577400046,12.26237833333333,passed,
2025/06/23 17:30:00,0.5927344801343908,0.5788673910123011,64.13580914367562,79.30694477163918,3.0186039335830652,2.99,1951.8109381418806,2123.0276890934847,0.963895072398685,0.9921152478803944,49.915525987253744,30.33172053629772,3.77941964404495,1.0496403343378604,1.0187246155386682,12.300323908888892,passed,
2025/06/23 17:45:00,0.5950370998420655,0.5788643983955755,64.4763674801652,79.5486107781154,3.0224105294364096,3.0,1955.4925605214419,2129.1832900163354,0.9638917917088757,0.9921449391578847,49.8749495492505,30.29361324842977,3.78455224188025,1.0495759155432303,1.020577390253194,12.3455673,passed,
2025/06/23 18:00:00,0.5967500841846544,0.5786201640889154,64.74742428326326,79.73897601283105,3.026431995822485,2.99,1955.2704004238901,2136.423250854729,0.9638665292386547,0.9922373928006004,49.91925956569954,30.234875892177943,3.7925415158019313,1.0470688093586713,1.0197896031872966,12.383232583333342,passed,
2025/06/23 18:15:00,0.6025521798184443,0.5899307070869112,64.80256719476647,80.41251677276966,3.0730472141833496,3.01,1896.8751325559658,2142.4288627452256,0.963925835901343,0.9940736761244564,50.90442238682917,29.807616568775188,3.7918276643545923,1.0663596484283657,1.0265357153976253,12.412971889999998,passed,
2025/06/23 23:30:00,0.52009717187052,0.49999500598067376,44.41930532637328,55.08443792070652,2.8358752383715995,2.62,1411.323609077297,1747.5081625478801,0.9614068619779836,0.9903858636365516,53.45135829507103,30.072406232217755,3.995226309928601,0.9115692064312236,0.9528373330609852,8.95805280333333,passed,
2025/06/23 23:45:00,0.5245633048137932,0.4997757553161143,45.15792994499843,56.27625035245946,2.821443243820171,2.73,1442.7800967702672,1803.0362235956895,0.9612950287846102,0.990167423472839,52.9612486118873,29.630808980062923,3.942983962908424,0.931418111686218,0.9814869345218137,9.157886527777778,passed,
2025/06/24 00:00:00,0.5658320760737043,0.5680510326968354,60.91125834060896,74.24907596580802,2.9933077078852044,2.89,1915.2617805226375,2028.709741538944,0.9633284109500333,0.9907553146955752,50.5855423799329,30.552486682205465,3.798104196017191,1.0518163196232078,1.0140957585886237,11.805520356666674,passed,
2025/06/24 00:15:00,0.5809248272809152,0.5670807505207138,63.13173981216728,76.39397753788015,3.0035769026229375,3.02,1972.7360116797079,2052.6799868613175,0.963671834687126,0.9904676439406375,49.60918154647227,31.167647916658407,3.794705741993818,1.0409602155621838,1.0184883763498798,12.090646516666673,passed,
2025/06/24 00:30:00,0.6028538451377717,0.5777039561632111,65.36753815242825,79.37160201275023,3.051477501694791,3.04,1962.4009878101836,2113.8117676983316,0.9640444462394575,0.992298919067118,49.728621245872375,30.667338279121598,3.7806153876656983,1.0253816763605936,1.0067136113944959,12.438471515555563,passed,
2025/06/24 00:45:00,0.6275383283521021,0.5869615865737083,67.8398376005268,82.37543951290874,3.1067953250454963,3.04,1966.3992069004432,2144.861936384866,0.9643254435207573,0.9935544176399969,49.45304087821892,30.902957905870334,3.768457167714979,1.0288705794729187,1.0186518280791463,12.772846900000001,passed,
2025/06/24 01:00:00,0.6451643777892694,0.5998240377124892,68.77016052591158,84.18851042638262,3.177582505287702,3.09,1908.4346282820559,2155.0346386360875,0.9642620918394246,0.9955355752763138,50.170344308843575,30.90176462495681,3.765802758654067,1.0397281204740543,1.0276521144346071,12.912008853333335,passed,
2025/06/24 01:15:00,0.6320602862930046,0.5865367047129194,68.7810013580689,83.35347172623528,3.1011281294627926,3.05,2002.186452221886,2152.3936163219228,0.9647835700311519,0.9933572723566158,48.911945417658295,31.203188326083236,3.7567435695135165,1.0017190393753286,0.9950368841024197,12.883885116666661,passed,
2025/06/24 01:30:00,0.6305466538196132,0.5987361398203895,67.76513943090472,83.1729240799456,3.1322042184327747,3.06,1914.7124225149857,2172.410607045927,0.964572555304174,0.9952740785567774,50.42556592887342,29.91000204883179,3.7710154528696793,1.0325079700539128,1.0064812725233225,12.801703994444434,passed,
2025/06/24 01:45:00,0.6253284901450608,0.5966017566696925,67.17338774648644,82.57244917945725,3.118933141220576,3.06,1915.057992085778,2165.580295059542,0.9644821726562359,0.9949694654863679,50.41753462352898,29.919736139220703,3.766685906635249,1.033243535894023,1.0060221063137413,12.727237991111103,passed,
2025/06/24 02:00:00,0.61930671808868,0.5942932645196335,66.6111713232874,81.95777645623114,3.102125312115295,3.06,1918.703302823549,2160.082244808684,0.9644934020101217,0.9946493455991275,50.40828139667841,29.877782438938617,3.7646422486077107,1.0284910743041409,0.9992524278970704,12.652903889999996,passed,
2025/06/24 02:15:00,0.6114679340356359,0.5847946970182845,66.30189131255125,81.15343695405632,3.068388305548123,3.03,1960.350335962366,2139.981373657801,0.9644182812019703,0.9932250513328458,49.783384868321484,30.53021171737863,3.770164405223747,1.0338266379268515,1.0109979431641036,12.581409866666663,passed,
2025/06/24 02:30:00,0.6099122711289354,0.5896216069337759,65.65257732329606,80.94862533144082,3.087873414243166,3.02,1917.9369298859979,2132.9523022280537,0.9642813628430854,0.9940949078221303,50.471723612540515,30.388690516404175,3.7704809504493193,1.0486378617045191,1.017304381765709,12.508633163888893,passed,
2025/06/24 02:45:00,0.6023883000467515,0.5808148511119905,65.33062909730498,80.12867513232412,3.0472367341567406,3.04,1962.5097641614045,2120.948263737245,0.9643463199425671,0.9926692956082941,49.76907145375443,30.743092200785007,3.768140889348981,1.0275641686867634,1.0029195374116469,12.443263305000006,passed,
2025/06/24 03:00:00,0.5965781338564403,0.5780248166576895,64.79872709091651,79.4764331524944,3.023588666243822,3.04,1970.5467936090513,2123.2447616127615,0.9643502939687539,0.9921867370826283,49.66506394510495,30.47057447223157,3.766629680235931,1.0299176839279345,1.0040620798548583,12.377941748333342,passed,
2025/06/24 03:15:00,0.5913276414599797,0.5773461719467627,64.2609311792341,78.8619787284594,3.0079546675030295,3.03,1970.2945222868418,2120.6308539971446,0.9642482094122972,0.9918325810282194,49.694514244392366,30.152231688197467,3.772921637315893,1.0302932003007677,1.0003933315308986,12.305318080000005,passed,
2025/06/24 03:30:00,0.5882268296880063,0.5822373282647549,63.59648562483857,78.71231553734351,3.023714569693497,3.01,1923.440705810847,2124.591916202982,0.9642850886524186,0.9930040364342329,50.58872190723144,29.78722503326553,3.775087859572734,1.0496216315180695,1.0082959799673168,12.240095217777782,passed,
2025/06/24 03:45:00,0.5841638490690648,0.580828722307349,63.094231243844455,78.19843998463479,3.0121143719604997,3.02,1920.7734145462384,2121.211435402691,0.9642415772601652,0.9928029619025351,50.6214763916029,29.67411525398615,3.7734100571643756,1.0488257888042822,1.006198555757271,12.174920657777776,passed,
2025/06/24 04:00:00,0.5798657113353677,0.5794976220575779,62.59234293561753,77.69358678251427,2.999416478210208,3.02,1918.743019641296,2118.7026617576576,0.9642335210831328,0.9926117010059019,50.6586349756167,29.532379542077326,3.771562807196292,1.0487226789628048,1.0042863151908061,12.109981106666664,passed,
2025/06/24 04:15:00,0.5763808607624181,0.5780074604387184,62.20430285704286,77.28455120796407,2.987270654582941,3.03,1921.158464506255,2115.2340609477455,0.9642842249917477,0.9923885418336889,50.61347688336778,29.4822791859633,3.7666125918029847,1.0485129746896167,1.0032935102508802,12.057796941666663,passed,
2025/06/24 04:30:00,0.5752204151125958,0.5782109837783114,62.0578835848155,77.20856820510633,2.9833376177403466,3.02,1918.8849732532733,2117.7165092423193,0.9642960878484073,0.9924064082722318,50.657695398347805,29.35466716692287,3.76574031572868,1.0496248986772119,1.0029121017752378,12.042545050555551,passed,
2025/06/24 04:45:00,0.5737741888214092,0.5780110957036733,61.94419807557999,77.13938182393773,2.9779602783720467,3.01,1920.7378507029098,2117.9404865818087,0.9643868170821848,0.992376199655857,50.6539232712897,29.317410725751582,3.763945272471048,1.0495876411476024,1.001614218960545,12.027023665555555,passed,
2025/06/24 05:00:00,0.5717937191799973,0.5781291061770036,61.75379041150946,77.01856232299599,2.9740824834944837,3.02,1916.5573043453185,2119.3893686403276,0.9643738659199775,0.9924037882558127,50.76644682201185,29.193690214667427,3.768553419870888,1.0516597852432297,1.0011863062651196,12.00323830444445,passed,
2025/06/24 05:15:00,0.5653022302255736,0.5753892012278325,60.90928629025631,76.03849922027736,2.9551507536873887,3.02,1916.2159330585027,2104.0646574994835,0.9643437603399391,0.9919129348550716,50.700129778467925,29.1703187026523,3.762236831500644,1.0494347645629114,0.9980765594585926,11.880535217222212,passed,
2025/06/24 05:30:00,0.5608330318121,0.5734511182646337,60.49437263188378,75.49506150178061,2.9452197277115864,3.04,1924.2166185117446,2081.9680338907147,0.9644307002533543,0.9914777634875352,50.57398212575938,29.527030752439615,3.7619397270296946,1.0333420537788653,0.9815184284605769,11.799094071111108,passed,
2025/06/24 05:45:00,0.5529233488804989,0.5736094676136239,59.61288715660832,74.7243825720164,2.916884924825967,3.01,1897.0178002124833,2122.8083335523174,0.9644407753637666,0.9918385865772426,51.1918319007806,27.88285794439525,3.777052231977194,1.053841503425934,0.9922205133826179,11.725370249999997,passed,
2025/06/24 06:00:00,0.5519597324576013,0.5687489121012642,59.49996144154667,74.0991042589094,2.9076392029413127,2.98,1935.5887393055277,2069.1738472013326,0.9641809020824379,0.9902283652735346,50.2681612953554,29.117731350606594,3.7742177965951322,1.0433756458173378,0.9907803815195556,11.644404694999997,passed,
2025/06/24 06:15:00,0.5509569182787074,0.571783340873976,59.231678288446645,74.21108805306596,2.914545952029829,2.94,1902.5024578617963,2093.467767772976,0.9641962265640187,0.9912145631419301,50.93915637822294,28.447835053464924,3.77553029891057,1.068379637818707,1.0080579032864976,11.646438845555549,passed,
2025/06/24 06:30:00,0.5557227824654777,0.5728274441080292,59.8278650003539,74.9127620497483,2.9367310904700297,2.94,1905.6739514020576,2083.8959873257827,0.9640984094371492,0.9914140044431171,50.90280100569915,29.150693901452133,3.7790779019063323,1.0931111193060594,1.0339651590837067,11.71629407666666,passed,
2025/06/24 06:45:00,0.5605781758459295,0.5744016450942508,60.26226922665211,75.46841510015197,2.9442852119163287,2.97,1907.676713101928,2097.877420128269,0.9640987875304007,0.9916383677820245,50.797859536593045,29.03288449223594,3.768065513005503,1.0983401218345388,1.0417467320180247,11.793493799999997,passed,
2025/06/24 07:00:00,0.5668854982700486,0.5756951699161884,60.90181452661929,76.22013549150618,2.9595630671228355,3.02,1917.5981130747339,2095.836410140052,0.9642306219651219,0.991825132387588,50.54882809411049,29.511104891779702,3.752293688045947,1.0788766739342874,1.0279767485661477,11.878012587222226,passed,
2025/06/24 07:15:00,0.5704169116197239,0.5740828201551661,61.590186667021165,76.68405960311607,2.956324282320327,3.01,1952.1242140415984,2089.1384573489777,0.9644530473132246,0.9912800938654396,49.95290298774495,29.98305108698897,3.746927560265048,1.060301859832586,1.0158670826613885,11.947282966666672,passed,
2025/06/24 07:30:00,0.5710077773296265,0.5460907505569632,62.165166557425735,76.3990978116786,2.894539212414445,3.0,2030.4567060280783,2123.592535533339,0.9645755992677195,0.9891408153972127,48.44244542306591,32.52236399246417,3.7416023514811045,1.0316965426133773,1.0370347386357486,12.024058420000008,passed,
2025/06/24 07:45:00,0.5782807732525259,0.5667839949220711,62.98036393353829,77.65285117538724,2.948850776258345,3.05,2016.6812145125825,2086.763397680942,0.9647543983769707,0.9902556648321958,48.79216427854325,31.055962452075516,3.737026353605706,1.0377765587072412,1.0131449545279636,12.100445829999998,passed,
2025/06/24 08:00:00,0.5830973123688522,0.5781534427361372,63.20291215658888,78.55793622072053,2.9777405356541045,3.07,1975.709965202668,2113.50790570849,0.9650605240508399,0.9919878145537439,49.589312745841156,30.21428059037056,3.721984682789039,1.0181505869192602,0.9801907404110314,12.176629813333326,passed,
2025/06/24 08:15:00,0.5873527002209924,0.5811437982689329,63.660659652710365,79.25592150213399,2.9919133392858384,3.06,1966.9182888391358,2128.3241131098,0.9651673335330206,0.9926104413927594,49.79060039686975,30.082164422091115,3.721467861589622,1.0237132547380827,0.9844631985506531,12.252610369999998,passed,
2025/06/24 08:30:00,0.6015901880853441,0.5866694924788562,65.2183053295206,81.09733729868138,3.0190663424974584,3.11,1978.2393960033342,2153.7523363635632,0.9653943014693812,0.993262592434242,49.51777260907852,30.072736787978787,3.708620703627564,1.0083287780591792,0.9742087738220152,12.474757166666667,passed,
2025/06/24 08:45:00,0.6079326151539258,0.5832399261636256,66.4593731547866,81.99624666394324,3.0150195278169796,3.07,2024.2954552679737,2159.3347745279016,0.9654842585998796,0.9925323221097712,48.759330067069335,30.538187795846294,3.7165667639235136,1.0093854802167361,0.9849061790985539,12.613726840000002,passed,
2025/06/24 09:00:00,0.622621560942772,0.5995399335225339,66.85215525495101,83.4947751682378,3.091029013101782,3.09,1937.2691154759978,2175.583175604944,0.9652764843668108,0.9951204788995994,50.00391595814363,30.060743959160945,3.708723695577561,1.0463372460124758,1.0116905928003526,12.712945758333325,passed,
2025/06/24 09:15:00,0.6272922374132811,0.5951818766394656,67.61310333714071,83.97301584400287,3.0745580904961285,3.1,1988.0942750943605,2176.59134739579,0.965663753014866,0.9943314677778649,49.00561101328775,30.52600576990176,3.67597493644928,0.9885489305383213,0.966482102589057,12.804567874999996,passed,
2025/06/24 09:30:00,0.6178522454451221,0.599985943117141,67.19899345774998,83.59221633103596,3.0533380170252036,3.07,1961.4490152218305,2224.5586374808595,0.9657606789687354,0.9949534406320409,49.994568466528946,28.588580987589115,3.72790952425318,1.0470394808695072,1.0036849301215003,12.781296305555559,passed,
2025/06/24 09:45:00,0.6157078526477517,0.5959856839696591,66.32052610950893,82.64454364981825,3.05939047632852,3.05,1952.2554517024646,2183.2889233781293,0.9653798158175214,0.9945333053310788,49.819042856446345,29.562437129432688,3.7036499923165542,1.02700369830206,0.9917339537795471,12.652245075555548,passed,
2025/06/24 10:00:00,0.6240839865456721,0.6114862037261338,66.63708349858341,83.84236339930163,3.124496595312792,3.09,1875.2952346114891,2192.7562733270765,0.9653707386932087,0.9968980247364553,51.206800265007445,29.06014897912124,3.7260164414491723,1.063323979473402,1.0107038294954047,12.710613086111119,passed,
2025/06/24 10:15:00,0.6190022105220432,0.600931844789319,66.36641967568433,82.95405926063295,3.083208984471383,3.04,1922.2899261798316,2186.1198498461367,0.9652326702188865,0.9952971496188296,50.302098595735686,29.374984549465207,3.7118993619590173,1.0397809640155264,1.0000068226874914,12.667085933333327,passed,
2025/06/24 10:30:00,0.6140126209465194,0.5875020138165452,66.48987086095117,82.24527841783225,3.048192958125385,3.01,1984.9496134930157,2160.4294299189482,0.9650035131229527,0.9932813941651867,49.23128929345256,30.447830760180743,3.7212985491432677,1.0424113712808758,1.0179230618224513,12.635915208888893,passed,
2025/06/24 10:45:00,0.6172230164005316,0.5944535143914429,66.23890750378509,82.50834951737636,3.091620182052523,3.07,1931.3113875486308,2145.7661302367155,0.9648131917968332,0.9945794769250548,50.09046551590855,30.660303149349154,3.727897887440584,1.0541091610194802,1.022564696473842,12.60477513777778,passed,
2025/06/24 11:00:00,0.6118124258103285,0.5888574441606699,65.99184912607102,81.84197107205367,3.057313924076424,2.99,1959.8279042438164,2152.8868140157047,0.9647940679472938,0.9936069853895912,49.646780188577054,30.386377671702824,3.728081706096741,1.0540983784558617,1.0257291647849718,12.57385997388888,passed,
2025/06/24 11:15:00,0.6100943400138584,0.5885550577328863,65.87562428117752,81.68543528341823,3.0538061771913414,3.0,1958.6418750423534,2153.5386062694192,0.9647899972436292,0.9935772955938023,49.71844331884418,30.29269977043016,3.7332180897064506,1.0474484360750478,1.0177726975921944,12.557802155555553,passed,
2025/06/24 11:30:00,0.608262255701824,0.5874346021082117,65.60250039011667,81.32302301300433,3.0463314939484905,3.01,1957.541052876973,2154.533914413226,0.9646832905760192,0.9933854952204921,49.69625105235607,30.12995360936581,3.732527253669051,1.0469302903721274,1.0177736155144577,12.52674347833334,passed,
2025/06/24 11:45:00,0.6058281716107022,0.5866177516074248,65.37546983259415,81.01841436237402,3.0415705502532075,3.01,1954.5292305313608,2153.8446141967456,0.9646001880850228,0.9932839012873217,49.784540898986556,30.02076040379499,3.7398053179445503,1.0468501535217603,1.0165049666820114,12.495908895555553,passed,
2025/06/24 12:00:00,0.6095181531972198,0.591220967514162,65.46119464738169,81.48006489303968,3.080662966107287,3.07,1925.2528097728145,2129.7677093283137,0.964618053469002,0.9942257750786264,50.26648465119251,30.73772187079493,3.738500153947245,1.0335304177690319,1.0003383227376137,12.492151539999991,passed,
2025/06/24 12:15:00,0.5958978536861942,0.5808321121614441,65.06830019644579,80.27558413863662,3.009484279561327,3.05,1990.9948644592496,2135.2624802152013,0.9651812682489725,0.992516734217178,49.48762212494924,30.4152269496355,3.7422370254474786,1.0006184760081087,0.9690604654320075,12.417906612222225,passed,
2025/06/24 12:30:00,0.5940294400998064,0.5898221730878845,64.05812022632006,79.85309719011015,3.0365666703815286,3.06,1913.7129091689399,2146.3019930509827,0.964760212345099,0.9940193255310054,50.74717587454867,29.396280541626364,3.7511602307160388,1.028449690931927,0.9817341018766899,12.328505933333338,passed,
2025/06/24 12:45:00,0.5855368441864433,0.5821447378679042,63.46519982612729,78.73421314108066,2.9994626968778477,3.0,1935.9089348001437,2144.5534335899742,0.9645645402207831,0.9928357496514385,50.43542069707747,29.210573480991762,3.766727227402027,1.0393651201207814,0.9954979133366976,12.239194659999992,passed,
2025/06/24 13:00:00,0.5821966322013313,0.580155136335969,62.89573000020127,78.08146194360768,2.9968517909402395,3.05,1927.8185699059281,2128.932612406224,0.9643554905935938,0.9926115279820263,50.488393391893396,29.420048300561714,3.76502907658834,1.0352523870364463,0.9924920449118373,12.157482046111108,passed,
2025/06/24 13:15:00,0.5765932731410388,0.5772995344461216,62.31105629194118,77.30198601875207,2.984474800923211,3.02,1927.9415955522268,2115.766703230127,0.9642515125790956,0.9921941943262659,50.50351947384041,29.49072115143259,3.770238432818748,1.0370059209415572,0.9934540429473815,12.06834552,passed,
2025/06/24 13:30:00,0.5708833329546878,0.5755196463886744,61.716324721082465,76.54318727701066,2.972588119489585,3.02,1924.3968746370829,2105.525172384142,0.9641835053095617,0.9918986640676648,50.60413650029787,29.393958529195327,3.777689209247354,1.036201742078603,0.9899755136949987,11.979298399444442,passed,
2025/06/24 13:45:00,0.565354531839535,0.5784676988619107,60.96050868792385,76.02592155468096,2.981437396913238,3.02,1881.577151473085,2106.546394825365,0.9640316075410329,0.9927132415364947,51.4777329675292,28.939395249920473,3.7962543281888452,1.0486405571537045,0.991111354733614,11.890340684444443,passed,
2025/06/24 14:00:00,0.5607051948591207,0.5732377361930668,60.463851800468106,75.11509660242001,2.954267369027361,3.02,1903.0915398842178,2094.1652748302927,0.9639734577176216,0.9916597337770223,50.99911780007878,28.968638320907722,3.7895296862102366,1.0312477297487304,0.979426848302382,11.808965373333326,passed,
2025/06/24 14:15:00,0.5556012004676222,0.5697091146340164,59.991978975788896,74.16321672993182,2.9278342288346932,2.99,1924.7876180697183,2078.233553733545,0.9638939177986817,0.9905390704708853,50.54751375628333,28.844756013543112,3.7929646881955574,1.0238987271068203,0.9736811784582123,11.720182405555558,passed,
2025/06/24 14:30:00,0.5499877395356386,0.5715773911843768,59.07765299952546,73.69161779469206,2.939548950631779,3.01,1861.5500057034808,2097.892041140953,0.9636549533950536,0.9918987050090532,51.78956464506605,28.136403963613514,3.8106906160038743,1.0426975893194332,0.9824632707228751,11.638973713888898,passed,
2025/06/25 23:30:00,0.5809959495386137,0.5874565110809594,64.25463210035919,80.94767142939038,3.0006766442507216,3.23,1871.2655106665359,2255.2299323055363,0.9620280156071888,0.9930496496201321,52.27995524182022,26.77284710641662,4.014663483902223,1.1487720598762354,1.076917320494963,12.382278498333333,passed,
2025/06/25 23:45:00,0.6258249171845404,0.578365843416196,68.2920041678305,83.9427488432917,3.1280566438960915,3.08,1959.4081218035217,2118.026711559819,0.9622668792829148,0.9922544089251955,49.72059497067832,32.935257516957876,3.9126627233748823,0.9999802211974157,0.9992138432182162,12.75444712055555,passed,
2025/06/26 00:00:00,0.6365838178715557,0.5932657759490129,69.23915710869616,86.89262428768791,3.129792070412222,3.14,1942.3840754540727,2194.0674870597495,0.9628272513738426,0.9937712050266939,49.9917420228995,31.533988160434735,3.8976366518513204,0.9822054392510141,0.9675188365600115,12.946233300000006,passed,
2025/06/26 00:15:00,0.6493577642785454,0.5971723328368336,70.46443009668099,88.30764650557632,3.1612703358012477,3.13,1941.3212519417764,2201.204544842849,0.9630563580836965,0.994403238374637,49.89013670531399,31.80864289349442,3.892783562360851,0.9798694490617639,0.9707730203148734,13.095643916666663,passed,
2025/06/26 00:30:00,0.6582637641210559,0.5835872788854876,72.27753329878094,89.24900123819046,3.1514964909166823,3.11,2027.3201341157346,2180.3434224050716,0.9629740595025763,0.9925856421788235,48.31896666108406,33.58014293800463,3.8952652471639633,0.982778418378298,1.0006191022600472,13.26043693333333,passed,
2025/06/26 00:45:00,0.6742654969264285,0.5883882055311346,73.54638182172089,90.73018560584367,3.1902941539901266,3.12,2018.2771068149725,2187.386704222287,0.963004589814491,0.9932432413969667,48.19083055076847,33.753527267523076,3.887956545676846,0.9749552897888104,1.0048785348251148,13.417304670000004,passed,
2025/06/26 01:00:00,0.6911091567982021,0.5933856246114759,74.82646410608501,92.22186202121954,3.2307911259461166,3.13,2006.8455014813476,2194.5876545205347,0.9630147464566952,0.9939107067503821,48.077899895902966,33.89793562634658,3.882197387360735,0.9705992920602298,1.0132570475433,13.573952956666664,passed,
2025/06/26 01:15:00,0.6844280053375366,0.6032186452209672,75.1941744310803,93.2663317446676,3.2366379004231733,3.12,2008.1161152795785,2233.995555559945,0.9631504947247606,0.994727822691345,48.82102077615899,32.93108694653601,3.8719544863798108,0.9874396250797737,1.0079022574494887,13.730179411666672,passed,
2025/06/26 01:30:00,0.6837475222703543,0.6060905701577288,76.03422951852188,94.29865411164288,3.2400092639310705,3.13,2030.6478500056564,2255.261611608594,0.9632222097341385,0.9948284046301207,48.87984556573786,32.75404590597931,3.867796749745381,1.003102356145875,1.0191280815456167,13.886386360000001,passed,
2025/06/26 01:45:00,0.6747565224895795,0.6151912093504783,76.43874989871958,95.50467796821692,3.2549815606827193,3.14,2026.7674887459427,2289.767174355946,0.9632668188430968,0.9957939271698922,49.881827739285455,32.115623876589844,3.8706575321102523,1.0468790841488276,1.0387065623573326,14.050240734444444,passed,
2025/06/26 02:00:00,0.683670592750673,0.6072277277313214,77.35142009530156,95.74595018002859,3.2396614968975883,3.13,2067.9908773368556,2290.012940918125,0.9633850227540592,0.9948709086032246,48.846173921452284,32.632922469793414,3.8630065096068082,1.023291471441058,1.0386585636458616,14.118457173333335,passed,
2025/06/26 02:15:00,0.5250722584597453,0.5089863937229225,48.15163966211547,60.48294667756307,2.847375828479555,2.67,1490.9381600952815,1884.7316504003181,0.9601523512185874,0.9902741314517857,53.763483478484446,29.487388685633448,4.144557430404457,0.9587506852521313,0.9931476090319183,9.61180062333333,passed,
2025/06/26 02:30:00,0.5304630393950978,0.5299289971266513,50.20215638687914,63.176369140124514,2.896232027967553,2.65,1562.1779702328597,1883.580317994938,0.9599164286880761,0.9900192561878997,53.25914791789843,30.095196112741895,4.078669325970093,1.0072054422663856,1.0106900697183139,9.979715514999999,passed,
2025/06/26 02:45:00,0.531017911208288,0.5426707415371226,52.334777359820706,65.62170379727915,2.9112793167728515,2.8,1648.801874282284,1898.3279941932435,0.9604570526149243,0.9896214132865429,52.77568047307914,30.98116706661148,4.052784579553992,1.0465374783896493,1.028270309684509,10.326685820000007,passed,
2025/06/26 03:00:00,0.5311184095590459,0.5388700585266255,51.639935039546316,64.68954161354648,2.9052438757922623,2.84,1628.7848099399628,1881.9585058845466,0.9604992575738118,0.9895820130490645,52.730131524308796,31.178045492058125,4.048177364474999,1.0293864019344212,1.0185340435106713,10.199565517777776,passed,
2025/06/26 03:15:00,0.5311757395714628,0.5345338260552972,50.945090557821196,63.75836288943935,2.902592807939312,2.83,1601.3484801215143,1868.6121515538034,0.960347318652999,0.9896185972473769,52.83993252212522,31.1932178162768,4.060136744778989,1.0129195698348818,1.010100822792531,10.07188277333333,passed,
2025/06/26 03:30:00,0.5311696014353001,0.5299102114847211,50.22397394869189,62.79574631387208,2.894149265409414,2.81,1579.2746604645195,1856.6424896844053,0.9603638849822361,0.9895976264832472,52.82797547946839,31.270957475462488,4.05883120129068,0.9981241670439105,1.003885017001845,9.944057096111116,passed,
2025/06/26 03:45:00,0.5312818004890626,0.5248800484820124,49.49139644149699,61.820679860401874,2.8847910133953656,2.81,1556.9728632243605,1845.587230953583,0.9603760297028857,0.9895682043668209,52.80420770541088,31.358926975068567,4.0565846811725015,0.9830562766435927,0.998293816027867,9.81567478222222,passed,
2025/06/26 04:00:00,0.5312924783029978,0.5199217345937109,48.79883803878668,60.89780871483585,2.8772933399487473,2.81,1534.1863734876927,1834.4584639998227,0.9603473034572083,0.9895627914848013,52.82495229199122,31.43402514747319,4.058847719633713,0.9683284853984772,0.9926162702267951,9.692579355555557,passed,
2025/06/26 04:15:00,0.5314303576112392,0.513599548720579,48.04870355369045,59.90456459042772,2.8670461007487513,2.79,1508.9338279635974,1826.8005180946557,0.9602898705196249,0.9895571240244397,52.85141464026196,31.482502723046984,4.06208473754285,0.9525866576545657,0.9886077974873996,9.56370415,passed,
2025/06/26 04:30:00,0.5314090323375574,0.5110419279677405,47.72943852826638,59.45026460971421,2.8618382635040827,2.79,1500.8776426330292,1821.365102964546,0.9603478210288794,0.989522118112052,52.80958136471236,31.570867671429237,4.057517033934591,0.9462986070890317,0.9870457285669839,9.50772141,passed,
2025/06/26 04:45:00,0.531062477335174,0.5096045030555322,47.61368630309486,59.25009380035207,2.861165589686942,2.77,1496.0207531959486,1819.2396162809068,0.9603379382204857,0.9895402809479287,52.861683892273334,31.573964186141982,4.0621668732642915,0.9432031425833931,0.9859718005608088,9.485508889999997,passed,
2025/06/26 05:00:00,0.531069019420268,0.5089780822893041,47.571685362125756,59.141661628012386,2.8612762668786917,2.78,1494.097376491761,1818.224009495472,0.9603201256753655,0.9895311204910575,52.874528818990186,31.5880288107796,4.0635716334673875,0.9417058220392056,0.9856240852014216,9.477466570000006,passed,
2025/06/26 05:15:00,0.530214040008181,0.5087364825043752,47.60168380116561,59.12323207366167,2.860668604681904,2.75,1496.5054935184796,1817.3976739035093,0.9604240320011452,0.9895504470344678,52.90443333263224,31.58934590808599,4.064415761159825,0.9425261657808549,0.9857447221062475,9.479978750000004,passed,
2025/06/26 05:30:00,0.5298479793293426,0.5083383193999542,47.592499757412476,59.082199814888405,2.861369883104829,2.75,1494.7454178711012,1819.0319533912716,0.9603998853044542,0.9895980509763109,52.96990993665494,31.477200749978575,4.066320451448482,0.9427417496318935,0.9860107376095676,9.481942769444442,passed,
2025/06/26 05:45:00,0.5299318293403678,0.508998456371812,47.646325782304544,59.09346137502963,2.8616119475672614,2.77,1499.7263324747107,1816.5398763353435,0.9604879527156793,0.9895424391628845,52.89154753044074,31.59375076742709,4.058087624564164,0.9447472378642612,0.9871568979297801,9.489867004444438,passed,
2025/06/26 06:00:00,0.5303944698098179,0.5129433698869544,48.054949307823385,59.545725219409945,2.872096323281845,2.78,1514.1060029684845,1812.0714538963468,0.9604975329385113,0.989484132213037,52.82468922406811,31.83806642722793,4.052176896553555,0.9530305245811186,0.9889641864892578,9.553102044444438,passed,
2025/06/26 06:15:00,0.5315692711004107,0.5170812101855125,48.43812627540255,59.9653246876139,2.8821645174362147,2.79,1528.4225659761585,1807.3158425681502,0.9604759753083462,0.9893763049809855,52.69001799845168,32.12111749601503,4.040999950794441,0.9612407413293542,0.9914246808565274,9.614146880555554,passed,
2025/06/26 06:30:00,0.5314241804196023,0.5192283331227531,48.716685873414136,60.25511619456606,2.888153595168939,2.81,1539.4667419328098,1803.978401065257,0.9605494259824442,0.9893460369725782,52.65182243601504,32.306351133641115,4.036522032272479,0.968713986088857,0.9949010377692218,9.656383109999993,passed,
2025/06/26 06:45:00,0.5312467237460067,0.5284335228984542,50.03108185773028,61.82474577919541,2.906152622496356,2.81,1586.1691187379058,1813.373844456954,0.9607025148687794,0.9892880945138905,52.555726982988816,32.51000748568439,4.025815068964381,0.9940298269089575,1.0032750718556915,9.879590697777774,passed,
2025/06/26 07:00:00,0.5288352750626838,0.5390372449937342,52.18312319103079,64.39819111662426,2.9211594559776866,2.88,1667.8768918613357,1841.0859170755473,0.9612326674012039,0.9892540248015101,52.45426913816332,32.73544686972546,4.0126004693613755,1.0367611432085475,1.0231255407071875,10.25023989,passed,
2025/06/26 07:15:00,0.5293882527154393,0.5406454290372653,52.513733329725476,64.79718417426024,2.928914699859761,2.89,1678.832709093084,1842.7675449549329,0.9611860921459953,0.989251546937294,52.41868261861786,32.87256481511011,4.002171622995562,1.0430966731777926,1.0271950929741227,10.314466751111105,passed,
2025/06/26 22:30:00,0.6804981243193173,0.605580698889961,76.95114503354611,92.71780399005132,3.2755807054308974,3.12,2048.368592071041,2244.6954138576816,0.9630526649177842,0.9948837982793144,49.29200477729085,32.39666578332992,3.863155625323365,1.0382643705645056,1.0407756989347903,14.062277624999998,passed,
2025/06/26 22:45:00,0.6785465578990036,0.6087646366521684,77.27028886199989,93.54660880164691,3.269107956149265,3.13,2055.981130815737,2266.6094584873517,0.9632805975796346,0.9951594052407257,49.45356905874637,32.07095882788588,3.864646026861326,1.0273362219537392,1.0241293939579499,14.131015286666669,passed,
2025/06/26 23:00:00,0.6797990356978377,0.6103092457840513,77.68067948962958,94.430597104156,3.2671760112011956,3.14,2069.979077080375,2280.279990568635,0.9632708102191613,0.9951190107700881,49.3148996557735,32.07928929332594,3.8542073171556535,1.0401282557361955,1.0379813847798152,14.213062068333326,passed,
2025/06/26 23:15:00,0.6850658125964788,0.6051125641052443,78.55032882521871,94.9921433168052,3.2550294579423693,3.13,2103.9718810400614,2283.6297503835985,0.9634892114061264,0.9945649710843427,48.65951717031129,32.52010142308665,3.858904330920644,1.0213325639837407,1.0345460253381742,14.28177256000001,passed,
2025/06/26 23:30:00,0.6790236514653805,0.6112048342010454,78.34391350737835,95.17468469629115,3.2742174862856737,3.14,2087.6637839692853,2280.520125592831,0.9634351179300786,0.9951978800257091,49.360243147623805,32.365904690035876,3.8592422497313463,1.0447940085322733,1.0407907848957942,14.30238414,passed,
2025/06/26 23:45:00,0.6794625647042641,0.6116139381117762,78.39560368265549,95.08117484227031,3.266489966802489,3.15,2093.70617192609,2288.479251003205,0.9636740995903518,0.9952394065919579,49.249212771213074,32.09382737148183,3.8475206289243706,1.0300890235310576,1.02554727769737,14.314364716666663,passed,
2025/06/27 00:00:00,0.522919692354287,0.5388417870836006,52.84120612810214,64.94913528593425,2.9062709410480325,2.82,1656.0685319597621,1949.1995375140239,0.9607214148556922,0.9900832580956874,53.60998081354138,28.634437388794233,4.070680299967493,1.0563554467544953,1.032064624359442,10.477885825000005,passed,
2025/06/27 00:15:00,0.5173821987792089,0.5149444812771754,46.465336016088216,57.7221134683654,2.87852552575319,2.78,1422.8003576484161,1847.068643844574,0.9599176566922655,0.9914721010569384,54.89158815011589,28.015618080685627,4.078572070921191,0.9704449338228596,0.9777930277376384,9.41240138666667,passed,
2025/06/27 00:30:00,0.5172505684911908,0.5118049617124726,47.26678508260094,58.31495391248741,2.8627783252527785,2.74,1458.668342177293,1871.6933754781276,0.9603468547505711,0.991044487857463,54.599054839206616,27.964101558728423,4.0925305131881915,0.977741047980858,0.992859635343668,9.534087340555551,passed,
2025/06/27 00:45:00,0.5128252099704221,0.5120309307942456,47.893110320046375,59.19504995453757,2.8793989804093494,2.95,1478.4418728765372,1874.8816729685088,0.9606250100659829,0.9914860884355028,54.94735148272679,28.964359088459307,4.0847691569157885,0.9964838249067935,1.003651030854726,9.655556398888889,passed,
2025/06/27 01:00:00,0.5169289665466912,0.5089968226763275,48.45357151348488,59.44542578738056,2.8538485374062614,2.84,1508.3587177682973,1910.1940287002976,0.9607699358551602,0.9907595751505159,54.33041981873004,28.16036093735161,4.0784951675621635,0.997134416574967,1.0193374260068226,9.75603175555556,passed,
2025/06/28 09:00:00,0.5128626771913238,0.5562473472920154,56.02242900336788,71.60463091920954,2.709100303158771,2.81,1872.005569629551,2309.5840987650245,0.9643569640852683,0.9899916536392144,52.13850647546914,21.09892741221351,3.935935684398347,1.0685767271790718,0.989775739045675,11.328345838333327,passed,
