datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/30 11:30:00,0.548702871783944,0.5360916038634641,60.39045283452298,74.2956051437638,2.9100520381519,2.99,1931.4687901575403,2116.6660045320277,0.9615040714064991,0.9886088197592335,50.878758896054144,33.248541947245876,3.9572299360506,1.0355489586287476,1.0297843660062145,11.78028291,passed,
2025/06/30 11:45:00,0.5538339158874799,0.5673868618567482,60.753977992659735,75.25693084210339,2.985624065292923,2.99,1886.5748372502271,2059.7822779337826,0.9614632303180493,0.9902536531300649,51.7410783552195,30.230248263175266,3.9667114101580982,1.0533828432828223,0.9969363509389313,11.782338773333338,passed,
2025/06/30 12:00:00,0.5537876215717996,0.5667737794656763,60.75813836635427,75.21676179442056,2.9826742045864707,3.02,1887.966434955393,2064.307939677836,0.9613627942554831,0.9901319613912556,51.70792030456095,30.201558974969057,3.969392673797608,1.0554560709248397,0.9998771211649764,11.78834682666666,passed,
2025/06/30 12:15:00,0.5481938668573475,0.5317984840046781,60.416178283362434,74.26585315244517,2.9082366190987408,2.98,1928.8348267405001,2129.314668671182,0.961094689423157,0.9884078439790378,50.95847674441328,33.65170743271343,3.973619836359354,1.053713235117099,1.054602803897594,11.80205896833333,passed,
2025/06/30 12:30:00,0.5507764853326752,0.5415335435582427,60.70505403226103,74.70909521248345,2.9343174430527883,3.02,1920.4920571648158,2106.325602926855,0.9611523859958254,0.988885932030224,51.14346708820232,32.81133325910097,3.976774438078083,1.0548641775789471,1.0400457475904699,11.815961300000003,passed,
2025/06/30 12:45:00,0.5480330067169412,0.5292475496927267,60.58604771697391,74.32217962651298,2.900921542652068,3.03,1936.9947580032463,2138.3168756589,0.9611939238900733,0.9882840810329748,50.89124811694364,33.876681993858995,3.9824544047393178,1.034566779429908,1.0393681710301828,11.822159311111113,passed,
2025/06/30 13:00:00,0.5490998737987647,0.5307105650815949,60.807617224497115,74.55382906905535,2.910137231454311,3.0,1938.3746637939303,2128.812818089312,0.9612489925287279,0.9883975128289674,50.92128578617546,33.8865126206582,3.9883647734355314,1.032256906937203,1.0349580044605526,11.83607371833333,passed,
2025/06/30 13:15:00,0.5483520070982694,0.5260934106153656,60.709120444119705,74.3527284063558,2.891565555095036,3.03,1943.9748678747735,2154.149842614061,0.961183537719935,0.9881101148811118,50.78525722932246,34.08656984219149,3.9858031861950005,1.0341129282852268,1.0450279662938402,11.84999625333333,passed,
2025/06/30 13:30:00,0.5556809546390759,0.5654431973029748,61.289378368193134,75.60960981040941,2.9871091328088166,2.99,1895.086819866728,2074.0357106018764,0.9611351813422582,0.9899790572460824,51.70609003610711,30.435458052269464,3.9971985492766815,1.0536784085259252,1.0008490948564033,11.85620216000001,passed,
2025/06/30 13:45:00,0.5485395922387328,0.5239153922620584,60.768494747539464,74.4427849330634,2.8995391267650525,3.0,1937.994554388486,2155.806650425326,0.9607512950437836,0.9880460030707453,50.91447152441432,34.41325647393306,3.9989903011736034,1.0512978527866677,1.0660702264022317,11.87013677055556,passed,
2025/06/30 14:00:00,0.5525098277796578,0.535238306373897,61.20445030623229,75.07989521720354,2.937089427238413,3.04,1929.233776868132,2116.9758477611235,0.9608813033109684,0.9886614012198031,51.10181801576794,33.633370882918136,4.001632022013957,1.0501908834417413,1.047386434642215,11.884079508888894,passed,
2025/06/30 14:15:00,0.5482439464582542,0.5230472408707351,60.95430671277639,74.52551212300769,2.892647730259629,3.02,1945.2053267006982,2165.3170804103493,0.9608803340980818,0.9879775876130464,50.88732552704072,34.40478395649054,4.010648709017995,1.0344856104677271,1.049555540304039,11.890293311111117,passed,
2025/06/30 14:30:00,0.5589612137822192,0.5651312133245007,61.735799039268926,76.10559196735464,3.011886266422827,2.98,1890.1133854972452,2061.0951171844167,0.9608210183800252,0.9901204876884055,51.82392441611119,30.979098953558015,4.016554955790098,1.0560724007056495,1.006245419494556,11.900590625,passed,
2025/06/30 14:45:00,0.5573291766538028,0.5574132701913492,61.59947538651814,75.79031615827233,2.9862879797922055,2.99,1902.4613943558868,2085.3306770964896,0.9607352420798899,0.9896020004519666,51.58096710294096,31.474053629092126,4.013013977637505,1.0550412203447208,1.0170362728970244,11.908695528888892,passed,
2025/06/30 15:00:00,0.5473993982972067,0.5111169445208076,61.05703477900741,74.50367898205424,2.8872804865408703,2.98,1952.4892639211016,2174.8551991454083,0.9605135705949839,0.9875534897448134,50.8230363652479,35.938931191253346,4.026496761038078,1.0560469629535165,1.0931370230419082,11.91680112944444,passed,
2025/06/30 15:15:00,0.5541995759527667,0.5410411047686331,61.51884102880851,75.44585951004692,2.957974765256961,2.96,1919.1546008300782,2109.671974657503,0.9606058796134367,0.9889295816080211,51.367630148610466,33.07998700582974,4.024401132484599,1.0551190485666724,1.042208916786916,11.917167343888885,passed,
2025/06/30 15:30:00,0.5522478541644847,0.5365036459193887,61.40042857803529,75.22189556993672,2.9424393705213174,3.01,1923.918371088768,2126.3814706222183,0.9605460692776661,0.9886709242617894,51.32240027410671,33.35170609482725,4.029082462405008,1.054871762760208,1.0478971998388713,11.917761716666666,passed,
2025/06/30 15:45:00,0.5529597091851153,0.5379626298207236,61.45087057341826,75.3087832219294,2.950627849377761,3.0,1920.6894339484113,2118.5064707702713,0.9605014652742687,0.9887681854079176,51.37121838172062,33.310764466217115,4.030010051715473,1.0548475782749047,1.045970337482254,11.918163925555548,passed,
2025/06/30 16:00:00,0.5454570968132865,0.5123658337828645,60.9275547732304,74.37258554797003,2.8832187590053753,2.99,1947.5423505069812,2183.6092140490023,0.960374918748663,0.987543640561461,50.98026440613913,35.61088387342183,4.0373640768597046,1.046221980136296,1.0776657022732261,11.911013687222216,passed,
2025/06/30 16:15:00,0.5475286765040409,0.5042627802149614,60.92913299243061,74.38639650615458,2.8659386216933638,3.0,1953.7400277790791,2199.8253552281108,0.960402236391221,0.9872133059677215,50.65124422350083,36.513024714481446,4.041646491733325,1.031053096866525,1.0825366594398413,11.903863448888893,passed,
2025/06/30 16:30:00,0.5474549608216802,0.5051267096900636,60.92968034655666,74.62755950517614,2.868836956678255,2.98,1950.3317856360477,2195.3982946253714,0.9603386733515891,0.987279950424655,50.71367738977734,36.51316316058335,4.051792041700944,1.029123322445813,1.0784218394444267,11.893423666666664,passed,
2025/06/30 16:45:00,0.5459299579804147,0.5538869844717671,60.974626431954086,75.82256399587988,2.9748630720865927,3.0,1889.3867406609456,2081.1442243691736,0.9603709226879277,0.9895409015038925,52.222853245408544,32.01212439090298,4.075072123503444,1.074999512089921,1.0261140921759655,11.811785944444441,passed,
2025/06/30 21:30:00,0.5374096184040911,0.5621084401138854,59.10896068939307,78.5790988072638,2.9336798334487852,3.07,1844.6812709225742,2106.358724822421,0.9596820148984334,0.9900906665831107,52.55254565385251,31.79611206005603,4.092078664196627,1.1061114536096157,1.03397704277552,11.591086356666667,passed,
2025/06/30 21:45:00,0.5405773977286126,0.5422313893368554,59.55093772595568,77.86316006134159,2.89362273150883,3.1,1883.8854976147004,2138.711376626258,0.9601972249457341,0.9890971222554727,51.738522775918625,33.33740837852815,4.087524170750667,1.0335481111512848,1.0050033834671588,11.639877755000002,passed,
2025/06/30 22:00:00,0.5372760496393205,0.5523534209700949,59.10989230144333,76.79087083455298,2.8885646235776528,3.18,1868.190345227584,2141.4120222584406,0.9603493686051905,0.9892986687943259,52.04911163249998,31.46444303033897,4.091033188688599,1.0383520780713196,0.988980498013343,11.581995553333332,passed,
2025/06/30 22:15:00,0.547363486661807,0.5198786476015508,59.523290572406104,75.99587212210128,2.8582139430623763,3.04,1894.3750375179002,2175.0819736454373,0.9601176342201999,0.9879601572816032,50.907587733962615,35.117556262722694,4.0834589192467465,1.0093560972754478,1.0352777685755241,11.631378769999996,passed,
2025/06/30 22:30:00,0.5388963278508896,0.5453988820846902,59.74418772014606,76.48332970786925,2.9171470388443583,3.07,1878.8778265198798,2125.25982712126,0.9599925983111822,0.989122858734435,52.11934762015344,32.63588885111759,4.0907790849324375,1.0596783917878176,1.0207506606733605,11.680658299444449,passed,
2025/06/30 22:45:00,0.5392905552673781,0.5425067547759146,59.96223553177142,76.148307737405,2.907705065157597,3.08,1894.6679479472439,2142.11338313908,0.9601695696330854,0.9889040072204275,51.92861636875158,32.627142114158836,4.071582067450655,1.0465590159692049,1.0133027447789575,11.73776952333333,passed,
2025/06/30 23:00:00,0.5452126170278475,0.5191115351620138,60.309334853555995,75.53514212502324,2.884865032573672,3.14,1921.1208927384635,2162.1275362922975,0.9602230444177035,0.9879629750653917,51.10708983401275,35.31007183967788,4.058320685453394,1.013992512177421,1.0336850870389802,11.779620612222221,passed,
2025/06/30 23:15:00,0.546477190601257,0.5712786056640394,60.7311273239388,76.53350919231518,2.9965984732741036,3.08,1853.0433056359454,2079.851733559378,0.9604916606982838,0.9907534589844943,52.83371569507444,30.213767265019108,4.073295818514855,1.0404917737280768,0.9652763548804367,11.78530727,passed,
2025/06/30 23:30:00,0.5449486870134385,0.5122726270439192,60.51877019178403,74.53719782293514,2.881540499703295,3.12,1931.4992134472363,2164.896643056863,0.9603510885941582,0.9876301509097308,51.037712765129875,35.901898681258984,4.062420849485935,1.0120055930334233,1.044071144003522,11.80393056333333,passed,
2025/06/30 23:45:00,0.545998031481531,0.5080500072461251,60.85328543781039,74.3381006592822,2.874811965400834,3.06,1946.3374657779684,2185.800756235111,0.9603799737152783,0.9873879099619676,50.874294207058554,36.15459880923314,4.052407130304324,1.0133989051162056,1.0541719364627833,11.87912040333333,passed,
2025/07/01 00:00:00,0.5630562494608041,0.5716957702601716,62.52573035071262,80.88180494889413,2.993901433877882,3.08,1894.7932301653896,2135.078164444718,0.9604027299936768,0.9907487631741987,51.85266511927269,31.407347371378904,4.0544822883239675,1.0724040481281978,1.0114276302319007,12.065037746666663,passed,
2025/07/01 00:15:00,0.5693398414228081,0.5748388037341478,63.056753583139965,81.33986290088008,3.0053162386474663,3.06,1896.7786918635286,2141.6871143601866,0.9605935993318243,0.9910303764938511,51.7096028929811,31.23246598674433,4.040767891854635,1.0506850973761441,0.9931117107700647,12.136866866666665,passed,
2025/07/01 00:30:00,0.5752049743262855,0.577241944760561,63.56762616824359,81.77049636993397,3.0178752983739647,3.09,1895.972846002627,2149.502420402433,0.9606375124480743,0.9912749213838131,51.63186252414334,31.078845681110288,4.03475417002431,1.049254235162523,0.9944180575758297,12.208739876666666,passed,
2025/07/01 00:45:00,0.5813980444954927,0.5778092688949009,64.13270105479963,82.24145170937295,3.0365882862133122,3.07,1896.6987048564777,2145.0425324869066,0.9606725494294683,0.9914794100831221,51.527519997291755,31.4314388030096,4.030725658200756,1.046612471828406,0.9978038922633163,12.27310409722222,passed,
2025/07/01 01:00:00,0.5874015533933347,0.5790141036593609,64.70371976565485,82.7117391593368,3.051346293070623,3.1,1897.4826993260808,2148.2929233633513,0.960726243678658,0.9916963203774319,51.439655139088075,31.517627360071288,4.027805564570898,1.0468697507458098,1.002511910849353,12.345062448888891,passed,
2025/07/01 01:15:00,0.5934389246339214,0.5804924947795631,65.2866838016684,83.19329831254495,3.066510818388969,3.08,1896.646843710157,2152.6017733480494,0.9607900324065978,0.9919563223361827,51.38972223475508,31.55597354316768,4.027944931652353,1.0472991816378692,1.0068478035550745,12.417064690555561,passed,
2025/07/01 01:30:00,0.5936334757275775,0.5664269251066281,65.81927573597356,82.98921541384058,3.038189247183867,3.06,1949.8713334416082,2155.860672849844,0.9607722579195764,0.9905900792310879,50.49936760307152,32.33727955102679,4.025488342599677,1.0463741304062948,1.0288074642425975,12.473990833333334,passed,
2025/07/01 01:45:00,0.6027155200584345,0.5724112945747505,66.42819414936184,83.63385114069573,3.0674631998420967,3.05,1941.4718343301045,2148.5775520746506,0.9608673102624345,0.9911184312056132,50.43863615773423,32.41101221886586,4.0091074486048655,1.0415318998085015,1.024480640378517,12.546075978333336,passed,
2025/07/01 02:00:00,0.6185407700617771,0.594838045715086,66.7799443922078,85.08585119308016,3.159478116611344,3.14,1829.6901750068446,2164.0722590456576,0.9609707401001278,0.9944355204162271,52.09739630836767,31.41623633293829,4.017669007620552,1.074234783905038,1.0381831659561658,12.618205013333338,passed,
2025/07/01 02:15:00,0.6192053002761823,0.5856143922201762,67.49525849157028,84.9344979294303,3.128442571863708,3.06,1903.030202665839,2151.003182173748,0.9610684631778952,0.9926957337383647,50.83223730932096,32.114716178900196,3.9985576218723464,1.0367782762737363,1.0162553458172527,12.682810628888893,passed,
2025/07/01 02:30:00,0.6261520866899951,0.5871334929806172,68.03753134767419,85.38834560298228,3.1433908330983202,3.07,1899.267184587524,2158.4608176868287,0.9611052463216408,0.9929826298776727,50.77204607088676,32.05366304969172,3.994424664848422,1.03194561880052,1.0165078886587597,12.755025005555561,passed,
2025/07/01 02:45:00,0.6329186049268817,0.5891926655845389,68.5418318223342,85.82837842294516,3.1570470068131415,3.05,1893.3069194075642,2169.6945349002726,0.9611662181534623,0.9933369475930314,50.75711341479021,31.856868188600288,3.9896919828870434,1.0280809587634057,1.0165994951583242,12.827086579999998,passed,
2025/07/01 03:00:00,0.6395220215098923,0.5908308361276019,69.02172981248262,86.24254849197246,3.176711918510919,3.07,1886.6123773935853,2169.1665224568565,0.9612100734875448,0.9936828220214577,50.7559038047723,31.982695540071983,3.986291090113255,1.029314995531538,1.0222232790836139,12.884041170000001,passed,
2025/07/01 03:15:00,0.6540375795131285,0.6023499030432743,69.47477460988037,87.27486560778416,3.23995453529422,3.06,1819.9507504862108,2178.9881571004776,0.9612594529975848,0.9956372441991065,51.61227762970836,31.637139685874637,3.9875537573888145,1.037005200115093,1.0282690803973649,12.956380250000006,passed,
2025/07/01 03:30:00,0.6553895799506329,0.5946620960660259,70.19273562945008,87.28857593662808,3.216601026768246,3.05,1876.7958095032473,2173.6175046061308,0.9613591169499517,0.9943847348951783,50.636820993795375,32.15325695991467,3.9734834668671017,1.0210119728448508,1.0244563368160284,13.028563624999999,passed,
2025/07/01 03:45:00,0.6630541735094693,0.596657770421105,70.82673498125799,87.83712955877967,3.238663708619861,3.07,1870.6072734024897,2174.5144121654234,0.9614420079389854,0.9947744695036325,50.647951990848966,32.268811931623496,3.974693952749423,1.016488061225166,1.0242962137746252,13.1007888,passed,
2025/07/01 04:00:00,0.6697730133112372,0.5976939195796747,71.39603254145227,88.2771144732052,3.255435697646189,3.04,1870.705956478733,2173.4445660755723,0.9615313507449542,0.9949895573372153,50.54617065866394,32.43690580050302,3.970330794577322,1.0135543414628734,1.0262741503220492,13.165471977777775,passed,
2025/07/01 04:15:00,0.6690561559911977,0.6009319345262586,71.36597962748489,88.49654975193558,3.287375104608738,3.16,1856.6529993723423,2153.1280459526356,0.9614844752815749,0.9955684215724818,50.949081140602885,32.99995176975865,3.9562084333022103,1.0220228537039693,1.0280971023500651,13.181654383333337,passed,
2025/07/01 04:30:00,0.6569094106040486,0.5934321729533572,71.01009068381119,87.10259802413661,3.1953608368128568,3.06,1917.1485299091555,2194.4237044991896,0.962120100862342,0.9941497779283299,50.13941269726193,31.49520138442283,3.9503295394246143,0.9793381454416665,0.9837580362832629,13.137956895555558,passed,
2025/07/01 04:45:00,0.6661529093449761,0.6005640272440562,70.87049993235075,87.28372720263606,3.2441920013229666,3.06,1855.4979489250297,2192.5894519782414,0.9617506920089156,0.9953893458831501,50.86721743050091,31.28029399737401,3.9572249129877934,1.0049007801909875,1.0101626559307093,13.13277276666667,passed,
2025/07/01 05:00:00,0.665109176789555,0.6040536143910582,70.65613603371698,87.31422468225126,3.277232579647796,3.04,1834.807746275832,2168.5738572995874,0.9616714145424423,0.9960221341435647,51.331369558945454,31.852067370439762,3.9443610115942054,1.0212027033332394,1.0198251008323909,13.12001262,passed,
2025/07/01 05:15:00,0.6678516893719428,0.6018735089059415,70.7226915293844,86.98647071646663,3.260528859290371,3.07,1841.7075878787002,2180.577707570409,0.9617517644861175,0.9957102304431253,51.015313569949214,31.40846126585827,3.945766067517344,1.0100992261560404,1.0161001942132446,13.114777286111117,passed,
2025/07/01 05:30:00,0.6668385626745278,0.6028278316980387,70.5552817192149,86.94939056442901,3.2658341591477322,3.1,1835.8267980744602,2175.9980274012796,0.9617129923277791,0.9958501098419916,51.13450165685479,31.495589440363137,3.939908223657736,1.012207692776094,1.0158701400879366,13.10195455555556,passed,
2025/07/01 05:45:00,0.6646668913869638,0.6051673790652278,70.62908320401958,87.24834908663682,3.2724618326992267,3.1,1835.4572412372152,2176.816538202259,0.9617973882609029,0.9961256253247582,51.34900440859918,31.538951812512188,3.9359589974790805,1.023061235261133,1.0193825439148805,13.130012805555554,passed,
2025/07/01 06:00:00,0.5705022384829082,0.5787583415484797,62.0524464058778,77.20839950882053,3.0634564851943313,3.08,1820.109216703468,2094.7614620238824,0.9613772363647907,0.9928673943351072,52.82622094305937,29.948336167509975,3.982245473474564,1.0527266497880716,0.9949600669245926,11.993035969444435,passed,
2025/07/01 06:15:00,0.5749609185786039,0.5742347598661416,62.92696045124052,77.6477158465964,3.0466781787106854,3.09,1877.009991354392,2089.4090343817925,0.9614989617391461,0.991621665186016,51.796706465843755,30.481959055551396,3.9715630034289187,1.0375615080976892,0.9920179511778948,12.08440229333333,passed,
2025/07/01 06:30:00,0.5780796568613968,0.570850783720039,63.52011092830983,77.94098401404398,3.0310717684114534,3.05,1918.5440822742414,2089.8675764729705,0.9616756173711279,0.9907805968766603,51.028842146886404,30.751732854021384,3.9579414392021857,1.0224393918541994,0.9860926328952091,12.149783415,passed,
2025/07/01 06:45:00,0.5848648869483498,0.5777079675618996,63.72309016813566,78.79243301394442,3.0738924877871487,3.08,1865.1883807500433,2104.47402526116,0.9616217012093685,0.9924572308945968,51.87192207693242,30.61666027938506,3.9620942390479708,1.0401302359111355,0.9995107259188206,12.202315448888896,passed,
2025/07/01 07:00:00,0.5858859845456453,0.5739533355163319,64.1750845973159,78.8369688241089,3.054391612738837,3.09,1911.1775868347336,2097.0434117235163,0.9616491737381336,0.9913046942599815,51.048371307728026,30.916435157594606,3.9536510204495205,1.0224135854341294,0.9891995628117694,12.242676600000003,passed,
2025/07/01 07:15:00,0.5866376460925099,0.5734122286973277,64.36038774961985,78.96941657523844,3.0529393626493437,3.08,1916.8748372541725,2100.683782937169,0.9615997999260151,0.9911719071911325,50.96996028423336,30.902737246179047,3.959982580605808,1.0217159420801751,0.9898067204723761,12.265362853333329,passed,
2025/07/01 07:30:00,0.589679865935112,0.5803365395824895,64.25664428897961,79.44026865765805,3.0780839660015706,3.09,1864.116672233305,2127.9810375225566,0.9616509276692687,0.9927433759279406,51.87996811781482,30.13947087852694,3.9674446164286414,1.040797642240871,1.0004500406900643,12.28801195111111,passed,
2025/07/01 07:45:00,0.5894203968701496,0.5773976930869129,64.28392586279861,79.30888127881109,3.065968902782616,3.05,1880.8568508977496,2128.2860179754025,0.9616173634653066,0.9922337411531427,51.543963654462196,30.23749860965117,3.9598957289202388,1.0420755995389468,1.0064693043474668,12.291907362777767,passed,
2025/07/01 08:00:00,0.5885285277792804,0.5701739024978952,64.61667041026948,79.11177897774122,3.0515382213739866,3.04,1932.168178556073,2095.583467963196,0.9614662900610228,0.9907274540011386,50.639247386689405,31.336912823652572,3.958874725379316,1.0441949611564592,1.0190000174887608,12.290838095555555,passed,
2025/07/01 08:15:00,0.5907348672692482,0.575755761705455,64.64110121113123,79.4982000979927,3.0704709886449124,3.03,1903.0685888618134,2104.7087548377162,0.9616228722901722,0.991731960853784,51.16562553896689,31.009694809114542,3.9607375493367503,1.046703589880576,1.0144564444590463,12.305764062777776,passed,
2025/07/01 08:30:00,0.5939932662094989,0.5762236210814891,64.98516374203048,79.89907680980505,3.0791455715699594,3.05,1905.1879893751664,2104.4823644166236,0.9616718343667161,0.9918608816018014,51.102364431793845,31.224426060059656,3.95949852540152,1.043983639183352,1.0143116614853538,12.346358713333343,passed,
2025/07/01 08:45:00,0.5980158546436601,0.5826907262366702,64.95287444450277,80.32109748912883,3.1010635311802717,3.01,1859.007799158637,2132.996882093954,0.9614896970642386,0.9930527306605629,51.82670292569363,30.35916025371771,3.9710096307923357,1.0820376532156957,1.0453981369343892,12.379460133333335,passed,
2025/07/01 09:00:00,0.6053978496561758,0.5812797113302154,65.49549818774226,80.91742711825009,3.1324110753066656,3.16,1868.6059190665915,2093.9597536986957,0.9614551803798683,0.9929753457148108,51.44756441536472,31.884139367311985,3.9534044207156,1.0513292561967809,1.0267601977033227,12.412384599999996,passed,
2025/07/01 09:15:00,0.5960101457769434,0.5725319844203896,65.39244765408743,80.04267400926287,3.056517656297462,3.11,1946.5506154569036,2109.614622497185,0.961908467994468,0.9910320404059582,50.30566619490012,31.323635911057828,3.935009922875062,1.0087142381811103,0.9882045249409873,12.397740666666667,passed,
2025/07/01 09:30:00,0.5950051445033036,0.5765165480598052,65.26342370948353,80.13512062170517,3.0687158500288643,3.02,1916.6855639919618,2121.233695693415,0.9617655936828413,0.9917197402456367,50.94252470613283,30.824669305399215,3.961141371788412,1.04639948203669,1.0166156030714761,12.391226833333333,passed,
2025/07/01 09:45:00,0.5963865356653524,0.5774628301556548,65.04472654223983,80.05491451718667,3.075620105641981,3.0,1902.751846281208,2121.482363726215,0.9615801651532018,0.9918995435447764,51.03072654350536,30.770469137860257,3.951373434081095,1.047820900324675,1.0192002316391457,12.377015646111106,passed,
2025/07/01 10:00:00,0.5954485022847579,0.5766316104225954,65.06750690520515,80.06430670157984,3.0785834209533314,3.03,1907.4509492132554,2108.2961968680847,0.9617077174767045,0.9918770756455937,51.00995458394246,31.19410659143602,3.951677235288702,1.044484343448467,1.015935248558216,12.362812586666669,passed,
2025/07/01 10:15:00,0.5959228261702794,0.5763416337797898,65.04803247276747,80.01441153740278,3.076003426200001,3.03,1909.2233105602095,2110.872603401879,0.961580862185091,0.9917147307016373,50.91923535451519,31.098439320689863,3.9500559756767726,1.0426406925137797,1.0154880876920245,12.365828805000008,passed,
2025/07/01 10:30:00,0.6004850764660662,0.5864866031009422,64.87754174116753,80.59456915271485,3.119235300154883,3.06,1839.1697987452633,2127.5193657599925,0.9615957480548665,0.9937190378699433,52.08202380673976,30.48165002354322,3.95902869471183,1.0619016819659883,1.023120638218276,12.373036866666673,passed,
2025/07/01 10:45:00,0.6026109477402722,0.5928096565016857,64.76184707437669,80.80104052033501,3.130285872736815,3.12,1807.3091507066076,2150.016922963382,0.961580579750194,0.9945987380470492,52.586029962267624,29.584791153892233,3.9614634522985535,1.078661783521741,1.0317178418595967,12.387561902222217,passed,
2025/07/01 11:00:00,0.5982618316316357,0.5774500798392189,65.16662380988095,80.25262911725505,3.0850462258517717,3.02,1900.1848005196343,2115.0576150392862,0.9614807570922469,0.9919516929125526,51.0252998382164,31.080271824230014,3.952700368179341,1.0473093641995053,1.0208787983673255,12.387208459999997,passed,
2025/07/01 11:15:00,0.5991512435461479,0.5775011578099957,65.24173581116537,80.31861584555345,3.0825986274835753,3.03,1903.5317167831452,2119.605040657957,0.9614717487662744,0.9918812296528154,50.93547685487063,30.97743259048375,3.9496015260045083,1.0407437504143302,1.0154579543566438,12.401715846666663,passed,
2025/07/01 11:30:00,0.6041385159757996,0.587549307276317,65.0805391816306,80.87713797846975,3.1268004911564455,3.02,1832.702231451115,2135.7859471860106,0.9613786262832946,0.9938038561707215,52.085633834912926,30.34466801030797,3.9631001957334213,1.0626621992585967,1.0264909685999393,12.408670786111113,passed,
2025/07/01 11:45:00,0.5990783961766873,0.5778113649669065,65.38324742191895,80.47755913874987,3.0853358541881764,3.04,1901.309480055664,2122.8225165492854,0.9614476978967567,0.9919750712099451,51.059154255603396,30.94905840328922,3.9641074440208564,1.0466271621272465,1.0197916657820398,12.415798731111101,passed,
2025/07/01 12:00:00,0.6066228117635318,0.5961524268369459,65.11715604798519,81.37339378901206,3.1570775508686486,3.03,1785.343681261042,2149.5353505348776,0.9613724699170074,0.995170244120062,52.973921291341696,29.70986414248658,3.990249696446602,1.0774841692736532,1.0288825167209839,12.422718256666663,passed,
2025/07/01 12:15:00,0.6052605428091339,0.5881503942643468,65.25101224480373,81.08324446447487,3.12940795508457,3.01,1830.9018665495905,2141.6302343338084,0.961321885542505,0.9938692399630068,52.137022063816374,30.246570215666317,3.97255324240691,1.0599168024244363,1.0236756188908283,12.43167355833333,passed,
2025/07/01 12:30:00,0.6058014704097481,0.5932926057634341,65.00213600619495,81.18797962770026,3.1548436657030003,3.06,1797.1191030773064,2132.1880465701106,0.9613754111993739,0.9948062461574914,52.71537298856971,30.299981490121226,3.976032872871402,1.0665771070831258,1.0227354751342748,12.396349771666666,passed,
2025/07/01 12:45:00,0.5918183316258249,0.5770201993587537,64.51889161050825,79.73986175199742,3.0825337233384906,3.04,1876.0176065369508,2116.933713609375,0.961279390294009,0.9922199224959579,51.59069766671163,30.845339194180486,3.9771089550314502,1.0481891897792917,1.0152623855277,12.308407099999997,passed,
2025/07/01 13:00:00,0.5809086890078977,0.5647849223895399,64.10027678170134,78.54221437066187,3.0294255301378157,3.03,1937.662237476856,2096.26945704685,0.9612562993887617,0.9901690036022874,50.70486766486787,31.41523727546721,3.981437778543134,1.0293371844488963,1.0046999620730193,12.220495662222216,passed,
2025/07/01 13:15:00,0.5779548783167185,0.5746163541397001,63.31723612001717,78.24816326104371,3.0587773030142342,3.04,1874.6138221440137,2092.0015060131723,0.9611621801808822,0.9916278453662769,51.83713876652367,30.738444406069917,3.99255267369827,1.050941512306975,1.0066057520806715,12.132992935555558,passed,
2025/07/01 13:30:00,0.566756258481157,0.5585985141498723,62.62585137945187,76.79882906877069,2.9970339548791958,3.05,1923.352068696987,2093.2888340201866,0.9610707396266039,0.9897198417810075,51.10785610904228,31.559909461480142,3.994555763823676,1.0330579283324337,1.0040499395483375,12.038009169999995,passed,
2025/07/01 13:45:00,0.5580788625923073,0.5451451727733163,61.78882792658378,75.69355493486478,2.9635748388073795,3.03,1925.6433697796474,2104.4409231802833,0.9609639511621954,0.9891193192714687,51.14863195796564,32.68764951963884,4.001581965098959,1.029300629109411,1.0146220989169297,11.943456408888878,passed,
2025/07/01 14:00:00,0.5509533611316646,0.5383690336988901,61.136343784698596,74.85200285957677,2.9389605101929748,3.04,1922.8792263929824,2116.795534061847,0.9608286113838764,0.9887383891874608,51.30005321268937,33.11085262535252,4.014682752950173,1.027934296439125,1.017350054167501,11.872444595000008,passed,
2025/07/01 14:15:00,0.546734581528911,0.53547029803622,60.68505177564603,74.28152616312603,2.9268192116639624,3.04,1918.9274990836195,2118.1203567216885,0.9608073328573477,0.9885761726776184,51.40547833014605,33.29512403034257,4.018903619670286,1.0269282287712176,1.017079785106778,11.815709222777782,passed,
2025/07/01 14:30:00,0.5426102123072984,0.52986786596987,60.2726001761537,73.72944656611637,2.9132735549626614,3.06,1917.426464980121,2121.482408952982,0.9607351076081894,0.9883216320136833,51.47064400597409,33.846388302781776,4.0245478635731615,1.0256327065415027,1.0214638593764975,11.76644641333333,passed,
2025/07/01 14:45:00,0.5399094722739097,0.5444819323961405,59.953255747943864,73.54144373532016,2.9377288547481,3.05,1892.2317220723817,2087.9170482917516,0.960748718120787,0.9889386230301899,52.01295855165384,32.24351636807132,4.037599121955251,1.0256890168365091,0.9919409457203876,11.692597888888887,passed,
2025/07/01 15:00:00,0.5365261008560889,0.5363093524922534,59.29294492004257,72.65010313226104,2.915174963255915,3.07,1885.4618382859542,2098.263265596888,0.9605823944552314,0.9885226568156378,51.9625266995693,32.90550761532816,4.03907605541294,1.020225783258028,0.9991600962736518,11.61325568333333,passed,
2025/07/01 15:15:00,0.5360724549686696,0.5355641476307115,58.872290391610726,72.06608543551722,2.9172420072966525,3.06,1870.896164927293,2077.710353401986,0.9605955909185445,0.9885265820333601,52.011421652758024,33.106385446282054,4.047043795194364,1.007720063669572,0.9898541200764285,11.519040805555552,passed,
2025/07/01 15:30:00,0.5435073841253557,0.5123359177591212,58.343359159815385,70.81866936097417,2.8901795043470115,3.05,1857.617425804465,2083.2595560892814,0.9603051342243945,0.9876101248204413,51.2662405601838,35.824952520909484,4.062171895540203,0.9775885927871607,1.018401896449776,11.389841882222214,passed,
2025/07/01 21:00:00,0.587717448807463,0.57246664115225,65.02934571777159,78.69635618965543,3.1601449241529456,3.15,1835.8150626307454,2056.2279908367377,0.9593670079657998,0.9918496246063333,52.339955625132966,32.08990174722518,4.132850155657795,1.1024604050789089,1.0656726597934085,12.299420099999997,passed,
2025/07/01 21:15:00,0.6037363281117771,0.5620441380447637,67.07524156449706,80.18124941574163,3.1339518127546686,3.1,1926.1434657495106,2068.795204952052,0.9600732780010901,0.990485047690013,50.95718004896348,33.09888245741423,4.096059830177827,1.026385712604222,1.026752055881013,12.519945288888888,passed,
2025/07/01 21:30:00,0.6064446614124923,0.5732992572859114,66.88753751335226,80.5182576762582,3.144921711652682,3.03,1889.6782806341698,2094.7015767983403,0.9602409648792398,0.9916031887629597,51.49586067997652,31.828098600795485,4.087948578471166,0.9937290992446661,0.9794014095488633,12.530562721111119,passed,
2025/07/01 21:45:00,0.6066838043632091,0.5780122440940259,66.3883700625762,80.55667984650209,3.1686808794052834,3.1,1837.677540599692,2102.8197184185406,0.9600540144316521,0.9927451855966005,52.32496886502946,31.476553617496414,4.10148957935645,1.0313732420586206,1.0099937556620446,12.486178320000002,passed,
2025/07/01 22:00:00,0.6048307515999802,0.5781189781540311,66.02564910213644,80.34997134260031,3.165427643244188,3.09,1831.1824653473843,2101.651763548648,0.9599285439297702,0.9927218953784934,52.38541520946678,31.41890969681091,4.095865237528416,1.0335730926392608,1.0107452752127675,12.44910218444444,passed,
2025/07/01 22:15:00,0.6121782852675346,0.5813781242214406,66.48053534836939,81.10335581478452,3.185621873344709,3.07,1818.782854892306,2108.7294270964376,0.9599017508627478,0.9932191163148381,52.43800231926551,31.451156739927416,4.0940973080673055,1.0336685608973013,1.013813014503808,12.511569033333334,passed,
2025/07/01 22:30:00,0.6028055039494329,0.5795778684415428,65.68810263151919,80.33282747151941,3.1621272603698123,3.07,1819.1162767142982,2108.5222168711757,0.9598182392960501,0.9928939120430371,52.58577290371665,31.158848778585142,4.0981358410100315,1.0451604601048736,1.0178249446767174,12.419692749444451,passed,
2025/07/01 22:45:00,0.593119320103522,0.576684106438927,64.92027835146493,79.51975889616372,3.135267200418811,3.07,1826.6673135967924,2105.3368154710633,0.9597289949348382,0.992362906589244,52.614804946264904,30.980615174402857,4.100034801532905,1.0466981099586163,1.0133363260651045,12.327883577777783,passed,
2025/07/01 23:00:00,0.5831627663812594,0.5750100715220263,64.10807060593001,78.63792907472629,3.1075318243157533,3.08,1835.6734056973962,2099.5160752210504,0.9596608092424224,0.9917790066341511,52.61417987568339,30.688348489583806,4.098960338254552,1.0523557717774663,1.0104499110620142,12.228726546666664,passed,
2025/07/01 23:15:00,0.5750001134249194,0.5734102588738557,63.40663883594716,77.93756975105737,3.088606718450788,3.07,1839.3450728666737,2090.462948926869,0.9596246082036263,0.9913989683438578,52.67713329237725,30.620236005656427,4.099241221769222,1.0567423877497235,1.0081469821517202,12.13763145833334,passed,
2025/07/01 23:30:00,0.5665524958455905,0.5718791902028487,62.70535330990843,77.23455458233047,3.07069058609163,3.1,1841.5048427804484,2080.6869722740003,0.9595813014609231,0.99104508227597,52.78995007537614,30.559884408478812,4.103989463130022,1.0573727644030937,1.0015655139592878,12.043837483333338,passed,
2025/07/01 23:45:00,0.5574866599376113,0.56969962284987,61.92340989592146,76.42913370339693,3.0488982991503693,3.08,1845.2292697239557,2070.9464128513137,0.9595809753685202,0.9906322466311615,52.872717157907346,30.486008041535023,4.105316556211432,1.0606060321688497,0.9979539519215411,11.940021377777775,passed,
2025/07/02 12:00:00,0.6412009458746065,0.5795344188094554,70.09470622335968,84.27197406872546,3.1940361790464054,3.09,1931.1620615336678,2117.52843071392,0.9612228590626075,0.9924806972556021,50.2021103128915,32.807255983783904,4.015923361265109,0.9783508522834967,0.9885916150989272,12.931663909999996,passed,
2025/07/02 12:15:00,0.6449507267337554,0.5809645441730852,70.27550419209328,84.87060820891827,3.199399396885996,3.1,1928.4164375291818,2122.7306066989568,0.9611386909281616,0.9925852440966062,50.1186933163014,32.90126245859153,4.010970471043529,0.9778176613722155,0.9899058045530744,12.961237409999992,passed,
2025/07/02 12:30:00,0.6455125577021005,0.5814271462015258,70.42030316115927,85.35924489448772,3.20063496950837,3.08,1931.5328893995732,2121.980194805557,0.9611177639356225,0.9925726027572738,50.08473697759988,33.13010584450764,4.016439010538256,0.9767306086101494,0.9881253658625215,12.973815726666665,passed,
2025/07/02 12:45:00,0.6402651038457067,0.5701657032294092,70.57418854489808,84.93929887016532,3.161386625601542,3.11,1979.019460861047,2128.7395567420144,0.9611172880458196,0.9913305856183879,49.42813334324641,33.46856876565839,4.02031697273595,0.9644395615213923,0.987108359311941,12.986214419444446,passed,
2025/07/02 13:00:00,0.6498909639428904,0.5820988821991178,70.79267330131525,85.46240663744702,3.222800351569405,3.11,1918.9751964088048,2116.9398345119193,0.9610778162470074,0.9929327673379177,50.27761278248107,33.264424671925305,4.029809894532767,0.9725722410829283,0.9869747989432972,13.006948380555556,passed,
2025/07/02 13:15:00,0.6475012344566803,0.5727937383795364,70.97459470910191,84.8815540097433,3.1970327946213675,3.11,1959.6333091626593,2112.4607844300895,0.9609591271435478,0.9917572273061146,49.59969744148036,33.65318964376298,4.026262910718734,0.9586806275033534,0.9847356266673384,13.01861835999999,passed,
2025/07/06 00:15:00,0.5703105517619405,0.5772059277345971,63.18118094359857,81.01725281252172,3.0258672027143785,3.06,1872.254457618693,2147.0322585557356,0.9599788242778527,0.9912391098508819,52.186562728166706,30.702230189430175,4.0789075819894585,1.1527673255751019,1.0855873585115579,12.161827852777778,passed,
2025/07/06 00:30:00,0.5653567501784326,0.5632140521741897,62.93114355011576,80.2016611180713,2.986714884940223,3.07,1920.0747516343488,2132.8182178032616,0.9606009365485914,0.9901558488471922,51.395172910983106,31.733659569638277,4.045336880717986,1.0522469144213542,1.009397256826588,12.10483575888889,passed,
2025/07/06 00:45:00,0.5664594064954739,0.5689223573405859,62.992961080599606,80.26932064136643,2.9976526407873365,3.09,1912.1990922725588,2125.268071493522,0.960757358317321,0.9905105036602024,51.538190071146865,31.431705141346704,4.043349610956918,1.0524473272409358,1.001222627880494,12.10292410555555,passed,
2025/07/06 01:00:00,0.5547099625201825,0.5085392259484894,62.272203652174326,78.24486408771168,2.85487681613946,3.08,1999.5471754736716,2241.9240734940377,0.9608595282026589,0.9875127287536634,50.00866216003949,36.42128470078859,4.026356537783037,1.019573922875156,1.066663321149399,12.108877934999992,passed,
2025/07/06 01:15:00,0.5645573304406536,0.550091512651044,63.03409008544201,79.71216333635478,2.9587683580057824,3.11,1947.9019756516523,2149.7822270318156,0.9609074788088688,0.9895247524549221,50.92346433637661,32.804965092429796,4.032869022712128,1.0398689581104004,1.0195154671398468,12.12409836,passed,
2025/07/06 01:30:00,0.5687463024892463,0.5616353294165045,63.26115671919339,80.05739295256015,2.982489976529734,3.12,1936.8370691222335,2133.9546951002453,0.9610487825552891,0.9900627500434181,51.027708857114085,31.80197903605572,4.020540904463338,1.0224277517502585,0.9878555668404548,12.141095633333336,passed,
2025/07/06 01:45:00,0.562217194354613,0.5315249053660692,62.95520232897739,78.99752980478554,2.903658921923098,3.12,1982.8452195087282,2204.2601360767553,0.9611124821889928,0.9885145903952168,50.28177584425824,34.06683219474026,4.019411366454413,1.0048138670575226,1.0159780714716546,12.157925822777775,passed,
2025/07/06 02:00:00,0.5734473244352365,0.5683391950223486,63.54757315383464,80.33443079704237,3.0047149094129537,3.12,1926.8037399741925,2125.1436273204135,0.9610463443663455,0.9904749132173959,51.100891678001794,31.496815215111727,4.011772895389321,1.0160674243731644,0.976168471613379,12.174946666666667,passed,
2025/07/06 02:15:00,0.5743726997209786,0.5687574590623701,63.77086063015837,80.44007078026816,3.0039699232472947,3.12,1932.5733194870627,2128.679337105126,0.9611885494074383,0.9904885501186431,51.04790958832263,31.3950848734605,4.013479842403946,1.019917799158804,0.9796906842064758,12.199880831111109,passed,
2025/07/06 02:30:00,0.5758418685432687,0.5613631244966106,63.95262176798993,80.42684008965718,3.004120973021003,3.15,1943.6579203207943,2123.0662206340717,0.9611119845891064,0.9901671005333396,50.80442865518572,32.205628118083354,4.010494020212689,1.0189627855022119,0.9927442063466783,12.216931283333333,passed,
2025/07/06 02:45:00,0.5668564443199509,0.5262704475856502,63.501029904584925,79.07927707671834,2.903933579127237,3.08,1999.4227111348184,2212.3068611327935,0.9612305945221109,0.9883030000756474,49.92440179692515,34.663999913808304,4.008926589904365,1.003980505480376,1.0301229177208966,12.230582931111115,passed,
2025/07/06 03:00:00,0.5772715188625369,0.563563305396717,64.15579397308962,80.41434891927437,3.004782891557582,3.11,1946.7001081018739,2128.1574866058045,0.9611991572372457,0.9901953095855044,50.76324567948333,31.80807819818975,4.010096147589456,1.0217100297207673,0.9930439388516759,12.24406238611111,passed,
2025/07/06 03:15:00,0.5791150325502705,0.5658177101182196,64.28486305130127,80.4986898505028,3.011583959878317,3.11,1945.2743103628336,2124.91896443973,0.9612706151092095,0.9903360637293606,50.751629768264344,31.742183195658782,4.004535143951623,1.022223378404663,0.9919578561878999,12.25772878,passed,
2025/07/06 03:30:00,0.5813656171608549,0.5678828645073096,64.4491153090907,80.62649872732445,3.018441276904112,3.09,1943.457649072907,2124.5839827894742,0.9613204281145702,0.9904886106492529,50.74011574334374,31.653310791589625,3.9993869603768135,1.022973739677144,0.9918469846217685,12.279144777777775,passed,
2025/07/06 03:45:00,0.5758803678394314,0.5395842630889577,64.22349537211899,79.71007328367607,2.950374401215112,3.09,1986.6624282360008,2182.494939814418,0.9611916482572759,0.9889663418955434,50.0125465910937,33.560426962697136,3.9991877369755593,1.0040137397969175,1.01603088608354,12.300575173333327,passed,
2025/07/06 04:00:00,0.5851200560640906,0.5699183437825001,64.80518702722684,80.92725855582854,3.0429231718540204,3.1,1935.9776913413589,2108.0336023384907,0.9613768378468969,0.9908766376962533,50.85969017469262,32.12247724426442,4.0013839565280565,1.0236360314981736,0.9928593673694381,12.305615672777767,passed,
2025/07/06 04:15:00,0.5846472936283491,0.5704004870179815,64.76370708585108,80.77033837336077,3.038360694650514,3.09,1937.0466878005402,2112.8539516017795,0.9614143114848822,0.9908402027098935,50.847651816211204,31.84910385982326,3.999748835361811,1.0187502956135575,0.9868975606244415,12.305058919999993,passed,
2025/07/06 04:30:00,0.5845238334184936,0.5703079165390109,64.70701475577582,80.58494254591605,3.0341499663081364,3.09,1938.1234683875152,2117.2104437162143,0.9613959675168925,0.9907540189465508,50.80055180390156,31.6221281370106,3.996071823547644,1.0210501319107284,0.9894231737926914,12.304491252777774,passed,
2025/07/06 04:45:00,0.5859415829624355,0.5692274854291539,64.71675073749952,80.48738180285389,3.0335141548625035,3.1,1941.0661884245342,2117.5336536975265,0.9613665713894204,0.9906435280506467,50.65000055578555,31.653782772454395,3.984343078619666,1.0202936595612389,0.9926784390302398,12.311820069999992,passed,
2025/07/06 05:00:00,0.5861262475928105,0.5707037723879503,64.80708658025414,80.52574897026956,3.0410965432378014,3.09,1937.8114249928024,2110.889840944501,0.9614764353880965,0.9908444867566644,50.76730450906719,31.729965630294895,3.9885574328929354,1.0203386167111526,0.9900541397845569,12.312491424444442,passed,
2025/07/06 05:15:00,0.5894165789520894,0.5715288690140452,65.08953078814002,80.76702425279741,3.0490534330123804,3.1,1939.3371714451268,2110.65182902819,0.9615355418285328,0.990962698345643,50.68261074327622,31.81550079092621,3.9814366358754905,1.0206501210117478,0.9926265955564211,12.348632865555546,passed,
2025/07/06 05:30:00,0.5928409188009439,0.5725213930583513,65.3747043427277,81.01058554020364,3.057781062156367,3.1,1939.4174798600716,2110.843242403503,0.9615672981234925,0.9910938690459958,50.61863100736249,31.874797658992254,3.97643960711572,1.0198160030327226,0.9939192582527666,12.384810533333328,passed,
2025/07/06 05:45:00,0.6126650293644673,0.5524310767207209,68.05284317360004,83.13279051003724,3.045994679173795,3.11,2024.2808732420508,2155.2933935229066,0.9618167197781079,0.989961798017324,48.92683515376756,33.649897863996394,3.9572058601326994,0.9889224243444894,1.0156734442869544,12.730960977777775,passed,
2025/07/06 06:00:00,0.6194713976448736,0.5766020141127697,68.21747140360687,83.89950830120033,3.10735994455551,3.13,1965.9620396991386,2133.985577351831,0.9619705163276154,0.9917890216943668,49.895554400792925,32.51597072318651,3.9605616732488023,0.9842832018139201,0.9779567012745877,12.740012999999996,passed,
2025/07/06 06:15:00,0.6192718528870709,0.5770264963841325,68.28124955531676,83.8616558031488,3.103838621929601,3.11,1970.735723402677,2136.7737180896725,0.9621622938488615,0.9918323471839775,49.85589767020541,32.382518918680475,3.954675109454634,0.9853250075054447,0.9778510458067645,12.749046444444437,passed,
2025/07/06 06:30:00,0.6191142687356685,0.5770192707078806,68.25495795722033,83.72486121945153,3.100335036770531,3.12,1972.8021839620385,2139.572001016622,0.9622005785915297,0.9917857631656021,49.81060405666695,32.226846089555636,3.9504710907699323,0.9839271066308678,0.9764468584787962,12.749737769999996,passed,
2025/07/06 06:45:00,0.6248700098586193,0.5853101589788393,68.11440296552875,84.0644957293831,3.1396474448052007,3.12,1921.2219631116945,2139.9351396236625,0.9621647816280741,0.9931502421336968,50.52206676197336,31.958623654491085,3.9431135027881523,0.9947551730680741,0.9814602535297671,12.750601520555556,passed,
2025/07/06 07:00:00,0.624862032080449,0.5851249858258463,68.10133136535592,83.93279909465986,3.1385292914505416,3.11,1920.7532239364239,2142.122982749812,0.9621424611148541,0.993123216183444,50.523834900198466,31.83802293146136,3.9435624357182664,0.9966905261913022,0.9837222132023934,12.751455982222216,passed,
2025/07/06 07:15:00,0.6253815050073839,0.5850892334540727,68.13730930978774,83.86193239878101,3.1360182226260185,3.12,1923.7691749635883,2145.2214720299808,0.9622132848197381,0.9931032520399252,50.45224220939939,31.717165998803004,3.936875775181251,0.997638675358429,0.985381137326928,12.760428816666666,passed,
2025/07/06 07:30:00,0.6221426418101078,0.5762515395155614,68.34293530303279,83.42130447752649,3.1065665898610413,3.11,1976.142233455521,2131.691829319848,0.9622584262900341,0.9917321856310125,49.600977970351494,32.330056967446055,3.9296442212141622,0.9834462849776131,0.9812139349335227,12.761260056111105,passed,
2025/07/06 07:45:00,0.6221864448901564,0.5754526953014194,68.3775607063876,83.31646194997388,3.1056287454457703,3.12,1980.833157606066,2128.447289618866,0.9623036297565316,0.9916387931626987,49.51662499880735,32.40293838908085,3.926190802607939,0.9840357071030418,0.9831386826445693,12.761899479999999,passed,
2025/07/06 08:00:00,0.6256748614478227,0.585634791626126,68.21871667875627,83.73243038866936,3.1443493332816144,3.12,1919.3956879399238,2139.5400958381774,0.9623625432498079,0.993346271164595,50.588257636271685,31.76765000517611,3.938058326399086,0.9976054083714344,0.9844492532513708,12.762712025555558,passed,
2025/07/06 08:15:00,0.6271635153384015,0.5859874025520404,68.17489994834601,83.7243077688126,3.140371955309013,3.1,1920.5057263367707,2146.4087767075894,0.9623557328265345,0.9933059404662519,50.45223480760809,31.570522559296553,3.923470809181586,0.9979664712053821,0.9865548279304286,12.771624249999999,passed,
2025/07/06 08:30:00,0.6236637352178197,0.5784226787969128,68.33683031451525,83.42524003593125,3.1115878435026927,3.1,1967.1700989688911,2137.619550471154,0.9624283513595543,0.9921197506542944,49.72238270839719,32.07493215414752,3.917932626410588,0.9863757890324287,0.982597382163077,12.772413573333324,passed,
2025/07/06 08:45:00,0.624494418916103,0.585619824929024,68.10731389213905,83.62361296273743,3.1270475227959,3.16,1930.641058525737,2151.8654536046834,0.9625932098279593,0.9932107652627025,50.381559100300585,31.380769868143133,3.91792997368098,1.0027868500798736,0.9886750382232993,12.76619187555556,passed,
2025/07/06 09:00:00,0.6287728825827195,0.5887531732806676,68.10048155482238,83.88821875209564,3.1488521745079487,3.09,1907.2447310077098,2149.1421168958827,0.9624657221627742,0.9937663867056741,50.624478304732726,31.454680528882772,3.9125756412386425,1.0002759544063269,0.9866997991921895,12.77296254666667,passed,
2025/07/06 09:15:00,0.6303401283964293,0.5886959297056221,68.25217265348645,84.05119276338097,3.1536716835853693,3.12,1908.2445115287596,2146.719535406916,0.9624332722578743,0.9937650990245918,50.581448988291136,31.60614073120991,3.9137916359485714,1.0016511421563696,0.9896314644345864,12.788025292777775,passed,
2025/07/06 09:30:00,0.6242047638241279,0.5786792535309979,68.47714133174618,83.6024273319441,3.1064864532889884,3.08,1974.1152563432017,2144.6216035756693,0.9625893956487025,0.992128098269042,49.62454572661599,31.962847576306384,3.9119446463902663,0.9874932290294731,0.9835087017258795,12.794800259999997,passed,
2025/07/06 09:45:00,0.6288793612212641,0.5870266062124989,68.35157617250428,84.00651753249252,3.139102973675606,3.1,1923.6652588400948,2154.4345469247155,0.9624803259201474,0.993406248230893,50.3825210756791,31.440250771340292,3.916483681928766,1.002978073297018,0.9914396284670149,12.801575227222228,passed,
2025/07/06 10:00:00,0.6281242701208555,0.578328992969291,68.57213845525105,83.70765385104639,3.116148685201843,3.08,1970.3414101093558,2140.031552032219,0.9622415213505356,0.9919714797228363,49.47625094100251,32.15893927969018,3.909577014252229,1.0064402718996255,1.007990623674973,12.808533301666674,passed,
2025/07/06 10:15:00,0.6280084632929873,0.5788131253015392,68.66748950211915,83.83576343363278,3.1184815882938812,3.07,1970.364700453506,2139.105856305537,0.9623381526774334,0.9920888969384896,49.54290017137901,32.21753607568167,3.9135070926461215,1.0094862218848195,1.0096070203920617,12.815308268888883,passed,
