datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/06 10:30:00,0.6281083724777179,0.5785605233556278,68.75626881743365,83.91975327317813,3.1187243394256265,3.08,1973.6085977506643,2137.77315575654,0.9623904615607971,0.9920774903523852,49.51595448277083,32.30813143077387,3.9145423047129113,1.0081484334015152,1.0084628910602176,12.822266343333329,passed,
2025/07/06 10:45:00,0.6289698675987683,0.5779307627272227,68.86386813466497,84.0628307342891,3.120955701361107,3.08,1971.6209621356354,2141.5987153288033,0.9623893394296867,0.9921703135061716,49.56226589114511,32.360001410970284,3.918394357258019,1.0055506008772548,1.0075872101678145,12.837176403333332,passed,
2025/07/06 11:00:00,0.6307780196627292,0.578328037284742,68.92064220738155,84.10770095177402,3.123720246856523,3.08,1973.7135913879472,2138.094725290019,0.9622801771784751,0.9920429580078486,49.42085289854744,32.41843675862053,3.912904372198437,1.00426778422991,1.0079818106396385,12.84413889,passed,
2025/07/06 11:15:00,0.6376817836684712,0.5923767139719083,68.64945891570478,84.74085756472145,3.1739395410388864,3.09,1889.7904713601447,2159.0951445035403,0.9622636016977771,0.9942742711271569,50.73292020122374,31.426981241720064,3.9179334389733818,1.0159211973330928,1.0058510156920213,12.850918153333334,passed,
2025/07/06 11:30:00,0.6338267349085946,0.5852042137688765,68.95026221622295,84.52884161137965,3.1415808939522933,3.09,1944.7812719748028,2150.55987892674,0.9624273187709257,0.9929968609968486,49.9120231755138,31.889519535615307,3.911735696917728,1.0059347748655738,1.0018809055267006,12.865845513888882,passed,
2025/07/06 11:45:00,0.633516200040939,0.585563813675923,68.98727224970862,84.5836255960351,3.139145840166404,3.09,1946.051584595852,2154.685707716566,0.9625053721026116,0.9930451127847817,49.93022995733449,31.78271457647952,3.9120665802456296,1.0038630756220137,0.9986274298110344,12.87281241277777,passed,
2025/07/06 12:00:00,0.6358409583092149,0.5853556963934003,69.0161061050908,84.63278750065085,3.1426690370735693,3.09,1946.4441913360292,2151.854363263157,0.9624039151142271,0.9929640339183076,49.78367308522464,31.90702163388542,3.902236857401458,1.00597185486992,1.0042111009922714,12.879595972222226,passed,
2025/07/06 12:15:00,0.6434489268653668,0.6035970334054835,68.78403357487716,85.54882476087515,3.2071852545275004,3.11,1839.0595930874556,2181.513920926347,0.9624997136536583,0.9959473649072736,51.60992577269135,30.61040927256609,3.9238005780796983,1.034192370555304,1.0121751149885572,12.894724088888884,passed,
2025/07/06 12:30:00,0.6397881605845118,0.5925166333866145,68.96603288571178,85.05970383559708,3.164821899891409,3.07,1904.1194430204062,2172.417042298757,0.962448182599687,0.9941618012133366,50.46963534906973,31.20758183281022,3.9063872329814298,1.0192518797167904,1.0106540307202958,12.90151194444444,passed,
2025/07/06 12:45:00,0.6451444079144378,0.600866965677334,69.02690287189829,85.67917881362601,3.21120584773343,3.09,1851.0433419251606,2168.723814736904,0.9624074153155645,0.9956091537613807,51.35641825891012,31.185033171023314,3.924556048489291,1.049600516184647,1.0332616378516943,12.908299800000007,passed,
2025/07/06 13:00:00,0.6362028634867978,0.5906246306366155,68.45045339409373,84.53059083556437,3.169347199235819,3.18,1895.2181080135215,2150.5037832616486,0.9621857567896691,0.9940012105952472,50.592789258051894,31.66363425736574,3.9113156508931946,1.034494720617736,1.0260541285355873,12.822297345,passed,
2025/07/06 13:15:00,0.6287482779419056,0.5845597334325795,68.58432815866928,84.18351760564005,3.1221349717239137,3.09,1956.4686474291157,2151.254902155921,0.9627719513250166,0.9928620260430916,49.813154671233995,31.739347197098315,3.8943253923829775,0.9935587528789429,0.9854410874313858,12.824867348333335,passed,
2025/07/06 13:30:00,0.6264406668349971,0.5834265537001071,68.55083709903657,84.03970724261903,3.1115014924606967,3.04,1964.5227871467605,2155.5161529512375,0.962781680412338,0.9926258687360267,49.7591789902543,31.592983263379036,3.9010932366731663,0.9947086839337664,0.9855018004639332,12.819507311111108,passed,
2025/07/06 13:45:00,0.6347692807440445,0.5928322744581341,68.34479747399182,84.57957523567813,3.162186757952981,3.11,1895.0374906851468,2159.833434378381,0.9625438767325389,0.9943060990183616,50.67007206951807,31.32245352075837,3.8966150438464764,1.0043686579616824,0.9911105961330682,12.822259144444441,passed,
2025/07/06 14:00:00,0.6257060853789103,0.5836369597428762,68.43870661270394,84.00133337022969,3.10443974190888,3.07,1974.839520617268,2151.114871008551,0.9631621034403807,0.9926544403863197,49.55915841852079,31.701179560994092,3.8723242886928215,0.9565037656963813,0.9470952157140446,12.808776786666668,passed,
2025/07/06 14:15:00,0.6236228755418993,0.5819602371668859,68.48813864362498,83.88744020182288,3.100495869697465,3.12,1978.49297278484,2150.9775498428035,0.9629376474164443,0.9923518440436271,49.60745609480167,31.70270902070009,3.89802435846433,0.9906804707883793,0.9805227231962116,12.803406299444442,passed,
2025/07/06 14:30:00,0.6239129408011344,0.5817957113686708,68.51365162517763,83.9343476303383,3.105714268537206,3.1,1978.3986730332822,2142.344006815879,0.9629398551794329,0.992368463250361,49.60499552166271,31.970074922545805,3.8978570148654965,0.9850557935916612,0.975487777217268,12.797849337777782,passed,
2025/07/06 14:45:00,0.6258522943625081,0.5858122127590061,68.1111118316445,83.84699489054502,3.11342745426882,3.06,1942.4665975103626,2164.63684807258,0.962690645350356,0.9930177249146906,50.05016303600986,31.153964015816904,3.8942372827277563,0.9991825198484029,0.986844128564371,12.787168625,passed,
2025/07/06 15:00:00,0.624295034104719,0.5845167529891762,68.15275377620367,83.84502905514212,3.124317678523379,3.06,1941.2873999249782,2143.730828555987,0.9626018296744235,0.9929748475880389,50.18236768455781,31.781798223479395,3.913507649688321,1.016345516851855,1.0034202984085512,12.762894668333335,passed,
2025/07/06 15:15:00,0.624468588502407,0.5839072730870437,67.95524150551229,83.60940712174921,3.1154566804180575,3.06,1942.401655664815,2151.5970904906953,0.9624376735304191,0.9927356047076961,50.02799491416775,31.491137471946427,3.903428029034315,1.0159878432753382,1.0052996592250167,12.754675743333335,passed,
2025/07/06 15:30:00,0.6222006761359947,0.5836963231172717,67.86683519069106,83.51189055241687,3.112482186476099,3.05,1942.9356312849618,2149.731499582108,0.9625106957459181,0.9927480212578099,50.11767381860905,31.49747416976441,3.9091533472104634,1.0196075391617812,1.0063824564956025,12.738353539999999,passed,
2025/07/06 15:45:00,0.6210244603763513,0.5823819980784065,67.68319391484995,83.26198307506061,3.1070199208602967,3.07,1947.1408344268439,2145.3344031854517,0.9624125228347034,0.992480947618233,49.991523667576786,31.564616471087856,3.904087203453523,1.0207574777501713,1.0089685032600173,12.71540208888888,passed,
2025/07/06 16:00:00,0.6204846136764989,0.5811248868242194,67.64908611558369,82.80840254673414,3.1097195230950745,3.04,1947.996310343184,2136.7985966126857,0.962435334914864,0.9924051485158697,49.990701367938435,31.618670624525237,3.9036057617864297,1.0138129749752436,1.0036938159809083,12.702566469999997,passed,
2025/07/06 16:15:00,0.6295410143518642,0.5912034597020803,67.80843535717491,83.27646660345164,3.1646531108204115,3.05,1880.1550414090198,2147.083517457656,0.962412536075434,0.9943069168240323,51.02559581255282,31.062341389354497,3.910352490657179,1.0230194507625168,1.0071403754378077,12.744813033333337,passed,
2025/07/06 16:30:00,0.638373541526348,0.5845173135498782,69.20840906210378,83.77063913706455,3.15422536316395,3.06,1941.504637146178,2148.4468780470606,0.9624966480113413,0.9931036926751171,49.849731134053606,31.571641128974388,3.898948482001731,1.0055605755200532,1.0079877823433887,12.90062880333334,passed,
2025/07/20 06:15:00,0.6947837010501883,0.6306533327678351,81.69832250243037,95.53601181841174,3.2414333167221385,3.25,2275.2349541490507,2457.020358743247,0.9655906134302071,0.9956055687274786,46.95354846727418,27.53081756207143,3.452127730216285,1.021413625886525,0.9944171062677346,15.33929003444444,passed,
2025/07/20 13:30:00,0.5343285980371608,0.5219369610910655,57.18174748417229,69.99732795522027,2.744117073538067,2.97,1957.5625169871935,2207.675852476068,0.9639794023932484,0.9872297001163257,49.39250204393345,32.1436656884038,3.7964414604711543,1.0019849061670876,1.0190455115263426,11.429901724999993,passed,
2025/07/20 13:45:00,0.5347224636862896,0.5229226611499492,57.30876976577666,70.32180984973175,2.745648121634886,2.98,1959.6579796931778,2212.1314822352506,0.9639201686901097,0.9872822603176007,49.40570308133586,32.068777890362114,3.7983762911093897,1.0050699445894262,1.0201359840561977,11.454265900000001,passed,
2025/07/20 14:00:00,0.5381648116357484,0.5629218372785579,58.00463338399075,71.91752214832387,2.8354875191784963,2.97,1926.0243268226998,2122.206991865851,0.9639251873407879,0.9891548793066043,50.44996348943563,28.119890402147483,3.8115143675928818,1.0379440655454875,0.981946236513415,11.478709378888892,passed,
2025/07/20 14:15:00,0.5370071056111316,0.5317607720877306,57.81376341277575,70.91902667394197,2.7713937445860273,2.98,1957.9941543552645,2192.6033320074075,0.9639107830044309,0.9877219514859578,49.63009660788396,31.283131205664592,3.8088956328114656,1.0116248686356761,1.0112431189173878,11.502939909999998,passed,
2025/07/22 08:45:00,0.6890657315172611,0.6256553095196308,78.61205896408057,95.74250792650577,3.1217313376715476,3.15,2203.65352642009,2446.991810751447,0.9681556977729001,0.9963061449809271,46.78268031771424,27.442421739219768,3.5658289098576583,0.9837075168326178,0.9722519717858,14.51806528944445,passed,
2025/07/22 09:00:00,0.6974172107003127,0.6180183532354677,79.25499493368525,95.9661505023894,3.119589567676223,3.14,2232.9343829052245,2420.894238364697,0.9680480242191726,0.9953924912758912,45.80104816566311,28.603646805631044,3.5698286630590554,0.9752522716222418,0.9849067686626459,14.518035216666664,passed,
2025/07/22 09:15:00,0.6989547329019313,0.6166574335726723,79.32536819686878,95.93421376266062,3.1156594053333566,3.12,2237.6927924223846,2419.642578861814,0.9680736320606643,0.995225198318249,45.6005647682218,28.66580814486222,3.5703819992453965,0.9733466410323115,0.986734450440457,14.510670753333333,passed,
2025/07/22 09:30:00,0.6953074737643362,0.6201715840208426,79.0203930038193,95.98157333225198,3.1231255546010273,3.12,2219.942355881633,2428.733442185891,0.967874265627214,0.9956114169817776,46.1273476381601,28.32878184549047,3.572596489918456,0.986449401351608,0.9908454308172561,14.518398180000005,passed,
2025/07/22 09:45:00,0.6927999219610756,0.6233399571049913,78.94437139165282,96.13493145808813,3.1180560720697006,3.14,2219.206396470286,2444.6974851956047,0.9681364788735153,0.9959528636952683,46.335300742246645,27.82341172281249,3.561325587173052,0.979596130706788,0.9767888714065949,14.542313817777776,passed,
2025/07/22 10:00:00,0.6899622755007431,0.6253009891056339,78.59828039184539,95.92047854269025,3.1173904348407397,3.13,2206.321215818791,2447.3153283445117,0.9682353102117444,0.99625306106919,46.6441910827463,27.53490103669517,3.562620492316665,0.9914286444868942,0.9823470074474393,14.507202049999997,passed,
2025/07/22 10:15:00,0.6970344736253161,0.6209983724139028,80.07957072583984,97.05031888496525,3.1170685180904143,3.11,2255.091296155889,2455.4267510649756,0.9680231360903819,0.995434763435409,45.857910302210406,28.100280598924257,3.57039529272339,1.004415805324553,1.0103169304440072,14.683007508888892,passed,
2025/07/22 10:30:00,0.6936026715627606,0.6239489167252232,79.2760433888146,96.58314699910017,3.1246517425394735,3.12,2224.5132700787467,2453.0706489069694,0.9678161022495541,0.9958531693190796,46.35801804734682,27.845337378528743,3.563790573180916,1.0193503948519247,1.01678953398967,14.615820743333337,passed,
2025/07/22 10:45:00,0.6909531889726976,0.6272642826736239,79.83470264435822,97.38818210725239,3.124313669258544,3.12,2239.905357547001,2472.515288582953,0.968075434513058,0.9961353214530709,46.58350063717018,27.56424127563753,3.5644094678133205,1.012359251391659,1.002463089755595,14.723080239999998,passed,
2025/07/22 11:00:00,0.691984650208738,0.6246959493863811,79.33276068058026,96.65020851504721,3.121814194280917,3.14,2227.1960749686273,2454.3505035478483,0.9680747615062166,0.9960079143208433,46.45812494777839,27.7746864604863,3.566794220879769,1.0040373187526936,0.9985600798855166,14.614918559999996,passed,
2025/07/22 11:15:00,0.6959076780266829,0.621788109807002,79.80264256541837,96.88894615595272,3.1192192176365747,3.15,2251.0040365831665,2443.4254751661947,0.9682644330794502,0.9956468658557641,45.90461834854067,28.315282147219705,3.555925012911857,0.9833888852936081,0.9868986300850245,14.64295474888889,passed,
2025/07/22 11:30:00,0.689987638075738,0.6274934491010746,79.49494393425661,97.01373478414752,3.1177558046906704,3.15,2234.810393938682,2468.329008678066,0.9683950943536158,0.9962892973816141,46.58129295370953,27.440328333161837,3.5561754893194113,0.9925782854231865,0.9812402745099736,14.66324017277778,passed,
2025/07/22 11:45:00,0.6886401730846942,0.6291129895537375,79.53771196251897,97.19191554828045,3.1191368236224792,3.13,2232.9081742134135,2477.059376340601,0.9683511439128327,0.9964247008855123,46.76152099597251,27.226550176513513,3.5580638138504,0.9956127788356957,0.9805001056994801,14.691033224999998,passed,
2025/07/22 12:00:00,0.6918005566245277,0.6267468347979203,79.83414167320797,97.2985382706525,3.1172241232554923,3.13,2244.960250184441,2475.5615286492557,0.9682577543341776,0.9960840231142148,46.411735984832255,27.438137305535726,3.557556101665702,0.9882182103843338,0.980205049160711,14.714924363333326,passed,
2025/07/22 12:15:00,0.6888794996526001,0.6294712014394894,79.95582100849198,97.66039724360162,3.1226261868645793,3.13,2242.17060483569,2484.7020542458495,0.9682208179136804,0.9963573886167334,46.78102193963825,27.25785022164539,3.564798218719454,1.005700591059764,0.9904780767981611,14.76025634722222,passed,
2025/07/22 12:30:00,0.6981973967860564,0.6215870186302382,80.78377124777049,97.86631728459888,3.1247198273928785,3.12,2274.408764306883,2461.4129099170445,0.9678718415015937,0.9953097711546725,45.7722380076994,28.357094002010026,3.570424985009353,0.9979781099634745,1.0050713063524628,14.798115884444444,passed,
2025/07/22 12:45:00,0.6975091487773866,0.6223616472827057,81.10829751810424,98.26153348989527,3.1263609466349704,3.1,2285.1031141541807,2462.696742196319,0.9680341421171176,0.9953882876239917,45.79500872415842,28.47733721840764,3.5696272992640568,0.9957277670085369,1.001335374138665,14.843336053333328,passed,
2025/07/22 13:00:00,0.6954415199759489,0.6262875947678928,81.09709609642604,98.67628495232387,3.133294089630341,3.12,2278.0440231463303,2482.2482900976142,0.9677629941741109,0.9956671716740635,46.15312625289377,28.058637484835934,3.561652388017613,1.0208587647226472,1.0188463731594872,14.915395769999996,passed,
2025/07/22 13:15:00,0.6941552680327635,0.6274856290643929,81.39711300211432,99.03976781750774,3.13052199644752,3.14,2289.523559197621,2488.169369498684,0.9680721236961335,0.9958146576788006,46.19363716910729,28.001130085412786,3.5599678045649674,1.0031147321665177,0.9983324084584306,14.956672805555554,passed,
2025/07/22 13:30:00,0.6907772137338906,0.6309593853736724,81.28405904346724,99.20026531644379,3.12926151171436,3.15,2282.801379965494,2504.516571189603,0.9681841364394714,0.9961939390219101,46.56420509198137,27.48774898886357,3.5580087740765958,1.0032798011091373,0.989731399257468,14.980769808888889,passed,
2025/07/22 13:45:00,0.6917036598544165,0.6301254541116641,81.47142063901735,99.29764295394989,3.127806051169242,3.15,2289.4073393494905,2505.041469604246,0.9681936379989001,0.9960747653599962,46.447706747354715,27.550143401942268,3.5608497229437694,1.0035681818471254,0.9923579137108763,14.996105996666659,passed,
2025/07/22 14:00:00,0.6921541636527262,0.6295990673748544,81.55677596958157,99.31411026310204,3.1251858931769334,3.15,2294.5449390685585,2503.9742905187322,0.9683094773092608,0.9960310313992132,46.34898800212504,27.594870678744872,3.559794437033133,0.9934147555999113,0.9836113628678065,14.996264604444447,passed,
2025/07/22 14:15:00,0.6926847633942229,0.6288843934434238,81.75957038128534,99.42998143439861,3.1242147470221044,3.14,2300.7846522169834,2504.175049835724,0.9683304872132839,0.9959379197618153,46.27605743009434,27.663702013740316,3.565341006725354,0.9930998646117125,0.9850001467874823,15.011725960000007,passed,
2025/07/22 14:30:00,0.6909286789644057,0.630837273869899,81.7946413914114,99.64581864393985,3.1264248732125957,3.19,2298.8424591941994,2512.1846393750293,0.9683298415580265,0.9961292463483082,46.491062367075564,27.480168488179604,3.565385973384966,1.0078762979363092,0.9950300583113896,15.041314786666662,passed,
2025/07/22 14:45:00,0.6920650190490868,0.6303302005358159,81.59980999672604,99.45464818848849,3.1279277037416007,3.14,2294.3817098265604,2507.258163552711,0.9682132287266181,0.9960585441830959,46.39619905616618,27.567230528757847,3.557152105966176,1.003097740935014,0.9922254348080742,15.019182383333336,passed,
2025/07/22 15:00:00,0.6917081473527026,0.6299452954489952,81.54940846540029,99.34915590532435,3.127480571251315,3.14,2291.9535551016947,2504.595613333696,0.9682309532093476,0.9960608186709731,46.43311662159223,27.58746284173242,3.562923858805435,0.9994602458388168,0.9885955393535876,15.001114333333335,passed,
2025/07/22 15:15:00,0.6915276258996089,0.6295617250407631,81.47885755762489,99.2171401896535,3.126510663614735,3.14,2287.2114442675306,2506.264842952497,0.9681424421405912,0.9960275998402945,46.48842446577653,27.48288350381483,3.5714319719948717,0.9970780107187714,0.9863511766078329,14.986854727777782,passed,
2025/07/22 15:30:00,0.6893135861007819,0.6331844816535164,81.47581671502675,99.60716082022645,3.1334854794099596,3.14,2282.176672028696,2519.431877151439,0.9679985236536867,0.9963251352331349,46.811082933410745,27.217089395625806,3.562758252449829,1.016396841137203,0.998118890280138,15.045770666666675,passed,
2025/07/22 15:45:00,0.6913489261607166,0.630241260407941,81.54187370980756,99.38403487415529,3.1304255726487846,3.16,2288.4785115081445,2505.643486192442,0.9680992837125425,0.9960729777131585,46.526398436796484,27.574676180670497,3.567423042212754,1.003576505903227,0.9918324118585563,15.007642099999996,passed,
2025/07/22 16:00:00,0.6921390143353936,0.6287251014751298,81.3567434065652,99.0256155448072,3.126479192150789,3.12,2283.5282945121944,2501.9524557074906,0.9680733985425587,0.9959533641185324,46.43980742105415,27.541106952150617,3.5727391165864164,0.9932807214004098,0.9842711150966195,14.961705989999993,passed,
2025/07/22 16:15:00,0.6881636878044193,0.6321920784133602,80.73825764899557,98.74736102004634,3.132135000671214,3.15,2257.4386005173724,2506.7175037310103,0.9679264701402913,0.9963971509950591,46.97663050109005,27.146139949317895,3.571291751480744,1.005188675369786,0.9861806825144472,14.921980082777777,passed,
2025/07/22 16:30:00,0.6877686037199783,0.6310914032319904,80.57156969610112,98.4573241890578,3.1323044062286525,3.14,2250.9530524204865,2497.5719864120447,0.9679299611077204,0.9963755676269508,47.022940952376025,27.270434786609773,3.5815923986566824,1.0017836179565935,0.9835498291145562,14.873825902222222,passed,
2025/07/22 16:45:00,0.6877140381502639,0.6299598369347987,80.40064705410182,98.16264852688042,3.1311836798575117,3.14,2246.318818118925,2488.543613311905,0.96798563398899,0.9963468619068127,47.0089845233935,27.39217962140777,3.5870836463827254,0.9978432433984369,0.9809171562005715,14.825723971666669,passed,
2025/07/22 17:00:00,0.6957109763360447,0.6215575431821841,80.7806937427056,97.84638149395063,3.129844523847859,3.12,2265.54866216959,2455.9875606403834,0.9677823556095755,0.9954124710854506,46.11272925955981,28.459631590438256,3.597815696118914,0.98601987650103,0.9900941459626688,14.777674291111103,passed,
2025/07/22 17:15:00,0.6968194990208696,0.6203028596585592,80.50330060105226,97.53390868742252,3.1303077144436213,3.12,2256.838254424944,2448.66618930467,0.9676169558996695,0.9952922407647747,46.039500343103974,28.564614622024504,3.5988449311533794,0.9816178003461634,0.988593480783842,14.729676860555552,passed,
2025/07/22 17:30:00,0.6969589941099,0.6204362239486924,80.02317398655862,97.15530858602422,3.1291007638492223,3.13,2242.6880267099646,2446.9675837173086,0.9675031550159513,0.9953305007781346,46.06563435370945,28.437207373943703,3.591548140836214,0.9803618395815163,0.9873423663551428,14.67440495277777,passed,
2025/07/22 17:45:00,0.6963866127459478,0.6203184682556542,79.68409152736854,96.84985566959253,3.126436615159792,3.14,2234.5079305262784,2441.163641528348,0.9676200327809655,0.9954194306643539,46.09146798953813,28.43373155246347,3.588046039199873,0.967696905116536,0.9741388132496248,14.618190803333329,passed,
2025/07/22 18:00:00,0.6896579406420812,0.623898938659682,78.56211135671329,96.00296406835012,3.122504340278123,3.14,2195.651850782052,2440.693362731003,0.9678773707380782,0.9961218708539918,46.81440270025127,27.809391114369433,3.5934980706485296,0.952165444432108,0.9456849084296987,14.477008052222219,passed,
2025/07/22 18:15:00,0.6926579039004559,0.6233271006031629,79.49316615625708,96.90307348897461,3.11596876170103,3.1,2227.6181209783595,2461.7533350153512,0.9679346320065905,0.9958095110671997,46.428693111823485,27.719091530404942,3.591832934033441,0.9602374865671129,0.9585451860090147,14.611934968888878,passed,
2025/07/22 18:30:00,0.6958510042651592,0.6195218649224739,79.03673707695899,96.26295973602919,3.122186881545733,3.13,2211.338485086232,2438.4042339699495,0.967439078401462,0.9954249137288846,46.225586965719764,28.230411529598513,3.5995807122655616,0.974619637633912,0.9816578957516228,14.517365719999997,passed,
2025/07/22 18:45:00,0.6933989753060226,0.6199214463822491,78.46617245786415,95.75588665388891,3.1228789446579217,3.11,2189.6799602774095,2431.258275156089,0.9674035670066108,0.9956308193036106,46.537604352322475,28.128547286242743,3.610333028628408,0.9786003519002376,0.9820539899869961,14.430630720000002,passed,
2025/07/22 19:00:00,0.6899577199611864,0.6218263574894936,77.75108480146406,95.2824386128513,3.1283161443774397,3.14,2163.2336001737253,2421.958080590547,0.9673479668503561,0.9960028634589136,46.973962376050025,28.062864948112285,3.611894147308731,0.9836999519821695,0.9804103850361096,14.343929160000002,passed,
2025/07/22 19:15:00,0.6921476100984215,0.6207566000030714,78.22432966178037,95.7172066619786,3.125350796831354,3.12,2182.098805089546,2424.772330655455,0.9674586552707798,0.9957954528911641,46.66876473383727,28.253010394329962,3.607629624190371,0.9744836050214416,0.9757462507774379,14.398088375000004,passed,
2025/07/22 19:30:00,0.6933755935840231,0.6191571646396408,78.08371146630958,95.4833903080531,3.123648538579946,3.13,2178.0653779761406,2419.428339659232,0.9673592302090219,0.9956389151696957,46.55700564307625,28.34319239192813,3.6122800039376513,0.971263418479014,0.9761417017346073,14.360954532222214,passed,
2025/07/22 19:45:00,0.6916205679397729,0.6217487451050452,77.59783509503657,95.34318672564414,3.126618770870353,3.16,2163.26510396021,2420.3854475088247,0.9673327084498846,0.9959452111632682,46.779263610356004,28.17223162041819,3.595292778913171,0.965962096345334,0.9655482577799199,14.331327853333327,passed,
2025/07/22 20:00:00,0.6882791309372429,0.6234234842194926,77.44229958993074,95.24924943536462,3.118832716991901,3.12,2157.6044399957555,2428.046371452232,0.9676701636381985,0.9962453934849788,47.05717619198835,27.76515249274284,3.6057047749346047,0.9643410242430721,0.9577440031575716,14.30187777944444,passed,
2025/07/22 20:15:00,0.6903956921065593,0.6200862270721347,77.3271210370146,94.87735150155191,3.117502227315663,3.1,2150.2911807324153,2421.463659696329,0.9673381571658198,0.9958909261684329,46.92489313339819,27.8876262247012,3.6267751797665064,0.9820041335829613,0.9821217212985826,14.252455897777777,passed,
2025/07/22 20:30:00,0.6938677509856035,0.6167443092180918,77.08458525302433,94.44072032416233,3.115437985591948,3.1,2148.6171894012714,2404.886483828058,0.9672577985618613,0.9955647647713207,46.535182434473676,28.27725223417705,3.6194429837540505,0.9699191679701039,0.97871563469513,14.186158311111118,passed,
2025/07/22 20:45:00,0.689722941569866,0.6209045348491921,76.4569596396847,94.23936858806492,3.1185530548812763,3.09,2123.395381108062,2414.438939582076,0.967139978412295,0.9960548809949488,47.078570540378074,27.748163494120803,3.614768873414761,0.9838923059271046,0.9821772824511087,14.151477083333331,passed,
2025/07/22 21:00:00,0.6890543178066237,0.620480155894323,76.1379101004895,93.90813997262674,3.116617346077636,3.1,2113.1488040499885,2409.195094416459,0.9671538012074204,0.996102264164171,47.15358474703759,27.718150309507024,3.6197009488024694,0.983446479796713,0.9814611899918592,14.094415438888891,passed,
2025/07/22 21:15:00,0.6942149553509117,0.6148738888780733,76.15612938136168,93.50465171703776,3.110711919045484,3.09,2123.159519046975,2386.187466125838,0.967235361331661,0.9955577449187496,46.50143290330242,28.371366502676278,3.6174823318640863,0.9574042493309048,0.9690970086318681,14.02727941388889,passed,
2025/07/22 21:30:00,0.6906585110490121,0.6180684829346936,75.64930881103845,93.30928488927972,3.111715635388819,3.12,2103.001285548617,2394.0650136725594,0.9671885306468166,0.9959613705260415,46.94842972810924,27.915831953706192,3.6160643469038587,0.9774897133793592,0.9808005994309078,13.993591516666669,passed,
2025/07/22 21:45:00,0.6924323506928469,0.6157889673136816,75.94124920456244,93.41444119365912,3.105656793383525,3.1,2115.137299563725,2391.7532975620534,0.9673365894534907,0.9957186934274772,46.679715735389166,28.09427293812811,3.624518322119107,0.9576245912741262,0.9662296086698996,13.996855400000005,passed,
2025/07/22 22:00:00,0.6872538130615572,0.6215814042467862,75.36014295026631,93.41634907835531,3.1131986202389688,3.1,2088.3623536148966,2406.449897834168,0.9671133616822054,0.9963357103439658,47.38324256889305,27.475468469928167,3.6178313158822206,0.994908534626004,0.989648667961582,13.993243299444439,passed,
2025/07/22 22:15:00,0.6876660067325395,0.6207834272301986,75.22858290605753,93.23106148827652,3.108275631887948,3.06,2086.151064237148,2405.7153078679235,0.9671769177771089,0.9962864077966864,47.31102363151845,27.410465336190246,3.619248872933195,0.9837490614558134,0.9801655248057288,13.961958786111115,passed,
2025/07/22 22:30:00,0.687964405540276,0.6199690258987286,74.89679608077898,92.9264828344334,3.1139387990407,3.06,2070.2567841079413,2399.1859853798633,0.9667681175365743,0.9962016619608387,47.423838955596906,27.49756159899324,3.6292623147812506,1.006112699099606,1.0039018157672615,13.917571249999991,passed,
2025/07/22 22:45:00,0.6914867015200564,0.6121609292988139,75.03028724360806,92.55329306620025,3.1024077321602066,3.06,2100.473075097673,2368.1198274621383,0.966921582100003,0.9953068231520725,46.49304635931039,28.549323782510122,3.617209084780574,0.9695135276352058,0.9828191883543226,13.863397172777779,passed,
2025/07/22 23:00:00,0.6838386098259123,0.6142192790086641,74.57130768132897,92.25646422386612,3.0925531670113817,3.12,2090.160868802836,2377.550496552444,0.967106468630985,0.9956169808290357,47.01207462174675,28.009846978241033,3.6313391968859,0.9954498129922318,0.9969496550963419,13.816634932222215,passed,
2025/07/22 23:15:00,0.6823465411172175,0.6093029891683712,74.20537712075925,91.67262933904921,3.083119832266065,3.05,2101.2894817802717,2360.1035034260235,0.9668433331872164,0.9949311379701786,46.59659044157202,28.49929145538064,3.623930354696276,0.9798822976760717,0.9868800880930615,13.75500919222223,passed,
2025/07/22 23:30:00,0.6732380386486252,0.6109776171834762,73.69719156172597,91.29817539022608,3.065350136057495,3.07,2100.0048588396708,2372.0990362685798,0.9671912532985915,0.995155590837122,47.003276371932756,27.877082007345596,3.627701318680395,0.976513460258878,0.9704348832832804,13.708564283333331,passed,
2025/07/22 23:45:00,0.6746710982344767,0.6162970381956034,73.04366224317685,91.06665016140606,3.079517024967063,3.07,2053.6023473055116,2380.341225435749,0.9669471574004628,0.9959270979494901,47.601481509220825,27.23749050813287,3.6260447250228487,0.9840019725470974,0.971694790818367,13.654404719999999,passed,
2025/07/23 00:00:00,0.659105322828319,0.6097116121830995,71.8852023944102,89.53114360109606,3.0451043119586694,3.04,2069.294092536167,2360.5389754778757,0.9669649242278281,0.9951035840547364,47.60378499638384,27.377849021891436,3.63426501196383,0.9878858221260549,0.9677430847996426,13.489303776666661,passed,
2025/07/23 00:15:00,0.6616406487872059,0.6050367624954623,72.02484175885982,89.41302379913262,3.0390714009267765,3.05,2085.120746896778,2354.7322432474843,0.9666098360167344,0.9943670666108051,47.08036663115287,27.75384906754695,3.6357583378600618,1.0021911168833746,0.9920058556893608,13.493030246666661,passed,
2025/07/23 00:30:00,0.6544891748531524,0.598426291372973,71.72879941663676,88.71884885125836,3.0096782304239054,3.03,2122.5811885498983,2341.7998724694335,0.9666880936508065,0.9933178952759882,46.51637095726262,28.128179488194654,3.630200593590992,0.991756409007253,0.9844642283430854,13.43635049166666,passed,
2025/07/23 00:45:00,0.6489553512820453,0.603595040617977,71.23866317143842,88.63640717384942,3.019045247413289,3.09,2087.6542712034616,2344.80692578476,0.9668891240066976,0.994272817480681,47.46301003316956,27.696966191553944,3.6491565234419148,1.0094435275010556,0.9880209189276145,13.38180091111111,passed,
2025/07/23 01:00:00,0.649259328923061,0.6072822993615398,70.57329192274673,88.15687895318757,3.0267123515123657,3.03,2046.8578679869847,2356.357374418287,0.9665649494356254,0.994822420933537,47.971253176814905,26.901552544057985,3.649646420204098,1.0269558856410304,1.0021897776469433,13.32726596055555,passed,
2025/07/23 01:15:00,0.6355803574040052,0.5923543350768783,69.87595220252145,86.42137127096863,2.978606432448375,2.99,2108.7623305488814,2316.5501600191233,0.9663788700317265,0.9926164122438885,47.01124747909967,27.950858687708273,3.65816309126698,1.0241769477181326,1.0088504207599922,13.181264249999996,passed,
2025/07/23 01:30:00,0.6358236720977312,0.5910754821110397,69.75185719679013,86.16033876892367,2.975787064630321,2.99,2110.9676147590194,2313.9297890820903,0.9662408475767239,0.992375209257869,46.8545640305167,27.96366549769847,3.652534993274936,1.0228482492098694,1.0106099302579115,13.167552456666666,passed,
2025/07/23 01:45:00,0.6273883332013693,0.5886492676205544,69.07155884918386,85.22430301645414,2.9587574302526987,2.96,2114.8644356967447,2301.527676806292,0.9662784987561001,0.9919816742220068,46.946401821042684,27.887183964286635,3.660568764727396,1.0208998843195838,1.0041652011761857,13.067032977777771,passed,
2025/07/23 02:00:00,0.625867807974651,0.6021825754024022,67.77300620340661,84.88492787490178,2.9964828521686155,2.98,2002.861850518133,2324.3622360117447,0.9660299838619312,0.9944105412672136,48.8880232819819,26.308945087816117,3.670008500500699,1.0623516495998657,1.024317995982349,12.966452772777776,passed,
2025/07/23 03:00:00,0.6398255148198707,0.5942266339229171,69.40180611521055,85.87584487882708,3.0007204117859456,3.05,2087.050462614343,2288.964793063766,0.9664286572800174,0.9930776958229438,46.970664427688014,28.40578777566719,3.608379106499482,0.9919406806914981,0.9818099105463772,13.131198299999996,passed,
2025/07/23 03:15:00,0.6416564066871348,0.6005633391298252,70.83367772375489,87.34774648524035,2.9963009577047326,3.0,2092.458633585052,2358.7087769198743,0.9669317994611502,0.9939193068567084,47.61277932854401,26.69710881382355,3.6651804941615027,1.0252306629716548,1.0003912744957943,13.337037175000004,passed,
2025/07/23 07:30:00,0.6984363436723778,0.6146549169897736,77.27089271072559,93.75198739617502,3.104162493848102,3.06,2182.026978200944,2392.7219881123165,0.9681304030271608,0.9954074741097952,45.64300924919458,28.357271833450586,3.5512488466620673,0.9664734342445639,0.9809013913577909,14.200764159999999,passed,
2025/07/23 07:45:00,0.6976148940747815,0.6160613741879041,77.3524393418816,93.8997628385228,3.1040177137420595,3.1,2187.602652235577,2395.5005917800904,0.9683371930549668,0.9955642095832459,45.66513316761025,28.30055570583673,3.53923234422783,0.9595760446000452,0.9710017492395475,14.226033653333328,passed,
2025/07/23 08:00:00,0.6965804137314793,0.6249218444531383,80.90935120866915,98.27662797817487,3.122701847105591,3.23,2293.9086826293174,2458.5140158887434,0.9686809159260098,0.995766157503988,45.66081739896099,28.50783825314274,3.5236034717238995,0.9945062711180529,0.9955434352051684,14.840399138888888,passed,
2025/07/23 08:15:00,0.6906918533259834,0.6443997209038518,93.4083049660635,113.70976706006591,3.114101749431064,3.22,2695.0863365169394,2777.6512303351215,0.971225777203679,0.9968458093785796,45.40489473047406,27.823905489838353,3.4479237437232912,1.0195668685156178,1.0071923620935945,17.04266163111111,passed,
2025/07/23 08:30:00,0.6912615589290253,0.646947055245677,89.24258179691832,108.21011682855375,3.0957710828165483,3.15,2580.1765764555544,2668.8106651600756,0.971534868716149,0.996720322753637,45.21004983731086,26.73803061545316,3.455628163626764,0.9422103940185474,0.9184582459869485,16.24966291666667,passed,
2025/07/23 08:45:00,0.6994655613772665,0.6395714591906362,86.4545300647102,104.8263815487686,3.0977105995945733,3.13,2479.68668548544,2646.6770820267234,0.9695824472137888,0.9958139877250294,44.944408561060946,26.17731441485499,3.4619476252046586,0.9848831263976586,0.9748950411190483,15.879991379999998,passed,
2025/07/23 09:00:00,0.6969817785223817,0.6407702159147801,87.77812166071094,106.57206109051076,3.113935882657597,3.15,2512.6688812241905,2658.0376265770174,0.9696116209462632,0.9960316606539986,45.247059017684826,26.88464394474626,3.470262570943105,1.0209465235283706,1.008187008152145,16.101248533333333,passed,
2025/07/23 09:15:00,0.6973247016400266,0.6406092181055915,86.71284885862914,105.2616123794255,3.113964210772088,3.13,2478.251409912526,2634.0490642037003,0.9693927739458641,0.9959596157981082,45.290002574431824,26.69670973529072,3.4759825947701453,1.0199304439980792,1.0059511957758709,15.919520711111106,passed,
2025/07/23 09:30:00,0.6998067389624065,0.6358502936935343,86.0962801203026,104.2315341739835,3.116056195051877,3.1,2457.99070829021,2604.3686254029717,0.9690865445627209,0.9956094391090664,45.09789597810288,27.201374718286218,3.4888351345687996,1.0225722538473383,1.017185685505997,15.77459616333333,passed,
2025/07/23 09:45:00,0.6948829853156068,0.6384279641945928,85.23214584116157,103.59227932829302,3.119882132261329,3.11,2426.3922750284933,2594.3439676868393,0.969202404721974,0.9961231522418558,45.67019888340147,27.005368823666398,3.492416671196919,1.03181255120699,1.0162151415096052,15.664105294444445,passed,
2025/07/23 10:00:00,0.6964015908479044,0.6352194976547726,84.62615194871695,102.6640522137159,3.1180247800786467,3.1,2409.3023663679296,2572.4461521595877,0.9691020030814689,0.9959208542833446,45.51960127855939,27.25055050302899,3.498135281138644,1.0168944895350502,1.0069010202427475,15.533215328888886,passed,
2025/07/23 10:15:00,0.7022347151220054,0.6292308768951284,85.08802601590128,102.72921247032454,3.1213357518599176,3.11,2428.7761152167695,2551.452211412469,0.9688863250568468,0.9952873154120164,44.87020798699275,28.196541379463046,3.4979330805162223,1.0263057890058025,1.0321295322107236,15.544964728333333,passed,
2025/07/23 10:30:00,0.6962957997268288,0.63285380789114,83.83512870341116,101.63642957259073,3.1189339349279117,3.1,2384.562100224155,2547.0557598166306,0.9690331424019072,0.9958864031319119,45.55962953606271,27.503156666050355,3.5051606124001737,1.015971992753804,1.008121952779522,15.381390297777775,passed,
2025/07/23 10:45:00,0.6956590539175795,0.6314364825477983,83.25378193851833,100.87227660571412,3.1168718604193173,3.09,2364.6399531343673,2535.509832922377,0.9689759823805069,0.9958861843129407,45.66125283103805,27.467437853657962,3.5160174705523732,1.0072584971260583,0.9997948521529566,15.273138980000002,passed,
2025/07/23 14:15:00,0.6941319670935194,0.6346810072428647,85.57499677754254,103.41586626880772,3.136860393002253,3.12,2427.3456556951455,2554.1940540497417,0.9690646307179416,0.995936879660805,45.81695096315675,28.081403757701104,3.5319228563832237,0.9993965915010692,0.9877546580735408,15.626394611666676,passed,
2025/07/23 14:30:00,0.6906434109083144,0.638976584540734,89.48009012534612,108.50962849788294,3.1424745985049065,3.26,2547.869371614645,2653.3788534478995,0.9697628287972799,0.9964812013806765,45.981206831013374,28.389144326367294,3.5047754352605582,1.0102203772510756,0.9960103289327319,16.344790427777777,passed,
2025/07/23 14:45:00,0.6979218854631764,0.6376538620598764,89.75928012997197,107.94119243422507,3.1097630993030543,3.08,2557.9047394483755,2704.320911474016,0.969311022176067,0.9955489500050603,45.246984849634906,26.56734620051991,3.5265390240784846,1.0145849073049213,1.008767906446731,16.36427514944445,passed,
2025/07/23 15:00:00,0.6937321586127922,0.6367542532687609,92.39711695328592,112.62663453053173,3.1543546142504773,3.35,2630.779996484239,2760.2000431439287,0.9691153918449954,0.9964212440475523,45.84703155682443,28.815959148299424,3.4627948395011745,1.0567115387166262,1.0575444389677404,17.005062763333328,passed,
2025/07/23 15:15:00,0.6899665167335683,0.6486119012242493,105.75538806549582,128.51925608747146,3.106170844258703,3.13,3080.802720926238,3134.2771802876646,0.9722632963959477,0.997221675000152,45.08438668303916,27.593088703666886,3.393372069085679,1.0036941237939687,1.0170986361428287,19.305099983888887,passed,
2025/07/23 15:45:00,0.7033870463957065,0.630191983045656,91.12192846713808,109.60466471373316,3.115976682997052,3.13,2601.635533928795,2742.0320746441766,0.9688097922661171,0.9951338697990177,44.754502796217984,27.58920721344014,3.4985699237647574,1.0237431313386602,1.039691032266426,16.65074367,passed,
2025/07/23 16:00:00,0.6997176724404627,0.6322711845444386,89.66539715116791,107.97945650092771,3.1275651542842224,3.11,2544.072630091387,2696.788803208955,0.968514210470507,0.9953417871110445,45.334058014516096,27.524669737169823,3.5293118033491524,1.041513304052051,1.0466297688418789,16.391135597222217,passed,
2025/07/23 16:15:00,0.6939097452687694,0.6396097174242745,89.99750421697942,108.8321206544862,3.1368902409604424,3.08,2541.242720053952,2719.585275938435,0.968508066075247,0.9958978778872186,46.05798454971558,26.87771351255963,3.5413502149201386,1.0756293509208923,1.0630911198583954,16.50264,passed,
2025/07/25 07:30:00,0.5663444889331593,0.576531068086358,61.39689878197429,76.69728284958832,2.848808763563901,2.98,2006.795402363142,2220.15774014654,0.9657743171588028,0.9906446169951204,48.97615629334527,25.72246936060276,3.68598547356317,1.0406172892741188,0.9894043516213503,12.041781155555555,passed,
2025/07/25 07:45:00,0.5700905085743937,0.5777651225266731,61.779860410317376,77.23479328349187,2.8585380689136275,3.0,2009.8436584163092,2222.6323211431936,0.9658431628652098,0.990874847443293,48.89480709888522,25.977011606143872,3.6762433169628204,1.0489625067097696,0.999043648105174,12.098693713333335,passed,
2025/07/25 08:00:00,0.5723555796769859,0.5652224877291873,62.422768925395815,76.98838625331472,2.8384241317455134,3.0,2070.0865688693434,2207.426105930793,0.9659605447087539,0.9893272359229298,47.719295956426244,28.548216097232082,3.671403775493379,1.016999843883458,0.9910209242833358,12.141395200000005,passed,
2025/07/27 04:45:00,0.5394392061105826,0.5056726194053887,43.39231943560902,57.6318595195473,2.699151638504318,2.5,1430.5555762155493,1915.0058266355036,0.9616291794577098,0.9898843116349606,50.720418148374236,27.023021440310938,3.7664431127599642,0.8730886232521274,0.9317855608758829,9.030177542222225,passed,
2025/07/27 05:00:00,0.5369353942860703,0.5473370244459316,51.29909939759237,66.9574241544255,2.7174862434498994,2.9,1772.3472513571292,2042.6975167790395,0.9641239588875791,0.9882052087197501,48.88557687073476,29.800686266776328,3.718912126700406,0.9830264285743168,0.9714547213408922,10.36733167555555,passed,
2025/07/27 05:15:00,0.5356385237534225,0.5424134215814328,52.723417252957006,68.56098945061268,2.707381504753727,2.89,1826.7092400013048,2105.3310233705765,0.9643663965942605,0.9880735328311598,48.851205197976995,30.04479238381152,3.727816351125974,1.005331108262761,1.001771748398059,10.645533085000004,passed,
2025/07/27 05:30:00,0.5268144648586346,0.5619202131384259,53.72705882537477,70.33659861234828,2.7419566411329277,2.96,1853.3587702317914,2104.293740464461,0.9646094106825766,0.9891204236298636,49.90299528276177,27.683390217135,3.7294449593573495,1.066317170186843,1.009889720631698,10.851711584999993,passed,
2025/07/27 05:45:00,0.5295346985554964,0.5478197801296885,54.83937323308261,71.26804338704197,2.7139095034820033,2.94,1912.214490860656,2164.845934831216,0.9649938898387429,0.9884005202380968,49.162945781928904,29.426004804604563,3.71475689918899,1.0350481870914081,1.0084267405975478,11.064773035555552,passed,
2025/07/27 06:00:00,0.5333754074058967,0.532379535334876,55.82477827818903,72.05588902596305,2.6880167772093277,2.94,1961.1489406271924,2229.4043626503494,0.9651546236490748,0.9877159191342261,48.449542061148726,31.09265572649438,3.701900667447909,1.0305492676860089,1.0336645732530312,11.264277585,passed,
2025/07/27 06:15:00,0.538855781626637,0.5681002822953465,57.473101355996896,74.47478097302113,2.757837619257452,3.0,1974.688522285635,2184.6082415638903,0.9656598500573867,0.9892981400992477,49.0486239553278,27.416986111629434,3.6930350343703635,1.0444336059756623,0.9837470634871327,11.470665084999997,passed,
2025/07/27 06:30:00,0.5466574966031484,0.5483191000345611,58.61522198525653,75.25738440479259,2.7293133805260315,2.96,2022.307726034474,2258.527185709002,0.9656482463881163,0.9884475068836224,48.10496240601919,29.42793619244816,3.685473619611976,1.0311317777676794,1.012306966154139,11.683740004444443,passed,
2025/07/27 06:45:00,0.5568258682806378,0.5780601599531178,60.048048374922296,77.51273720901513,2.8059072560498852,3.02,2007.0951614252328,2220.768479145417,0.9658468995027257,0.9902916373432358,48.76712387437004,26.168912480429082,3.674778636644192,1.0629166339921323,0.9995403576614864,11.86299326666667,passed,
2025/07/27 07:00:00,0.560569792967971,0.5615857550898062,60.58314491399701,77.46034926397861,2.7701219068772134,2.97,2054.012849937035,2263.6596672807473,0.9658940295787781,0.9890717171827367,47.71784451604607,28.229237947304355,3.6618426728033646,1.0463029829132848,1.0159800559645857,11.96047922666666,passed,
2025/07/27 07:15:00,0.5668243748731452,0.5805743201095687,61.34896903051684,78.81616859240565,2.826509623218522,2.99,2024.8885572599445,2241.149526858603,0.9659291364953861,0.9906217506908024,48.49910558442201,26.28967929876435,3.664100682089096,1.070105606747974,1.0112132867378458,12.057997697777783,passed,
2025/07/27 07:30:00,0.572636478895631,0.5788077810170432,62.13660721724346,79.36163246896753,2.827674063702296,2.96,2056.3846357407356,2242.3953530973863,0.9660500038621269,0.9901816978118076,47.85466082013794,26.713074296644972,3.6506881397231177,1.0528118704788192,1.0034484499347025,12.155548680000003,passed,
2025/07/27 07:45:00,0.5730557978008026,0.5841540132762701,62.06308809399745,79.72622776463648,2.849264215659931,2.99,2011.2960158454339,2265.2587287196543,0.9660460096408602,0.9915892487283866,48.8587809252566,26.078727740414678,3.660504367940665,1.07548869101056,1.0158124042344001,12.185034400000003,passed,
2025/07/27 08:00:00,0.5749717821677375,0.5771070587359535,62.504071759668165,79.38281081602064,2.8289135369615184,2.98,2066.1864225412482,2247.7752399660776,0.9659982050764356,0.9899857520066021,47.684592853787926,26.95014670955533,3.65438906670114,1.0545155403315642,1.0098867067131265,12.203824544999993,passed,
2025/07/27 08:15:00,0.5768631488798631,0.5803852062709594,62.690943275612305,79.65681701556281,2.8451131485304857,3.04,2056.157146879612,2241.712967582835,0.9660557401670543,0.9904653731022993,47.920606762331836,26.78201866952811,3.652659126831305,1.0550758828704467,1.0066084153954102,12.22792677333333,passed,
2025/07/27 08:30:00,0.5859208157044699,0.5861975033079502,63.80306741261553,81.24511679730453,2.8770885514725912,2.94,2036.014753934024,2278.928402280565,0.9661645006200292,0.991835188076262,48.47935452633457,26.48318253850516,3.6603743673856113,1.082470313409942,1.0305255986134714,12.414473555000004,passed,
2025/07/27 08:45:00,0.6002495715958788,0.5899390865989179,65.09032469965766,82.80639396891645,2.912168215781313,3.0,2040.1350891285529,2286.611038854348,0.9661924269978736,0.9924556666634773,48.18766067562625,27.081619049343157,3.634595768334668,1.0600859734054398,1.0181856052301548,12.60021255166667,passed,
2025/07/27 09:00:00,0.6173825956541189,0.6027107673832157,66.81974969712047,85.181854327341,2.9592436726146323,3.01,2014.9802867425367,2333.7553180046966,0.9664180946746999,0.9942154357446505,48.66890358341179,26.28053152218279,3.63633872765239,1.087123491099532,1.039338898928154,12.868968322222216,passed,
2025/07/27 09:15:00,0.6078609520534981,0.5927360030506269,66.18937413010462,83.72890479042015,2.913892857600571,2.96,2054.31976180683,2328.763294180343,0.9664229939746655,0.992722687065618,48.01904727759186,26.162072195417085,3.635990307063971,1.0723339843577016,1.0315976043637223,12.771834411111108,passed,
2025/07/27 09:30:00,0.6098190947059939,0.5897311325697457,66.5041203930764,83.70287045322458,2.9111902156401843,2.94,2071.3229998109637,2326.4865833987965,0.9663130610382236,0.9922427855579137,47.65938212072719,26.393346616823376,3.637877376694508,1.082732122183459,1.048454383621966,12.80286022888889,passed,
2025/07/27 09:45:00,0.6177222729961759,0.5958094645253067,66.83028083892343,84.43126617811816,2.9477230423543817,3.01,2052.3480100784436,2306.300695249145,0.9665700416873653,0.993236273341298,47.79650534223224,27.091577125441237,3.601928578827777,1.045640323540016,1.0120888022474175,12.848089222222224,passed,
2025/07/27 10:00:00,0.61279406111234,0.5972473877759436,66.70043216917729,84.17733948001323,2.9373033040451815,3.06,2047.1463473754668,2323.928893300182,0.966839422448784,0.9935193311909359,48.21650464649844,26.283353911226442,3.6194756211625223,1.0555214932579455,1.0127041971176889,12.83917374666667,passed,
2025/07/27 10:15:00,0.6119781376666974,0.5902386425968533,66.73636590185032,83.61454357674944,2.918730978001301,3.02,2081.267043371675,2312.3184766093805,0.9667432590715658,0.9924064044820021,47.472388103311395,26.715590370200655,3.61210009367821,1.0386872851769888,1.0073387806888356,12.82369416166666,passed,
2025/07/27 10:30:00,0.6125056458654821,0.5954509686772074,66.5548168145168,83.68734004164493,2.9419261139195854,3.01,2044.8891430244353,2308.7143480352615,0.966713901369806,0.9933595713765189,48.18322548022415,26.55260074332664,3.6189023449489417,1.0507542995427384,1.0113632622285744,12.807979799999993,passed,
2025/07/27 10:45:00,0.6092334643055844,0.5919617401110587,66.47430098872982,83.20791803744405,2.9232249978791116,3.02,2062.884882401095,2313.1897672117466,0.9668183041609117,0.9928352636799362,47.94926375859294,26.31806984738497,3.6221534391690122,1.048765417087544,1.0112282948006883,12.792250808333335,passed,
2025/07/27 11:00:00,0.6092365908014151,0.5879306015797551,66.50673264283371,82.79858890727286,2.9173445131416638,2.97,2080.7989021379108,2298.700032291248,0.966595498992372,0.9920870150434243,47.51064779278662,26.700127617635445,3.623741945437475,1.0634200462547367,1.0323787223448344,12.77650718666667,passed,
2025/07/27 11:15:00,0.6110495330859319,0.594876466808323,66.30969909732532,83.03688330642099,2.948837572835276,2.99,2032.5896812267786,2297.16777900659,0.9666085554666279,0.9934397123547692,48.40856919227693,26.524677525221904,3.6251834119487167,1.0783646840256436,1.037785515582078,12.767751479999998,passed,
