datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/27 11:30:00,0.60878318078893,0.5904256719540528,66.3191600025905,82.60366733700005,2.931177532403997,3.0,2055.471030461358,2297.307716516344,0.9666491044875514,0.9927573929586057,48.03545504472999,26.51033346426372,3.6270436829952497,1.054029859818399,1.0188959425621982,12.758767266666663,passed,
2025/07/27 11:45:00,0.6096110237733342,0.5970378659689131,66.25438130092287,82.89848212170061,2.961640074001918,3.02,2009.7916541925294,2296.734550949788,0.9664619091128409,0.9938969230838033,48.983267811845224,26.277481939528155,3.6534247615161526,1.0888795822750044,1.041887803100701,12.75438058888889,passed,
2025/07/27 12:00:00,0.60961102377333,0.5970378659689344,66.25438130092334,82.89848212170114,2.9616400740019486,3.02,2009.7916541925515,2296.734550949721,0.9664619091128411,0.9938969230838033,48.983267811845224,26.277481939528187,3.6534247615161526,1.0888795822750206,1.041887803100667,12.75438058888889,passed,
2025/07/27 12:15:00,0.6096110237733288,0.5970378659689268,66.25438130092344,82.89848212170126,2.961640074001955,3.02,2009.7916541925583,2296.734550949705,0.9664619091128414,0.9938969230838036,48.98326781184519,26.277481939528165,3.65342476151615,1.0888795822750228,1.041887803100661,12.75438058888889,passed,
2025/07/27 12:30:00,0.6096110237733312,0.5970378659689357,66.25438130092336,82.89848212170115,2.9616400740019544,3.02,2009.791654192548,2296.734550949716,0.9664619091128411,0.9938969230838033,48.98326781184519,26.27748193952819,3.65342476151615,1.0888795822750186,1.0418878031006649,12.75438058888889,passed,
2025/07/27 12:45:00,0.6096110237733288,0.5970378659689164,66.2543813009233,82.89848212170105,2.9616400740019455,3.02,2009.791654192554,2296.734550949723,0.9664619091128411,0.9938969230838035,48.983267811845174,26.27748193952814,3.653424761516149,1.0888795822750135,1.041887803100675,12.75438058888889,passed,
2025/07/27 13:00:00,0.609611023773325,0.597037865968926,66.25438130092343,82.89848212170125,2.961640074001959,3.02,2009.7916541925579,2296.7345509496995,0.9664619091128414,0.9938969230838035,48.983267811845195,26.27748193952818,3.6534247615161517,1.0888795822750228,1.0418878031006584,12.75438058888889,passed,
2025/07/27 13:15:00,0.6096110237733331,0.5970378659689218,66.2543813009234,82.89848212170118,2.96164007400195,3.02,2009.7916541925492,2296.734550949722,0.9664619091128412,0.9938969230838036,48.983267811845224,26.277481939528187,3.653424761516153,1.0888795822750195,1.0418878031006675,12.75438058888889,passed,
2025/07/27 13:30:00,0.6096110237733378,0.5970378659689276,66.25438130092384,82.89848212170172,2.9616400740019837,3.02,2009.7916541925474,2296.734550949674,0.9664619091128414,0.9938969230838042,48.98326781184513,26.277481939528204,3.653424761516148,1.0888795822750086,1.0418878031006535,12.75438058888889,passed,
2025/07/27 13:45:00,0.60961102377333,0.5970378659689407,66.2543813009235,82.89848212170129,2.9616400740019593,3.02,2009.791654192556,2296.734550949701,0.9664619091128414,0.9938969230838033,48.98326781184519,26.277481939528208,3.653424761516151,1.0888795822750232,1.041887803100658,12.75438058888889,passed,
2025/07/27 14:00:00,0.6096110237733227,0.5970378659688984,66.25438130092289,82.89848212170055,2.961640074001905,3.02,2009.7916541925492,2296.7345509497864,0.9664619091128414,0.9938969230838035,48.98326781184522,26.277481939528123,3.6534247615161526,1.088879582275021,1.0418878031006955,12.75438058888889,passed,
2025/07/27 14:15:00,0.6096110237733253,0.597037865968893,66.25438130092282,82.89848212170047,2.9616400740019024,3.02,2009.7916541925508,2296.7345509497886,0.9664619091128412,0.9938969230838033,48.983267811845266,26.277481939528087,3.6534247615161553,1.0888795822750232,1.0418878031006955,12.75438058888889,passed,
2025/07/27 14:30:00,0.6096110237733312,0.5970378659689319,66.25438130092331,82.89848212170106,2.9616400740019473,3.02,2009.7916541925465,2296.734550949728,0.9664619091128414,0.9938969230838033,48.98326781184519,26.277481939528077,3.6534247615161513,1.0888795822750095,1.0418878031006773,12.75438058888889,passed,
2025/07/27 14:45:00,0.6096110237733312,0.5970378659689155,66.25438130092326,82.89848212170102,2.961640074001939,3.02,2009.791654192545,2296.734550949742,0.9664619091128414,0.9938969230838036,48.98326781184516,26.27748193952821,3.653424761516149,1.088879582275017,1.0418878031006766,12.75438058888889,passed,
2025/07/27 15:00:00,0.60961102377333,0.5970378659689155,66.25438130092326,82.898482121701,2.961640074001937,3.02,2009.7916541925488,2296.734550949741,0.9664619091128414,0.9938969230838036,48.98326781184516,26.277481939528194,3.653424761516149,1.0888795822750164,1.0418878031006782,12.75438058888889,passed,
2025/07/27 15:15:00,0.6096110237733342,0.597037865968923,66.25438130092341,82.89848212170119,2.961640074001955,3.02,2009.7916541925458,2296.7345509497172,0.9664619091128414,0.9938969230838036,48.98326781184515,26.277481939528222,3.653424761516148,1.0888795822750175,1.0418878031006653,12.75438058888889,passed,
2025/07/27 15:30:00,0.6096110237733335,0.5970378659689264,66.2543813009236,82.89848212170148,2.9616400740019686,3.02,2009.7916541925476,2296.734550949696,0.9664619091128411,0.993896923083804,48.98326781184517,26.277481939528293,3.653424761516148,1.088879582275017,1.041887803100657,12.75438058888889,passed,
2025/07/27 15:45:00,0.6096110237733269,0.5970378659689307,66.2543813009233,82.89848212170105,2.961640074001939,3.02,2009.791654192554,2296.7345509497327,0.9664619091128416,0.9938969230838033,48.98326781184521,26.277481939528084,3.653424761516151,1.0888795822750235,1.041887803100671,12.75438058888889,passed,
2025/07/27 16:00:00,0.6096110237733277,0.5970378659689152,66.25438130092324,82.898482121701,2.961640074001942,3.02,2009.791654192556,2296.7345509497263,0.9664619091128411,0.9938969230838035,48.98326781184518,26.277481939528172,3.6534247615161495,1.0888795822750204,1.0418878031006717,12.75438058888889,passed,
2025/07/27 16:15:00,0.6096110237733312,0.5970378659689252,66.25438130092358,82.89848212170143,2.9616400740019615,3.02,2009.7916541925547,2296.7345509496995,0.9664619091128414,0.993896923083804,48.98326781184519,26.277481939528272,3.65342476151615,1.0888795822750181,1.0418878031006609,12.75438058888889,passed,
2025/07/27 16:30:00,0.6096110237733331,0.5970378659689181,66.25438130092333,82.89848212170106,2.9616400740019433,3.02,2009.7916541925472,2296.734550949733,0.9664619091128414,0.9938969230838036,48.98326781184517,26.277481939528094,3.653424761516148,1.0888795822750084,1.0418878031006806,12.75438058888889,passed,
2025/07/27 16:45:00,0.6096110237733312,0.5970378659689181,66.25438130092341,82.89848212170122,2.961640074001955,3.02,2009.7916541925497,2296.734550949713,0.9664619091128411,0.9938969230838038,48.983267811845195,26.2774819395281,3.653424761516151,1.0888795822750195,1.0418878031006635,12.75438058888889,passed,
2025/07/27 17:00:00,0.6096110237733312,0.5970378659689155,66.2543813009234,82.89848212170122,2.9616400740019486,3.02,2009.7916541925492,2296.734550949723,0.9664619091128411,0.9938969230838038,48.98326781184517,26.277481939528233,3.653424761516148,1.0888795822750208,1.041887803100667,12.75438058888889,passed,
2025/07/27 17:15:00,0.6096110237733277,0.597037865968916,66.25438130092326,82.89848212170101,2.9616400740019384,3.02,2009.7916541925567,2296.7345509497313,0.9664619091128411,0.9938969230838035,48.983267811845174,26.277481939528048,3.6534247615161495,1.0888795822750208,1.041887803100674,12.75438058888889,passed,
2025/07/27 17:30:00,0.6096110237733312,0.5970378659689197,66.25438130092336,82.89848212170112,2.9616400740019517,3.02,2009.791654192548,2296.7345509497204,0.9664619091128411,0.9938969230838035,48.98326781184519,26.27748193952818,3.653424761516151,1.088879582275016,1.041887803100669,12.75438058888889,passed,
2025/07/27 17:45:00,0.6096110237733288,0.5970378659689197,66.25438130092331,82.89848212170111,2.9616400740019473,3.02,2009.7916541925542,2296.73455094972,0.9664619091128411,0.9938969230838035,48.98326781184522,26.277481939528172,3.6534247615161535,1.0888795822750235,1.0418878031006655,12.75438058888889,passed,
2025/07/27 18:00:00,0.6096110237733253,0.5970378659689067,66.25438130092309,82.89848212170081,2.961640074001927,3.02,2009.791654192559,2296.7345509497454,0.9664619091128414,0.9938969230838033,48.98326781184519,26.277481939528098,3.653424761516151,1.0888795822750206,1.0418878031006815,12.75438058888889,passed,
2025/07/27 18:15:00,0.6096110237733323,0.5970378659689344,66.25438130092338,82.89848212170115,2.9616400740019535,3.02,2009.791654192545,2296.734550949721,0.9664619091128415,0.9938969230838033,48.98326781184506,26.277481939528176,3.653424761516144,1.0888795822750157,1.0418878031006684,12.75438058888889,passed,
2025/07/27 18:30:00,0.6096110237733261,0.5970378659689105,66.25438130092328,82.89848212170106,2.9616400740019384,3.02,2009.7916541925497,2296.7345509497377,0.9664619091128414,0.9938969230838038,48.983267811845195,26.27748193952825,3.6534247615161517,1.088879582275021,1.0418878031006733,12.75438058888889,passed,
2025/07/27 18:45:00,0.6096110237733365,0.5970378659689181,66.25438130092361,82.89848212170148,2.961640074001971,3.02,2009.791654192544,2296.734550949696,0.9664619091128414,0.9938969230838041,48.98326781184514,26.277481939528297,3.6534247615161477,1.0888795822750137,1.0418878031006578,12.75438058888889,passed,
2025/07/27 19:00:00,0.6096110237733277,0.5970378659689152,66.25438130092326,82.89848212170102,2.961640074001941,3.02,2009.7916541925567,2296.7345509497272,0.9664619091128411,0.9938969230838035,48.98326781184517,26.27748193952817,3.6534247615161495,1.0888795822750208,1.0418878031006722,12.75438058888889,passed,
2025/07/27 19:15:00,0.6096110237733373,0.597037865968928,66.25438130092351,82.89848212170133,2.9616400740019664,3.02,2009.791654192545,2296.734550949702,0.966461909112841,0.9938969230838036,48.98326781184516,26.27748193952823,3.6534247615161495,1.088879582275017,1.0418878031006586,12.75438058888889,passed,
2025/07/27 19:30:00,0.6096110237733312,0.5970378659689209,66.25438130092334,82.89848212170112,2.9616400740019557,3.02,2009.7916541925476,2296.734550949715,0.9664619091128411,0.9938969230838035,48.983267811845195,26.277481939528045,3.653424761516151,1.088879582275021,1.0418878031006622,12.75438058888889,passed,
2025/07/27 19:45:00,0.6096110237733288,0.5970378659689185,66.2543813009233,82.89848212170106,2.9616400740019455,3.02,2009.791654192554,2296.7345509497236,0.9664619091128411,0.9938969230838035,48.98326781184522,26.2774819395282,3.653424761516153,1.0888795822750095,1.0418878031006782,12.75438058888889,passed,
2025/07/27 20:00:00,0.6096110237733335,0.5970378659689218,66.25438130092353,82.89848212170136,2.961640074001965,3.02,2009.7916541925454,2296.7345509497027,0.9664619091128414,0.9938969230838038,48.983267811845174,26.277481939528265,3.65342476151615,1.0888795822750175,1.0418878031006589,12.75438058888889,passed,
2025/07/27 20:15:00,0.6096110237733264,0.5970378659688951,66.25438130092287,82.89848212170052,2.9616400740019024,3.02,2009.7916541925488,2296.7345509497904,0.9664619091128411,0.9938969230838035,48.98326781184522,26.277481939528112,3.6534247615161517,1.0888795822750192,1.0418878031006986,12.75438058888889,passed,
2025/07/27 20:30:00,0.6096110237733253,0.5970378659688909,66.25438130092282,82.89848212170045,2.9616400740019024,3.02,2009.7916541925508,2296.7345509497886,0.9664619091128411,0.9938969230838032,48.983267811845224,26.27748193952808,3.6534247615161526,1.0888795822750204,1.0418878031006977,12.75438058888889,passed,
2025/07/27 20:45:00,0.6096110237733312,0.5970378659689218,66.25438130092337,82.89848212170118,2.9616400740019504,3.02,2009.7916541925485,2296.734550949722,0.9664619091128411,0.9938969230838036,48.983267811845174,26.27748193952821,3.65342476151615,1.088879582275009,1.0418878031006755,12.75438058888889,passed,
2025/07/27 21:00:00,0.6096110237733362,0.597037865968923,66.25438130092338,82.89848212170119,2.9616400740019557,3.02,2009.791654192545,2296.7345509497172,0.966461909112841,0.9938969230838036,48.983267811845174,26.27748193952821,3.6534247615161513,1.0888795822750128,1.0418878031006689,12.75438058888889,passed,
2025/07/27 21:15:00,0.6096110237733312,0.5970378659689167,66.2543813009234,82.89848212170122,2.9616400740019526,3.02,2009.7916541925492,2296.7345509497177,0.9664619091128411,0.9938969230838038,48.98326781184518,26.27748193952822,3.653424761516151,1.0888795822750135,1.0418878031006704,12.75438058888889,passed,
2025/07/27 21:30:00,0.6096110237733288,0.5970378659689172,66.25438130092327,82.89848212170104,2.9616400740019433,3.02,2009.791654192553,2296.7345509497272,0.9664619091128411,0.9938969230838035,48.98326781184517,26.277481939528183,3.6534247615161495,1.0888795822750217,1.04188780310067,12.75438058888889,passed,
2025/07/27 21:45:00,0.6096110237733277,0.5970378659689117,66.2543813009232,82.89848212170095,2.96164007400194,3.02,2009.7916541925547,2296.73455094973,0.9664619091128411,0.9938969230838033,48.98326781184518,26.277481939528133,3.6534247615161495,1.0888795822750268,1.0418878031006678,12.75438058888889,passed,
2025/07/27 22:00:00,0.6096110237733362,0.5970378659689395,66.25438130092344,82.89848212170125,2.9616400740019633,3.02,2009.7916541925465,2296.7345509497045,0.966461909112841,0.9938969230838033,48.98326781184515,26.27748193952821,3.6534247615161495,1.0888795822750095,1.0418878031006664,12.75438058888889,passed,
2025/07/27 22:15:00,0.6096110237733312,0.5970378659689344,66.25438130092337,82.89848212170115,2.9616400740019513,3.02,2009.7916541925485,2296.734550949721,0.9664619091128411,0.9938969230838033,48.98326781184519,26.277481939528194,3.65342476151615,1.0888795822750192,1.041887803100667,12.75438058888889,passed,
2025/07/27 22:30:00,0.6096110237733288,0.5970378659689185,66.25438130092331,82.89848212170108,2.9616400740019446,3.02,2009.7916541925542,2296.734550949724,0.9664619091128411,0.9938969230838035,48.98326781184518,26.277481939528172,3.653424761516149,1.0888795822750232,1.0418878031006678,12.75438058888889,passed,
2025/07/27 22:45:00,0.6096110237733359,0.5970378659689105,66.25438130092348,82.8984821217013,2.9616400740019593,3.02,2009.7916541925363,2296.7345509497204,0.9664619091128411,0.9938969230838041,48.983267811845195,26.277481939528275,3.6534247615161513,1.0888795822750152,1.0418878031006646,12.75438058888889,passed,
2025/07/27 23:00:00,0.6096110237733288,0.5970378659689135,66.25438130092321,82.89848212170095,2.961640074001936,3.02,2009.7916541925513,2296.7345509497395,0.9664619091128411,0.9938969230838035,48.983267811845195,26.27748193952818,3.653424761516151,1.0888795822750148,1.0418878031006802,12.75438058888889,passed,
2025/07/27 23:15:00,0.60961102377333,0.5970378659689218,66.25438130092338,82.89848212170118,2.9616400740019473,3.02,2009.7916541925526,2296.734550949722,0.9664619091128411,0.9938969230838036,48.983267811845224,26.2774819395282,3.6534247615161526,1.0888795822750212,1.0418878031006675,12.75438058888889,passed,
2025/07/27 23:30:00,0.6096110237733312,0.5970378659689344,66.25438130092334,82.89848212170111,2.9616400740019526,3.02,2009.7916541925476,2296.73455094972,0.9664619091128411,0.9938969230838033,48.98326781184518,26.277481939528066,3.65342476151615,1.088879582275016,1.0418878031006689,12.75438058888889,passed,
2025/07/27 23:45:00,0.6096110237733288,0.5970378659689197,66.25438130092333,82.8984821217011,2.9616400740019473,3.02,2009.7916541925547,2296.734550949719,0.9664619091128411,0.9938969230838035,48.98326781184517,26.277481939528162,3.653424761516149,1.0888795822750221,1.0418878031006664,12.75438058888889,passed,
2025/07/28 00:30:00,0.5968113563411067,0.583317622294887,64.6399992701981,79.27729257718703,2.9312603856241988,3.0,2020.6114960061561,2245.1971776627547,0.9660615968197851,0.9921720777253837,48.595109237650384,26.39584760094272,3.64629191043166,1.0616452964231684,1.028394113499171,12.504195977777783,passed,
2025/07/28 00:45:00,0.5781334247075046,0.5784778588217818,62.64715288153236,77.4869288185517,2.882407552019229,2.99,2011.841037642393,2230.185236458823,0.9659736540790694,0.9913236477687019,48.85235899606554,25.94191219655446,3.6621054571955844,1.0624468312396145,1.0187318916451824,12.227248568333339,passed,
2025/07/28 01:00:00,0.5768551841376348,0.5781831473257174,62.47099735471344,77.38058787219204,2.8759077498285985,3.01,2016.5722453648084,2225.9673426060403,0.9660123978946907,0.9911355307084764,48.7246903451335,25.9934659233648,3.6557568340141264,1.0637409906694446,1.0195407926958544,12.201152479999994,passed,
2025/07/28 01:15:00,0.5741267720118499,0.5786647235199308,62.04772522713611,77.15733387184808,2.8760168239416544,3.0,1987.2581332516445,2245.959377000262,0.9661079216997436,0.9919003618409081,49.35015181380978,25.396112657150145,3.658459790805578,1.0624173711253766,1.0147037292124272,12.174804778888888,passed,
2025/07/28 01:30:00,0.5745732184809094,0.5767361028284405,62.16585310339583,76.79000545929138,2.8663354609737963,3.0,2024.3174056073856,2214.072251332414,0.9661115670671077,0.9907533192739982,48.51645284587227,25.983448686287197,3.646294050561797,1.0427811121070227,1.0003388847507355,12.14864657111111,passed,
2025/07/28 01:45:00,0.5723396685989119,0.575879106178998,61.99280595557928,76.47026372497531,2.8612203835522014,3.01,2026.264822060648,2208.3033668936528,0.9661893760893911,0.99061993364081,48.52395512119499,25.96628216289136,3.6490681481686833,1.0405227482413448,0.9972345464393298,12.116032817777777,passed,
2025/07/28 02:00:00,0.5708375052947097,0.5751907889583745,61.858813647818565,76.19993322138274,2.8581257453529156,3.01,2027.621031771951,2202.3568810812767,0.9662069380056505,0.9904806916736275,48.51250546508915,25.9763542497583,3.651384673754787,1.0384317926726159,0.9948714005289518,12.089808775000002,passed,
2025/07/28 02:15:00,0.5689250843400026,0.5810708035758988,61.25483235175689,76.22764634041016,2.8822914296367643,3.02,1957.7945572847411,2227.6092010515604,0.9660593832827811,0.9922918023348274,49.90057900005168,25.114977046872877,3.6607399044639553,1.071914031092773,1.0151000132006072,12.063553382222224,passed,
2025/07/28 02:30:00,0.5679661438710215,0.5754758306594965,61.08975824066463,75.67789604967177,2.8608507329781947,3.01,1980.619562345029,2226.9633432172777,0.9660501006676424,0.9914107325328333,49.32476952371705,25.133602913393815,3.6483015854379115,1.0547672920356455,1.0083732357189528,12.037266639444448,passed,
2025/07/28 02:45:00,0.5667409310554564,0.5736508337355202,61.33955591734658,75.4165653208315,2.85167379020775,3.0,2021.466862838762,2190.351447017193,0.9662765593960607,0.9903593136504881,48.621067005270184,25.903002817741307,3.649985987821779,1.0376993811836885,0.99315732852471,12.01073188333333,passed,
2025/07/28 03:00:00,0.5618963140541007,0.5722199170183128,60.71027351843087,74.63805152869625,2.840227993432505,3.01,2014.3295460133631,2183.2740297132514,0.9663271351003196,0.9902017605615057,48.7312027099009,25.664424980237314,3.6487575291309353,1.0351518718806763,0.9889120831756446,11.92215118111111,passed,
2025/07/28 03:15:00,0.559579141979543,0.5722944284025853,60.07101319771127,74.24477615986466,2.8445887701337176,3.02,1977.7075765008537,2195.102464781616,0.9662427969791098,0.9909533846068527,49.346137796788994,25.267062381241566,3.6416928996560616,1.049637734770483,1.0013244965228674,11.86992858333333,passed,
2025/07/28 03:30:00,0.558592482040678,0.570912854760898,60.12664307642777,73.84890271499252,2.8315643521422897,3.01,2009.160533217078,2171.9233914648216,0.9663542504279636,0.9899784280554605,48.7087993247613,25.901700119051103,3.6385071391820833,1.0322030969741458,0.986255198794515,11.839008194444444,passed,
2025/07/28 03:45:00,0.5565229870023835,0.5702060959196739,59.937568838174975,73.57882164626123,2.826159360863928,3.0,2005.8222116488835,2174.4375654885803,0.9664497373213652,0.9900136000686789,48.82069185137589,25.634828954055482,3.6412102247565006,1.0328445931285322,0.9858250958057933,11.814080300000002,passed,
2025/07/28 04:00:00,0.5581333098895447,0.5705013327643567,60.032991503152985,73.62741955157716,2.8270313067837205,2.99,2009.4131304736952,2176.2198165707327,0.9664497566972059,0.9899670294498217,48.68451560240603,25.66901081090935,3.631716185804093,1.0336558085615775,0.9881966489928964,11.832915380000005,passed,
2025/07/28 04:15:00,0.5606492258746365,0.5710653380934189,60.31978366743695,73.87998961720493,2.8324548625039165,3.0,2016.6658108006673,2174.403349513554,0.9664891219572875,0.9899623992232921,48.526886510607866,25.86242169368274,3.624184051994908,1.0344391425309236,0.9905560046535442,11.871014222222222,passed,
2025/07/28 04:30:00,0.5627929767826478,0.5723654757776544,60.3366591214108,74.22839553870944,2.8495125676026665,2.98,1985.6731253638952,2193.6967343799897,0.9663541220410495,0.9909202978318777,49.11710373634093,25.28829259462254,3.624292386179644,1.0487987311207005,1.0042988637715142,11.909166939999993,passed,
2025/07/28 04:45:00,0.5638316894666069,0.5724346111503443,60.57337537259498,74.41456597926414,2.8483006344687225,2.98,1990.629985845042,2203.93198867132,0.9664593990963221,0.9909863492598904,49.091131546186794,25.101411718267645,3.6251087356768394,1.0470450764351162,1.0029901403409855,11.947373533333332,passed,
2025/07/28 05:00:00,0.5650873858271458,0.5727901102286015,60.838908747733626,74.6714894382564,2.8514293346876207,3.0,1993.9970446056745,2209.3804883449225,0.9665924424625477,0.9911544467618426,49.10990598911497,25.115184866687844,3.625142257242674,1.0538344243886348,1.0095018162073894,11.985634002222215,passed,
2025/07/28 05:15:00,0.5698317070150606,0.5728091771273238,61.645433077006125,75.05937344347707,2.848715812499177,2.99,2041.177127097291,2190.6061254731662,0.9667239039475443,0.990199177415952,48.184261252610966,25.665459727337026,3.6170123898260322,1.0368148057264222,0.9975936642461135,12.055147866666662,passed,
2025/07/28 05:30:00,0.5740854916165686,0.5755415617231929,61.88865322772139,75.82439765749088,2.8758843711995863,2.99,2002.7573470573172,2216.757653604122,0.9666691056406151,0.9916149284680772,48.9570614870656,25.56438512688393,3.614982189427575,1.0566244420437123,1.0160036238894576,12.134837244444444,passed,
2025/07/28 05:45:00,0.6997587275076403,0.6290247438857866,82.17373607373612,99.50859895672602,3.150998582180802,3.09,2334.220105187198,2475.277544976168,0.9682083646166717,0.9957070449984439,45.44820751504558,28.69846022479518,3.467356498260585,1.0406129885903939,1.0389283000481344,15.154720276666666,passed,
2025/07/28 06:00:00,0.6945580054155732,0.6320624408914023,83.90774349950578,101.00694797246251,3.122223520128718,3.13,2398.2286239167665,2517.8858151966924,0.9697695006198412,0.9961184968705262,45.489969454099956,27.959992918131007,3.4870478316149502,0.9975527089962697,0.9866912130982444,15.34920812944444,passed,
2025/07/28 06:15:00,0.6939325709879286,0.6334783018422501,84.37369512344605,101.42240881184668,3.114609775263311,3.11,2414.1154063629065,2539.946101613817,0.969988303122702,0.9961759967747846,45.482866608255776,27.487532090394996,3.4870769176082357,0.9840557776545388,0.970805039571523,15.429968400000003,passed,
2025/07/28 06:30:00,0.6972893254918645,0.6346414467225608,84.6905662031628,101.93643160912424,3.1217279679498624,3.15,2425.0108523751232,2554.954289668608,0.9695435875168087,0.9959789567941135,45.23509418374116,27.412351432272764,3.4600125959291947,0.9985610398910274,0.9878439526240644,15.546096463333326,passed,
2025/07/28 06:45:00,0.6948120050448777,0.6390432543123196,86.09458077549989,103.66881099718314,3.126951821809732,3.15,2467.3690664644046,2582.5011926583447,0.9698891811739794,0.9962629981725152,45.411165412990925,27.34182131246312,3.456011805763167,1.005812138419303,0.9874593436346095,15.790701006666666,passed,
2025/07/28 07:00:00,0.6953011853812907,0.6388596878487237,86.28953061313761,103.71580621771362,3.1206234814850005,3.17,2479.7709923493057,2586.193230440252,0.9701756921301372,0.9962488231489846,45.23664124189971,27.25168111035378,3.4480497949213946,0.9943684626100356,0.9769044095749184,15.808966910000004,passed,
2025/07/28 07:15:00,0.6943743659986924,0.6402374597584454,87.01152529744937,104.4429115614884,3.118519233913671,3.17,2506.6658824354035,2595.527240281053,0.9705872730918078,0.9963689897211513,45.191051590594014,27.26941215145101,3.4430752272472422,0.9773050721763257,0.9577434193900618,15.911287388333326,passed,
2025/07/28 07:30:00,0.6956364423903787,0.6413562804634089,87.52784330512176,105.01236991238312,3.118400987305316,3.19,2525.5021210686705,2611.07211599366,0.9705821020155359,0.9963080208076104,45.0327990344644,27.122054910639104,3.429785125007951,0.979163004172643,0.959838599365616,16.017898172222225,passed,
2025/07/28 07:45:00,0.6956193750705938,0.6428841733267634,88.12514838451402,105.67949752562747,3.118286843190096,3.2,2547.589861948237,2623.365166413049,0.9707759840366599,0.9963682530140496,44.957549377146314,27.06384781973558,3.419052975065184,0.9717328801113324,0.951176200225128,16.124521031666664,passed,
2025/07/28 08:00:00,0.6962672106774622,0.6415456354546526,89.13163302572202,106.46430557380467,3.111389966980189,3.18,2585.5022912859113,2633.7264478893103,0.9712254297571483,0.9962729109449379,44.69381646709839,27.24814312320049,3.420684336402715,0.9656552014313681,0.9488372754481685,16.239055934444444,passed,
2025/07/28 08:15:00,0.6970914836221346,0.6434294188451766,89.24701139056667,106.82794619784981,3.113400982136392,3.21,2587.3159307062338,2660.183444973055,0.9709066097616594,0.9962963765788603,44.71671996831717,26.800782717342123,3.4024161431361324,0.9774071313638831,0.9591956923894338,16.33756971,passed,
2025/07/28 08:30:00,0.6929610084633484,0.6462722990169584,89.6604256473793,107.27588659949319,3.1161524868665245,3.21,2602.5152788799287,2649.6398319431282,0.971543889016867,0.9967009113239005,44.98959232058817,26.99960888818479,3.4073445320972424,0.9694917496482713,0.9433492755075183,16.366516209999997,passed,
2025/07/28 08:45:00,0.6964741235929273,0.6444702887996032,89.61229171435988,106.95646121719402,3.107347222575042,3.21,2606.226317495573,2659.163838748109,0.971405952099021,0.996368549751908,44.59401822915257,26.692852553812646,3.3984774320261453,0.9609368647717443,0.9406583750835206,16.36139547777777,passed,
2025/07/28 09:00:00,0.6937142003092902,0.6502727719126478,90.97778951940779,109.20141908633268,3.114793287550552,3.21,2639.794396687786,2725.9089193129,0.9712166239281965,0.9967733607323681,45.024405289660166,26.093051228057757,3.3829279000716737,0.9980108624989288,0.9694656814965857,16.713056671666674,passed,
2025/07/28 09:15:00,0.6927836727853397,0.6504577661090492,91.57580677363396,109.90712154690313,3.1166640998086277,3.2,2656.707188743381,2736.801919967846,0.9713148958260607,0.996849634759487,45.103833357707316,26.228314616440596,3.3865200612558763,1.006744541231584,0.977802553673666,16.80975621111111,passed,
2025/07/28 09:30:00,0.6940875467822011,0.6497774361407868,92.23386719034218,110.6475119159415,3.112931728082542,3.26,2680.21761775593,2758.9198474650625,0.971356926766663,0.9967604741969074,44.920460267074915,26.197369251345425,3.3781201511007026,1.0122069880604765,0.9869480979262716,16.93166358888888,passed,
2025/07/28 09:45:00,0.6929954632682641,0.6496820771115182,93.3213760172995,111.85593782174142,3.113280237145422,3.2,2712.4930592908245,2778.8665928282285,0.9715643706683547,0.9968281809095665,44.976969400812344,26.38746647607722,3.3857083291820893,1.013318288603558,0.988949391153797,17.096141480000007,passed,
2025/07/28 10:00:00,0.6961247168835469,0.6462288978964907,93.66651978079504,111.86328796658296,3.1027093331522675,3.19,2734.382714860137,2778.384824935315,0.9718285930421084,0.9965273059314136,44.467035238735434,26.59856401513248,3.378320473486152,1.0055653019371456,0.9900383074796363,17.104515297222214,passed,
2025/07/28 10:15:00,0.6991368260749163,0.6424757953293943,95.907930530826,114.64927443066117,3.107846081377436,3.22,2798.555398644982,2850.7614051426553,0.971357854057332,0.9962872176821127,44.26902171158598,27.034568877491072,3.3657369516267632,1.0383996248873864,1.0377295155648532,17.55720709111111,passed,
2025/07/28 10:30:00,0.6982067836951593,0.6438391790787208,100.02099052781112,119.67295822972305,3.1058604310183453,3.27,2927.590698734661,2965.92624515258,0.9717783636641386,0.9964821053528394,44.21710210866303,27.13101832755606,3.3503207648146547,1.0710169419146207,1.0782552070151712,18.30444107555555,passed,
2025/07/28 10:45:00,0.692675590697913,0.6517161461243005,104.48306060182469,125.15111345914671,3.096112090937361,3.23,3077.3291815555535,3082.3538838034115,0.9731110558414472,0.9971732252206547,44.3894817823885,26.665260445592583,3.333184753207509,1.0458428473718904,1.0484943604473624,19.071069214999998,passed,
2025/07/28 11:00:00,0.7000748225490685,0.6456669810339389,97.88468671320015,117.03634774433343,3.0945818103664444,3.3,2870.5636414373485,2926.5379385328083,0.9717818133135343,0.9963491474276704,43.97160760205227,26.320631181588087,3.3389619220492044,1.0257292924445072,1.0263327817516636,17.939605102222224,passed,
2025/07/28 11:15:00,0.6991702504088882,0.6446445608395884,101.79484756556668,121.02251762761131,3.080383870648323,3.17,3002.20423615173,3001.614170522957,0.9728117065336972,0.9963506635957688,43.659792094675474,26.602778158917957,3.3505212045997865,1.0247467824575223,1.0351512729065766,18.49406538222222,passed,
2025/07/28 11:30:00,0.701010475368471,0.6414882725044065,100.87010465060878,120.4503952355158,3.0955862444676927,3.26,2971.7191658252323,2980.3538686752154,0.9722449287406499,0.9963328896576314,43.65485508251302,27.40327884579377,3.3242203161144848,1.0244046753464067,1.0403259784105434,18.425155411666665,passed,
2025/07/28 11:45:00,0.7027438188591866,0.6402928587692492,99.12975545442713,118.26510674072145,3.093826548245438,3.24,2916.785022662495,2939.5456304813574,0.971929292799475,0.9961155879938508,43.55844217133541,27.211187236836135,3.3293087176928737,1.0159414967543654,1.0309263817848537,18.118471249999995,passed,
2025/07/28 12:00:00,0.6986655362977955,0.6455818031334198,98.75383088729663,117.43906768752733,3.082495052681497,3.19,2905.6031520864162,2920.528243193348,0.9725852958859238,0.9963501493761192,43.821716855746224,26.34638326166308,3.3597938321544487,1.005705402708433,1.0054905708573967,17.95902120222222,passed,
2025/07/28 12:15:00,0.7003952094618875,0.6431877895777807,98.4282809643672,117.45981947807951,3.0930487771871027,3.19,2895.864522557873,2916.6786546683034,0.9721905831794412,0.9963330640420279,43.758936141794,26.952887048367106,3.3344256936007177,1.0096113331128154,1.0154386749814122,17.978479566666664,passed,
2025/07/28 12:30:00,0.6993229200948268,0.6453995200205372,98.33132664302491,117.59840187700856,3.096559542020652,3.26,2888.735599268494,2926.0018343591796,0.972052355864821,0.9964749752303431,43.957729836905365,26.697013004370767,3.331250498932392,1.0216493164801552,1.023092477072721,18.00568068444445,passed,
2025/07/28 12:45:00,0.6967489788809552,0.6464091869364278,98.673849653926,118.01347552999664,3.098379461478357,3.21,2902.8185934246753,2914.6353167342363,0.9725305799262234,0.9967345911586271,44.09659815804507,27.042468334938434,3.333307001554502,0.9858058168047956,0.9837053425130823,18.02467971333333,passed,
2025/07/28 13:00:00,0.698536584105342,0.6465094783988875,98.89332361083109,117.88544437980259,3.0866246413142746,3.19,2910.639796922638,2932.5601178656857,0.9725086764712757,0.9964687331739619,43.870789835135994,26.381044994689272,3.343632581175055,0.9874412559171477,0.9867157990213331,18.035764841111114,passed,
2025/07/28 13:15:00,0.6954378293569846,0.650968403615936,98.60767005955455,118.05715935361734,3.096428700344052,3.22,2890.9370887495106,2942.444001283415,0.972244903130319,0.99681124428762,44.38572011607998,25.99454372566793,3.3442126753270305,1.0130592244826326,1.0021778814774858,18.06264862722222,passed,
2025/07/28 13:30:00,0.6982446630752408,0.6487683166805996,92.39130157500136,110.51072706122217,3.098374574770557,3.21,2693.6771938587767,2782.0746529805865,0.9713120905938218,0.996389113327016,44.40345649911804,25.55810092472482,3.3642847147893256,0.9922343822731016,0.9731341136428554,16.965930300000004,passed,
2025/07/28 13:45:00,0.6971296919711835,0.6460387896276693,92.26645463744525,110.52201490704985,3.1145046008444557,3.23,2679.0190630100683,2763.155739173341,0.9709290447728249,0.9964340295736966,44.702760741037984,26.42524270095938,3.3773056980975937,1.0136972401302229,0.9971618633367224,16.949678459999994,passed,
2025/07/28 14:00:00,0.6929686389085379,0.648756970041538,92.37148461633821,110.68344510841658,3.1193502051515765,3.22,2678.548475921391,2749.885382526118,0.9712823209032775,0.9967806743083539,45.09325589078177,26.523607299877927,3.3931819528483147,1.0133103730043795,0.988084886048287,16.93318627,passed,
2025/07/28 14:15:00,0.689684860486587,0.6505981145912441,92.76532042597803,111.2586747524327,3.1233407841987257,3.24,2692.5629323701787,2742.389249562439,0.9717612371943777,0.9971290741402816,45.32062775743871,26.85872441759743,3.394020279267879,1.0020197965565931,0.9717635788669575,16.975207809999997,passed,
2025/07/28 14:30:00,0.6902967957273175,0.6546855801331413,92.70170542842564,111.41160153451892,3.117931079715336,3.23,2688.157303110558,2777.9708625220637,0.971470727223563,0.9971356456603997,45.35809673405947,25.766902840663583,3.3829279944092803,1.0136149721114671,0.9779004096945322,17.04301089333333,passed,
2025/07/28 14:45:00,0.6903396080447353,0.65463121686362,93.0056886703248,111.86270449826338,3.120907638936212,3.22,2694.7631917085964,2790.3362310746643,0.971331483706267,0.9971446790122931,45.407738063081794,25.804218774379834,3.3809275507214154,1.0209100652118077,0.9858903409568657,17.118488688888885,passed,
2025/07/28 15:00:00,0.6952189619341734,0.6452675668498192,93.8605927854993,112.26198590248481,3.117135997830326,3.22,2727.0835661539845,2784.155498152991,0.9713042429920131,0.9965644066007422,44.79664663649062,26.945050188315488,3.388351123568318,1.018654539851404,1.0039768095420532,17.17928168,passed,
2025/07/28 15:15:00,0.6907716642536345,0.6519889457285192,93.95182391012722,112.65737433086773,3.117547163457719,3.21,2727.085417044466,2796.052404839369,0.9716274292714842,0.9970322924490743,45.23557166724008,26.254012248781898,3.3905207826004466,1.0157085428570327,0.9865156867625915,17.218642649999996,passed,
2025/07/28 15:30:00,0.6951837380205409,0.6467978554326859,94.09021611632805,112.61409471970025,3.117536622533821,3.22,2727.773583849485,2807.585479150766,0.9710214403536052,0.9965437763022725,44.914868168088866,26.484089230341237,3.3925169206575396,1.0411591000693885,1.0242323334603756,17.256684597777777,passed,
2025/07/28 15:45:00,0.6936602788821628,0.6499130120871863,93.71833291691598,112.2566330179315,3.1186954407117335,3.17,2706.163070075989,2815.026027918331,0.9707247335472973,0.9966078753604941,45.22709353822849,25.78456912584886,3.408910567144716,1.0621455434535056,1.0371961273720267,17.218907267222214,passed,
2025/07/28 16:00:00,0.6963552317801999,0.6441289575488093,93.69190539607777,112.04121701007186,3.1229178635381794,3.15,2705.4630735387022,2798.6680969433014,0.970473553216783,0.9963039055278011,44.984610948088815,26.62996857517331,3.4110137148604727,1.0750865494159652,1.0620515546096405,17.18894955555556,passed,
2025/07/28 16:15:00,0.694324822581681,0.6455748360602879,93.48529859568326,111.92864398188998,3.1286583778765045,3.17,2694.8460124516337,2789.5262501130956,0.9704729329510889,0.9964881492483002,45.24262043867288,26.681276995634455,3.4167091675653904,1.0847325470477833,1.0664963222450956,17.158727226666663,passed,
2025/07/28 16:30:00,0.6945718039384431,0.6437685629801619,93.47544274329621,111.77469648803324,3.1286228882515648,3.19,2697.1656163588855,2775.2780225424285,0.9706126304029824,0.9964403714092992,45.15594333682401,27.05160128288993,3.4198027796279487,1.0724400773208602,1.0573254023817904,17.121212423333333,passed,
2025/07/28 16:45:00,0.6916154115534514,0.6475782436058279,93.33921155524806,111.78294596971247,3.12916504723605,3.19,2691.9480703095496,2772.387568643378,0.9708679893795059,0.9967417617876324,45.429236971298806,26.74779672996352,3.4230851673995044,1.0592752398067893,1.0348209656311373,17.098808087777773,passed,
2025/07/28 17:00:00,0.6912262281124278,0.6471816944595652,92.8095766392026,111.59423652661249,3.1402078093826447,3.27,2673.779392433965,2759.3097695567812,0.9706274063441426,0.9968902870696024,45.57277359666066,27.202499254376605,3.407506958602698,1.0567480704218224,1.0326818682803158,17.06102901555555,passed,
2025/07/28 17:15:00,0.6901294943884758,0.6536033840810543,92.71889799795068,111.1905634076195,3.117788821813095,3.19,2677.8747832110857,2777.8577932418984,0.971171824788541,0.9969479425700654,45.49725762273649,25.601961767468932,3.416344118340013,1.0312427706963019,0.9955927388864183,17.00982204166667,passed,
2025/07/28 17:30:00,0.6944974985192641,0.6469528484436547,92.39790662666488,110.69972147523121,3.121922807437,3.17,2666.4705945917585,2766.0606346445734,0.9705964208751283,0.996494281101194,45.17180599127974,26.3220313827618,3.4140985993243698,1.034173253543492,1.0128898173265635,16.959943146666667,passed,
2025/07/28 17:45:00,0.6955744224112854,0.6444214438539798,92.16649587093309,110.32323463121877,3.123552985228903,3.18,2656.2364007680508,2755.105692652951,0.9703752699046775,0.9963169428080934,45.122971652085845,26.582074318722107,3.4243890964286683,1.0507184597738919,1.03363590652571,16.902613749999993,passed,
2025/07/28 18:00:00,0.6925420739286297,0.6483616998217625,91.60758247167628,110.01702342347053,3.1303857088325993,3.15,2632.0494175604986,2749.113696238441,0.970268025954966,0.9966268109527847,45.54805935620896,26.259222920008146,3.4281885677415485,1.058569572435241,1.0310403867108224,16.845116108333336,passed,
2025/07/28 18:15:00,0.6872463504540115,0.6542870231215814,91.49579090582743,110.29520381118114,3.139483548983267,3.21,2617.7706941117294,2752.238966983246,0.9702983825358155,0.9971250404596435,46.19692038263591,25.85088119373151,3.4409143396211896,1.0849515520662387,1.041382501887278,16.859056988888884,passed,
2025/07/28 18:30:00,0.6927363304986087,0.6448200583431766,92.23572477551002,110.66104082747107,3.1324759647633806,3.19,2655.287357755594,2740.4856002338756,0.9705453625546144,0.9965980216098178,45.41477649332899,27.14304006552899,3.4299825767794494,1.0545009312936335,1.0342786860393371,16.902129102222222,passed,
2025/07/28 18:45:00,0.6926219618654369,0.6469047090170378,92.56366404405374,110.97583981398331,3.1240837201873424,3.18,2668.1472657361105,2758.2738215839095,0.9707449762751129,0.9966084682706767,45.35054751643095,26.61071212525579,3.4301995547440507,1.0388223442785072,1.0160228484194525,16.95259377777777,passed,
2025/07/28 19:00:00,0.6910386958995487,0.6505785021703039,92.37781668787241,111.16753287592715,3.1283310654905567,3.19,2657.8200850798685,2772.470473449947,0.9705670547709045,0.9968392973439627,45.619953829137266,26.170182854927113,3.4217242765984786,1.0637131792161272,1.033225776133846,16.987746648888887,passed,
2025/07/28 19:15:00,0.6892494623488874,0.6524020589575822,92.85930518026778,111.82269589977128,3.129786639505752,3.19,2668.261413289143,2786.846438878681,0.9706293001492496,0.9969831553769254,45.81996074141515,26.021557009614025,3.4300206013418837,1.069531648688594,1.0350267195652325,17.073323672777775,passed,
2025/07/28 19:30:00,0.6866643224217027,0.6568968084515227,91.1296325080267,110.26512834265723,3.1377073883191766,3.19,2609.400905900412,2756.3962987752893,0.9703555043223213,0.9972985063868216,46.24713116145717,25.55674008293659,3.4257157776000557,1.0720063345174584,1.0247010198309496,16.83630153333333,passed,
2025/07/28 19:45:00,0.6881040533718901,0.6538303304098597,90.87033971160038,109.69274914914564,3.1335465866484404,3.2,2608.2037980737946,2732.486822322734,0.9705654177836319,0.9971306310045529,45.98768605700605,25.990232510769083,3.427501592569738,1.0548925325214344,1.0137152795079136,16.735302863888883,passed,
2025/07/28 20:00:00,0.6887561929827499,0.6531825557974746,90.67731546381407,109.34077551097327,3.130066717445222,3.2,2603.357992294711,2726.38363494329,0.9705763504106831,0.9970298761750813,45.902131118472106,25.921423407279022,3.432441733198643,1.048319447302734,1.0084582007665057,16.682446880000008,passed,
2025/07/28 20:15:00,0.6894929183187868,0.6526319751542612,90.39634212073298,109.04527662357242,3.1287301468982633,3.19,2597.5906989785626,2719.443119515511,0.9705817510880043,0.996991362149593,45.80797676269419,25.978473795113292,3.426405529941003,1.0462249891603819,1.0077730727972243,16.635564,passed,
2025/07/28 20:30:00,0.6889474421004991,0.6525178821581757,90.1701960589072,108.80215839385694,3.130857160222716,3.18,2588.755965510515,2709.868134300581,0.9705504072521144,0.9970184540234631,45.8883030499708,26.076031132174382,3.431913926411021,1.0452442160305646,1.0059535176366883,16.589235202222213,passed,
2025/07/28 20:45:00,0.6926624416636197,0.6459066952236118,90.08942206849026,108.50762596941533,3.1315080248135487,3.21,2592.6354662615117,2690.1871583947905,0.9704543085678723,0.9966702376101856,45.45988894033418,27.024531126694843,3.423619410095198,1.0297788136921038,1.0051072421525589,16.543201442777782,passed,
2025/07/28 21:00:00,0.6934806309612055,0.6459035062175505,90.1478007537258,108.27804124719638,3.1203736989106816,3.19,2599.041534296683,2690.8329720043907,0.9707019584737563,0.9965269335347824,45.25888058789,26.685484397446384,3.4319524821986547,1.0155712817007188,0.9915813944657688,16.506385279999996,passed,
2025/07/28 21:15:00,0.6947700184592841,0.643068017809314,90.04943918725395,108.0987065124459,3.1228907107336585,3.19,2594.361435992743,2682.7177634247423,0.9705026040861853,0.996363535161014,45.17446300105658,27.056911682878805,3.4362632631741956,1.0308945743234164,1.01213312327175,16.479741611666675,passed,
2025/07/28 21:30:00,0.6910292685379199,0.6485224198756638,89.72738001132593,108.21124517460234,3.129951076134222,3.18,2579.45430938237,2686.2751957149594,0.9705196663403061,0.9968107076906999,45.63965230894615,26.658650226105387,3.4305735076741115,1.0361528704733391,1.0049413726103973,16.48147573111111,passed,
2025/07/28 21:45:00,0.6885290960686471,0.6524990247626639,89.59939559494133,108.18237826195332,3.1283113242200047,3.21,2568.2798604633813,2698.682795214185,0.9704692773015455,0.9969926630363514,45.97185356275055,25.923216036645023,3.4453327172651877,1.0446383413243765,1.003961158869841,16.47669892,passed,
2025/07/28 22:00:00,0.6925093632279415,0.6468323283976025,89.33518450514869,107.76188233288856,3.129778267811105,3.21,2566.8121768501724,2678.9932159510495,0.9702954144872038,0.9966554813044084,45.54145051676999,26.742511104650763,3.430886905483014,1.0360419222840933,1.0084777443479946,16.41820771555556,passed,
2025/07/28 22:15:00,0.6912776311181961,0.6493485997569152,89.04738992800513,107.33515866830683,3.1187144584373825,3.17,2561.4428585469864,2681.9124694735156,0.9706186513472377,0.9967591175890587,45.569737637161715,26.066490516452113,3.435278125220106,1.0154067061801737,0.9824064768197652,16.352528072222224,passed,
2025/07/28 22:30:00,0.6933911767482257,0.646257378528813,88.66152929528731,106.92133683302961,3.127286202615787,3.19,2545.4704648215525,2664.9537034179075,0.9701400162848962,0.9965285166514257,45.49147745376669,26.59377162516617,3.436799206939058,1.0298660218986018,1.0028772555222607,16.2944876111111,passed,
2025/07/28 22:45:00,0.69382667652874,0.6454318763724597,89.11434546194637,107.35380927032512,3.123899688605123,3.16,2561.754643613902,2672.619065518005,0.9702908928785202,0.9964734662220737,45.37739722379647,26.68467991822946,3.438007019752037,1.0208097215752923,0.9965810300325227,16.351658400000005,passed,
2025/07/28 23:00:00,0.6907576063250278,0.6481779756106469,89.09254480531087,107.59318400906102,3.1309775998814358,3.2,2555.4632379598947,2671.211614881852,0.9703258743326134,0.9967749531892016,45.7492048248271,26.66590996297438,3.443613527743334,1.045224976532481,1.0130670456180804,16.364601886111107,passed,
2025/07/28 23:15:00,0.6936922299929713,0.6434977964775307,94.43451602620108,114.21298415834018,3.130178917581189,3.21,2732.733389007505,2806.0620887700493,0.9708981142071568,0.9967861852300313,45.154211709720926,27.920602971226334,3.3917164781104923,1.0463075589612383,1.037617405007143,17.33742083333333,passed,
2025/07/28 23:30:00,0.6950585478989088,0.6458678692507887,95.17941885547091,114.61300221531265,3.1082720221350533,3.2,2761.1322665109374,2843.7122368883147,0.9712152122698354,0.9965555207676814,44.85306594572029,26.763312280215548,3.4032813599223215,1.0335050886318693,1.023411156583667,17.42138135833333,passed,
2025/07/28 23:45:00,0.6987321155243329,0.644039706332631,94.87014131170041,114.26856541880547,3.1025324989371605,3.19,2758.3665701930836,2850.885421836564,0.971006579764831,0.9962956699529006,44.46502132552303,26.634335198186346,3.3822631152198257,1.0262396484555736,1.0228340652374168,17.40288659999999,passed,
2025/07/29 00:00:00,0.6979247200505302,0.6448388732262132,101.16636414456116,120.9372207459234,3.1004853603090696,3.17,2952.014817582121,3012.471515594543,0.9715737706481558,0.9963529090041026,44.33785560778591,26.555496495889614,3.377227722129545,1.0882525781898356,1.0966242274129971,18.492802557777768,passed,
2025/07/29 00:15:00,0.6871638919282587,0.6280102239251109,76.96208129995739,92.97630165019939,3.1104472832126784,3.1,2164.4543360691728,2457.6915694531267,0.968338785135554,0.996758915871065,46.94485570962891,25.562160818748776,3.502077304698438,1.0385258448662227,1.0143302944051387,14.376941174444443,passed,
2025/07/29 00:30:00,0.6790719947505734,0.6284996486859035,74.49013987869124,90.59042288477826,3.128452388037818,3.07,2078.591654621568,2390.0824055799226,0.9682005552869726,0.9975409362472222,47.96218627533478,26.101436838197397,3.5173659729721285,1.0444705354811843,1.0083507282865611,13.980034035000006,passed,
2025/07/29 00:45:00,0.661232763322785,0.6098153348770737,71.73282554823437,86.57649878931859,3.067057700323786,3.07,2073.8345521820434,2323.232687254581,0.9680232513727002,0.99568936976227,47.47043459409925,26.75292481783519,3.544715332096625,1.0158481422779797,0.9988793550406505,13.486058935555553,passed,
2025/07/29 01:00:00,0.6534210059623006,0.6063199653922801,70.71386315379915,85.42509286562148,3.050805607825135,3.09,2068.8372410762563,2306.7753727724394,0.967910698667448,0.9952845172203328,47.502576416363524,26.816858315588725,3.5397302229911585,1.0160842670925447,0.998802198118481,13.349143499999998,passed,
2025/07/29 01:15:00,0.6591547459106933,0.6095003145325664,71.43492768627137,86.28136974333908,3.059121044222305,3.09,2075.6737898867664,2323.1730420501676,0.9681270799581501,0.9956284606810349,47.413722872120665,26.62390128939447,3.5317101848424373,1.0040401891423494,0.9864105686526221,13.456604913888892,passed,
2025/07/29 01:30:00,0.6521629164972416,0.6120706459984403,70.43115537758257,85.4713454066642,3.0608521032130365,3.08,2040.560373960786,2315.9186174076,0.9680591983985563,0.9961257851208076,48.11887950357604,26.216101569173578,3.539895733657607,1.0153278238736763,0.9881991467170337,13.334537883333331,passed,
2025/07/29 01:45:00,0.65908616535786,0.6098444104014477,71.36779748499293,86.25849166582864,3.0636461339854995,3.09,2074.678804870533,2313.562676697267,0.968210038048008,0.995719210108827,47.4191076363994,26.891726159609494,3.523657443304177,1.0024622368438092,0.9845002027796627,13.44401904999999,passed,
2025/07/29 02:00:00,0.6927237003564123,0.6380970081585947,84.74037260927578,101.88320665774297,3.1458794657172477,3.13,2423.731837357544,2533.889019443583,0.9697010702829376,0.9965299229418481,45.74614868792345,27.858077070239965,3.4413768921061068,1.0390290924002188,1.0158388473869673,15.596077652222215,passed,
2025/07/29 02:15:00,0.6873339674512683,0.6425052570767326,85.08674380835751,102.31162627157701,3.1275716275471463,3.15,2434.999492831106,2571.1385351824424,0.9704205334392507,0.9970345877814402,46.139221671495775,26.763221177722333,3.4531801430203743,1.0206984584067877,0.9855677700691553,15.657055259999996,passed,
