datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/29 02:30:00,0.6894442978304485,0.6414607359706338,85.61914737043249,102.66402925414197,3.117483904288904,3.13,2459.59508855939,2581.8561266836055,0.9707043236011466,0.9968425240023407,45.76640346948861,26.668853027671865,3.446577009064111,1.0032520849570261,0.9728910512392122,15.716643017777773,passed,
2025/07/29 02:45:00,0.6874495197229193,0.6464876035967058,85.40624546781572,102.97527536102153,3.1224960407977114,3.16,2444.714573146709,2613.873922246098,0.9702835567457089,0.9971483387291602,46.17742710283895,25.832152308983183,3.432819530724253,1.033060112535579,0.9926826753480966,15.79542254888889,passed,
2025/07/29 03:00:00,0.6931294325056891,0.6410009622807893,85.96011012003748,103.09566867977799,3.124520713481878,3.16,2468.7232454389027,2591.1344371971204,0.9701883791707463,0.9965251888657956,45.50543298285719,26.761037096110577,3.4335437137052915,1.0277840274725831,1.0020770757144881,15.809630136666666,passed,
2025/07/29 03:15:00,0.6928486300452992,0.6455353716322437,90.07252117686505,108.31101270703167,3.140513649441583,3.21,2591.189725348461,2685.9812149148274,0.9702851285719006,0.9966978598784604,45.50283046757554,27.187551274712668,3.41119006255351,1.0725340173436708,1.0466320720798055,16.573027368333328,passed,
2025/07/29 03:30:00,0.693691702078411,0.6450578857732207,91.7401535218909,109.71530774569062,3.121134854334552,3.16,2657.265173948889,2714.5069749055906,0.9711939266526612,0.996591731438486,45.036350884692766,27.065249357979646,3.411475642400849,1.0360517065800456,1.0149851507651353,16.766025283333327,passed,
2025/07/29 03:45:00,0.6935130493683822,0.6486264192637166,91.65658865121084,109.88175703446909,3.1185321300138966,3.18,2656.45072598598,2734.9848095425637,0.9711564289149314,0.9967239418300993,45.07411003479229,26.422438210512027,3.3936708720281286,1.0346647668989695,1.0083639209221806,16.813364944444444,passed,
2025/07/29 04:00:00,0.6945138172489173,0.6470400115347903,92.359717752434,110.56617140933061,3.116420682784975,3.18,2679.117789190302,2750.4702878278986,0.971189782592693,0.9966055133571179,44.93300276974909,26.5670766126611,3.3948305517809323,1.0363496707155768,1.0147458986646642,16.920880582222225,passed,
2025/07/29 04:15:00,0.6988840024742905,0.6405456745390645,96.4228272355389,115.02513844886289,3.108508838448228,3.18,2815.8009588040295,2845.3910419690637,0.971562438192999,0.9962579813107812,44.21781451000073,27.47703159562805,3.3734929701193064,1.045629126339306,1.0485147540649857,17.597865370555564,passed,
2025/07/29 04:30:00,0.6969790554861396,0.6445909430997029,96.99979815351202,115.79056426975855,3.1040519138203715,3.17,2835.414037526981,2869.770838565318,0.9718687544223327,0.9964821707087363,44.33970837177345,26.93109173427014,3.3700638677754937,1.048250575558132,1.0439292290362903,17.709190033333343,passed,
2025/07/29 04:45:00,0.6972952727869448,0.6449396861898784,97.31548551455073,116.09889687606429,3.1006958815540546,3.16,2847.3385930210443,2880.879974192335,0.9719568602439153,0.996460422428667,44.26234701094691,26.78599745198074,3.3676103657956156,1.0436863176021063,1.0398394947486642,17.76146371999999,passed,
2025/07/29 05:00:00,0.7006766127540943,0.6411157115638669,97.62527460712326,116.3578865365037,3.098999081049662,3.19,2861.76761148746,2889.669282763869,0.9717862211985603,0.9961779429831789,43.89085430882633,27.139132961356363,3.35426495744461,1.0524549177782467,1.0595564005086313,17.823697649999993,passed,
2025/07/29 05:15:00,0.6995135440729725,0.6426551727115499,97.9816931171991,116.81678333609385,3.098660751535003,3.17,2872.967345733841,2899.2151606838133,0.9719402024185664,0.9963020797209832,43.97936254618726,27.021835989582822,3.354181212360116,1.0490920562483808,1.0532364674524668,17.886035383333326,passed,
2025/07/29 05:30:00,0.7020791226159174,0.6405921599964488,97.83231590699845,116.62428488355252,3.098538233509047,3.16,2867.5923429534364,2905.9890513237856,0.9715803895899878,0.9960684576911714,43.792465654968915,27.02002925555358,3.3477292721825878,1.0544399554139612,1.064679611201008,17.889662694444443,passed,
2025/07/29 05:45:00,0.6989276500788112,0.6441005215695623,97.71132071907674,116.71995706373795,3.1018950941319323,3.2,2864.834202806176,2898.38545404778,0.9718996991847918,0.9964351402591023,44.07288259323345,26.950741951994786,3.343469018995511,1.053665908798656,1.0546106119787235,17.876902780000005,passed,
2025/07/29 06:00:00,0.6983573793304971,0.6425698016240834,98.2059215910287,116.94091732432214,3.0978694621398333,3.16,2884.86423008694,2887.0381824412216,0.9723361095342247,0.9964135113521368,43.96638056092785,27.306175841728223,3.354947236113823,1.0371721776720193,1.0402994805102856,17.88060022222222,passed,
2025/07/29 06:15:00,0.7006583757033923,0.6428627495899149,97.73547681633086,116.6163896680795,3.0974897454484824,3.21,2871.118705765986,2899.9488202813036,0.9719444486135584,0.9962973449296697,43.82725482299604,26.955151295578773,3.3349778121870677,1.0447260193256758,1.049524445987074,17.875822482222222,passed,
2025/07/29 06:30:00,0.6949176889679314,0.6499558609389984,97.82656624284954,116.85073891132787,3.097986041699378,3.21,2867.0119754444027,2904.1781312214785,0.9723342867486041,0.9967878823430195,44.416686586861694,26.215287690861224,3.3550669382386777,1.050305927841819,1.0371184214642466,17.879066394444443,passed,
2025/07/29 06:45:00,0.6970917971526516,0.646586953267846,97.72355910608226,116.73780789905588,3.0998513024204364,3.2,2869.204593036042,2894.101529079934,0.972265718562045,0.9966446693903895,44.161455588113114,26.782591728714472,3.3406239478204798,1.0439141134705798,1.038677314280199,17.86539198888888,passed,
2025/07/29 07:00:00,0.6985608096531869,0.6445381419811805,98.14540594747767,117.02361936744425,3.0960366591540485,3.19,2886.4327590235534,2899.1513609313843,0.9723558353093655,0.99648967435006,43.931424418431305,26.962942754493508,3.3391740646403507,1.0356325573507341,1.0360515271694144,17.91238053,passed,
2025/07/29 07:15:00,0.6985484875435779,0.6461307474456628,98.26173435429129,117.19234271482614,3.0931783342955064,3.2,2890.2908856116223,2913.229944176511,0.9723531247800508,0.9965101850312632,43.93417474272606,26.58398632236985,3.3360169835332703,1.0380767530118373,1.036244232283047,17.951324893333336,passed,
2025/07/29 07:30:00,0.6985052305249553,0.6458957598153388,98.40618746678057,117.45591809963598,3.095821681249938,3.21,2895.2255141524215,2915.93249783071,0.9723427211408172,0.9965534933609596,43.944198151270164,26.750988708503026,3.330034985235573,1.043006430325129,1.0421176720022207,17.990308966666667,passed,
2025/07/29 07:45:00,0.6953692183398418,0.6498281182665123,98.77464785770573,117.92653382024298,3.0932739622088845,3.19,2908.8801166693092,2921.216514599863,0.9728240305893562,0.9968675969113135,44.15572505953971,26.44285258060356,3.333027790452355,1.0344607222036344,1.0246529362951964,18.034086106666663,passed,
2025/07/29 08:00:00,0.6974359083376878,0.6486910397493888,98.70149135860309,117.8759266392544,3.0918793942104337,3.18,2909.38076656834,2929.038943434911,0.9726460570112677,0.9967263013740782,43.95833106946789,26.410591984692207,3.320234791371071,1.0360623375546758,1.0304097230708307,18.051689596111107,passed,
2025/07/29 08:15:00,0.6987642576114761,0.6469447086144314,98.86836685499787,117.95797906884249,3.091466990753706,3.2,2913.640621342874,2933.8673223546916,0.9724968186706858,0.9965694222907013,43.845745256465534,26.506073546785487,3.322201705913336,1.0381459051669786,1.036948114189606,18.077377786111104,passed,
2025/07/29 08:30:00,0.6985181195021243,0.6449264320691243,99.06623831382869,118.25891620635946,3.096279945213215,3.26,2924.7596912820063,2919.331395499214,0.97271048193804,0.9966548744988187,43.788685745525974,27.247801369514978,3.3127273462503393,1.033663298868208,1.0362524647246525,18.094942029999995,passed,
2025/07/29 08:45:00,0.6983034773030665,0.649433808272602,98.86437164139329,118.13933156628082,3.0904884587403503,3.25,2914.093898204467,2948.2372182337263,0.9724916814693065,0.9966821483262865,43.90859005794414,26.100356547862905,3.3125791875978816,1.043024105738543,1.0377168194218027,18.11746665666667,passed,
2025/07/29 09:00:00,0.699865830336305,0.6466023360760361,101.03308959643644,120.52524969175501,3.0880029347265427,3.2,2984.0186409039234,2999.9473053491997,0.9726082823929142,0.9965285110484068,43.653367976607036,26.50033400780352,3.3094225867483447,1.0625858750948542,1.069069695335786,18.478504403333336,passed,
2025/07/29 09:15:00,0.6990028335047214,0.647907500950568,103.97431709839417,124.19817949398653,3.088886315084065,3.22,3074.0829209082162,3086.9811883144002,0.9727698388582791,0.9966818228784912,43.699617602448626,26.51581056017028,3.30004931903062,1.0996023899104155,1.1142732817709804,19.030826613333335,passed,
2025/07/29 09:30:00,0.7002466191329624,0.644277617366036,105.30351237406038,125.2831167206527,3.0820809917332936,3.2,3125.449700763087,3094.770247410697,0.9732433677158919,0.996515862138114,43.33319616025508,27.094002671959768,3.3024634671692965,1.0696330432534478,1.0947781689830665,19.17122166666667,passed,
2025/07/29 09:45:00,0.7007230114302501,0.6459392995590725,103.72634305048302,123.56062664510365,3.081403859382925,3.19,3074.666742397559,3070.8470186267236,0.9729735179919504,0.9964926775395465,43.384629172374694,26.593711694619703,3.298984165355215,1.0621707400233447,1.0800561820261538,18.9368098211111,passed,
2025/07/29 10:00:00,0.6984290713010596,0.6491087104836766,102.22944252584567,121.98378193032629,3.0864586022037805,3.19,3018.252648536811,3040.4132090052003,0.9727255436043996,0.9966599820028517,43.79412985095029,26.135440541706455,3.31285406341216,1.078909451186711,1.083811600742464,18.699821353888886,passed,
2025/07/29 10:15:00,0.6986278972810308,0.6472714486355812,102.4828571132171,122.44026988045627,3.096152501502709,3.2,3017.8256630203336,3046.2767218656672,0.9723420410788656,0.9966277459662795,43.92835599879203,26.557899634455467,3.315679156512607,1.09882700036225,1.1084732347236794,18.775385768333333,passed,
2025/07/29 10:30:00,0.7012028103070269,0.6449001885641252,99.7673746118364,119.08952289211922,3.0961901089578445,3.18,2931.542104811195,2978.9874090254516,0.9718210233264294,0.9963143510154017,43.80719559166214,26.445610510737644,3.3219718512785352,1.0835519542741896,1.0911333900892128,18.30012301944444,passed,
2025/07/29 10:45:00,0.6971346712220086,0.6480328028460429,99.19302851823083,118.40126340173457,3.0990544924300756,3.17,2909.233778283627,2949.3182944046075,0.9721186748716347,0.9966205566529163,44.21659970108706,26.333835793581258,3.3424677330321124,1.0765746826090348,1.0722203257939058,18.155972120000005,passed,
2025/07/29 11:00:00,0.6956798205420582,0.6471895786478465,98.5070753545708,117.57809430424392,3.102684294194798,3.19,2894.500291489458,2903.8614540676576,0.9725107226591901,0.9967948967931624,44.24473673690131,26.977176746832875,3.3390490703218227,1.0529337640338072,1.0466613977684673,17.990485919999998,passed,
2025/07/29 11:15:00,0.6982080230280913,0.6468812503745118,97.41148126448299,116.15826040110885,3.0969558948869436,3.19,2858.791144940576,2895.4562627870505,0.9720979035217179,0.9965075572968213,44.084920704477085,26.373808288839722,3.341603542468797,1.0463183273319305,1.0403703174125885,17.82065042999999,passed,
2025/07/29 11:30:00,0.6985390478035691,0.6461764328500044,97.78478355174906,116.6060372057233,3.0975306342950137,3.2,2871.1383599880783,2903.580049487434,0.9721110429806408,0.9964912277272632,44.03612467541057,26.526000050765155,3.3385188356275743,1.0491560763264358,1.045742379302912,17.88736717777778,passed,
2025/07/29 11:45:00,0.6985293243084381,0.6454428868490748,98.22706415916888,117.0697124749484,3.098284041366416,3.19,2884.482288215603,2910.3689366914728,0.9721474192998522,0.9964771914689013,44.02229515053962,26.690626450757616,3.340584708514595,1.0522838687239036,1.0510327586805406,17.95409507222222,passed,
2025/07/29 12:00:00,0.6988756570146896,0.6451531401806656,98.40871127024757,117.28620449013724,3.0983952936566985,3.19,2889.3160209725547,2917.5870954572965,0.9720845722501127,0.9964425224503285,44.00299991944309,26.68577406587992,3.3402522523588156,1.0551243089402202,1.055221657969745,17.992081286666664,passed,
2025/07/29 12:15:00,0.6978193896851351,0.6480202608161424,98.05648776193767,117.16873585347484,3.1016710622506936,3.17,2873.4919889534835,2925.8386056012587,0.9718755183093407,0.9965890564386304,44.22755739390509,26.260724510027465,3.336157519886981,1.0592950434203012,1.0531894164552307,17.987615885555556,passed,
2025/07/29 12:30:00,0.698465354348795,0.6455622959711882,98.38413415079411,117.4120688098098,3.102886341609368,3.2,2883.9715407314256,2922.1966952995454,0.971892303902672,0.9964890712589591,44.136360822421764,26.686864031333215,3.3406161334106956,1.060008266189112,1.0592146485230414,18.01588011666666,passed,
2025/07/29 12:45:00,0.696859926381491,0.6459700753381257,99.15777939127048,118.0623820256403,3.0979983033386156,3.19,2913.826075639926,2921.8716422722264,0.9724775145828282,0.9966060230004785,44.10407475682039,26.855971781626305,3.347900743584534,1.045098014590763,1.0431302423944284,18.07898162888888,passed,
2025/07/29 13:00:00,0.6933511349332002,0.6483641187268598,86.98393283957424,104.354580160147,3.1004948760159676,3.18,2507.5764075419693,2692.4259984342584,0.9703922480385866,0.9967276733684312,45.3974821101446,24.399750875996343,3.3927587379678,1.0363009070322977,1.000644344025314,16.122580815,passed,
2025/07/29 13:15:00,0.6945105771411744,0.6466357591962123,87.52745700781664,104.98617773765777,3.128086068055959,3.12,2517.1968238465793,2652.9690203169384,0.9700021813506755,0.9965484909242143,45.4047348860778,25.930949815696103,3.4018928779615845,1.0690410254434264,1.0369117234347447,16.172723746666673,passed,
2025/07/29 13:30:00,0.694242279792636,0.6438432686129295,88.08042083674093,105.3260084113317,3.139856352592975,3.13,2530.4495970730204,2623.0151843026842,0.9700645090505731,0.9964227257680851,45.41403118134548,26.99004507490933,3.4259855850728442,1.0896565154651745,1.0611526085983836,16.181139131666672,passed,
2025/07/29 13:45:00,0.6900176874979396,0.6470078080848175,87.34842731925485,104.80964382632511,3.1382899337673957,3.17,2501.431578169574,2631.5957169413814,0.9700734514658745,0.9968496327064666,45.93929427534551,26.336819815863443,3.4310568022845898,1.0875847973880606,1.0484309868197939,16.108927889999997,passed,
2025/07/29 14:00:00,0.6889941281664903,0.6465264839426191,87.4907945926171,104.84262084454922,3.136320768706444,3.14,2506.967023416043,2625.2666295193944,0.9703296523719006,0.9969036090296776,45.96783649358729,26.49069742187436,3.4399454599442545,1.0752242277111277,1.0359497839423963,16.09633099555555,passed,
2025/07/29 14:15:00,0.6889420769097758,0.6476615613093867,87.17253822894021,104.67744624160181,3.1378720549963326,3.14,2497.5362849584003,2628.1472024126524,0.9702171613946947,0.9969900377219018,46.01768026239452,26.324139324916853,3.4270688306602164,1.0905239733323477,1.0488702943975656,16.083738977777774,passed,
2025/07/29 14:30:00,0.6873121014573184,0.6483593864764803,87.28379606748496,104.7603109671849,3.13392706602515,3.12,2499.6014494038773,2634.7898747508866,0.9703936546550892,0.9971048656934527,46.15225048634878,26.11245185339434,3.4367737731383867,1.0786692875316213,1.034423695345443,16.090807938333327,passed,
2025/07/29 14:45:00,0.6894793269656018,0.6470747648811411,87.532131618495,104.97250754009714,3.137882896368936,3.15,2510.10040459087,2627.0146968001122,0.9703124456370184,0.9969142296372584,45.91403708502307,26.511422853878617,3.4297422043065335,1.0818787179953213,1.0423549024343945,16.119665613333336,passed,
2025/07/29 15:00:00,0.689684272449423,0.647106440412795,87.35445951933723,104.84074184969391,3.1411035258119604,3.14,2504.4411734464197,2621.938213751703,0.9702197863282317,0.9969239731738956,45.92430836331253,26.60324438214147,3.4246249007149765,1.0839627579213238,1.0444801593075268,16.102488367777777,passed,
2025/07/29 15:15:00,0.685787389649216,0.649348500331257,86.74469411934646,104.33068052025897,3.1366785415971457,3.14,2482.141910091466,2626.6205342659646,0.9703902363836163,0.9973041684262702,46.34230800509168,26.081132767568672,3.4313242211335524,1.0699634994692544,1.0224323248142508,16.024545533333335,passed,
2025/07/29 15:30:00,0.684900183106761,0.6500419774120205,86.65985793426562,104.27167059107869,3.1348625652035644,3.15,2478.4933157887585,2631.0214202048137,0.9704265893295997,0.9973871062927935,46.43797015430899,25.88928769867052,3.433422382968431,1.0687543122878198,1.0191155770533378,16.017626472222222,passed,
2025/07/29 15:45:00,0.68128400199865,0.6543155353737605,86.54475149790974,104.58042248070869,3.143664883467265,3.22,2465.5463017999978,2644.468775412826,0.9702414047527942,0.9977802025833808,46.95098723064235,25.525890315030168,3.4333834845273956,1.0986415886168437,1.0371674215496203,16.064174952222217,passed,
2025/07/29 16:00:00,0.6858001509647974,0.6490013635269205,87.02438748889496,104.56263425920172,3.1384168402753616,3.13,2489.1131225070512,2626.550309757523,0.970385123296735,0.9972566642154629,46.342680836143195,26.20577158587399,3.4384847549514674,1.0685580662615548,1.0217547619002856,16.055084264999994,passed,
2025/07/29 16:15:00,0.6878050563219288,0.6483259758075389,86.86963782461278,104.49340903556083,3.1405597741724613,3.19,2486.5396402076794,2622.739147451658,0.9701940188372047,0.9971220708662244,46.16767990268368,26.35241337712002,3.426355451062804,1.0720806807631356,1.0287747596594419,16.045995435555557,passed,
2025/07/29 16:30:00,0.6872885650860162,0.6496068992296765,87.09124254336116,104.87052269141752,3.139466208644353,3.17,2491.4725438518158,2636.1788680018926,0.9701754248878436,0.9971760371164763,46.238735133345145,26.1286532589699,3.4276047248600032,1.0734024982873507,1.0280699467005974,16.098088337222226,passed,
2025/07/29 16:45:00,0.6894536440663441,0.6458910671029172,87.60204906449833,105.00068880227994,3.1326729375980564,3.18,2514.4032245230665,2621.544666354722,0.9705227311764398,0.9968691317717363,45.83579995531981,26.66745430764054,3.439456472130625,1.0533132941810301,1.016897609768962,16.089244966666666,passed,
2025/07/29 17:00:00,0.691231168341914,0.6484795223047787,88.1739084796564,105.89729050997943,3.129078193214139,3.11,2529.0441657195765,2665.841925379284,0.9701580692594716,0.9967516353227417,45.75519208694384,25.897449012679946,3.428771177838043,1.0699242637268778,1.0326276679618143,16.255204783888885,passed,
2025/07/29 17:15:00,0.6937328728597528,0.6413440280263313,86.83378572195211,104.05223986408865,3.1381842425761755,3.17,2488.171506543875,2593.925977041042,0.9698821219945309,0.9963919015088227,45.54946319734605,27.181250654802497,3.4439500212161995,1.071095096079755,1.0452957242284018,15.948558242222221,passed,
2025/07/29 17:30:00,0.6882549420958597,0.6482545795317212,87.07321628457585,105.21490637261671,3.1580943773472665,3.27,2489.658623032339,2599.8518857106633,0.9699758210333437,0.9971230921485573,46.195505194153355,27.361982934034447,3.4240094706451543,1.0781441448283169,1.0371187839756892,16.073154521111103,passed,
2025/07/29 17:45:00,0.6846365712485448,0.6573239643454359,90.57726379946423,109.30169506381891,3.1342470351260188,3.2,2607.5586820794124,2706.2685939286375,0.9712703861015908,0.9975506815870386,46.14774479889584,26.043569965872283,3.417678986416665,1.0624282555298101,1.0106043921662338,16.654847385,passed,
2025/07/29 18:00:00,0.6900285787529842,0.6521893614247991,89.10002812942979,107.40730520664171,3.124753344114358,3.18,2564.5856978265633,2690.6341680647215,0.9706560429766803,0.9970081777264278,45.7119806786909,25.809191148738993,3.4123717332510903,1.0610921862571805,1.020339143728464,16.42126585,passed,
2025/07/29 18:15:00,0.6906107312570069,0.64746208947249,87.44508512150225,105.3440801746397,3.1233688458251767,3.15,2511.708940241898,2645.970216522568,0.9704146842456123,0.9968567738642209,45.73304396429896,26.149452742673674,3.427412463416394,1.054152361166095,1.0183001086464836,16.109334395,passed,
2025/07/29 18:30:00,0.6841013272876455,0.6500851068582552,84.95205236394106,103.12761229126268,3.128837924726329,3.16,2419.640881731845,2624.798041224391,0.9699672804007802,0.9974994527622051,46.709696387308576,25.482133633888374,3.439342986990187,1.0792591771362576,1.0285444501521261,15.783231811111108,passed,
2025/07/29 18:45:00,0.6856565290627153,0.6432837407297146,83.42040518283538,101.04024436115931,3.1292446662725966,3.18,2371.214548685935,2568.762345543644,0.9696956265377162,0.9971935566920573,46.621577294127576,26.195859555043697,3.4622718121969545,1.0758857654392835,1.0348919886366534,15.458396347777779,passed,
2025/07/29 19:00:00,0.685277545614489,0.640647649674074,81.56688878193191,98.98944311192699,3.124874188720675,3.13,2314.5854465976945,2536.7025107604754,0.9694936552154771,0.9972419650489978,46.74374973091293,26.109884907094656,3.462257138041223,1.0584084581562367,1.019253227070575,15.159664519999993,passed,
2025/07/29 19:15:00,0.6847445934367175,0.6365870953192088,80.13658046232449,97.20239649524868,3.1202101963847384,3.16,2272.8393354099685,2494.503757910999,0.9695676903309377,0.9972297996029897,46.78102158689087,26.447277077929144,3.474394915565975,1.036326031965828,1.0014870419207202,14.875112529444444,passed,
2025/07/29 19:30:00,0.6918818627808931,0.626673278114609,78.89062261115232,95.21372371835974,3.113553786795917,3.13,2243.480534646775,2442.4835908652462,0.9692336169931683,0.9964479116411878,46.03093187307489,27.286902052517934,3.4765034857653445,1.0122245805506078,0.9992634793916123,14.590001347777768,passed,
2025/07/29 19:45:00,0.6916289466471492,0.6227375869452637,77.29772304129455,93.31044838720054,3.107420291881444,3.12,2195.7242608328725,2407.5574427628712,0.9691628348382344,0.9964292684630749,46.08929645723142,27.37526633990552,3.4847734067851435,0.9925076491976448,0.9838931555545452,14.304330974999997,passed,
2025/07/29 20:00:00,0.6917984521919134,0.6205823606454994,76.64575004115626,92.5140213491237,3.103842358455373,3.15,2176.0647535390012,2392.0101503647234,0.969125423113112,0.9963726743982246,46.08266243028913,27.44988786710872,3.491927716964557,0.9817782028013208,0.9761045765320046,14.17858438333334,passed,
2025/07/29 20:15:00,0.6877561338795569,0.6235887647618521,75.87114053327552,92.04054940780694,3.1077103212921213,3.11,2145.7835207615212,2391.4148879311606,0.9690024011093955,0.9968097690722639,46.62556287553614,27.073731711828568,3.493439048283806,0.9924416999458504,0.9776261793883138,14.100298324444438,passed,
2025/07/29 20:30:00,0.6872757614661787,0.6206839177157775,75.30496381459105,91.26259794514299,3.097873316473556,3.11,2135.625928093948,2378.6963910523846,0.9690638287250743,0.9966272980834273,46.500835942822796,27.110852674861885,3.4984454960039253,0.9826416102454916,0.9711786496097548,13.984798654444443,passed,
2025/07/29 20:45:00,0.6809647141007451,0.6212307975118493,74.14134348272582,90.22366558696514,3.0877538671813265,3.11,2107.0716981336527,2379.8340466066566,0.968862537827528,0.9967429685736333,46.904459596192766,26.501652703071073,3.4984111057159266,0.9924424950564665,0.9736686950807455,13.854460565,passed,
2025/07/29 21:00:00,0.6802387302906862,0.6207198716105865,74.08583040660343,90.23353541248355,3.0923619566839626,3.17,2107.1944056525854,2366.2968804389475,0.9688686988764651,0.9967306508773103,46.91856085804156,26.94210675431632,3.4991410244776855,0.99106084309839,0.9723765186394259,13.833654266666668,passed,
2025/07/29 21:15:00,0.6760539253471356,0.6153658443914033,74.05051378391724,89.89258007155476,3.0693808930405058,3.09,2136.9788076002965,2363.4035229169262,0.968944840715793,0.9959681658902594,46.474880817991156,27.148087651429723,3.4996841092374016,0.9844054296694613,0.9692165420331734,13.813387536666667,passed,
2025/07/29 21:30:00,0.6756177751413809,0.6182877620037247,73.6802920029696,89.77643462923331,3.0761460763056436,3.1,2113.743591695484,2365.9349672537555,0.9688587601890066,0.9963821698976522,46.83341527975704,26.85162840745736,3.4998223043468095,0.989763084181343,0.9706979721841664,13.780145622222223,passed,
2025/07/29 21:45:00,0.6962996636762254,0.6384334009118011,86.2326007532759,104.72036221651436,3.136017151570685,3.17,2478.5176574384905,2578.160072518651,0.9698799407201921,0.9963803038219365,45.227296240572294,28.3018634513948,3.4202536551074227,1.0481948282438693,1.0352219649819616,15.857828091111113,passed,
2025/07/29 22:00:00,0.6925576564328543,0.6432337485705409,86.8565488957507,105.24741373703458,3.1124739584470107,3.16,2508.2023381172903,2601.2861863323437,0.9709987856030466,0.9967229567009978,45.25829325092327,27.36150068905339,3.4279252895714776,1.0004444423328978,0.9770705781594899,15.903149973333328,passed,
2025/07/29 22:15:00,0.6947645882934049,0.6455895589688083,88.41580787678055,107.16598664055644,3.1073120612180785,3.19,2557.6786391157816,2656.399165724956,0.9709360457302249,0.9965635564170637,45.00257387155703,26.8570216488172,3.4162656941455074,1.0074853104209909,0.9857448528609504,16.201766851111106,passed,
2025/07/29 22:30:00,0.6957634830499089,0.6453051383767798,88.12654344376672,106.8842818376883,3.1046668400122104,3.16,2551.2718115954767,2653.816126257603,0.9708962969758852,0.9965019033478941,44.89095376294172,26.786681756488324,3.409877308448304,1.0067080839063463,0.9862340690918993,16.160063919999992,passed,
2025/07/29 22:45:00,0.696155176129866,0.6450567350060605,88.18566942110341,106.97872967708726,3.102131832038252,3.17,2555.164768091908,2655.902773605225,0.9709636953891234,0.9964775030149008,44.81376075767582,26.79525792668356,3.407636760297923,1.0023469842746842,0.9830712530603601,16.165418499999998,passed,
2025/07/29 23:00:00,0.6963093255243085,0.645347231449074,88.42611949681466,107.35381282105831,3.100008045246018,3.17,2563.554653072175,2666.2991519764105,0.971006420186934,0.9964848135980625,44.77680674090827,26.73460839095602,3.4047865475259345,1.0075463183266766,0.9887391679462626,16.212588871111112,passed,
2025/07/29 23:15:00,0.6955875208738977,0.6467818805600807,88.31005906238045,107.52057773274342,3.104255224350093,3.16,2556.1562488150385,2673.4282258524463,0.9708153121345547,0.99660208808352,44.94587748142462,26.62856565572892,3.400608961620614,1.0167006469708515,0.9952594974255239,16.233964926666673,passed,
2025/07/29 23:30:00,0.6947905903545228,0.6472167514721752,88.23437837228818,107.36900554269037,3.1004716220323427,3.16,2555.9005994183544,2664.7894503284756,0.9710633794823119,0.996642910905504,44.94829862961276,26.60904653994044,3.40776048576317,1.0090437136480919,0.9859741539078187,16.186601346666667,passed,
2025/07/29 23:45:00,0.6951021673090954,0.6481271361535546,88.1166041203361,107.48559532379032,3.101470741361587,3.15,2552.0407154799323,2673.412301403054,0.9709200432720515,0.9966889313094256,44.965906241990936,26.473442460276964,3.3970122473387625,1.0182690162725192,0.9944597912722034,16.206589642222216,passed,
2025/07/30 00:00:00,0.6951401361040818,0.6485610616568943,87.93589465285801,107.2906810301229,3.098728196074114,3.14,2548.0539029371494,2672.5648573106478,0.9709699485275368,0.9967001064988475,44.941077817212374,26.32679947427669,3.394816539688928,1.0155178860751766,0.9908839251021314,16.177278553333334,passed,
2025/07/30 00:15:00,0.6945405104979961,0.6485470999833434,88.08474707493176,107.39672384965958,3.0997572329481873,3.16,2550.8460926741996,2672.2055045852862,0.9709997127008908,0.9967163826546375,45.005703657300195,26.372335375118542,3.401849330169957,1.0129687611592495,0.9877880835537752,16.190191966666674,passed,
2025/07/30 00:30:00,0.6946700987511867,0.6485565163806142,88.2073441000382,107.50425456657194,3.100557304026698,3.15,2554.68437363951,2673.8156841661457,0.9709960312076573,0.9967047614317643,44.990643134388414,26.395113206933157,3.400967013428691,1.01518278838743,0.9901800682448092,16.211264043333337,passed,
2025/07/30 00:45:00,0.6969428713519621,0.6452589096380227,88.24495951269267,107.4811788240586,3.1027625994963266,3.16,2556.2567743296595,2672.616762029442,0.9707533652607399,0.9964940739939857,44.797495726541584,26.780443127379232,3.395722060384185,1.0227463569326094,1.0052058516137705,16.223953246111115,passed,
2025/07/30 01:00:00,0.6970502724587698,0.6440130702427995,88.45278541926413,107.51876178556732,3.0997337345530185,3.15,2567.542723582961,2664.233876130782,0.9710535816098794,0.9964630223108115,44.6626375589912,27.03992921667578,3.3971344017993887,1.0151712358957714,0.9997658163370265,16.217114417777772,passed,
2025/07/30 01:15:00,0.6988162560806982,0.6424238215542568,88.23308629132362,107.03322218896083,3.0942934073467123,3.15,2565.4579970178615,2656.0611264236973,0.9711040202256118,0.996279578712948,44.41443854358593,27.03037938422478,3.3949045259217216,0.9999766143881302,0.9882238572173532,16.156912199999997,passed,
2025/07/30 01:30:00,0.6974504937350167,0.6453138799111713,87.72029190241149,106.80525344270515,3.1020171817699866,3.17,2544.4109096932175,2657.1832045577057,0.9708163229319776,0.9964952844141916,44.70708196198622,26.76856030970888,3.3859092129942527,1.013918537435944,0.9958011295722609,16.135434314999998,passed,
2025/07/30 01:45:00,0.6956596876000122,0.6470382977723983,87.75756493054399,106.70277239740794,3.091639903026719,3.14,2548.775779480443,2665.9511849642668,0.9712267754352637,0.996641864076776,44.77132031672964,26.244671198653943,3.3912461857640857,0.9941448540484975,0.9714918096331607,16.12205796666666,passed,
2025/07/30 02:00:00,0.6946923216896345,0.6481848900587138,87.41018469526087,106.53842999902787,3.099712155139967,3.16,2533.90659784113,2660.3077283617836,0.9710107541031454,0.996783512193926,44.98191740532002,26.309639004175214,3.386479327505153,1.010811446047308,0.9849578587650074,16.100569283333325,passed,
2025/07/30 02:15:00,0.6951975563765626,0.645492206865294,87.90823457241035,106.69977322706549,3.0997013661337087,3.21,2551.8615562217997,2641.774055582706,0.9712920350338582,0.9966121599064487,44.80431401762159,26.916556374602024,3.4026765418113305,1.013139538673082,0.991607098484279,16.098719401111108,passed,
2025/07/30 02:30:00,0.6963312209388058,0.646940148850335,88.30499088695913,107.33962455256905,3.098012040780721,3.16,2567.7683946885973,2666.3083318255945,0.9712563478432648,0.9966264356063279,44.67307551145597,26.644180570284938,3.3814169788828563,1.0051009796882375,0.98409067593117,16.215232721111107,passed,
2025/07/30 02:45:00,0.6962717226738954,0.6470502502307157,88.66487169748322,107.68576566305839,3.0968309580639657,3.15,2578.983204694242,2675.3291919713693,0.9713175035052924,0.9966175853267784,44.655971150397384,26.593280306919798,3.382976850927876,1.0082783139594826,0.9874354799085199,16.271717293333335,passed,
2025/07/30 03:00:00,0.696326247468833,0.646576371127653,88.64595849677197,107.6367351405753,3.09790450436056,3.15,2578.9396287703785,2671.312104438084,0.9713326677174087,0.9966158176439041,44.642806146552395,26.71671751482642,3.381971672472698,1.010733206427073,0.9905133130683679,16.264778493333335,passed,
2025/07/30 03:15:00,0.6975187388203495,0.6456958554708676,88.6485893566662,107.56400805304172,3.0958207261534154,3.14,2581.349299940003,2672.9060681025226,0.9713056688353809,0.9965158131964944,44.49995797601846,26.714824011186497,3.37702760991584,1.0077889783760277,0.9901443977439759,16.266232668888893,passed,
2025/07/30 03:30:00,0.6969155428379996,0.6463698951931034,88.63121738715694,107.51312228744834,3.096006064767077,3.13,2579.8095198011306,2671.8889734893824,0.9713363369815965,0.996555317245532,44.56535622422766,26.6276692682565,3.3806059781125284,1.0072527091064367,0.9877204868200345,16.25929038555555,passed,
2025/07/30 03:45:00,0.692246024188557,0.652042172623909,88.17402052769822,107.4765108540819,3.1011927807287525,3.19,2557.068792108222,2686.311898179663,0.9712562321486604,0.9970763887022794,45.195653623428036,25.920692072991088,3.37918005800207,1.0307322188653434,0.996808563528317,16.260734343333333,passed,
2025/07/30 04:00:00,0.6936899156633884,0.6514069660138743,88.7832195644747,108.0018454806631,3.099980501325048,3.15,2580.447430883017,2689.0379910471147,0.9714073647550217,0.9969337171427054,44.95110204330907,26.122156240585447,3.375902978149209,1.0288995289365686,0.998390982807695,16.335302060000004,passed,
2025/07/30 04:15:00,0.6945917476771831,0.6508294265942858,89.34332008521073,108.6069318002425,3.0986373168254984,3.16,2599.0934971860015,2704.6823954854126,0.9714174205573269,0.9968587947971498,44.83151486906496,26.1490218044388,3.3718758799366984,1.034122496777927,1.0064092985437203,16.434477901111112,passed,
2025/07/30 04:30:00,0.6930777590467511,0.6524211824742208,89.88299150286669,109.28184599343136,3.098884008704755,3.19,2615.901211109391,2716.7236772994384,0.971633469135734,0.9970158314522426,44.93868918737996,26.096109991383297,3.3721600071614866,1.0393371242589697,1.0084550771119702,16.5251859911111,passed,
2025/07/30 04:45:00,0.6930576835777814,0.652603742906332,89.58692851548473,109.03999734336372,3.1026301327989514,3.15,2605.067480823208,2712.137079856937,0.9714772201331834,0.9970479160383108,45.00395168539871,26.124325314332342,3.367924735270924,1.039381604739319,1.0078033809540436,16.49731909222223,passed,
2025/07/30 05:00:00,0.695593413349289,0.6491997746310222,90.35109708357591,109.68812400550853,3.0980414517621253,3.15,2634.5522936514612,2725.3759573263087,0.9715744641157887,0.9968061293237387,44.639188340694616,26.465042237027305,3.3615086238236125,1.0327503083810405,1.010598516793961,16.6052799,passed,
2025/07/30 05:15:00,0.6963680203040676,0.647658362700476,90.93076246224025,110.21943075603218,3.0958521318517134,3.14,2655.346819543996,2733.9147088117825,0.971705391345021,0.9967207139696886,44.48583050736275,26.676151686995514,3.3607022114516636,1.0350321392186537,1.0169840622871933,16.68435679166666,passed,
2025/07/30 05:30:00,0.6990398686564889,0.645330495127129,91.37293811293861,110.67959364952178,3.093828686522564,3.16,2671.6243380790515,2751.7206379959553,0.9715339990854577,0.9965026456875155,44.2092305213162,26.781641241169265,3.3496643939540327,1.0434913982015548,1.0329725354538286,16.778900263888886,passed,
2025/07/30 05:45:00,0.6973654442483344,0.6477242854997306,91.24372765235441,110.6396492547577,3.0937505532848775,3.17,2671.3743541941926,2746.0285288117293,0.9718282256387581,0.9967315517012237,44.30611120223407,26.6842902483092,3.3414799278191776,1.027339765172349,1.0113515296853257,16.760093166666664,passed,
2025/07/30 06:00:00,0.6951036875321635,0.6525592839676391,91.73755146544953,111.32985501218845,3.090574755058543,3.14,2684.671108821958,2773.894990915405,0.9719989301049883,0.9969648033838922,44.529754545438635,25.93331491530058,3.342526748010205,1.0333164183390684,1.0082386228604414,16.870106586666665,passed,
2025/07/30 06:15:00,0.6996965467701824,0.6456939122116568,91.60967478807503,110.76413898943309,3.0870144469191296,3.14,2687.6589244582524,2755.296366712091,0.9718757189177694,0.9964881517340348,43.982167810284515,26.64915889258665,3.338367121220524,1.027807717118861,1.017632017602905,16.80248161777777,passed,
2025/07/30 06:30:00,0.6960871349460129,0.6514376152829264,91.34429383557348,110.69583760797484,3.089819156643925,3.16,2672.0433062773755,2762.5753680167777,0.9718712739915755,0.9968291424312662,44.454462211550215,25.909094104041532,3.346447341326742,1.0381180086620432,1.0144444056477535,16.791988888888884,passed,
2025/07/30 06:45:00,0.699318567405078,0.6455869985925183,91.33949276731529,110.52983973779644,3.0926738379976277,3.14,2676.7164336645565,2746.783033232521,0.9717332605287565,0.9965418141729517,44.090671841620164,26.806052728121557,3.336586032494666,1.0334442927165546,1.0225163645779314,16.773114911666674,passed,
2025/07/30 07:00:00,0.6977453551270614,0.64737093650047,91.33382770438362,110.42759066503719,3.0900856040280478,3.15,2678.920559606174,2740.453856160982,0.9720501943067947,0.9966779720779378,44.1651495087395,26.65139510383762,3.340279863931298,1.0274243693915448,1.011630993381661,16.746330865,passed,
2025/07/30 07:15:00,0.6936921485716294,0.6529753372261156,90.91145774451282,110.31936165782773,3.098614412637401,3.18,2655.2526153196654,2743.179819011148,0.9718907332378213,0.9970785965784478,44.7560193616614,26.097438529993365,3.3473976680830146,1.0480813076780549,1.0182482993093944,16.72766054666667,passed,
2025/07/30 07:30:00,0.6903254553569281,0.656362406780339,89.5704942438542,108.90181040821342,3.098126321951457,3.23,2617.7735060422037,2706.424795798591,0.9722783448684926,0.9974727910571153,45.03235088500649,25.872859710120768,3.3420220068129614,1.0172846500690398,0.9771985947826387,16.495038902222216,passed,
2025/07/30 07:45:00,0.6943262930075909,0.6527627806983629,89.86204224772277,108.84384625347315,3.0912395974893783,3.2,2635.498103146581,2702.462156500083,0.9723399729903109,0.997070112537724,44.49119416972986,26.13487399540726,3.3357658489098903,1.0051905905148575,0.9750334218157126,16.50091412444445,passed,
2025/07/30 08:00:00,0.6952982848617179,0.6535497251304974,89.58521685454363,108.75464053774685,3.0916628157285277,3.18,2625.712446007869,2712.4048904103433,0.972062393159981,0.9970466024073439,44.47861332214257,25.861301094184803,3.325049558560242,1.0138373227904285,0.9834200953781854,16.503658874999996,passed,
2025/07/30 08:15:00,0.6949120857645951,0.6525005081601679,89.7874192962599,108.91532712564505,3.0914018868839577,3.19,2631.9363067411064,2707.5177301076587,0.9721867576812232,0.9970332434956014,44.477851499877495,26.11682869030586,3.3335652850248407,1.011940487707031,0.9830007355640595,16.506398284444437,passed,
2025/07/30 08:30:00,0.6990249678621663,0.6467182957825672,90.03479281814612,108.89394610899441,3.085578937557605,3.18,2645.9278561359324,2704.48860925698,0.9721288847071464,0.9966053029037727,43.964988744065806,26.653403145998503,3.3306876774959675,1.0056594412990423,0.9901755507587651,16.509132352777776,passed,
2025/07/30 08:45:00,0.698075088926738,0.6483608930832871,89.93848307057615,108.92800494832375,3.085504088160833,3.18,2642.611089787661,2706.1807656475357,0.972184558590803,0.9967223265515686,44.06639906205339,26.490512616769603,3.329269454070948,1.0106678719023299,0.9917354969260612,16.503719136666664,passed,
2025/07/30 09:00:00,0.6972740216643623,0.6496732292045839,89.87225786132682,108.9991658237108,3.08639369921384,3.17,2638.7897081638416,2709.3436805019746,0.9721624033387188,0.9968134787534241,44.180351728335225,26.35436684664058,3.3296072556679186,1.0098222966213513,0.9882787719494208,16.506445193333334,passed,
2025/07/30 09:15:00,0.6961171800276756,0.6515278082131164,89.83985266098425,109.09676451672843,3.0860392201429527,3.17,2638.224169266366,2711.405155316278,0.9722810519581284,0.9969556250101801,44.28238097782757,26.193750636053604,3.327405649170912,1.0122265416234206,0.9868294107876094,16.509165908888892,passed,
2025/07/30 09:30:00,0.6952558368261118,0.651606558429743,89.97475854143326,109.2223283650706,3.0844966648429297,3.18,2644.169739730455,2706.3782247968734,0.9725159326597298,0.997016990118982,44.29794498793481,26.320904686218462,3.332043031363008,1.0038180443515057,0.9778270250694492,16.50374735166667,passed,
2025/07/30 09:45:00,0.696840207189905,0.6498741308723717,89.85858175977626,109.04375928370696,3.0818971118175997,3.18,2643.5359240824055,2702.9982639146665,0.9724784928157885,0.9968757846267403,44.10625291314048,26.450095159258137,3.327829398471312,0.9953531394660813,0.9737086534775472,16.477468272222232,passed,
2025/07/30 10:00:00,0.6984252395509983,0.6501468191151741,89.39886808361891,108.68254971825696,3.0817128625230303,3.17,2626.9811751892566,2710.1863991666123,0.9720872846043894,0.9967694820971599,44.0608882318941,26.11814244032706,3.3201028109350443,1.0048399175133458,0.9838937299350656,16.44761796333332,passed,
2025/07/30 10:15:00,0.6959014366737433,0.652066984187011,89.3005038765583,108.61827403066168,3.0831540739892,3.17,2620.7382780191806,2701.5435345474193,0.9722586047354639,0.9969577932717404,44.31974107551361,26.051505542478868,3.333310232896383,1.0040909957688928,0.9773507421592567,16.409414853333335,passed,
2025/07/30 10:30:00,0.6951003828526019,0.6531206703724434,90.92257567458614,111.04803928533872,3.0925433109629963,3.19,2662.24637797328,2761.538129204629,0.9719327885099787,0.9971199530689581,44.55715460798278,26.15830816154726,3.3246453191057306,1.058754880926716,1.0327703078804606,16.773288497777774,passed,
2025/07/30 10:45:00,0.6983668582377465,0.6497674839878554,90.3658227074707,109.4725885397011,3.070552310378713,3.12,2653.77983573527,2734.737786310448,0.9722591617730615,0.9965727795652316,43.997161032930194,25.737824249295684,3.351075701377345,1.0301764528131614,1.0102966872022392,16.545725233888888,passed,
2025/07/30 11:00:00,0.6980169964863973,0.6493102092468684,89.72709598305819,109.44658231595191,3.0910134882244433,3.15,2623.154238726784,2729.6173499550064,0.9715001384845873,0.996748053732951,44.35604817762761,26.294778650071667,3.33519700937299,1.064401528981247,1.0448098121599252,16.545489179999997,passed,
2025/07/30 11:15:00,0.6939380906807285,0.6515979818751862,91.63459963592094,112.1468076944442,3.095604865676753,3.19,2692.460352865742,2757.5335294483375,0.9724475360375722,0.9973383817533922,44.49757711971686,27.084455388105823,3.3110289127284296,1.033537661881627,1.0117835850654209,16.871027580000003,passed,
2025/07/30 11:30:00,0.6941718221184525,0.6531329247697707,96.33345763603674,117.42523096377148,3.071824000078242,3.19,2856.4733496123577,2882.1055401778763,0.9736611964541955,0.9973652152732176,43.96433380950423,26.741829296437565,3.2974997000310418,1.0179777969326405,1.0041085080041194,17.62790435999999,passed,
2025/07/30 11:45:00,0.7000282300743577,0.654653721373531,95.5047069166862,116.81300141893492,3.0671093010271075,3.18,2819.0493535651312,2938.964615511843,0.9722689425842962,0.9968864918492643,43.774501788631085,25.151109983069865,3.280766562409131,1.0629068066545413,1.051537051639404,17.6604582,passed,
2025/07/30 12:00:00,0.7012528146041077,0.6481189445775734,95.84481153560093,117.04043190377531,3.0738211354854372,3.17,2832.686225042682,2910.6742445026457,0.9723645496397674,0.9967264507457162,43.57235929120505,26.565813794764164,3.2844684365458394,1.0589731097993376,1.0603846140554471,17.654062799999995,passed,
2025/07/30 12:15:00,0.6953777253978457,0.6566246065913657,94.77062880612236,116.07948620482654,3.075265418721988,3.16,2788.9689734498033,2897.0299864347694,0.9724863590965025,0.9972324298534653,44.29423045252372,25.467964716289867,3.305195833985934,1.060493959835864,1.0388822934504984,17.48595597222222,passed,
2025/07/30 12:30:00,0.6971375463793026,0.6523582813659841,94.44963487494547,115.29057184482151,3.0714347313179866,3.18,2781.1616744280027,2869.2694455722894,0.9725238105406562,0.9969365304686344,44.04844421796516,25.91924059405186,3.3204437059655962,1.0660034172993427,1.0514732888461553,17.35493038888889,passed,
2025/07/30 12:45:00,0.700244213571272,0.6471911619390609,93.57973776640483,114.25002639137915,3.0783364285652572,3.16,2748.599014504972,2844.123902947812,0.9718732008792972,0.9965962152257304,43.911388938347564,26.503803594609675,3.32410394401206,1.0759670955541658,1.071906600614846,17.21628269166667,passed,
2025/07/30 13:00:00,0.6932282803568247,0.6573263402034363,93.6719853605998,114.76063185753063,3.0761380231083337,3.16,2749.214445765889,2857.057440679444,0.9725157684944395,0.9973064912075157,44.561800004751085,25.4568403440571,3.33094384507291,1.070737011154982,1.0429313267675528,17.245666117777777,passed,
2025/07/30 13:15:00,0.6939914666368255,0.6546294993592411,94.33150898308904,115.48700818835857,3.0746527546019937,3.16,2777.461955263931,2856.9946298155596,0.9728450464092001,0.9972710833240067,44.32730472888919,26.113849379672534,3.322786391612807,1.0392362197187506,1.018634192751424,17.32399746,passed,
2025/07/30 13:30:00,0.698606937758421,0.6497626224914099,93.77088229033873,114.6475761194986,3.0707864309457356,3.16,2765.4598473014125,2844.0578774555684,0.9725361178492058,0.9968488006614706,43.850038299822764,26.41533896856984,3.311901095912641,1.0308039353077976,1.0220785893487605,17.22563091333333,passed,
2025/07/30 13:45:00,0.6975925804854974,0.6519982973223397,92.87553506266507,113.86139729931321,3.074841827932249,3.17,2731.773545523541,2833.1461991473147,0.9722572722652406,0.9969654388157126,44.09943387178303,26.08900677247389,3.313456051976867,1.0302969702997382,1.0159171476261226,17.111248,passed,
2025/07/30 14:00:00,0.6949867223761163,0.6547126812628907,91.69279974407357,112.66898115990365,3.080494625417601,3.19,2688.2877690130313,2803.0350552796713,0.9721347643629771,0.9971849689962642,44.48943261121268,25.88085867835925,3.324758999874732,1.0334050823607988,1.0098036688204424,16.915990446666672,passed,
2025/07/30 14:15:00,0.6953016139690628,0.65414024878969,91.37382924964501,112.28756516454673,3.0795813229564657,3.16,2679.5101219100347,2792.2984612704654,0.972140656432452,0.9971495376526758,44.44615921174525,25.951411361683803,3.3254827502541247,1.0222076201960926,0.9995188387107373,16.85087951555555,passed,
2025/07/30 14:30:00,0.6945146186022744,0.6541282096371707,91.26850996703467,112.11910300204383,3.0781470366005315,3.16,2678.173964882145,2780.281333132418,0.9723549481895444,0.9972000685253697,44.460605544832845,26.07805053322804,3.330346180048515,1.0177630878049728,0.9940445406725062,16.801927999999997,passed,
2025/07/30 14:45:00,0.6951367480678506,0.6531979657277306,90.91837803062998,111.69957392501698,3.078054196948372,3.15,2666.696042280229,2770.7728795304024,0.9722476429855916,0.9971219926314899,44.42374145642521,26.142180864982038,3.332916366848026,1.012232030346156,0.9900819287984823,16.736824035555554,passed,
2025/07/30 15:00:00,0.6953126890385255,0.6549492213901205,90.38653392521532,111.28317340412791,3.078307695898524,3.15,2648.395853332961,2772.8030948970186,0.9720265844385162,0.9971592716494848,44.49138219837286,25.75228366790553,3.3262790715535315,1.0206541335141215,0.9952997380714297,16.68811844333333,passed,
2025/07/30 15:15:00,0.6959412535998292,0.653461218730643,90.14425384694653,110.84455585154001,3.07747340023762,3.13,2636.639809898038,2764.87576953253,0.9718345196649044,0.9969917633389485,44.488383750637325,25.75041016787621,3.342179729896292,1.0289467635294236,1.0054440124033017,16.623020516666664,passed,
2025/07/30 15:30:00,0.6991472756338389,0.6476817629699005,90.08033474107702,110.43972836440564,3.07592318251824,3.12,2634.739574398529,2750.9616800831564,0.9716013365306851,0.9965760702390386,44.167501283380595,26.321651784038746,3.353040204509673,1.0350302098604034,1.0232434913152846,16.566003342777783,passed,
2025/07/30 15:45:00,0.6988060407718152,0.6455339066035463,89.99283664594753,110.14267718610571,3.079118208783496,3.1,2627.8021562509803,2733.794346574549,0.9715413896422083,0.9964904772004252,44.23661839348657,26.69787810251844,3.371523128136105,1.047783675594657,1.0380929157043448,16.50898942,passed,
2025/07/30 16:00:00,0.6989863799227595,0.6478462174659477,89.23307184085203,109.46710429523837,3.0814578002680744,3.11,2600.2380394623387,2734.8719568203032,0.9711609392252119,0.9965308612356619,44.369182568736875,26.16643542149973,3.364201448414504,1.0557389030813173,1.0412988772237946,16.439916313333324,passed,
2025/07/30 16:15:00,0.6884169749382915,0.6286336153021459,76.29347070810665,93.83069155249187,3.0412953342836877,3.09,2192.0631242798045,2487.7825931397383,0.9701768215596331,0.996855612698435,45.849066637859615,24.957346576644742,3.4445566524130493,0.9939330376453475,0.9783686363863393,14.23279294555555,passed,
2025/07/30 16:30:00,0.6863899321160188,0.6292535950649606,74.66746456281624,92.45009260460228,3.082308524410581,3.04,2118.8324383190734,2418.6986170256146,0.9693345473630248,0.9973430249659946,46.66765857032141,26.239551709863658,3.4559161746427227,1.038819060457095,1.018307212451702,13.98607065166667,passed,
