datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/30 16:45:00,0.6716207746708194,0.6215566265139222,72.92461341354438,90.22925092319755,3.046296137727629,3.02,2116.135312772792,2394.6293130287886,0.9691553325714344,0.9964778549087099,46.667411777389646,26.186807904804652,3.4589396786399433,1.0362889763534158,1.008928555626347,13.74112485777777,passed,
2025/07/30 17:00:00,0.653111929599499,0.6122941390387467,71.2960852797492,87.99503957188341,3.001985107514006,3.04,2126.299255538355,2369.9685631547263,0.9691236385604027,0.9954011601303705,46.704211758813344,26.191095919180228,3.475971179229673,1.0397758270728754,1.0097301232405094,13.497729031111113,passed,
2025/07/30 17:15:00,0.6422672889343031,0.6084820393158592,69.84116036632435,86.33043895021142,2.9819776643791163,3.01,2108.3951926197024,2353.1392175550627,0.9688912516511707,0.9950120918860883,46.968193285502174,25.97565285399196,3.480349780657799,1.0394768990570302,1.0072047461382865,13.304195960000003,passed,
2025/07/30 17:30:00,0.6391028601767864,0.6070515368523152,69.58905037854532,85.95618600611549,2.974747614772074,2.99,2108.437116146138,2351.002061039985,0.9688697605477748,0.9948519509926885,47.02728883988717,25.894695988042585,3.4875601759609047,1.0401104352940411,1.0069385697690358,13.26570605555556,passed,
2025/07/30 19:45:00,0.6027194589340286,0.5876204990921265,65.3907544496684,80.52320114378017,2.882318476860576,3.08,2110.677869346165,2279.760330331165,0.9689925513999278,0.992581543486047,46.92176069739617,25.951301909817047,3.47802729352119,1.0062752223006082,0.9745087131936144,12.65464114444445,passed,
2025/07/30 20:00:00,0.6053214250254,0.5875894064663718,65.87994833274,80.95976902204013,2.8826540970369705,3.1,2126.531433188045,2284.3985228251167,0.969174075572891,0.9925249955065322,46.69114411133486,26.071672929757895,3.4748276137917613,0.9954345116198219,0.9656759300688867,12.715185309444445,passed,
2025/07/30 20:15:00,0.6091107040638499,0.5909054073930632,66.2981199370416,81.55923911268954,2.8920962796043805,3.08,2126.2841575895272,2293.632031513025,0.9693777473309315,0.9929694125785579,46.72572235184805,25.96058802635324,3.4644094669105114,0.9875157890639125,0.956072289644984,12.782823166666665,passed,
2025/07/30 20:30:00,0.6128846366012392,0.5913402649290692,66.83846773738048,82.09456952988066,2.8981697532998028,3.08,2138.498845524357,2295.5282458960987,0.9694639374276933,0.9929793842498218,46.51760826760443,26.203627729463,3.460845078691813,0.9775378028925993,0.9485920461121519,12.850563201666665,passed,
2025/07/30 20:45:00,0.6160344207843417,0.5964999036174151,67.237708087451,82.7806431748155,2.914120606188206,3.09,2126.1707924034,2306.9398851598403,0.9696020108343948,0.9937158722168213,46.87006976119543,25.95251463038602,3.461763475660979,0.9819687118095073,0.947129440505957,12.918619174999998,passed,
2025/07/30 21:00:00,0.6191313185644515,0.5989850951375519,67.6805066805787,83.33857273455568,2.920018280156991,3.12,2130.421710520116,2317.0040411249165,0.9697969678150685,0.9940171818068524,46.85853436301365,25.829830296162555,3.455405445180969,0.9742144814171808,0.9380961946480239,12.98656449444444,passed,
2025/07/30 21:15:00,0.6253950905663527,0.5997544085327216,68.24778833312332,83.98673581606525,2.938433577598612,3.17,2135.9579131148234,2306.753363801412,0.9696957424694598,0.9940926141834769,46.62541573654329,26.51184902516528,3.446290152705476,0.9775515516576745,0.9459210400233584,13.05461199166667,passed,
2025/07/30 21:30:00,0.6882367494727271,0.6411055583043751,83.24471548516817,101.7518264940178,3.085601469298467,3.12,2422.2136666082397,2527.5688457296906,0.972265265435504,0.9974452026282287,45.304584923980606,27.549553442885642,3.3932416087870942,0.9688294815973874,0.9427724937913975,15.273056192777775,passed,
2025/07/30 21:45:00,0.6925326196385513,0.6438904152630873,84.04144738151147,102.8210921042895,3.0761228362546404,3.17,2452.8777449953946,2583.3550339473672,0.9719999993164382,0.9972014307927882,44.86105430020702,26.56415125000515,3.3591788612782247,0.959178740438922,0.9354249727142611,15.492070659999998,passed,
2025/07/30 22:00:00,0.6965569220235233,0.6441429794921882,85.37044453382087,104.18481808893388,3.071368980187883,3.2,2499.6193856447944,2618.003248594873,0.9719593603020594,0.9968429907677887,44.357396552974905,26.351765559182713,3.346235036471348,0.9741974122352303,0.9554631865113316,15.718107411111117,passed,
2025/07/30 22:15:00,0.6922588231378414,0.6505111336726945,85.9267382403839,105.34189487792409,3.0788233190487175,3.16,2506.8721317124778,2654.7401461593645,0.9718606623091086,0.9973191170967062,44.95232780942438,25.706187804226712,3.3460301745995924,0.9971920467478258,0.9655219563689937,15.891692244999996,passed,
2025/07/30 22:30:00,0.6948375968861469,0.6492244050821746,86.40998761850601,105.77356693945349,3.0810495378771803,3.19,2528.4533704926903,2648.8156603682714,0.9719339316318489,0.9971161605416158,44.59067734228285,26.16396343077988,3.33344484206132,0.996691146099735,0.9702079244703464,15.951422355000004,passed,
2025/07/30 22:45:00,0.6932714420716729,0.6504979937821803,86.84180184161264,106.27243793004689,3.08255406374571,3.18,2538.4814202305006,2658.1742973126434,0.9720145308875131,0.9972218399886144,44.76009476902131,26.085758905325577,3.3426168304827666,1.0044486334013025,0.9745714962784832,16.018972199999997,passed,
2025/07/30 23:00:00,0.6954588836513066,0.6485684451697934,87.55379449694414,106.79141130614039,3.0805086259334304,3.15,2570.3297955958656,2649.13849255815,0.9723726502915727,0.9970129246009117,44.33047746129747,26.63290237079434,3.335851455735048,0.9792815339187478,0.9556706874523475,16.07861708444444,passed,
2025/07/30 23:15:00,0.6964792783715259,0.650030900637566,87.58282783194245,106.93052154076105,3.0766502565466256,3.18,2569.428557321751,2675.883062242712,0.9721046561583083,0.9969603367062118,44.307808086901154,25.98199779833607,3.327833158933407,0.9937945949898356,0.9690251562950905,16.137989340000004,passed,
2025/07/30 23:30:00,0.6964703768363584,0.6505286244473665,87.91571534937894,107.28042336999414,3.079280470807848,3.15,2577.278419147759,2682.895737408985,0.972022285730706,0.9969380101694024,44.34281880010473,25.957507983406828,3.3309966479415367,1.0136990790124965,0.9879711564224067,16.197551553333327,passed,
2025/07/30 23:45:00,0.6982158158925407,0.6488858527592675,88.52358552899013,107.74014227137604,3.081783265366751,3.14,2601.0278601414216,2676.734337734739,0.9721454264200667,0.9967659042369841,44.0641992297648,26.453234858273245,3.32627987485975,1.0015043468205092,0.9809849705740904,16.264919219999996,passed,
2025/07/31 00:00:00,0.6973891209951583,0.6459218951141248,85.95518614574351,105.02758940703835,3.0762065593973347,3.16,2519.5698254897607,2630.8072914680506,0.9719182968613883,0.9968541497232131,44.26599580124195,26.40653214736335,3.3311372360300644,0.9911070196010091,0.9714756838745877,15.843623870555554,passed,
2025/07/31 00:15:00,0.6995224486925049,0.6436465747180802,86.40284594631453,105.25933136517291,3.0708749041236616,3.14,2539.139676373418,2627.1485591701353,0.9721066196338549,0.996594213318646,43.90893087625132,26.67783791526149,3.334363644450547,0.9766250820138694,0.9629859594720889,15.865024890000008,passed,
2025/07/31 00:30:00,0.694947471763633,0.6482141176045081,86.06459735533583,105.40917866213958,3.0764701458220243,3.15,2519.179711833942,2642.0443984258573,0.971999538861255,0.9970905259045173,44.54973248554306,26.18018757075483,3.336926885254173,0.9968458270046079,0.9717831507493722,15.87835189111111,passed,
2025/07/31 00:45:00,0.6967171166038746,0.6478910748469583,86.14138720353745,105.56183316421682,3.0766966337030266,3.12,2524.9600916650693,2642.8459995412372,0.9719359459093416,0.9969796722305079,44.34618125580324,26.28159391187927,3.325547406641651,0.9965307404234526,0.974303264581216,15.89977160444444,passed,
2025/07/31 01:00:00,0.6963355650526396,0.6483000884197526,86.55002094957693,106.0245208388732,3.0746615467120715,3.15,2539.6191916840776,2647.941649624236,0.9721442832530994,0.997005906526552,44.3102238802545,26.33007694799397,3.327463236674058,0.9930609879127119,0.9704840370516526,15.949993839999994,passed,
2025/07/31 01:15:00,0.6971802477190362,0.6481996911267547,86.86149485187956,106.38207747649163,3.0729600442979965,3.12,2550.95119287141,2653.9487416434204,0.972177758895239,0.9969241731558093,44.186256659813814,26.349596090932835,3.3263865236078702,0.9939871043797548,0.9729701633916489,15.99444953333333,passed,
2025/07/31 01:30:00,0.6978232851952623,0.6483696454130967,87.27190392011666,106.84600096772753,3.071223508507813,3.15,2565.18361632893,2662.4480736227406,0.9722353673276524,0.9968582003546534,44.0783055022998,26.340092842270284,3.3259523894780174,0.9974452924177257,0.9774015826355305,16.05522534,passed,
2025/07/31 01:45:00,0.6962748161039158,0.6503767407902145,87.05108492316346,106.86437853472975,3.0718993629924114,3.12,2554.288597213087,2673.315320022725,0.9721292830077961,0.9970434835772835,44.32430231188838,25.994055711068807,3.325116718436366,1.0082533839511354,0.9836247316638305,16.058673143333326,passed,
2025/07/31 02:00:00,0.6973152197557654,0.6492957874394468,87.45738783020676,107.28647695803303,3.078753241196445,3.15,2565.1334786193484,2664.0913640565273,0.9720156081781102,0.996894310910758,44.23554999055253,26.496953167392746,3.331433211836719,1.0294359458333397,1.0075551877436575,16.099492933333323,passed,
2025/07/31 02:15:00,0.6946927563300936,0.6513032628028277,86.84759999368143,107.03212672039695,3.087750418844602,3.11,2546.057837740026,2645.8331986543344,0.9721003684228904,0.9972783614589545,44.54158479134844,26.794122171721053,3.318143232949876,1.0086970609402306,0.9817073084902322,16.03126372222222,passed,
2025/07/31 02:30:00,0.6937227409188966,0.6509912213553365,86.41811914088926,106.34959787857942,3.0677512297963694,3.16,2535.9695709215976,2662.200632205284,0.9724170224529477,0.9973130843108532,44.53800887408975,25.955715597610396,3.327403904722921,0.9969852433543716,0.968829708482448,15.946693033333332,passed,
2025/07/31 02:45:00,0.6924408259962344,0.6521633837178271,85.63492294588833,105.72019585896598,3.0690023173299537,3.16,2506.393320889371,2662.2356178974946,0.9721550884940653,0.9974731703134804,44.8102055322001,25.61394532444392,3.3267577628225444,1.0071670117448361,0.9751592353703026,15.862534190555552,passed,
2025/07/31 03:00:00,0.6965133251799637,0.6495266256563388,86.95843324715226,106.90954326778129,3.0680884817242333,3.18,2554.9229714749217,2664.9972882706784,0.9723106026112547,0.9970238398847427,44.218496649810575,26.239531747271986,3.3265859676215936,1.0106799682119438,0.9881760272577116,16.015177224444443,passed,
2025/07/31 03:15:00,0.6954822316844743,0.6380421288192659,79.34474196823433,98.11550201343995,3.0583045021299156,3.1,2305.483093066155,2534.5325974440075,0.9709440422720824,0.9970647226679303,44.90775313484255,25.770180118167,3.345026952899132,0.9861109297255647,0.9701133576697625,14.802241776666664,passed,
2025/07/31 03:30:00,0.6939001260658019,0.6359792323983284,79.06205752062331,97.69839073399885,3.0660927094895016,3.12,2293.3338814567614,2501.2432804186624,0.9710116329767007,0.9971040982876412,45.082562900876056,26.52668716553198,3.365119232211327,0.9992887517497148,0.9838800395933124,14.700618081111104,passed,
2025/07/31 03:45:00,0.6947721820741999,0.633144361334269,79.00231854966609,97.37606012406407,3.060460987229401,3.09,2297.794594554835,2482.857735254525,0.9713509538929712,0.996971056653948,44.83514236144866,26.93422687839927,3.3695500211196308,0.9803993812696891,0.9700001384974821,14.63099994888889,passed,
2025/07/31 04:00:00,0.694122228344019,0.6335351850181115,78.56276134287575,97.01444172563045,3.0605546236314916,3.1,2282.738549180314,2479.9487550914673,0.971257903088638,0.997062011954804,44.95575546959543,26.814302183583298,3.3678637430779035,0.9824678597951575,0.9706918498359779,14.576464650000005,passed,
2025/07/31 04:15:00,0.6952691974472963,0.6320281574681138,78.30024927045636,96.65628017570862,3.05736544311689,3.09,2277.0845917070556,2472.8108617369644,0.9712535639630692,0.9969534835709165,44.81062519997514,26.88587133139757,3.36591262875163,0.9778022879915611,0.9693299061129116,14.522166217777777,passed,
2025/07/31 04:30:00,0.692576195731647,0.6348805696865629,77.45461409723208,96.08303722418029,3.0570082633059417,3.09,2244.3620170666636,2483.329974635883,0.970976741155398,0.997284570848654,45.26467903476642,26.17705775024752,3.362952124530653,0.9962257312084408,0.9802689009470672,14.452593485000008,passed,
2025/07/31 04:45:00,0.6972750640712734,0.6273989161564989,77.77697069492496,95.8309231179166,3.052468929314206,3.07,2264.7685459014983,2452.101167717256,0.9710658258735165,0.9965616216678493,44.528812382266985,27.227774322812017,3.3749702287059313,0.9855675465860544,0.9854418348328424,14.398098244444446,passed,
2025/07/31 05:00:00,0.6951024085765616,0.6292347039237662,77.28533327777419,95.52898790264233,3.0562049013055104,3.06,2243.15684342388,2450.1201034870455,0.9709810102014723,0.9968592433623492,44.90020168288903,27.03653853834552,3.3783474525435238,0.9932648306267572,0.9879665258775915,14.343616008333331,passed,
2025/07/31 05:15:00,0.6914587007818345,0.6327738835238743,76.56980307291087,95.111640364102,3.0568971690577795,3.06,2214.066706088227,2457.8661259655646,0.9709031330640988,0.9973231730761982,45.435185674415514,26.425119459017978,3.377901957834061,1.0054601616628491,0.9906688742607992,14.28161824833333,passed,
2025/07/31 05:30:00,0.6889795416863717,0.6312699853854727,76.11282015049066,94.59383079262147,3.0469636849454824,3.04,2212.2526478862037,2454.6407432960655,0.9709086387559296,0.9971511658537324,45.368426112070445,26.333110728487288,3.3730528230598686,1.0037030494483068,0.9881212988761812,14.219854684444444,passed,
2025/07/31 05:45:00,0.6841981417524357,0.6298590836286705,75.7727003932924,94.1787685094621,3.0379677156969205,3.05,2212.222252500565,2450.5700587788447,0.9709414130390598,0.9970181723671401,45.49660837276756,26.295307711466254,3.383218981334412,1.0193525692613838,0.9998053578791468,14.165412506666671,passed,
2025/07/31 06:00:00,0.682958414898827,0.625967874467363,75.45319797555071,93.6693122336109,3.028811181910565,3.05,2219.2196194200915,2439.698512423362,0.9707782695635758,0.9965169585061078,45.19103501489971,26.574742948043443,3.379452682568156,1.0163627787869367,1.0010135042598898,14.110983333333332,passed,
2025/07/31 06:15:00,0.6838540457519094,0.6274853735445869,75.6628639464112,94.03583437701636,3.0340284508954047,3.05,2218.954369202294,2441.2990236257842,0.9708634605617414,0.9967118246400083,45.27668371383447,26.634649787707556,3.3805333546619285,1.01956601124892,1.003415751538337,14.139341382222227,passed,
2025/07/31 06:30:00,0.6871023265909202,0.6290388438043859,76.08754252160983,94.61628805655874,3.041769602702823,3.05,2222.645682025739,2444.962274666404,0.970927294733736,0.996876253261077,45.22930301996794,26.750600092491283,3.377421709958913,1.0185011646296955,1.0044506268577764,14.197787999999994,passed,
2025/07/31 06:45:00,0.6907094307510477,0.6308369900861254,76.57344137539539,95.27358187167988,3.051059075536983,3.05,2225.9093630467714,2449.1764416497167,0.970985771656412,0.9970718338290864,45.20278982536281,26.872840910452997,3.37578893545378,1.021006847732537,1.0091049908219436,14.263962973333339,passed,
2025/07/31 07:00:00,0.6921890311170806,0.6344627956727901,76.5994759704211,95.65293197634206,3.0569833577597505,3.06,2216.717332515253,2465.957034028794,0.9708395571975634,0.9973744994729271,45.36795867074436,26.455977631301074,3.3641920211114447,1.0326577906375594,1.01756242103824,14.314857608333334,passed,
2025/07/31 07:15:00,0.695915685890116,0.6311849209727395,77.39050660800775,96.22442893133788,3.054319452478938,3.05,2248.3663003617617,2459.976137789589,0.9710396666235925,0.9969511559121808,44.81387324155449,27.062817216820896,3.3655034633902567,1.0228191755622016,1.0175303191598175,14.380781897777778,passed,
2025/07/31 07:30:00,0.6962043079456934,0.6319033654407858,77.71411412389733,96.60011924695971,3.0544155414882592,3.06,2259.3049123654923,2468.0050657755974,0.9710797565890305,0.9969414321182986,44.76071862623732,27.01455998553211,3.3617371293698235,1.025511818103682,1.019731388351698,14.439169066666668,passed,
2025/07/31 07:45:00,0.6919704180733551,0.6376640603007657,77.56651521995039,96.93421768150088,3.059480283735344,3.05,2247.896266689997,2490.5939887239783,0.9709833237462786,0.9974659701797288,45.33883365850898,26.336404724013452,3.353584063040763,1.0457334027784322,1.0265699789769045,14.497317511111111,passed,
2025/07/31 08:00:00,0.6890891402295847,0.6481297937647831,81.16285146119036,101.69045542462496,3.0765662191810725,3.21,2365.922640803499,2549.428131736525,0.9718679769669496,0.9979682731844007,45.35398305147476,26.7863621897133,3.3222294288281957,1.0364488891089003,1.0036328491297435,15.122402142222224,passed,
2025/07/31 08:15:00,0.6877143096577825,0.6492944929636355,80.0669558678818,100.34087129782641,3.0499608694861995,3.14,2326.8888671901086,2593.12425061575,0.9716583500990089,0.9980421357797266,45.61087650371326,24.74900192310144,3.3337169885034377,1.0590636969288234,1.0202638988530055,15.005847486666665,passed,
2025/07/31 08:30:00,0.6905134836604548,0.6372579927371678,77.037048692841,96.23041338040211,3.056883007949996,3.08,2226.174391702806,2490.1828309446773,0.9708257776041169,0.9975288726359811,45.584735353458,25.95729599528631,3.367340576628336,1.0651638736286961,1.0434512463197498,14.417352253333327,passed,
2025/07/31 08:45:00,0.683104631673399,0.6245622087907288,75.37282713904202,93.63463490671845,3.0232451636949462,3.06,2231.354311870095,2432.4545531453487,0.9708948777309668,0.9962966036776151,44.85904184079181,26.875324449079528,3.3605365168741126,1.02293828669025,1.0102976081271968,14.099837595555556,passed,
2025/07/31 09:00:00,0.6807558500987597,0.6283829987431788,75.3966150062344,93.87227068418746,3.021531466557271,3.09,2231.1122683985413,2442.9238629405463,0.9713525329273741,0.996792758579279,45.127758684351136,26.484265998555557,3.3504544323218015,1.0039468219587255,0.9834681012533497,14.122747246666668,passed,
2025/07/31 09:15:00,0.6741319298671529,0.6233837773815889,75.25374878765734,93.28867043223421,2.994865316243973,3.07,2257.9403055177763,2443.9249003362916,0.9715754290351077,0.9961444331888228,44.8799547699313,26.38981698894071,3.3614450153399877,0.9936733421157606,0.9724573529112894,14.081453026666676,passed,
2025/07/31 09:30:00,0.6793649445233876,0.6313160562288851,75.1497755317869,93.76099363614976,3.026039774475078,3.07,2212.361169081224,2448.893649503172,0.971350763300304,0.9972023615276153,45.53343783287427,26.07743702072544,3.3550321522552635,1.0120345571486986,0.9852098013156376,14.105142479999996,passed,
2025/07/31 09:45:00,0.6822461108032646,0.6323793896998006,75.30465441751285,93.96991529362822,3.0318311810833634,3.09,2208.168454126887,2453.720540502473,0.9712575318732046,0.9973044723937057,45.51549677227941,25.99564016782546,3.352248003605912,1.0085821747617232,0.9836912211994094,14.134060416666665,passed,
2025/07/31 10:00:00,0.6914113085014624,0.6336597372552147,76.591585825072,95.32951702279476,3.04984510911993,3.1,2229.4366024445644,2457.9525042736755,0.9713440891199074,0.9973869441976537,45.153461138820795,26.52035275056702,3.3476667694807083,1.004367482277979,0.9890885980222189,14.295810741666662,passed,
2025/07/31 10:15:00,0.6932594998111039,0.6445435405928784,82.37636705514471,102.23084015684819,3.0607726176139547,3.11,2414.0058955178265,2568.4996838521706,0.9722551538236023,0.9974336418105878,44.66398963324719,26.639719549274375,3.3268783394949626,1.0240481564180313,1.0013006801478261,15.25031664444444,passed,
2025/07/31 10:30:00,0.6945233002906792,0.6439339131833556,82.51566966813508,102.28282163186698,3.057411445280863,3.11,2421.2064500919696,2572.8769310967477,0.9722843415572267,0.9973185019077513,44.488384371977844,26.576181592430103,3.322757971844512,1.0065448028605053,0.9864808085991393,15.268967688333333,passed,
2025/07/31 10:45:00,0.6936914139337517,0.6449785254322026,82.58764297684598,102.38603593336133,3.0539619510570697,3.11,2425.174900178252,2580.650602525664,0.9724530653514096,0.9974237534270036,44.527338847593875,26.35557385569797,3.3195154127580744,0.9967602068234207,0.9745650186198609,15.287600618888888,passed,
2025/07/31 11:00:00,0.6943620359672977,0.6453704730437101,82.611383763092,102.4163274333351,3.052296776234132,3.12,2426.214514464185,2589.9448476310636,0.9723639724971016,0.9973860928827479,44.476729415053086,26.12132662656271,3.3142521431229897,1.0042154159960563,0.982010545216161,15.31080704999999,passed,
2025/07/31 11:15:00,0.6938046380414163,0.6466299859572021,83.12118853867308,103.02067683795075,3.052776764669678,3.15,2443.225690946829,2599.277943171876,0.9725273147890201,0.9974512292469284,44.48224459223296,26.113545040735236,3.3124732032219457,0.9929432348150173,0.9691853045599176,15.393637929999993,passed,
2025/07/31 11:30:00,0.6947200630557657,0.6482534807574911,83.98409284769977,104.11258054958888,3.0588880288628024,3.12,2469.3576612931324,2615.658787280104,0.9724269209256813,0.9973989875352097,44.40437709729845,26.20083037392237,3.3057437747990184,1.0077332898796174,0.9835107848681054,15.554495941111114,passed,
2025/07/31 11:45:00,0.695391760856209,0.6491713959129464,84.44028603677083,104.64652817467997,3.0579210274484354,3.11,2483.479865834608,2633.0245895359067,0.9723753896284889,0.9973470394004873,44.33809636424616,25.982658097603696,3.3024703005536096,1.0101688678554555,0.9858450366928591,15.645866561111102,passed,
2025/07/31 12:00:00,0.6937995377830676,0.6513204185053312,84.98127722970919,105.33094330907477,3.057489626246751,3.11,2498.0294187785403,2651.7343824901313,0.9724913393535919,0.9974838161024384,44.497640534684116,25.713810305864538,3.3070794725418895,1.0173776468301374,0.9886161322129369,15.745349399999998,passed,
2025/07/31 12:15:00,0.6945492066537652,0.650321568132474,84.83786199288204,105.11726458712245,3.0609376256414738,3.12,2495.2287085512276,2638.359367000272,0.9724616588687974,0.9974318256585765,44.4123479525605,26.026246103473667,3.302386871761787,1.013666012211889,0.9870289497740589,15.71359289499999,passed,
2025/07/31 12:30:00,0.6965975009907468,0.6491518207375604,85.36619677226628,105.55796465048115,3.0615760270202546,3.09,2513.791469643059,2641.2452273749477,0.9724263790065819,0.9972110765590494,44.15962710618505,26.234210592743505,3.3013677786305613,1.011497582781527,0.9892628330013333,15.782536770000005,passed,
2025/07/31 12:45:00,0.6959562972171683,0.6516559227870399,85.50168257294887,105.92662440528596,3.0630716638292927,3.12,2512.823447660881,2664.7648712621426,0.9721796079883063,0.9973091128017307,44.345078533063244,25.723629536225598,3.298639526830351,1.034032561372059,1.0073012548666698,15.859324066666657,passed,
2025/07/31 13:00:00,0.6945628031419364,0.6526136176447109,86.04609595097239,106.47480136655759,3.0603290265742515,3.11,2531.2519674684536,2673.4045482275674,0.9725027178678879,0.9974089998485097,44.39371595113125,25.677351500294957,3.30413440655864,1.0276868599348052,0.9985926135630527,15.927961408333339,passed,
2025/07/31 13:15:00,0.6957938406044776,0.6522107366801054,86.56071295653337,106.92424961836952,3.059909905725569,3.1,2547.025837507365,2683.485020398439,0.9724407839280307,0.9972511168654105,44.25871383062651,25.65752883760176,3.307050782137916,1.0252912393843963,0.9985348142185233,16.00489198611111,passed,
2025/07/31 13:30:00,0.6953793054209454,0.6539383408106473,86.77753396497373,107.3563920850192,3.0653289452567622,3.09,2550.8319196505254,2692.7974048754604,0.9722947576982537,0.9973349997652857,44.372863254416714,25.58977997496369,3.3021894129280365,1.0381123757438273,1.008562092428908,16.073448746666667,passed,
2025/07/31 13:45:00,0.6993474776986732,0.6508369888511883,87.54938313287576,107.85613094914264,3.0667426667917184,3.08,2578.0505561673363,2688.1445187109953,0.9721881950860203,0.9968721848515901,43.89791183138471,26.09883367759773,3.3057992779852556,1.0465491376329867,1.026202157919805,16.150065127777786,passed,
2025/07/31 14:00:00,0.6955329647765646,0.6545502450619053,87.76741601497517,108.32618224084818,3.0639442867592326,3.08,2581.022694967615,2712.482631948219,0.9724075378277535,0.9972517501269144,44.30645819860236,25.499670838736158,3.310314498980093,1.0507163759157694,1.020843613395467,16.219005403333334,passed,
2025/07/31 14:15:00,0.6944883087727987,0.6562386577295425,88.16278717013633,108.97404632223748,3.0751516202089126,3.1,2589.690236844828,2711.158602458666,0.9723249128497763,0.9973846500043247,44.47632280432114,25.812225822031518,3.3079537463391215,1.0679215736762224,1.0348058666323596,16.300913896666675,passed,
2025/07/31 14:30:00,0.6943670217318564,0.655483569903629,88.83683472140001,109.63583023793385,3.074924024049415,3.1,2614.1188107183184,2713.686578286583,0.9726026733089732,0.9973799582190637,44.37812997373325,26.145267723192443,3.308682582313558,1.0563556049836598,1.0257233588757448,16.38259678611111,passed,
2025/07/31 14:45:00,0.6960773824705171,0.6569205257229409,88.85313171668632,109.81273994495203,3.0737087420008744,3.1,2610.6011569697494,2743.3296944972235,0.9721337020224661,0.9972709961163659,44.34818204576949,25.481587858683316,3.299414055346702,1.0740788331115152,1.043019328307297,16.45642406222222,passed,
2025/07/31 15:00:00,0.6949164096598375,0.6561807708285744,88.35169682078624,109.06745487089634,3.0745871293527096,3.08,2593.1564190418153,2720.345541967983,0.9722025728022184,0.9973025627492887,44.47081930045542,25.625786012971414,3.312594137670739,1.0656268210925963,1.0330699717517415,16.33682474111111,passed,
2025/07/31 15:15:00,0.65070889210955,0.6200596985274384,70.46708690190373,87.83487996356006,2.9956043920150295,3.08,2101.0444892455794,2390.732607845982,0.969670583851786,0.9963762877504257,47.08194421863773,25.074653509874608,3.425260036835896,1.0838606529378951,1.0399201402879024,13.455587200000002,passed,
2025/07/31 15:30:00,0.5942290285079728,0.5941525024896014,63.6269901654997,79.48879623575085,2.870341015910147,2.96,2049.0777730951127,2299.6368868743148,0.9689418406568605,0.993547807222455,47.87946551007967,24.28271550528913,3.4585883066085814,1.090718538463912,1.0396091835651982,12.482294054999995,passed,
2025/07/31 15:45:00,0.5839957418546641,0.5951403993937157,62.25097743364524,78.19697332486174,2.8736489973477277,2.91,2000.152936736024,2275.658555785836,0.9685933634146736,0.9939631091325879,48.842406922748495,24.090733491849534,3.483479781891557,1.1366475430578982,1.0716167301657673,12.287181408333334,passed,
2025/07/31 16:00:00,0.5754260061696198,0.5861261640629806,61.019009434384905,76.48054117007305,2.8365277015013484,2.95,2016.1269472849622,2248.8698437004355,0.9687423207926147,0.9927791012374083,48.274160242177764,24.388100251321344,3.4584390191105734,1.0761073615396954,1.0235194785724728,12.097781544444437,passed,
2025/07/31 16:15:00,0.5599964920616783,0.5859313323785216,59.15230507890381,74.53888481239272,2.8162533894735176,2.99,1966.5935311524297,2236.867295294385,0.9686931415196381,0.9930716195751929,49.31868633874811,23.31857720823226,3.48354939722298,1.0884419472216544,1.0202717215872983,11.838010799999996,passed,
2025/07/31 16:30:00,0.5567642577862381,0.571554201811213,58.80590262927695,73.43830269259021,2.776624703250894,3.01,2013.471323895872,2217.6808268593127,0.9687681686973462,0.9911869947576027,48.162806612424546,24.20301775871317,3.4749851449755718,1.0534443726130494,1.009758801817135,11.748321584999998,passed,
2025/07/31 16:45:00,0.5570509754199934,0.5725742870872076,59.022992967642786,73.90683706866929,2.781543996973202,3.04,2002.011276018931,2240.962074416961,0.968965612597731,0.9919189276000023,48.60840288644966,23.90882325845245,3.481012547876892,1.0639917337647418,1.016924634009388,11.80201705222223,passed,
2025/07/31 17:00:00,0.5612272132180417,0.5734329715263976,59.462342363932464,74.2237697730354,2.7850572250669443,3.0,2023.6133046873,2231.2532636263672,0.9688531731335058,0.9914194176780742,48.05970085977571,24.237766464270674,3.4714821677156005,1.056386242582482,1.0129857623697163,11.850046877777777,passed,
2025/07/31 17:15:00,0.5634642213302932,0.5739771795122659,59.78296087719443,74.5243840602299,2.7887784304319574,2.99,2033.577948347586,2229.33457406888,0.9688569034419692,0.9913156553880657,47.87230389667518,24.433683159813448,3.470082912356445,1.0559945893814964,1.0136778844905208,11.888318493333328,passed,
2025/07/31 17:30:00,0.5659944590878405,0.5742298603442454,60.2106204868204,74.72829226746427,2.7942340292882006,2.99,2059.6691223721105,2201.240119733466,0.9688196263436462,0.9906838961423396,47.32685545656103,25.229982944870244,3.4703320774920976,1.0630363991309701,1.0223793887579007,11.9059776,passed,
2025/07/31 17:45:00,0.5659183426702463,0.574577276560636,60.1226650445823,74.81561791886742,2.7936969613896325,2.97,2045.5266838358032,2222.5134302382617,0.9688232066893742,0.9911255128756704,47.62655583244736,24.742379227575373,3.4689433618283148,1.0613882180820429,1.020127778990407,11.923610697777773,passed,
2025/07/31 18:00:00,0.5660413813675785,0.5856897454080041,59.98089057555779,75.38301795265967,2.8264210154870852,2.97,1990.5227969514622,2234.413374235135,0.9688207522734283,0.9929512070089987,48.88102381460374,24.058675503506883,3.474837726117151,1.0782999203498354,1.0167250300179067,11.94144838333334,passed,
2025/07/31 18:15:00,0.5679195322476983,0.5761362678832621,60.24243363920202,75.20081294148642,2.8036532098767433,2.99,2029.7005541128653,2238.7831818995132,0.9687505246854299,0.9917220149648089,47.94830369381283,24.55386922531934,3.4670258944883505,1.068692851168809,1.026412278741153,11.967348127777779,passed,
2025/07/31 18:30:00,0.5714799903719551,0.5763480353588463,60.91853248520424,75.70193844123226,2.8017306593116915,2.99,2059.723038843665,2238.3729096491033,0.968890529686512,0.9912754960489855,47.42723614772775,24.74843278512779,3.4666490749265746,1.056705624565811,1.0172678355955855,12.042107195555554,passed,
2025/07/31 18:45:00,0.5752735770410516,0.5782767589831679,61.393820211644595,76.39867544085317,2.817535403421276,2.97,2055.3081395937365,2245.2836738352953,0.9688556689013152,0.9917474005177911,47.58375392062969,24.98236314394459,3.46787759756518,1.062737180484877,1.0228364909171939,12.117069690000003,passed,
2025/07/31 19:00:00,0.5765800541291839,0.5785520727011998,61.62987678917929,76.62276932317894,2.817516803798206,3.0,2063.108457088724,2248.4316891301387,0.9689455602381243,0.9917207608150959,47.4690575203803,24.99914256691678,3.466336797363036,1.063753860183895,1.0243099627276573,12.14783681222222,passed,
2025/07/31 19:15:00,0.5764899684068957,0.5790508337657078,61.60698087676928,76.69964494207397,2.82240279872072,2.99,2055.949824495485,2247.9771169410533,0.9689723710652087,0.9919733574757799,47.6416908096612,25.090001864310803,3.466800862341054,1.0682254663747348,1.0275106230495763,12.147415444999995,passed,
2025/07/31 19:30:00,0.5778466122545596,0.580155338329536,61.487629200457704,76.69191567580476,2.8271030152396355,3.03,2050.140615739359,2244.2920768237705,0.9689435242341576,0.9921071039896299,47.603374532387335,25.161708271321483,3.450486695190544,1.052936691630714,1.0135260526375298,12.14080361388889,passed,
2025/07/31 19:45:00,0.5757703636326127,0.5830542307672032,61.40603131588642,76.61500130671254,2.8203637651845894,3.01,2047.831296262587,2254.475136415002,0.9691549019032699,0.9922803748912093,47.78413005499947,24.45774457235473,3.4555437003442475,1.0512946455110508,1.00444593629506,12.134069169444446,passed,
2025/07/31 20:00:00,0.5769266270141056,0.5827390915725872,61.47490798015089,76.71061484998687,2.8302600608481416,3.03,2049.302032780294,2235.5381765793054,0.9691198740864205,0.9922642493632163,47.70655163959902,25.167224091286734,3.451074125290807,1.051967423863221,1.0069883186872843,12.127212111666662,passed,
2025/07/31 20:15:00,0.5826395309893843,0.5866048907591489,62.284883617598915,77.71152666100097,2.837066442680264,3.04,2055.2331852117386,2268.447944202525,0.9692005845005035,0.9926879723892484,47.70663221262311,24.552610546090044,3.4513059608477175,1.0573303888312886,1.0101676473172034,12.266570641111112,passed,
2025/07/31 20:30:00,0.5849899511827004,0.5896376974603149,62.5001610784129,78.12274957782604,2.848531931572176,3.02,2049.206079588339,2269.4699766578033,0.9692897621754526,0.9931210095737075,47.842294662531984,24.60936600338141,3.445268447914611,1.0597349097081352,1.009688532631491,12.301886648333333,passed,
2025/07/31 20:45:00,0.5886136553035797,0.5922341300246388,62.6022920906333,78.4307282722499,2.859311956907867,2.99,2042.7924208220254,2269.8436364830623,0.9692738887180805,0.9934363052483096,47.80800724298796,24.676535352175446,3.425887110206004,1.052300001380072,1.0030881032131234,12.331171844444437,passed,
2025/07/31 21:00:00,0.5847931508332089,0.604559797124162,62.34603818569943,78.80922058042424,2.8839930871038404,3.01,1977.7046780856656,2299.4771675155675,0.9692060767925925,0.9953200138777438,49.474120657377,23.08345530091578,3.466924044550684,1.1147363568846647,1.0354253789810006,12.335362875,passed,
2025/07/31 21:15:00,0.6902905785411654,0.6342339097448328,74.86674539413,93.52752467439139,3.095713801249164,3.14,2155.1442946147795,2396.93208358499,0.9700793841153433,0.9977168442154967,45.90302970864255,27.4294941305379,3.337432568433026,1.032694636166451,1.0124032428389482,14.091925668333333,passed,
2025/07/31 21:30:00,0.6683143078805932,0.621031256619773,74.53077203902272,91.87573522218408,2.9968341045632174,3.08,2240.6654641206487,2418.8359348775352,0.9714824116687022,0.9961047999569825,45.249447884464516,26.44550003735109,3.374301446063683,0.9806756668111664,0.9536409879629577,13.963752702777782,passed,
2025/07/31 21:45:00,0.677185264514733,0.6308287875489724,74.70483192809557,92.74614184674513,3.0325251655692744,3.08,2193.4947912520543,2436.487416488466,0.9712028118646476,0.9973114623291519,45.84866167258119,25.880802315478558,3.3625546180312837,0.999643569629184,0.9687541148310408,14.040537561111115,passed,
2025/07/31 22:00:00,0.6818377863193608,0.6323530827201886,75.21814005190127,93.33858785518564,3.0395868669650032,3.09,2195.9832241587474,2448.4956122352196,0.9711518163953389,0.9974285584795557,45.76791847452433,25.76267109240003,3.3625678633932514,1.0120192730230175,0.9842377706355392,14.117296875000005,passed,
2025/07/31 22:15:00,0.6885948567359574,0.6298192232781449,76.08217032104824,94.03849011840059,3.0481449184939304,3.05,2216.4543541109524,2444.871616979197,0.9709833883939983,0.9970569162159283,45.28883789783975,26.38543264916483,3.366986405991759,1.0130312109775401,0.997098038155014,14.208397072222224,passed,
2025/07/31 22:30:00,0.6884100905644677,0.635675461385111,76.34269204259135,94.73816451598611,3.0610447463817794,3.07,2206.557355052603,2460.1836299935317,0.9710478628913813,0.9976987162508122,45.76224549635932,26.02659636467371,3.3649618082394612,1.0341240195560295,1.0095402706492458,14.285102975000001,passed,
2025/07/31 22:45:00,0.6882276477261688,0.6366245979023113,76.8735655954052,95.35429413746776,3.0619212260774598,3.05,2223.0649522420354,2469.7286123421395,0.9711497147194073,0.997708191303107,45.74541868798686,26.049310635368883,3.3660614020878183,1.0344252942388623,1.0087121375340309,14.36896422499999,passed,
2025/07/31 23:00:00,0.6816806542404786,0.6414628690992785,76.41667362802629,94.75466229488342,3.0775865905926065,3.09,2196.403968915174,2469.4902019352044,0.9709781479878699,0.9983367407894483,46.625396129364255,25.50946928886483,3.3706912379032685,1.0703270559403155,1.026113945729008,14.359693333333334,passed,
2025/08/01 10:00:00,0.6236740151886513,0.6043671584377529,67.11423738221944,80.9061804493526,2.948637004520465,3.0,2088.5852700320233,2308.599788356502,0.9703268864433493,0.9952003092737626,47.29192925036822,24.14854972054519,3.3813726508016604,1.0742262169765355,1.0345087006827185,12.965702578888887,passed,
2025/08/01 10:15:00,0.6257515773638711,0.6083584028052457,67.26169157451135,81.4623576096889,2.9593072528415405,3.02,2077.8276343945886,2314.675733775135,0.9703832898001332,0.9957168310148823,47.511842795374505,24.08083036707316,3.3776251796169645,1.0753340876646444,1.0310095129635588,12.998767075555559,passed,
2025/08/01 10:30:00,0.6247187960259201,0.6123226440143227,66.86264230775595,81.49540129757659,2.970828472343235,3.01,2048.796613142734,2313.17391669214,0.9702418526966199,0.9963072793058072,48.017154823575005,23.915236997956292,3.380290704171551,1.087397504589831,1.035889507770112,12.958666245555552,passed,
2025/08/01 10:45:00,0.6189484418770481,0.6127647911824016,66.48812068017348,81.26718516544157,2.9566360426275136,3.05,2043.1023703626681,2324.28481822532,0.9703784380539555,0.9964017071482527,48.33471265585745,23.340294702834452,3.3948048619545617,1.0994416414298507,1.0399108074315884,12.912774373888892,passed,
2025/08/01 11:00:00,0.6183183391287913,0.6008106540451195,66.53411904938922,80.79457473286926,2.930592167339011,2.99,2093.342579069204,2299.1882317182162,0.970123700408157,0.9946307850101753,47.15056903480846,24.64623073213212,3.3915275001779563,1.0893478272544614,1.049966734032344,12.872716388888888,passed,
2025/08/01 11:15:00,0.6130955518405977,0.5976323037209217,65.83347080652109,80.10599730493306,2.9157209003113143,2.97,2090.942891462031,2288.826545193074,0.9700218955819087,0.99422140055631,47.11103627620452,24.741088825804997,3.392690221988709,1.0846450065169793,1.0465202211938431,12.770185285,passed,
2025/08/01 11:30:00,0.6093450435788396,0.5964318885898195,65.42803398680489,79.80019794351173,2.910064579691105,3.0,2085.459460967398,2280.997005252979,0.9699453356326962,0.9940982563196065,47.23674188280241,24.866672181140597,3.4011823151552756,1.082598889695239,1.0428728135423653,12.70667030111111,passed,
2025/08/01 11:45:00,0.6072877611699673,0.5963755624548984,65.16715729357433,79.71517017509206,2.905685404642059,2.98,2082.435893366989,2278.189636683681,0.9699742337149587,0.994094691779689,47.29197364738809,24.91321085649842,3.4003782097150905,1.080235643538713,1.0388465271739995,12.670605957777774,passed,
2025/08/01 12:00:00,0.6020941604375314,0.5977146894980788,64.46811895551524,79.25498890679711,2.8998907513696364,2.97,2059.713518798559,2280.777179054873,0.9698747276225097,0.9943315939924451,47.747706957629724,24.433908493221157,3.409293112458067,1.0781864737450915,1.0299054743588638,12.586948831111107,passed,
2025/08/01 12:15:00,0.6009383425563755,0.592289067686328,64.56079225898186,79.16613592351706,2.882619297115133,2.97,2086.466609443127,2277.7822478109733,0.9698290791475299,0.9934967847928649,47.22781245406334,24.825049380040692,3.414613593291995,1.0810804502026035,1.040155763106337,12.580467973333336,passed,
2025/08/01 12:30:00,0.620511211235614,0.6086588101258246,66.17428786763367,82.01745167535877,2.947056800300951,3.06,2065.03116910314,2295.694722580036,0.9701195031089541,0.9955579315936022,47.46324363523838,25.16895068836194,3.3660027871679303,1.0417048375387312,0.9955644668533178,12.851306893333332,passed,
2025/08/01 12:45:00,0.6208727281176845,0.6064221756829834,67.41838659438841,83.06188657329446,2.921881731223027,3.01,2110.5219552407543,2342.9458672451333,0.9704263997052971,0.995053847944845,47.15681277222468,24.39197853575028,3.406260021295764,1.0803590044296085,1.0314202994331276,13.012506271111112,passed,
2025/08/01 13:00:00,0.6211083174260383,0.6169225848700971,66.75743062134798,83.12770832803714,2.9558218229034656,3.03,2041.8676452873467,2343.842044126589,0.9701702732284848,0.9966258709552508,48.349609905546124,23.76124477223377,3.406449973484091,1.1095141711121372,1.0440536248063534,12.963376408888891,passed,
2025/08/01 13:15:00,0.6202166069827697,0.6143752706662954,66.1837928519636,82.06164990520956,2.9590661785352053,3.01,2026.7253896133782,2327.4474887971896,0.9698070696652779,0.9963960931464317,48.36769200295742,23.759709073582645,3.4014067684933065,1.1001326185908171,1.0407048916372275,12.884285699999994,passed,
2025/08/01 13:30:00,0.6128434336697414,0.6020096726017117,65.77479066558968,80.5058663241873,2.9237285697941218,2.99,2068.8656880622025,2302.6338241400053,0.9698892590665661,0.9948029358264139,47.611170062726536,24.281431929425192,3.4060616264299357,1.0747334443456773,1.0291025198299777,12.781078016666662,passed,
2025/08/01 13:45:00,0.6077493391717942,0.6032761109608877,64.9861358541231,79.44507461215854,2.9330862637563073,2.99,2034.4816948170644,2285.9865482265814,0.969750521025865,0.9952294934815025,48.27884960595872,23.992488147615052,3.415359731994496,1.0802452503912927,1.0280665699700844,12.672306056666667,passed,
2025/08/01 14:00:00,0.6022788368886148,0.5903393516054,64.62463390045711,77.9790218633463,2.904076011003658,2.96,2074.4780927850934,2253.823125393755,0.9696515884138455,0.9935253153474342,47.44166414213292,24.854382803183473,3.420871674065132,1.0761196873288044,1.0404737811574025,12.569715736111105,passed,
2025/08/04 04:00:00,0.6998295322717516,0.6445127506932044,78.22360753616391,95.55521191930632,3.0720729859534543,3.09,2285.8948920855523,2574.782255613937,0.9702288749816836,0.9973402638406729,44.638983146445426,23.26955000470989,3.197623682901129,1.0721794302480687,1.0414386221542595,14.93235495888889,passed,
2025/08/04 04:15:00,0.6806104118858091,0.6430971587322856,75.07989187919284,91.87117243013131,3.072661321921272,3.07,2165.1372733418,2480.7344833304733,0.9710409143615114,0.9986942280876788,46.73329702782811,23.48778775738221,3.3021247639597036,1.0664070910358545,1.0109108381789984,14.27519045333333,passed,
2025/08/04 04:30:00,0.6558351465713809,0.6249140349807646,71.42571599335774,86.92702693236667,3.0170040828406477,3.01,2118.3508775976616,2391.8519734701476,0.9709378519095477,0.9973545634645541,47.11421708954008,24.082339232539166,3.3688791687296136,1.0729203730645682,1.0248035094129961,13.60730041611111,passed,
2025/08/04 04:45:00,0.6211516037066603,0.6099051667314905,66.74967350963482,81.56635925319826,2.9536260176838844,2.95,2061.1403990692293,2318.015423601902,0.970256908585657,0.9959060704447393,47.892884097925126,23.958060011794466,3.392774935648106,1.0818945607085166,1.0301472720431266,12.93438857333333,passed,
2025/08/04 05:00:00,0.609822498268171,0.6039797714174366,65.03243729346995,79.66231489269333,2.934203694757334,3.02,2045.3610470516142,2275.638351406494,0.9701155087113343,0.9952995908625356,47.95828204148703,24.472626679108448,3.381957715182644,1.0731747853127447,1.0231760875126057,12.6786924,passed,
2025/08/04 05:15:00,0.6033632666365222,0.6024639103584445,64.48193723626632,79.01388951507903,2.9186299370616484,2.95,2039.794583710711,2277.1544639328317,0.9701795142658208,0.995172229857256,48.19873189754719,24.04560846658924,3.3956846955166267,1.0784649388926626,1.0238345651954388,12.599576727222216,passed,
2025/08/04 05:30:00,0.5967758786373127,0.5956105723678835,63.86606860806371,78.00545394633366,2.886662442009773,2.97,2057.6458917560894,2272.93143106262,0.9702275419513969,0.9942274599489761,47.83486985586016,23.919504512921225,3.3981121641402665,1.0685745790056307,1.0195300839953814,12.500914910000002,passed,
2025/08/04 05:45:00,0.5931022594799139,0.5942265340198446,63.09222369041324,77.22962017383831,2.878550247726472,2.95,2043.580646809135,2264.855566993597,0.9700624269491878,0.9940703485702379,47.90887624082152,23.757788053588783,3.3899874833421233,1.065025462077101,1.016632887150911,12.402050130555558,passed,
2025/08/04 06:00:00,0.5865597416525633,0.6011822765525272,62.15317759595982,76.72776809667695,2.889209887981145,3.02,1989.2488997336777,2266.990211227115,0.970036351598857,0.9952519045237408,49.076556566126335,22.833408309470812,3.4018642670392714,1.088750723592315,1.021389014171678,12.297168125000002,passed,
2025/08/04 06:15:00,0.5823895909379693,0.589144999939462,61.72166212645324,75.65527531573387,2.853471803289743,2.96,2030.5360056693319,2244.1334328190906,0.9699976472528727,0.9935187289075863,48.06961546627596,23.642956457686896,3.3954340972013464,1.0633644770939392,1.0143155044288972,12.197648711111114,passed,
2025/08/04 06:30:00,0.5776879293909479,0.5847085154756632,61.11754682200127,74.845258823668,2.836806529797596,2.98,2035.6781869046563,2229.0370070720023,0.9700374891916698,0.992954663621695,47.87620585888844,23.856117727718736,3.391650164233572,1.0531057279428766,1.0081777144997417,12.098171910000005,passed,
2025/08/04 06:45:00,0.5718332497396501,0.5874011695144086,60.29120156095489,74.1912069229122,2.8320505330739834,3.03,2005.6404441468235,2231.039659736489,0.9701048465751984,0.9934560467048426,48.48690223133852,23.09503194538725,3.39391027321224,1.0533460292085945,0.9987848881734317,11.998492146666674,passed,
2025/08/04 07:00:00,0.5716589554307431,0.5801363921709819,60.498985981264966,74.01546785213142,2.8194808967507554,3.02,2041.080861555604,2208.954183086227,0.9702215229519423,0.9924436313083128,47.77400768354504,24.198563346197755,3.3951344938118853,1.0356880593601672,0.9935022298850275,11.982892618888886,passed,
2025/08/04 07:15:00,0.6111435354407113,0.6002296809615949,65.63601268307062,80.22006333252514,2.9033120222298234,3.06,2100.71162704052,2292.2073940680816,0.970841997669846,0.9945860507442095,47.0046034656234,24.549835294518104,3.356210445599244,1.0237243598172876,0.9820976023239532,12.754014606666669,passed,
2025/08/04 07:30:00,0.6572289162993242,0.618857564995245,71.6775824885364,87.30638914063931,3.0076479031703838,3.08,2168.656376123218,2352.3628680730944,0.9713441590720271,0.9964826456804293,46.02017545908582,25.97447109519036,3.328764796735856,1.0221035562313276,0.9867865034404119,13.597634049999993,passed,
2025/08/04 07:45:00,0.6556011511826257,0.6215356516732298,71.80674896723306,87.56671815259196,2.99912892211103,3.11,2172.3458966276376,2373.7836143381596,0.9716908247795192,0.9967799382874648,46.18085047120198,25.297175678877664,3.3271534510514575,1.0184361121230454,0.9765326499862116,13.634428499999995,passed,
2025/08/04 08:00:00,0.6540330229132912,0.6199685818860491,72.00904176909908,87.6491732213755,2.9880032597126296,3.1,2189.757236934445,2379.355489305694,0.9718969699394414,0.9965495467804663,46.02090549872941,25.24699092940506,3.3314221947936153,1.011404589363503,0.9694898922785334,13.652523719999998,passed,
2025/08/04 08:15:00,0.5796497022542945,0.5926697460175172,62.18883112934663,76.35783724974218,2.8330914872369997,3.03,2050.3336669937657,2278.590088292659,0.9710320162175663,0.9940260068131898,48.23072514040744,22.646850571103627,3.4019521441830762,1.0332249025727618,0.9742527758765488,12.264237039999994,passed,
2025/08/04 08:30:00,0.5889893530802446,0.5953651808537367,62.73640490649373,77.21146131470013,2.86640001334661,3.04,2041.3409749602367,2268.699884742995,0.9704019175734382,0.9942527419679437,48.0675710190225,23.528939026713516,3.3876156278536933,1.0683316684010393,1.013542996424956,12.354301177777778,passed,
2025/08/04 08:45:00,0.5895136847731174,0.597280158711308,62.692154862040134,77.32953358377219,2.8749594615785004,3.03,2031.7330883230168,2264.4482930762147,0.9703775731934705,0.994544457601057,48.23446954914698,23.639941486684297,3.3847402146416194,1.0675386980330068,1.0103929154930382,12.351347311111113,passed,
2025/08/04 09:00:00,0.5904907175230241,0.592587063176104,62.75570114035145,77.17194272760418,2.8631432465039626,3.03,2054.3267404953003,2258.553329170246,0.9703362532158214,0.9938097691837299,47.64408244884307,24.057426123263458,3.375141564823467,1.057137442813028,1.0098660640808312,12.348393444444445,passed,
2025/08/04 09:15:00,0.5898168886190741,0.5990316311174052,62.56000882500689,77.37702883305694,2.8770793902229106,3.02,2023.5927668112,2267.36966534514,0.9703848874464595,0.9947711934907668,48.32779508852388,23.47832695682216,3.376397639410683,1.0728218497257291,1.01346450004515,12.34543957777778,passed,
2025/08/04 09:30:00,0.5895937502148636,0.5935923279869831,62.73403172811158,77.23832528419975,2.859587797575981,3.05,2054.753844984837,2263.3724867661517,0.970537674662645,0.9939598162007707,47.711508535686995,23.865654820773084,3.372985957201372,1.0556886161141086,1.0056633294616164,12.348061366666661,passed,
