datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/04 09:45:00,0.5887741122762654,0.5918403966672667,62.78903812330534,77.19709870464196,2.85326658399146,3.03,2064.7206951053317,2261.9363988830555,0.9706161546306143,0.9937170835244078,47.570592295852315,23.986477236073824,3.376748066864847,1.0524718691280628,1.00420816310136,12.345106106666663,passed,
2025/08/04 10:00:00,0.590030471095645,0.5951717166841034,62.631480753209146,77.31592012005896,2.8685037108275866,3.03,2043.9368503369972,2256.6787548152392,0.9704435559146161,0.9942013863396295,47.86674693797043,24.057529208370763,3.370264760437693,1.0585466803878119,1.0066547813255373,12.336331822222217,passed,
2025/08/04 10:15:00,0.5882607407120168,0.5926347958233726,62.66675471521029,77.1863963606004,2.8525069062492814,3.05,2060.5413569997436,2263.1564852510646,0.9706538889355439,0.9938267991056919,47.63429696273536,23.892051253485345,3.3731247933871216,1.042704090529689,0.9933756500897079,12.333377955555546,passed,
2025/08/04 10:30:00,0.5882945951416015,0.594476184582178,62.51232265161946,77.15997936179491,2.8539363164530696,2.99,2044.9820956302433,2277.4668615810456,0.9703870752029613,0.9940296811638722,47.876342095779684,23.28690518095689,3.378495507060848,1.0685930773605723,1.015436368233939,12.335994054999995,passed,
2025/08/04 10:45:00,0.5888087712487107,0.5996929834593803,62.430917983171355,77.44399268136472,2.8760789711737123,3.01,2016.6779492812723,2271.465359233983,0.9702615340064374,0.99483862297578,48.465414329061886,23.352057602352282,3.3834727246821967,1.0798633292326443,1.017941902815868,12.333038794999995,passed,
2025/08/04 11:00:00,0.5892091999718218,0.5993347778389252,62.369375718598896,77.39776639311587,2.874135761412728,3.02,2016.6357520217064,2273.378554379524,0.9701882550346955,0.9947526806155731,48.387889902287014,23.293434739008426,3.3793648720241865,1.0817546925883545,1.0212320902202316,12.330083534999996,passed,
2025/08/04 11:15:00,0.5879287609674427,0.5923834347028488,62.53074121776197,77.13696264492002,2.8510370420083606,3.0,2052.0331478262115,2271.7017224567694,0.9702836068469879,0.9937212377113329,47.72536636049935,23.60768540515788,3.3842507665047634,1.0647604709472382,1.0147301989529514,12.327128274999994,passed,
2025/08/04 11:30:00,0.5873884948363505,0.5975328702775787,62.430222732892084,77.3651352672044,2.8628187633787903,2.99,2028.1232718608585,2278.814953170575,0.9703153620286309,0.9944947016490594,48.29091438098599,23.179743751161585,3.388880493342932,1.0812001583333861,1.0209137962364356,12.32998356333333,passed,
2025/08/04 11:45:00,0.5916331431109608,0.6076245057888802,62.55678236816674,78.03951400438575,2.8975635755250617,2.99,1980.3518373636655,2295.889089551876,0.9700162209696287,0.995932016492373,49.1975140188379,22.4317089324881,3.393068778368931,1.1148430771497178,1.040375116931001,12.390679949999999,passed,
2025/08/04 12:00:00,0.5937443040772722,0.5923233951765908,63.29824158136686,77.51547694117075,2.8724048199734633,2.99,2058.4853528284175,2265.9294983961317,0.9700448117298023,0.9937265122465322,47.62901207894142,24.059642603954867,3.393412529853756,1.0932712839517396,1.0469464997636564,12.421470062222221,passed,
2025/08/04 12:15:00,0.5957598872529117,0.5935048241820461,63.33147551958406,77.31394132800142,2.8882228775599934,3.01,2050.396903736379,2250.5676845431876,0.9700791679095672,0.9940019008316934,47.713694182561596,24.348756842956924,3.381007444761766,1.076456591399165,1.0316393868937266,12.422144319444442,passed,
2025/08/04 12:30:00,0.5945360944616124,0.5914921053624967,63.385586421507256,76.85543976318431,2.88178744264245,2.98,2057.790464151055,2252.876648043249,0.9701913495418981,0.993789103540835,47.669185040968756,24.034745934418343,3.3870201822435932,1.0720386251741345,1.0290169166497038,12.42242635333334,passed,
2025/08/04 12:45:00,0.6081349937229809,0.6013201702806673,64.83493283017589,78.5107585557831,2.9356817334904126,2.93,2042.30429485913,2263.7558747844687,0.9701457099595071,0.9951408805127215,48.02831755811604,24.191704155414502,3.382194053620541,1.0874137623535811,1.0398367340688057,12.641222183333339,passed,
2025/08/13 15:30:00,0.6915723356645418,0.6263168927671319,81.82512961092667,105.31960213541049,3.2096638703130393,3.75,2250.628865673805,2553.965818720972,0.9645338829583772,0.9963698478404601,47.62579558229972,31.213445638327983,3.5391767255255386,1.0940191865905715,1.1098705413515715,15.421133969999994,passed,
2025/08/13 15:45:00,0.6952610213796626,0.6206468813459178,83.6105373006853,102.81527946327252,3.1222163680589174,3.1,2329.4759730798623,2497.5068579347935,0.9677526251494319,0.9949862763892998,46.1791778884502,29.702585119553525,3.70948146639787,0.9577639537758648,0.9739080901425584,15.070884803333328,passed,
2025/08/13 16:00:00,0.6964175541455294,0.6168630771498297,80.70633251947523,98.83496274331186,3.1135657800711605,2.98,2240.3697553850975,2463.0951717844528,0.9670924086366135,0.9948284130002583,46.28714778782113,28.775084310486623,3.708817637912325,0.9433004483713604,0.9598792362163305,14.644547445000004,passed,
2025/08/13 16:15:00,0.6789945597384828,0.6183176216472761,77.20685199887245,94.91641525190659,3.1402480420816574,3.08,2105.1665166935586,2383.50466946695,0.9669239654846132,0.9962687640343689,48.4231039394744,28.812565619193826,3.779277637475815,0.9869619534454919,0.9769448161265332,14.095540903888889,passed,
2025/08/21 21:15:00,0.5336251193981515,0.5614146202415251,57.302629370592555,71.53940195520634,2.8838420662767663,2.97,1886.4991331209758,2037.5558031348528,0.9632779051884313,0.9895628673894931,51.17481941665921,29.866217982299457,3.8375781247631005,1.050379267201181,0.991066255665449,11.316354695555553,passed,
2025/08/21 21:30:00,0.5151878539329243,0.5580890217276727,55.75649007384771,69.19563419095348,2.8840738891978224,3.03,1818.1942689139323,2016.0357005116182,0.9639205864816125,0.990970745498628,53.031832064993196,28.29302770029494,3.904952828920514,1.0697292200723019,0.9912640551885179,11.058202539999995,passed,
2025/08/23 11:15:00,0.6359713347857506,0.6001741533440356,70.56421304321594,84.55330165091438,3.1240216912959413,3.08,2039.1569860598213,2159.895998144596,0.9678349709836486,0.995785491772147,49.201915217700524,30.81562154280012,3.6735767494871716,1.0122558582110006,0.9814086580281176,13.117932605555554,passed,
2025/08/23 11:30:00,0.6369611502034077,0.6010076157675442,70.6845435642025,84.78412421069582,3.1273764994840385,3.08,2036.8856412832604,2162.8269619696225,0.967810657885324,0.9958851877328422,49.25022812602962,30.806607134894133,3.677705143201071,1.0119055053319763,0.9805051832093934,13.1340825,passed,
2025/08/23 11:45:00,0.638765798457733,0.6021123500838392,70.86109690592369,85.09390888407464,3.1332865245599355,3.08,2032.8631944848585,2166.405971250934,0.9677475469225646,0.9960197131626936,49.30993623680908,30.804896288015748,3.683413529346593,1.009715665189918,0.9781994475195103,13.15751349,passed,
2025/08/23 12:00:00,0.6393672308251249,0.6023886079230736,70.97465047955829,85.29086002562828,3.133021331787764,3.06,2034.2387269071094,2170.275525203006,0.9677358952209912,0.9960247935631491,49.298747750974066,30.780482829643706,3.68664447381751,1.008806532030018,0.9772012552332539,13.172832841666668,passed,
2025/08/23 12:15:00,0.6512429152324554,0.6087595161287847,72.26785186530999,87.13802435891726,3.171323051891217,3.13,2044.2828112758928,2162.921478022206,0.9683418322358334,0.9969442163406177,49.11952489265752,31.63090082564957,3.6482647199808698,0.9730728555807502,0.9428203202246521,13.342403946666666,passed,
2025/08/23 12:30:00,0.6505824840403892,0.6171894510785078,71.96583150046408,87.32024970838974,3.1715948285286197,3.13,2010.4976958954817,2200.5398612205163,0.9684313368354323,0.9978804997004761,49.77881587755522,30.2192189024656,3.650249153023046,0.9816422341478857,0.9385831115222245,13.355704938888893,passed,
2025/08/23 12:45:00,0.6532945076835761,0.6179283709288124,72.3792676231457,87.79578803804722,3.1853376656792456,3.11,2002.281805529858,2202.255322292689,0.9682072938724572,0.9980226344270162,49.964972624391166,30.341339487978132,3.6793132896152136,1.0082623309784493,0.9645070922681408,13.392870479999994,passed,
2025/08/23 13:00:00,0.6557579410380384,0.6145198836053516,72.80825496635877,87.90784291918413,3.189258651654053,3.15,2023.473604379364,2185.8406914658867,0.9682716514334012,0.9976501145606151,49.57252599969596,31.038919633825078,3.6723316851247474,0.9919886226134067,0.9557072295202729,13.424592035555554,passed,
2025/08/23 13:15:00,0.6522650539158937,0.6058931371802245,73.0911932596256,87.20496049237806,3.1653917968655776,3.12,2068.9474645296486,2172.6289003317247,0.9683995181172013,0.9965627281525707,48.93347441443689,31.461093469256628,3.6751794246538587,0.9790644155241649,0.9514128165953675,13.426251031111109,passed,
2025/08/24 12:00:00,0.6816154104031124,0.6310437256635888,81.06994375547893,95.93418943552237,3.1969467434306957,3.15,2302.2693161593675,2360.898212035183,0.9699571647596575,0.9974096297099156,47.016590383651874,29.80758291453783,3.459402210097991,1.0036210867602275,0.9666077646627352,14.907898243333333,passed,
2025/08/24 12:15:00,0.6895255340981871,0.6308889339991648,82.17563956902391,97.34829206170937,3.1816861813938293,3.1,2348.2229430473985,2404.960310011129,0.9697718460053377,0.9967964547796081,46.11633829171877,29.400415874982375,3.425251378200433,0.9907033335644382,0.9659012186255247,15.123137473888885,passed,
2025/08/24 12:30:00,0.6893014756052319,0.6239758779983946,81.582830123487,96.4886010390872,3.1883841567277833,3.13,2325.9355853482857,2344.8718543938216,0.9698180330465084,0.9965761959471724,46.12638479386739,30.771477274549046,3.471125796349195,1.000977465305461,0.9854159456890973,14.892328439999995,passed,
2025/08/24 12:45:00,0.6848302034697447,0.6250762196617349,80.10537608673215,95.34763369444252,3.1850271840522058,3.1,2273.4747312311806,2332.605640394022,0.9697570307559537,0.9969918545433238,46.699568558159974,30.467626914116337,3.4878980111309805,0.9993541995250586,0.976767810707427,14.670491195555554,passed,
2025/08/24 13:00:00,0.6780269314555388,0.6286169801423794,79.46941851825635,95.28991381103201,3.1933869195246847,3.11,2243.1753646513644,2322.2936835434075,0.9698565268495604,0.9976314754697657,47.4875693448689,30.531807435703254,3.509903713033716,1.008597826398409,0.9737584012718072,14.579309139999996,passed,
2025/08/24 13:15:00,0.6790224800249258,0.6265386587354085,78.43059894259238,94.32027761289098,3.1825691800320235,3.11,2212.9882024987855,2313.0403244389477,0.9697291660345779,0.9975308895471852,47.41444408335265,30.369108761649738,3.514010706946662,0.996057667792206,0.9659430181496573,14.404398897777769,passed,
2025/08/24 13:30:00,0.6813723977527457,0.6230096239037941,77.35166955586426,93.27377278375702,3.1756923472450302,3.11,2183.432113268365,2291.9342308075943,0.9695372762779902,0.997314071152802,47.20162736864685,30.566423287649126,3.5133026546030406,0.9785296156727096,0.9568743189454347,14.212386649999994,passed,
2025/08/24 13:45:00,0.6715934869588681,0.6276034461289279,75.7683414144366,92.20382606065196,3.175632825003544,3.11,2122.667236961391,2280.4093974084826,0.9697139294561387,0.9982395006425919,48.30594818006694,30.065614972045488,3.541726730260239,0.9853936390211665,0.9459890174128986,13.982554691111101,passed,
2025/08/24 14:00:00,0.6709899598843108,0.624285324871652,74.47503987498787,90.90348108925669,3.1622766424997315,3.11,2090.415659176987,2261.5591854783597,0.9696210952588956,0.998086660810005,48.243654683147774,30.04506366056735,3.5458087808367775,0.9693870960545431,0.9346059262621043,13.762148400000003,passed,
2025/08/24 14:15:00,0.6554504234885206,0.6176926980463524,73.16666598272371,89.00942071722348,3.137244497144162,3.09,2088.875206867067,2230.9329238040805,0.969601611737038,0.9974947337554309,48.547958167214496,30.267766814719185,3.5716696668495955,0.9798198065836711,0.9381264627623629,13.552294286666667,passed,
2025/08/24 14:30:00,0.6510580541723884,0.609165000775743,72.75929084911047,87.67442458110133,3.1153778900865587,3.09,2112.6512187299004,2211.583700850175,0.9694793482407799,0.9964567665000204,48.04147049941548,30.563930695421,3.5696308039217857,0.9601420806300011,0.9283251788517448,13.471625859999994,passed,
2025/08/24 23:15:00,0.6300030922686534,0.5947901524735892,66.5792112705873,82.66543367240851,3.045117662972967,3.06,2011.1455034747078,2170.9353077074516,0.9665537369205139,0.9940834489374186,47.79557446597697,30.130290195049355,3.527109749572915,1.0110415061690816,0.9982697582096617,12.734928146111109,passed,
2025/08/24 23:30:00,0.6154020043933707,0.601936605119678,68.12260893689735,83.9536454728525,3.0383325555399767,3.1,2041.75565333618,2196.4801919095735,0.9684738350769901,0.9954986724512956,49.23573477174735,29.48358345243784,3.621145576220926,1.0246183890466534,0.9729480421356201,12.877169946666664,passed,
2025/08/24 23:45:00,0.621149114823322,0.6010027852037999,68.67359884897645,84.17303364387644,3.050486144900715,3.07,2057.0560607335583,2185.2164240670495,0.9686136395418278,0.9954211429193567,48.8454963157896,29.986962560034932,3.5995211732878727,1.0092817638193394,0.9655250943634103,12.94099343777778,passed,
2025/08/25 00:00:00,0.6665020761626064,0.634748436775471,75.49572307399842,94.0455054617199,3.184288905351577,3.11,2091.404576007177,2308.4396473010306,0.9689685947231417,0.9987396810934942,49.162403851909154,29.952462790877814,3.5782358320102348,1.073648992670283,1.0201337971004947,14.010375145555553,passed,
2025/08/25 00:15:00,0.6705804145737341,0.6356633246676406,77.84838067176447,96.5062736161823,3.1815794616940236,3.08,2169.147550700598,2349.338755053623,0.9692580247728803,0.9983504818794308,48.586567174826364,30.04345678649137,3.5674609914514543,1.083836507110844,1.0354301552307845,14.375923228333331,passed,
2025/08/25 00:30:00,0.6765316642173896,0.6235652837631156,75.14669697835778,92.44458112505163,3.1439102905753344,2.93,2102.9371420116163,2305.8625099859164,0.9691345247823714,0.9975666902401141,47.87014497152529,29.609151378697554,3.57487944277939,1.0243698320522658,0.9995277864198987,13.860870594999996,passed,
2025/08/25 00:45:00,0.6631360097456959,0.6277447878368452,73.29529121984065,90.37083165748676,3.0526568654967376,3.04,2066.71396162814,2448.043998595692,0.9688617914807787,0.9975233811671214,48.50919553655602,24.022717405901272,3.588035466626902,1.0762026119259398,1.024421755751776,13.78200688333333,passed,
2025/08/25 01:00:00,0.652272505045792,0.6168588085078945,72.22913699617757,88.59518391946267,3.01239501420143,2.95,2094.3313732436145,2426.3889857396234,0.9686725379313045,0.9961043778592173,47.95500414569516,24.338567332438664,3.5859936013504807,1.0601705180036773,1.0164531410491633,13.618195470000003,passed,
2025/08/25 01:15:00,0.6467073008386938,0.6136649339076482,71.5752615917418,87.72811207341883,3.001404678775865,2.96,2095.623537546451,2409.4449599750087,0.9686524192602265,0.9957564981211257,47.92053120575611,24.55283692060935,3.5827045917942897,1.0542532471111907,1.0112586049158265,13.521533666666667,passed,
2025/08/25 01:30:00,0.6461445247667923,0.6164112401944055,71.12933851457574,87.50873626698404,3.0103295517869046,3.02,2083.3699498644287,2392.361454065552,0.9689086342492557,0.9962006510863225,48.04107271324959,24.82758366627652,3.550849555282303,1.0292086089579104,0.9840632314053019,13.473426511111112,passed,
2025/08/25 01:45:00,0.6293576367048624,0.6014800261893511,70.81617978734958,86.01110425887481,2.938300623499377,2.95,2156.5236330360112,2396.1317259886678,0.9692705902805759,0.9941707777708274,47.3228429451687,24.627351046667794,3.590029927486487,1.031850828835333,0.9899230479015222,13.377070079999994,passed,
2025/08/25 02:00:00,0.6260278935629766,0.6023567061035078,69.82456453595395,85.11430239481051,2.9407003962322844,2.96,2124.673806738214,2385.8653757319,0.9690032976071814,0.9943810855581728,47.67607056625957,24.37887630796948,3.581678864134923,1.0375781774413446,0.9934251381669514,13.264144361111109,passed,
2025/08/25 02:15:00,0.6219253736353363,0.6032559526568245,68.95130721382661,84.32230320624505,2.94658225569756,2.99,2095.0880308021506,2368.2543717438084,0.9688119222657011,0.9946464628548636,48.105739974937194,24.39684802477379,3.5809545855028313,1.0498191987870573,1.0014546353867222,13.151605524444436,passed,
2025/08/25 02:30:00,0.6124828005082995,0.5963728120782861,68.1831859045072,83.05703500859352,2.911812348612601,2.97,2115.0050328228613,2361.138152666705,0.9689479384006077,0.993745081520645,47.84910376998787,24.237998288141476,3.584367902910277,1.0364236266727884,0.9904793518784648,13.033689001666666,passed,
2025/08/25 02:45:00,0.6075989447957266,0.5960101121690037,67.6420021070918,82.43860993557061,2.902115411755076,2.98,2107.3124845631105,2359.7634685082508,0.9690699551184516,0.9937775621848618,48.05765571459853,23.887563343878575,3.5852424034169905,1.0404901113936664,0.9904891025790736,12.963969968888891,passed,
2025/08/25 03:00:00,0.605195993967261,0.5911601461761106,67.1775045469161,81.66753107143533,2.8888845949838573,2.97,2115.852320397983,2347.3931231700394,0.9688894180917634,0.9930950330637157,47.716932985172924,24.120459539523164,3.577894639494187,1.030643871320428,0.9878445802821976,12.893801005555556,passed,
2025/08/25 03:15:00,0.6011621900329728,0.5942861188901898,66.46205405076755,81.124487373836,2.893711850758443,2.95,2082.8676599871537,2345.3523532257877,0.9688303980946903,0.9936573535090573,48.328910914232836,23.616416800331006,3.5808382685059352,1.0424907162729817,0.9910731188623769,12.813992729999999,passed,
2025/08/25 03:30:00,0.5961664634290124,0.580218054931414,66.24150649219189,79.97764157170651,2.8570839191171444,2.93,2138.4332945848896,2315.84072580597,0.9687025187586872,0.991632145737039,47.206275549501555,24.708547258359616,3.586246737227619,1.0402555652742764,1.0070802399390761,12.726234674999995,passed,
2025/08/25 03:45:00,0.591132096070198,0.5840566796896334,65.33582945124279,79.30183816958039,2.8563202433683283,2.96,2102.6916651327,2319.971285912905,0.9688107314793329,0.9923168228318598,47.862020006014255,23.880065843046463,3.5786927039960235,1.0385817566971918,0.9954308749929266,12.63254171666667,passed,
2025/08/25 04:00:00,0.5863068706990747,0.578212772770413,64.69108861153663,78.49392165155929,2.8405281396026316,2.95,2097.6452666870086,2320.803878783124,0.9688266702709033,0.9920775975814025,47.91783732415243,23.89673319483209,3.577581299845663,1.0351302580552042,0.9977297668260111,12.550729131111115,passed,
2025/08/25 04:15:00,0.5817697092608435,0.5761335781013777,64.03226523408607,77.63272052808964,2.8283726772582627,2.97,2093.5305454021563,2310.8476667474556,0.9687338184130095,0.9917021500875082,47.90577229169742,23.71205802808175,3.577024372331778,1.0324536587911406,0.9951343145666456,12.457222995555558,passed,
2025/08/25 04:30:00,0.5804521914709496,0.5745407396081545,64.11068420635856,77.3294774563918,2.8187838288787797,2.97,2120.753360023272,2288.039985300373,0.9689140292942007,0.9909841236979078,47.419853534093804,24.112225468032772,3.576179355525313,1.0157615136302296,0.9801723072747862,12.427435386666668,passed,
2025/08/25 04:45:00,0.5792422637004656,0.5741293515571748,64.04700765607406,77.22741646684226,2.8184555013291903,2.95,2119.3676202167867,2284.7617110315855,0.9690722516303363,0.9911002684265932,47.51970354682147,24.19629162989988,3.5768728289125153,1.017404591545417,0.9809894132615912,12.412842542222224,passed,
2025/08/25 05:00:00,0.5755098490699904,0.5739538170212122,63.15167322001569,76.68803203537682,2.8168706924560083,2.97,2072.400361703975,2312.8404592041356,0.9690087722404718,0.9920296300868899,48.32927918259963,23.293489925953192,3.568413520192026,1.0163590879669626,0.9778929076602003,12.352656347777783,passed,
2025/08/25 05:15:00,0.6820627892183637,0.6323865780540079,79.12453223077145,95.61517486397999,3.093251225413869,3.04,2258.5065250480147,2456.8987180922663,0.9708485246273858,0.9974517035099043,46.62743248253041,26.594578438985575,3.4860140458888247,1.0079236301971637,0.9757348356076917,14.585933046666657,passed,
2025/08/25 05:30:00,0.7167452376787575,0.6202855268647782,79.35818760053202,95.13482331446055,3.047994559964123,3.06,2311.17550998706,2537.2245831244163,0.9690940894340282,0.9946666612340394,42.903695789189854,25.089557912603773,3.3346321446388956,0.9496800861480629,0.9739361517920467,14.777897108333327,passed,
2025/08/25 05:45:00,0.7047686649079801,0.6286841621835576,80.56208682580369,96.7910459524669,3.0512251378315165,3.06,2338.794478861535,2567.565183559699,0.9700662405752902,0.9957266208589924,44.068343710638466,24.59904625604502,3.367296501361419,0.9652645719808742,0.9655429714455519,14.970407937222221,passed,
2025/08/25 06:00:00,0.6755387443770898,0.6302807842036329,76.03399027712628,92.47085756227382,3.134924143767326,3.1,2150.37740076474,2343.612227238297,0.9702588871117565,0.9981078161397806,47.63955982650392,28.284084673278713,3.492788619871595,1.0475308883175698,1.0067174060597697,14.088316586666663,passed,
2025/08/25 06:15:00,0.5924158602413504,0.5929538140161309,65.07478697580201,79.52676965881297,2.9809177493165473,3.02,2035.3830005059451,2145.377060374117,0.9693342833223889,0.9947328310192209,49.274461010934985,28.975583132431183,3.5574965361043085,1.0593137609011,1.001748020218359,12.462501871111106,passed,
2025/08/25 06:30:00,0.5944118283686517,0.5965326448436917,64.91518888431983,79.59407324348618,3.0026245924051227,3.02,2009.7351954141363,2137.2653919484324,0.9691324231338435,0.9952976777694799,49.6143222618778,29.087236468226763,3.5516586776628247,1.068229721690235,1.0073884420438972,12.451885948333338,passed,
2025/08/25 06:45:00,0.5943964834591268,0.597409212433904,64.77978266196251,79.47287134210876,3.005005861560264,3.04,2003.308233033976,2136.3778740033213,0.9691378081002804,0.9954327658820689,49.68611581252862,28.999936413994664,3.5454626215152665,1.0697575550713294,1.007908453840198,12.43978101666667,passed,
2025/08/25 07:00:00,0.5908909735027132,0.5901500037909222,64.59140086909953,78.83190975210533,2.9749776173990163,3.07,2036.5244621856582,2129.5685136115653,0.9693079044651701,0.994395100504016,49.059004925362544,29.224351489496033,3.5383602318293286,1.0561787927965003,1.003533814582469,12.394033355000003,passed,
2025/08/25 07:15:00,0.5953770905113992,0.5997752104028937,65.06384883541904,79.81153220581292,2.9944359254549404,3.06,2012.4060906473878,2161.863597109085,0.9694854239129449,0.9956215901391506,49.62909322419948,28.27147546721567,3.536568168172151,1.0571217170092426,0.9925663241757339,12.49958311555556,passed,
2025/08/25 07:30:00,0.5934102459097435,0.5898711066583385,64.81837469998094,79.07992837599993,2.9781300349661675,3.03,2040.174587068317,2132.7411018894513,0.9691529028376621,0.9942879313707513,48.91802385576757,29.301118493168428,3.5386041035107216,1.0740911958079176,1.023664600972927,12.427485546666668,passed,
2025/08/25 07:45:00,0.591397870705072,0.5954863313660803,64.40833779740751,78.97924236247476,2.979569682589359,3.02,2011.9146673983896,2151.820548478204,0.9692415417783706,0.995043817429117,49.480612757707036,28.33790305556808,3.535969906412931,1.070019656835346,1.0089178938683327,12.406139215555557,passed,
2025/08/25 08:00:00,0.593347879689502,0.5955949285712845,64.1191173264213,78.79028421305347,2.98656537733454,3.0,1999.266572985976,2146.1289295838437,0.9689009528830098,0.9950199210900887,49.4249507573819,28.436586415082793,3.522338776177757,1.0808684536278748,1.0229673871814957,12.380494683333339,passed,
2025/08/25 08:15:00,0.5898144233325068,0.5941120037239157,64.04258761715025,78.56830359966908,2.968703040034088,3.03,2008.6599215564538,2157.8079893570293,0.9690553853255122,0.9947815459626427,49.41686357805563,27.992836158148574,3.5337215428594635,1.0857768127842977,1.0253962377144321,12.369005953333334,passed,
2025/08/25 08:30:00,0.5907904054350148,0.6034808172898765,63.72630693797401,78.87010632277368,3.0066929456591462,2.98,1957.6041130586516,2147.6847536931123,0.9690123171583697,0.996240046827676,50.34517125123129,27.969614035962547,3.5297302742242884,1.0987488535629557,1.0237925287885445,12.343343075555559,passed,
2025/08/25 08:45:00,0.5915989559864919,0.5918001728653115,64.41445727373838,78.88968093588454,2.973982370365553,3.07,2030.5700311564465,2134.788898224012,0.9693354767193891,0.9945568011323332,49.04904501426808,29.03401119755284,3.5225386703152872,1.066570585959738,1.0123676571493576,12.387704022222216,passed,
2025/08/25 09:00:00,0.5973492560090502,0.6003407191647316,65.2431016858531,80.21238980249707,2.9968117554958495,3.1,2028.108728209588,2148.2247974087436,0.9699807278029088,0.995731139399004,49.314594574708075,28.925575372432203,3.5037125515173893,1.038796607910464,0.9767382566130042,12.515685404444444,passed,
2025/08/25 09:15:00,0.5978652348586897,0.60942806089768,65.4637520229717,80.89547645969772,3.009509876445556,3.1,2004.301750083688,2175.303347965829,0.9703107442526533,0.9969226024318752,50.010739683376954,27.962411374994343,3.507689667240304,1.0486118457452587,0.9709553473075707,12.578562822222217,passed,
2025/08/25 09:30:00,0.6059907933121068,0.6107669168535192,66.58789139048832,82.12415825874284,3.0248345922830735,3.12,2026.794373078302,2179.8798488651396,0.9704824094917347,0.9970163446568324,49.63941950313527,28.482890772459108,3.4994277300183874,1.0394093165088087,0.9669952944034456,12.724493705000006,passed,
2025/08/25 09:45:00,0.6173972397767397,0.6084208741891802,67.79482763150804,83.22565572682151,3.042691357196563,3.02,2047.8673558758858,2184.5440648688377,0.9699525960484232,0.9965338426140206,49.02257596798828,29.123084763739,3.50679058618507,1.0643573800588575,1.0047535339295688,12.877921649999996,passed,
2025/08/25 10:00:00,0.6261203903626867,0.612949971500586,68.7562197991114,84.46465648240286,3.061084048692094,3.07,2053.6306122285096,2201.365936029043,0.970067911308921,0.9970015287794389,48.89186622701305,29.08101719651401,3.494301601836192,1.0668376128789625,1.0077992504935978,13.024902061111113,passed,
2025/08/25 10:15:00,0.6371364193201462,0.6214450731252613,70.01393953479612,86.26808754098546,3.0996729318310283,3.07,2048.642843252345,2212.817862602563,0.9703311411654928,0.9980687116254966,49.0509495749577,29.28167497875462,3.4821238649009194,1.058442644475828,0.9959059947691912,13.209134400000003,passed,
2025/08/25 10:30:00,0.6406289334182922,0.6260195926220372,70.3914668774652,86.90815195704909,3.1112078598798734,3.06,2039.1573222037518,2229.1499348945877,0.9703757120374609,0.9985917198905876,49.26549866358705,28.899722367698615,3.4825381765470196,1.0594130960509007,0.9926520130725731,13.279591086666656,passed,
2025/08/25 10:45:00,0.6485752797511237,0.6180905286453529,71.73887049223997,87.76973692155134,3.1092671227929216,3.02,2090.5907577670237,2223.0316630964885,0.9701656708436355,0.9974737969594782,48.27763892591571,29.935791848081696,3.4956914328713933,1.080456891964233,1.0305236883153739,13.41220437333333,passed,
2025/08/25 11:00:00,0.6460509329296613,0.6336236564633964,70.84827371251603,87.78488511951467,3.1278164336053313,3.06,2016.2637719656054,2260.9465466155525,0.9703252967461101,0.9994404675766535,49.68992547119495,28.00890118713385,3.488265275974161,1.07439445803076,0.9999813626336159,13.378328724444442,passed,
2025/08/25 11:15:00,0.639235925059361,0.6138493477322087,70.44831658585231,86.27145097861317,3.079966148914723,3.04,2083.9893277394626,2216.2584564412778,0.9700450347942907,0.9969305335189113,48.28980674155905,29.578843700901622,3.4924094267079733,1.0649625067014092,1.0155265983943325,13.244617607222224,passed,
2025/08/25 11:30:00,0.6359144445897917,0.6174636976174077,69.67903728596085,85.76219648981025,3.0910498835347315,3.04,2044.9170584142148,2211.2306246363305,0.9698378018189616,0.9975199188854562,48.944631813463246,29.26541858781232,3.499647991735874,1.0748369231310764,1.0174375788344376,13.155964800000005,passed,
2025/08/25 11:45:00,0.6298797043372125,0.6144940968475318,69.01531475194375,84.92636085163565,3.0708480549333292,3.03,2045.496957735243,2209.7029054885425,0.9698003832210752,0.9971349000762014,48.939930139418465,29.011782824064145,3.5022062046798275,1.072573010119857,1.0146880232052606,13.06707222333333,passed,
2025/08/25 12:00:00,0.6242550766261633,0.6109178659273731,68.43206073515013,84.15591713788882,3.0554077951635663,3.02,2047.5605091101108,2200.0432162834645,0.9697397612827549,0.9967129216341171,48.91564733211079,29.06315022457847,3.5075086538423776,1.0688307235033285,1.0116868748270085,12.978161533333333,passed,
2025/08/25 12:15:00,0.6216219180125417,0.6142260455069722,67.75149321644109,83.71610797711084,3.0637749964005914,3.01,2013.388577096041,2198.248571934326,0.969538921634537,0.9972265761194795,49.45886008474998,28.698134522998526,3.5108787490409594,1.0836403493107787,1.0191826468409817,12.903508591111109,passed,
2025/08/25 12:30:00,0.6167764312628454,0.6126553899603661,67.1512158664688,83.03125328459923,3.051234558451768,3.03,2006.3859806352034,2196.660318199674,0.969451928158324,0.9970436761605673,49.577275772177245,28.438421692028808,3.515692423671591,1.0809486434007443,1.0149539351400492,12.824480117777775,passed,
2025/08/25 12:45:00,0.6113614530175248,0.6019601135823216,66.95515327410948,82.2207419719998,3.0152368317621554,3.01,2052.193392588215,2179.279108469446,0.969557447217101,0.9956022639976004,48.7699409538199,29.08165711728594,3.5153866921539123,1.0541755595176754,1.0009541634530421,12.758891737777782,passed,
2025/08/25 13:00:00,0.6079521658698928,0.60786970929004,66.28138401778652,81.92728646659998,3.0317803642901233,3.03,2005.7534714282697,2178.687598058779,0.9693968369268442,0.9965327930020138,49.655270905639505,28.59990548294529,3.527585885599751,1.0719522736049907,1.005575345450153,12.686306269999996,passed,
2025/08/25 13:15:00,0.6033880512418565,0.6051098450271875,65.73429889483532,81.2345062197425,3.017868691581802,3.01,2003.7261112893664,2174.6860868649264,0.9692705039249107,0.9961796126800533,49.664934503154754,28.47016963617692,3.532810833754723,1.0687829813547671,1.0029977500863687,12.609899353333338,passed,
2025/08/25 13:30:00,0.5979306226404317,0.602248594921668,65.17306158064544,80.5261892137864,3.003641969167134,3.02,2003.8705098741307,2165.915176121513,0.9692733278577904,0.9958564686269744,49.69243374177223,28.473773224106942,3.5372611034087664,1.0708258645179456,1.0042596894605709,12.524543288888882,passed,
2025/08/25 13:45:00,0.5930062990196778,0.588475638134721,64.94707330698778,79.5234317416856,2.9695886908995885,3.0,2050.631475654499,2138.2703238545864,0.9690197681037062,0.993972236227169,48.75770473977897,29.4804728039852,3.551305454886849,1.0631423128761293,1.0144175086503646,12.439315411111117,passed,
2025/08/25 14:00:00,0.5887944093888712,0.5837644347042248,64.39306364544858,78.72704502541552,2.95232212560843,2.99,2057.1300806942886,2127.3051975035683,0.968887010345723,0.9933139641696004,48.53417517644817,29.607851953870505,3.551183018534342,1.0579259098887186,1.0139360319990223,12.353800855,passed,
2025/08/25 14:15:00,0.5838477299132147,0.5796616193534553,63.79501991391375,77.90337579505693,2.9365291165403615,2.99,2059.3840576002726,2115.495076201067,0.9687924595569583,0.9927718056980483,48.43492650381916,29.697917767033722,3.555408964109167,1.052865641270217,1.011646757222624,12.259654134444439,passed,
2025/08/25 14:30:00,0.5791743432048384,0.5828401937117943,63.02898223944121,77.40302756086191,2.9473710012433276,2.97,2021.6138596810256,2105.15875145169,0.9686655234486011,0.9934208404911313,49.15561691970602,29.547044027360617,3.5630596106534465,1.0634730424226069,1.0122291359109825,12.163129922777774,passed,
2025/08/25 14:45:00,0.5693554173420793,0.5766631356504318,61.82793405196572,75.75954864173688,2.9108338635620377,2.98,2018.5307581318968,2103.8191946462503,0.9684786243809361,0.9925503313738784,49.12638069035355,28.918422133414726,3.5725648305070354,1.0587041186610238,1.0094012775388856,11.999475839999999,passed,
2025/08/25 15:00:00,0.5573636212808039,0.5687680220856396,60.27325215961632,73.29176336327164,2.876910175128596,2.96,2011.172029718141,2076.040054617349,0.9683470192648983,0.9914645498801217,49.1136340640801,28.550538180229477,3.581751214770835,1.0451248258405044,0.9997094961555758,11.75854203333333,passed,
2025/08/26 19:00:00,0.5610817938761842,0.5821741473966765,60.83982264543254,74.55600382145693,2.937706689538388,3.02,1949.3386161498825,2090.079364032089,0.9681199722535165,0.9937550375373679,50.64175564540301,28.20099619507699,3.6153376947422475,1.0491889280365434,0.9821931399528825,11.866625222222222,passed,
2025/08/26 19:15:00,0.5616680811165983,0.5836070296530881,60.87007591973936,74.91032155490775,2.938569166603683,3.02,1947.2069090077573,2094.6527678735797,0.9681079570354643,0.9938960482050305,50.66857690677213,28.21817468844285,3.6138215736721038,1.0509673789540113,0.9820706304609618,11.87728422222222,passed,
2025/08/26 19:30:00,0.562268930265332,0.5849319215731268,60.98527314333282,75.33934148694344,2.9413372876808936,3.04,1945.6680710290393,2098.389092975638,0.968067971342274,0.9940362185435452,50.72745301821975,28.30883894799087,3.619002015472035,1.0535124927130386,0.9824466802627374,11.894936130000003,passed,
2025/08/26 19:45:00,0.5613462140624852,0.5859559666773233,60.91619850501622,75.53851425470225,2.9322367426650593,3.0,1946.039902065406,2111.3358063836886,0.9681308254263193,0.9940826660845664,50.74703992144028,27.971195049863777,3.6193002416054845,1.0587779000840487,0.9846159403171018,11.89718613111111,passed,
2025/08/26 20:00:00,0.561078727824467,0.5712800655540248,61.10079514775372,74.77709860258175,2.902975777970732,3.01,2008.2908632163899,2076.638981297417,0.9678280490058836,0.9917829969289628,49.38402721255314,29.360098442226793,3.625286674238628,1.0516719515029769,1.0026052939934356,11.85845239333333,passed,
2025/08/26 20:15:00,0.560578312123096,0.5692186834763676,60.98607579043412,74.13126343299004,2.9079614808372782,3.02,2011.857743250776,2052.7485912706657,0.9678559834099749,0.9915163700754157,49.26510116435525,29.745745859484554,3.61976512670216,1.0451510327106925,1.0000063826797991,11.819718655555553,passed,
2025/08/26 20:30:00,0.5575302101429873,0.5731346723744032,60.52095149934171,73.58940849797713,2.9175439251844133,3.02,1970.5934146883585,2070.6381943150463,0.9678590615492594,0.9925193556967431,50.15308773121505,28.705124101231,3.627831788361451,1.0446094136437278,0.989647088838967,11.790470731111117,passed,
2025/08/27 04:15:00,0.6411344254407931,0.6149181913960423,67.07005598246522,84.89615535230274,3.091427480574978,3.06,1943.6099146003028,2218.6572022959513,0.9669237087937657,0.9967530949957975,49.02322146451952,28.889270202100064,3.516510583951531,1.1036888851877689,1.0678904433294536,12.867346946666663,passed,
2025/08/27 04:30:00,0.6047773833974298,0.6007681033715642,65.91812241754506,82.65849386411831,2.9939689293909857,3.0,2025.1949502115106,2195.546571130658,0.9684728362278898,0.9951157778822625,49.06094101233757,28.986990948840354,3.5612754005018585,1.0582908370216295,1.001305908436056,12.636768973888893,passed,
2025/08/27 04:45:00,0.5884961244311846,0.5927106304555633,64.18389673331869,80.36435906409909,2.9484433327314417,3.02,2024.1650154865285,2176.6122836741874,0.9684864452821558,0.9941582043595079,49.14421799677555,28.657523848334904,3.570849216376803,1.049375982530409,0.9904959397988793,12.385753820000005,passed,
2025/08/27 05:00:00,0.5811677125428042,0.5890089745247908,63.23295150674762,79.21103863170903,2.9429012026627266,3.01,2010.7168130812536,2145.9776737660445,0.9683174840991349,0.9938593108559078,49.35185945812335,29.10650000383215,3.5791242979785625,1.0643218623897304,1.0040366000962127,12.232741204444439,passed,
2025/08/27 05:15:00,0.5724336535074692,0.5795430763603001,62.34427768964987,77.69791212716005,2.906487777538792,3.04,2034.1061784389378,2120.993806267196,0.9684244857243853,0.9925958085221465,48.86259902816639,29.466135965291,3.577512971213373,1.0421029779430715,0.9906900815648179,12.076747319999999,passed,
2025/08/27 05:30:00,0.5634270561951584,0.5787790805909324,61.12668627880899,76.37243734630638,2.884468042219763,3.06,2012.2622926350168,2119.6319719407747,0.9686186859706133,0.9926530857720338,49.25525883166103,28.73037157197856,3.574508846147229,1.0237448645783365,0.9669014168807253,11.91831696,passed,
2025/08/27 05:45:00,0.5640128338482077,0.5787616986350479,61.259150458190916,76.45143135919832,2.884694796556189,3.03,2016.378826117015,2120.735347710817,0.9686913148411158,0.9926515397045286,49.21133436403101,28.73986022777583,3.574130418630156,1.0261997742738416,0.9695937796515929,11.934311730000005,passed,
2025/08/27 06:00:00,0.5732707575699475,0.5839845613895286,62.61495089515972,78.06576285752898,2.909778867507976,3.03,2029.3218927629996,2138.5691431354867,0.9688761450605501,0.9932766951107433,49.14926788240056,28.883085005892926,3.572962565483505,1.0326807221257428,0.9744292324286603,12.127641258333343,passed,
2025/08/27 06:15:00,0.5851708677321823,0.5888857074725733,63.94211354482498,79.71120576527294,2.9475943662579454,3.03,2036.3251905801778,2140.7051314823107,0.9688454041674733,0.9938853569958186,48.98877932973712,29.5456180957462,3.5610694687560245,1.0413477416376946,0.9857327723885155,12.312191045000002,passed,
2025/08/27 06:30:00,0.5811964920711182,0.5880863381870131,63.55314152087594,79.17513790468597,2.9319707697943858,3.05,2032.893284202599,2151.1210752183524,0.9688813283386442,0.9937598621210993,49.10512887995581,28.944722308356948,3.5679212769197117,1.0424823628171511,0.9841481934915566,12.26740780222221,passed,
2025/08/27 06:45:00,0.5845000348550435,0.5886951961784292,64.04532926966729,79.66573339834153,2.941338042977953,3.05,2040.8901655828322,2150.312635426477,0.9689306752366732,0.9938375447351484,49.001433180947814,29.220844362697722,3.567997262832429,1.0394029337626467,0.9828929667848502,12.327744244444437,passed,
2025/08/27 07:00:00,0.5880053729650168,0.5949029185049188,64.43320962721357,80.34983448553895,2.9517157523172646,3.04,2030.7225446376099,2173.4328951009657,0.969183158925939,0.9946290691868414,49.274213192723884,28.575918076278477,3.558638697574132,1.0326733237256187,0.9697290126365171,12.40947183666667,passed,
2025/08/27 07:15:00,0.5960260301210908,0.5945707717106883,65.37014725240164,81.292592676061,2.9774565421667805,3.05,2043.7592643671314,2159.3368491527563,0.9690003832157454,0.9945951143234444,48.96502130011173,29.575448162437514,3.5596481640018816,1.0431022214975896,0.9873505130458843,12.514536020555562,passed,
2025/08/27 07:30:00,0.6015634072526475,0.605553001833923,65.86990780979002,82.38129655731414,3.010314293363721,3.08,2007.9314204141376,2184.1957337128556,0.9690729487219617,0.996071061818506,49.732770667360114,28.846829671513504,3.562784631773945,1.0608638710821954,0.9913933226405118,12.619620291666665,passed,
2025/08/27 07:45:00,0.6065603976157165,0.6029897389863815,66.70053856045527,83.04241688220013,3.007054805618182,3.11,2047.309728305044,2181.023083004033,0.969457813266566,0.9956553330878651,49.03570143593768,29.458884360033938,3.5419606240802364,1.031903394964185,0.9723180120471305,12.714828499999998,passed,
2025/08/27 08:00:00,0.6109108868176593,0.6063377350780227,67.40923953635026,83.86572738029643,3.0209862426823864,3.05,2048.524139437057,2192.6150484804675,0.9695713490739475,0.9960781084127007,49.146428761391206,29.37268911938805,3.5492466316659983,1.0335132503473565,0.9714463607449061,12.812423139999991,passed,
2025/08/27 08:15:00,0.6155046773126719,0.606542653193027,68.18398865705122,84.59375977133247,3.0260740577343848,3.07,2066.916336282116,2199.376508403177,0.9697201608968106,0.996049186995731,48.88742075132242,29.551688760670654,3.5482791001320413,1.0344712185253861,0.975217108121461,12.910118099999996,passed,
2025/08/27 08:30:00,0.6230208847622953,0.6084242254065294,68.83997130181207,85.35290339978174,3.041434691130559,3.08,2072.0016285628194,2204.8330753352448,0.9696797688259423,0.9962201407761754,48.64836155898703,29.723161862807178,3.5336243484286523,1.0332404970636402,0.9785832079203716,13.007713436666664,passed,
2025/08/27 08:45:00,0.6277460986607983,0.6109294266135813,69.55451746131996,86.15224660733352,3.053593258115039,3.07,2076.54020234592,2215.3240164738886,0.9697558661931333,0.9965071663166393,48.65312962395313,29.700486899159124,3.5376722493452184,1.0365242400666368,0.9811125590425145,13.105607643333334,passed,
2025/08/27 09:00:00,0.6352819694394257,0.619638520771671,69.91802594517198,87.01003942671933,3.086519827999678,3.07,2042.4901571210785,2230.3724862587987,0.9696547005065921,0.9976154391121581,49.13946450966866,29.269390518777914,3.5307084422088515,1.0538536128216238,0.9920639750796237,13.188275271111108,passed,
2025/08/27 09:15:00,0.6394849671801929,0.6139383547032186,70.64253096556699,87.35532036693424,3.0715619648119983,3.07,2088.797452785784,2231.363248952015,0.969803934785528,0.9967442651007292,48.22873555505907,29.735199305234026,3.5135076108318444,1.040437927631857,0.9914542485942277,13.269641293333335,passed,
2025/08/27 09:30:00,0.6428407906443395,0.6123669395723133,71.27161567406685,87.84154311451445,3.070362452574565,3.1,2114.511112689145,2231.054817313261,0.9700152710414482,0.9964963799786082,47.801725648007654,30.075763030006883,3.5036576344721184,1.0296116377828746,0.9856605926202647,13.342462466666658,passed,
2025/08/27 09:45:00,0.6440518875927761,0.6209262665919049,71.68876500499623,88.69946491818068,3.0935466698687395,3.08,2091.165893140177,2245.294044788997,0.9703190070636877,0.9976642071052159,48.549108339592955,29.638001222146983,3.5152118660901133,1.0278521437606232,0.970241777509097,13.415041199999997,passed,
2025/08/27 10:00:00,0.6505925733072616,0.6149287283914017,72.50253608801164,89.13793808121129,3.098169418609487,3.07,2122.9522903030497,2230.385332978606,0.9700970242448821,0.9968880178518391,47.80488479879289,30.592977681546472,3.5153851860158603,1.0448969832338495,1.0012429943968781,13.487377493333334,passed,
2025/08/27 10:15:00,0.6574515083977611,0.6236969189879884,72.74976654936727,89.86573012981009,3.122846024660495,3.05,2088.3990827073985,2255.9773721457036,0.9700046277568114,0.9979223623268171,48.288047937798126,29.799353135189833,3.5078474193722666,1.045697739602933,0.9959789244710475,13.566818741666665,passed,
2025/08/27 10:30:00,0.6648890979018967,0.6301945003567818,73.37042572897093,90.96263790401161,3.1626347869456337,3.13,2071.9151179966198,2245.2053484650605,0.970177220113788,0.9988724300736521,48.57051821235038,30.33919574864029,3.4937526030259565,1.0259528667780267,0.9761181891264193,13.653475366666669,passed,
2025/08/27 10:45:00,0.6482740716174477,0.6264278398851973,72.37688539129392,89.44361470949164,3.0999756626700035,3.07,2089.367078452094,2277.377016674374,0.9705377783952795,0.9982366681179085,48.73544801762386,28.7825724784094,3.5152687357831005,1.0255880267144255,0.9624447473227774,13.536800419999997,passed,
2025/08/27 11:00:00,0.647569846407152,0.6202839171594241,71.75747367201048,88.52737745038974,3.1069644375863854,3.09,2080.1312131915506,2239.1152290877603,0.9699592188262348,0.9976334664140173,48.555783800267506,29.755720998958605,3.521364960499145,1.0448310629866633,0.9915565988118082,13.419745093333336,passed,
2025/08/27 11:15:00,0.640383845749599,0.6182059550584302,70.85273156010628,87.42799117483561,3.0893560046099386,3.07,2070.790566470237,2234.9952489178004,0.9698928495934809,0.9974023557503056,48.71895054828944,29.40503938065215,3.5247645331513273,1.0450828295226877,0.9892952099148348,13.302105263333331,passed,
2025/08/27 11:30:00,0.6328728820157954,0.6150122750048214,70.09309427622814,86.4475891307308,3.0780810385085626,3.08,2065.056955314216,2217.7662934592795,0.9698376416346252,0.9971280346635405,48.90034069819222,29.542403999301367,3.5366842398488023,1.040338181243256,0.9828808758673717,13.182877033333336,passed,
2025/08/27 11:45:00,0.6266269487986553,0.6065248533318878,69.50141555323864,85.32300497702656,3.0557872149260716,3.07,2082.5709855577697,2194.8485084870736,0.9696415295047502,0.9961004296643392,48.53696202424177,30.053146123203305,3.545561267249907,1.0330010261808709,0.9835708217842494,13.07088380277778,passed,
2025/08/27 12:00:00,0.6187448906537165,0.602358672001063,68.7167831586117,84.25125906546117,3.035944377970286,3.06,2083.2737352160325,2182.6025371185806,0.9696256693120358,0.9956334270187659,48.58588900698608,30.04070529482281,3.5548132951211193,1.0258242199171739,0.9760708166275108,12.950963086111107,passed,
2025/08/27 12:15:00,0.6123655003905514,0.5999132143619987,67.76378333681691,83.15341102613138,3.019109729521365,3.06,2070.031422932427,2179.79465128534,0.9693895131467672,0.9953136540485856,48.72888809251625,29.661582996620524,3.5595036810861607,1.023909211130654,0.9734069456130023,12.830691249444447,passed,
2025/08/27 12:30:00,0.6026583751134098,0.5955049391063397,66.60900189749306,81.78745922268148,2.999881485486018,2.94,2062.7813796568375,2156.9327639112294,0.9693640258210724,0.9948736178956367,48.86472504488109,29.811699978902393,3.5636073812036795,1.024961404844974,0.9729962271193033,12.658642333333333,passed,
2025/08/27 12:45:00,0.6031527036021505,0.5970069058202438,66.20122589324394,81.50373728147397,3.0082922624161568,3.04,2037.1303784139768,2159.271445801935,0.9689029353603789,0.9950495395081715,49.12049570132489,29.52695475306765,3.5664184927401426,1.0397775248470411,0.9866978252328209,12.624003137777773,passed,
2025/08/27 13:00:00,0.6034249488239678,0.6020552450927655,66.20647332564467,81.75804250396656,3.0126253350368746,3.08,2020.216031382626,2178.996944491284,0.9690305839492083,0.9956972686794102,49.51540979347653,28.794814287603828,3.5668969415660268,1.0421885940585036,0.9810423456253519,12.65065539833333,passed,
2025/08/27 13:15:00,0.6038712834786508,0.6108470048298255,66.41934285817453,82.47858313158552,3.0492888726233236,3.12,1980.5314538327416,2176.846448432225,0.969115397004392,0.9970863520429225,50.51801117536341,28.750367356571378,3.593817719533937,1.055268981838573,0.9782755114648436,12.677046176666659,passed,
2025/08/27 13:30:00,0.6057937337058118,0.6021273211108342,66.64711661395137,82.20522809207816,3.0227208933852436,3.07,2024.5140671990428,2175.6221360638992,0.9689789589054671,0.9957345869895976,49.5047100677591,29.135947433461748,3.5786855726213975,1.0388256222648262,0.979127345166211,12.695839456666665,passed,
2025/08/27 13:45:00,0.6059383884387124,0.598321485512876,67.02438166585421,82.341650734053,3.014408951391396,3.07,2051.648182548227,2168.8470553563916,0.9691199665928847,0.9952135815647399,49.109049320947314,29.607789194250746,3.58175413104785,1.0259092987672727,0.971916377617575,12.72229862444444,passed,
2025/08/27 14:00:00,0.6096643441502041,0.6065551752534527,66.95877703890604,82.78557561061483,3.0420974523967166,3.06,2008.1539846553221,2182.5384188377143,0.9689041615611216,0.9963335249744235,49.79239293899857,29.01470385469008,3.582729331585949,1.0400681762106483,0.9770477901253325,12.748494684444438,passed,
2025/08/27 14:15:00,0.6126914870323789,0.6081290809427256,67.08169788370188,83.01188260028462,3.0510881502331912,3.06,2000.117065066291,2186.790284373499,0.9687498762925371,0.9965078556769567,49.827306980272354,28.93978128233955,3.5805931162948617,1.041070601408003,0.9790656091035451,12.774623400000003,passed,
2025/08/27 14:30:00,0.6140861671226401,0.5997522891108149,67.74156340607422,83.20224780703273,3.0334604015887954,3.05,2058.0432879240416,2168.0547279689754,0.9690474368353437,0.9953550176520612,48.82661452943516,30.052101984069132,3.568064047092372,1.000945522427704,0.9540895293539904,12.819700984444443,passed,
2025/08/27 14:45:00,0.618842339584442,0.6071380630927513,68.41495297253657,84.25992690351508,3.0582582850635394,3.14,2038.3759115571163,2188.0218123131735,0.9691023166274807,0.9963315081479537,49.35707786880289,29.625538489791673,3.5841582576874185,1.0160025142009474,0.960113707191639,12.925415854999999,passed,
2025/08/27 15:00:00,0.622908155671928,0.6072885269670779,69.12853791828667,84.904555523534,3.0565875019196516,3.07,2054.2179697691136,2206.7216720294714,0.9691220053774775,0.9962152206758604,49.13282180033965,29.402115243021907,3.591004721861999,1.0198373067102582,0.9661317131182278,13.02393485555555,passed,
