datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/27 15:15:00,0.6365884685954021,0.6136174968319489,69.92467092384918,86.16195422651376,3.1160826702109694,3.08,2015.5147843422815,2197.162243681973,0.968536066448392,0.9971597765887736,49.48343116502207,30.02947077294272,3.6014272565988685,1.0539319227701045,1.0030673603016875,13.127049882222229,passed,
2025/08/27 15:30:00,0.6307080370163642,0.6123009081448255,69.19604561925428,85.34788118371277,3.1024034470943294,3.05,2004.5076685637052,2197.4549836104297,0.9683881798664893,0.9970033108914947,49.684348489992786,29.6561102795715,3.6094529652220047,1.0574629305815615,1.0035149805325307,13.036183416666667,passed,
2025/08/27 15:45:00,0.6306409009196314,0.6052954774044133,69.6993822109287,85.43853191330294,3.082645095278799,3.05,2053.046292594911,2188.1458300479203,0.9686036422999368,0.9960194095822995,48.893079277433394,30.343332230973793,3.6013996648394606,1.0333427404572464,0.9900220462712283,13.074090095,passed,
2025/08/27 16:00:00,0.6344998848726028,0.6069469154830948,70.20533656368909,86.02002461590082,3.0935611889376404,3.06,2053.6495290461908,2193.5435332499196,0.96860742707279,0.9962287124794852,48.90901527058102,30.3947816172854,3.6070268946172486,1.0346089037261392,0.9916349139705031,13.138951619444452,passed,
2025/08/27 16:15:00,0.6393414419179944,0.6085180694371749,70.73229397539782,86.6381520319398,3.1031351345635025,3.05,2056.882999259565,2200.60666643785,0.9686217541327407,0.9963898394989817,48.81603803228298,30.4300056565595,3.60484234583504,1.0342967234901568,0.9931422265164868,13.211565766666668,passed,
2025/08/27 16:30:00,0.6433779013968961,0.6103535934257033,71.30409580464166,87.29974997145698,3.1146212111101383,3.06,2059.3644102170547,2205.802595521365,0.9686798518654937,0.9966239578551317,48.82202691698554,30.515098717685802,3.6090189103384347,1.03787364455441,0.9966193029069865,13.284379625000001,passed,
2025/08/27 16:45:00,0.6426766255293717,0.6088211936553231,71.12107998256269,87.03839760574233,3.1119031236020374,3.05,2058.900123893657,2201.113763145967,0.9685529891389218,0.9964301234524895,48.75668398035863,30.598482987411977,3.609670463127872,1.0361015003982472,0.9972021820831822,13.256750521666662,passed,
2025/08/27 17:00:00,0.6373032990377893,0.6069589631040888,70.680376831828,86.4570775352148,3.0947047938717507,3.06,2062.574920049165,2202.6220871542964,0.9685993016614303,0.9961665924444948,48.78268419958145,30.3474622360109,3.613498043603886,1.0360806383212988,0.9948777666657287,13.199525624999996,passed,
2025/08/27 17:15:00,0.6440461849546945,0.6112207791467568,70.69117115849227,86.79212105608345,3.122374734847493,3.04,2030.6279393009108,2202.612862513581,0.9682381480210004,0.996754098419288,49.03247197435536,30.322850262886302,3.6082023725375008,1.0444286186874099,1.0048635009677582,13.217764126111113,passed,
2025/08/27 17:30:00,0.6422729399328558,0.6094831361720082,71.05007836330843,86.99931369423082,3.1122185788539327,3.04,2052.9401331645254,2204.8485178254546,0.9684961140607777,0.9965099804163958,48.86991412877923,30.43384656054326,3.614849326024575,1.0385454285571734,0.99821357010241,13.251168944444437,passed,
2025/08/27 17:45:00,0.6503982287713573,0.6246406155718337,70.92938388096248,87.82585283170805,3.171770434445465,3.06,1971.3411376168494,2214.742813313223,0.9683234920524918,0.9986318714768591,50.124758848367954,29.792688631542827,3.616364944815613,1.0637170230937836,1.0088644269322655,13.277297311666663,passed,
2025/08/27 18:00:00,0.6478990899661239,0.6141170441241789,71.53819516703386,87.76175939686529,3.129142727361275,3.04,2042.8399280491656,2217.428070733261,0.9685503045575746,0.9970741235386188,49.01815118830159,30.226065639339932,3.6110391829871684,1.0420246976605751,0.9995404781993811,13.330986625000001,passed,
2025/08/27 18:15:00,0.6515982790716974,0.6138374233897984,71.84836985657799,88.06572565151198,3.134647334751022,3.06,2047.5847119425523,2217.487522856466,0.9684944238058368,0.9970150035330155,48.83397402036111,30.398378274755466,3.6067067851529435,1.0370999372032064,0.9989253702977535,13.369497313333328,passed,
2025/08/27 18:30:00,0.6556352627010139,0.6146708445114983,72.2401132162067,88.50839653685685,3.1462811079952417,3.05,2046.6110188743983,2217.3328442886746,0.9684356934051448,0.9971379333304446,48.80076720806774,30.57747274967215,3.6096531783579207,1.0369885849021823,1.0011797531426065,13.415566022222222,passed,
2025/08/27 18:45:00,0.658933456156256,0.6161682649836708,72.61114410834074,88.97566059025007,3.1570312242301033,3.04,2044.9736430073956,2219.058411331735,0.9684489118582756,0.9973445372057036,48.830539531487844,30.679287540137654,3.612264652868757,1.0412857505917739,1.00571108478394,13.461682336666668,passed,
2025/08/27 19:00:00,0.6623272994389027,0.6177778073628043,72.88493777386489,89.35134209697779,3.1667220465695682,3.07,2041.5769156916433,2221.6064647597636,0.9684470467061794,0.9975493406321014,48.841774603345996,30.7128008501332,3.6100352045287636,1.0383094215337951,1.0035992511924021,13.50031679944445,passed,
2025/08/27 19:15:00,0.6643882198330355,0.6138250204387014,73.39671623316927,89.6236014123935,3.1559725054443772,3.06,2075.0917102862763,2219.707006346585,0.9685725943868576,0.9969555438634725,48.238840344280675,31.10250203746633,3.5988661532905364,1.0280185229948682,1.0008938611968194,13.554266666111108,passed,
2025/08/27 19:30:00,0.6649119669478643,0.6129852580596674,73.75266629281613,89.91108215843519,3.1527908741837853,3.04,2089.5525632381305,2221.861617333669,0.968693357335185,0.9968175182463181,48.083762410381496,31.213273520399127,3.600998883671255,1.0270713464317491,1.000692764488934,13.592987283333335,passed,
2025/08/27 19:45:00,0.6631043939550614,0.617038163569384,73.00970693265886,89.43611414740005,3.1627937458280027,3.05,2049.704626927033,2224.2828979200726,0.9684778838812579,0.9974085751561217,48.6793684054012,30.720637585017467,3.605510109645696,1.0366048628657867,1.003749057200029,13.51774101333333,passed,
2025/08/27 20:00:00,0.6730000835803948,0.6200618866240143,74.81426546988581,90.66859369876826,3.1932593962576363,3.04,2073.9524052787797,2239.26184447892,0.968562839801109,0.9976989082900184,48.54769288851731,30.75034162087336,3.604261841642885,1.0432843102003053,1.0125383885190544,13.773211931111106,passed,
2025/08/27 20:15:00,0.5985225017661381,0.5925050185382327,65.77856186351615,79.45000019071193,3.0367045356861904,3.05,1996.787633799886,2127.50468503813,0.9680026562929988,0.9949375435052306,49.96582944909742,29.434392753847654,3.6366444559007944,1.0289742812336395,0.9786405898637258,12.524257191111118,passed,
2025/08/28 06:00:00,0.6752076516105247,0.6298026470732498,71.25915489584727,88.54656272381575,3.214460612760058,3.34,1971.9990720574706,2234.412996370412,0.9670550494269365,0.9984215577890003,48.8166747538914,29.71735677856723,3.4534948752959664,1.029057378186663,0.9989846357620822,13.521345914999998,passed,
2025/08/28 06:15:00,0.6715532070082819,0.6336690391787635,77.24450566594717,94.15416244233836,3.165051260948609,3.09,2155.2121299723185,2365.592806424183,0.9692555066110196,0.9981662339738724,48.47327692285462,28.461859772085205,3.555956256117101,1.0544261450185886,1.0046203921429746,14.308579364444444,passed,
2025/08/28 06:30:00,0.6489174765679653,0.6243343922628334,70.50609827508552,86.8615115526021,3.165347675931441,3.06,1968.3745578177231,2214.535188596879,0.9684463298830733,0.9986322362548233,50.08676933908442,29.307784365183984,3.5924183379199115,1.0532563687947853,0.9993915582337745,13.240363644444436,passed,
2025/08/28 06:45:00,0.664733715292753,0.6226653218808946,73.4103139669966,89.59642983324122,3.170167973420477,3.07,2055.189314727637,2235.1748933214326,0.9691903798526005,0.9981374248691022,48.796369458756445,30.200724977015078,3.570993149957724,1.0136684309460975,0.9735238691651178,13.601175206666667,passed,
2025/08/28 07:00:00,0.6569047954382906,0.6290417732515436,71.76045696821139,88.33481019650591,3.1837870241071755,3.12,1977.4735897518665,2234.586129839657,0.9687125457393555,0.9991523423607267,50.09304694483437,29.224010864083688,3.598476811429822,1.0747227356602898,1.0176984883558333,13.41030108,passed,
2025/08/28 07:15:00,0.6433417745135191,0.6176857521343283,70.36059451649955,86.31578380119969,3.1360142972737814,3.07,1999.3203707597092,2211.3847059682635,0.9684773469247789,0.9977056705378727,49.65547919804046,29.458298538136532,3.5973027825344515,1.0597817223262067,1.0094511647859674,13.20483132222222,passed,
2025/08/28 07:30:00,0.6336006440020071,0.6130965699722606,69.47768370785778,85.19878932174709,3.1167280716971497,3.07,2002.2617866407234,2190.881387663734,0.9684841472249238,0.9972283095897068,49.72228329276278,29.70402783508953,3.603891763642717,1.0557076255882645,1.0033972344170214,13.068887039999998,passed,
2025/08/28 07:45:00,0.6319398434024739,0.5972806547341071,69.69582008078015,84.50599019789914,3.0782663066524103,3.02,2071.42233985928,2166.4326153533866,0.9681715228267019,0.9949939928276819,48.314403876162075,30.88043151925043,3.6034527176160474,1.05409659152099,1.025271183755677,13.045246121111107,passed,
2025/08/28 08:00:00,0.6276233962467502,0.5957372605927157,69.29007574275047,84.01402630375657,3.06774625416345,3.03,2072.304681831477,2161.303833481035,0.9682203047345144,0.9948154132456474,48.35496195224861,30.847451902480685,3.604739890750201,1.058193306890544,1.0275884167818512,12.987636664444441,passed,
2025/08/28 08:15:00,0.6208803116500397,0.591874254486894,68.48730842259634,83.01533322081312,3.0465439181830267,3.05,2075.3922915356093,2151.7439455566287,0.9681702233229572,0.9942865427342193,48.26316581161611,30.803193446173257,3.6011878119819776,1.0557213820430986,1.02585257348843,12.878156194444442,passed,
2025/08/28 08:30:00,0.6184848654348384,0.6012215085872683,67.99873246944058,83.0863028052031,3.0644458947930975,3.06,2026.0973989125662,2166.5036653876605,0.9683307359898397,0.9956765563966488,49.3051189630003,29.91807741355164,3.6064127343767667,1.0537628493869717,1.0065273535714447,12.84799912,passed,
2025/08/28 08:45:00,0.6166116816271808,0.6010242158995149,67.73331866339862,82.8378959574752,3.0635025167762455,3.05,2022.1532430629873,2159.6089229041463,0.9683627810754898,0.9956994733222346,49.37320956428146,30.00065140733602,3.602983652029792,1.0537101311676895,1.0053058890829023,12.810838919999998,passed,
2025/08/28 09:00:00,0.6139080342791056,0.6017201763632598,67.49063802365558,82.66463912579087,3.064721799199605,3.07,2015.8546506963348,2152.1086763510593,0.9684821537168667,0.9958810027205229,49.5740460057167,30.085621699214666,3.6040316792706615,1.0544319014841137,1.0020117648721103,12.773648066666663,passed,
2025/08/28 09:15:00,0.6118319962015404,0.5954712550196762,67.28190961380696,82.08824424332032,3.036894231838796,3.02,2042.682488494251,2153.5154285744807,0.9684034545144944,0.994896276524534,48.9648165328595,30.073517939973655,3.5942455047823176,1.0433476959411991,1.0001166219397204,12.74340925,passed,
2025/08/28 09:30:00,0.6098989148300592,0.600052494068489,66.87467226782955,81.95256306545069,3.046436441367321,3.05,2012.8012746950528,2158.0258175457366,0.9683934893705488,0.9955891495122636,49.544028661789945,29.616333202348592,3.598473768623328,1.0564743518384163,1.0037730896379542,12.706159644444442,passed,
2025/08/28 09:45:00,0.6069339086302533,0.6009690724714447,66.57127706615817,81.69735465436398,3.037613158660428,3.05,2009.4435910957,2163.52594859198,0.9685713536389612,0.9957076056281104,49.669351252222754,29.256152181684012,3.5930705607813964,1.0445747640936147,0.9881755037313097,12.675867184444446,passed,
2025/08/28 10:00:00,0.6645104383261795,0.6207151170714613,73.16620400236731,89.45628172793145,3.175863448246323,3.1,2057.371111499511,2210.7072255854237,0.9691928584266427,0.9980076734013926,48.633971118645704,30.955190456557037,3.555632544112522,1.0272890041806229,0.9902645280968893,13.55483398499999,passed,
2025/08/28 10:15:00,0.6564086103949347,0.613077683702469,73.22149605551594,88.92306792449418,3.1298581225842645,3.12,2107.032027383636,2219.7855011645956,0.9694614639072918,0.9968757163231614,48.07698888041055,30.790225279283906,3.5661946512476628,1.0198558464945666,0.98479417724718,13.542324986666655,passed,
2025/08/28 10:30:00,0.6557784079967831,0.6181919748768571,72.94480915955467,88.9896118345697,3.1402672555070823,3.09,2083.1645115749648,2224.863967228265,0.9695814151833962,0.9975707780101029,48.53777869903733,30.430893048873383,3.5602118897492603,1.0111893579628233,0.9685631477941826,13.52836076777777,passed,
2025/08/28 10:45:00,0.6514351803007596,0.6184998433595885,73.00976981078557,89.02752003817113,3.1336109037230715,3.15,2090.96743822908,2225.899445997459,0.969871093090681,0.9976527780281685,48.71573732388437,30.378601221554987,3.5716849687579564,1.0156608299727234,0.9665704058454273,13.527381138333325,passed,
2025/08/28 11:00:00,0.6547928673497954,0.6236470136762114,72.99935567146414,89.3403623430704,3.148887620758575,3.13,2067.0442596315497,2236.6439906767678,0.9697955090488274,0.9982714953158179,49.032098161784724,29.976261583491826,3.5664006753996866,1.0218432586506587,0.9687173721413291,13.551830654999993,passed,
2025/08/28 11:15:00,0.6534303224901887,0.6227509221955941,72.67968531160543,89.0014064827554,3.1445400503648946,3.13,2064.2902317890307,2232.7634973984923,0.9697391136195592,0.9981624388251167,49.00165636544964,29.973471131342663,3.5609619646362893,1.0235472882063295,0.9711974681017118,13.512257549999992,passed,
2025/08/28 11:30:00,0.6490501823948659,0.6154891386254076,72.08965488645612,88.04585424856002,3.105500312661113,3.13,2102.1894889535024,2225.3135480461838,0.9699940005987849,0.9971096534821278,48.13981641328342,30.126221815273478,3.5178211175687255,1.0125565829182048,0.9691501173488102,13.43906203444444,passed,
2025/08/28 11:45:00,0.643744471218088,0.6126100950405999,71.53495944174419,87.3396602289114,3.0800473606530754,3.09,2117.570133982001,2223.417934803374,0.9702757898327186,0.9966917034016286,47.864876891610095,29.981759379247002,3.497392366982634,1.0167992592349622,0.9733707266868596,13.370448843888884,passed,
2025/08/28 12:00:00,0.6432128617460309,0.6166693637630976,71.02383832074682,87.11411792090104,3.0965722686182118,3.11,2079.5275294234,2221.4690985347193,0.9699934871225299,0.9972932649699453,48.45001407237652,29.715090538315014,3.5051472181492374,1.0267120259589801,0.9775761378791763,13.31834688555555,passed,
2025/08/28 12:15:00,0.6376222900334738,0.6155676798861156,70.5260281291883,86.53960087807334,3.078181517555458,3.14,2085.0667625346737,2221.4052717052095,0.9702554938779635,0.9971486895306575,48.44759943752974,29.47099331240962,3.496473392919153,1.0152611903645798,0.9632921907608872,13.256102621666665,passed,
2025/08/28 12:30:00,0.6339440021447351,0.6206644202325106,69.96693019239723,86.24022124488519,3.0801327632960516,3.09,2049.7673681252727,2239.44533479164,0.9701654477075686,0.997828956696378,49.170663549847454,28.488218480462237,3.5106994372974207,1.0234722998323729,0.9604296605613827,13.211344574999998,passed,
2025/08/28 12:45:00,0.6374009193784216,0.616776737911029,70.23822649266887,86.36465153778977,3.087290774699198,3.09,2064.779810830084,2217.6317555084893,0.9699990190158522,0.997360368314227,48.72768802607094,29.427455568473853,3.5047688922153752,1.019822330204472,0.9664343002839989,13.22104972222222,passed,
2025/08/28 13:00:00,0.6730479819708596,0.6302803255963491,74.8880197839768,91.96813124943337,3.169502253229892,3.11,2118.5679776563916,2265.163700210871,0.9703293550834459,0.9986021298305366,47.912303313681896,30.322570532621743,3.4627705027169924,1.0160958169534458,0.9752068959209164,13.894247430555545,passed,
2025/08/28 13:15:00,0.6684921528463421,0.6283435953353825,75.00509620973718,91.78779790827559,3.145391546470799,3.15,2140.713415985428,2267.6596846552475,0.9710499623700534,0.9984855633152585,47.79587436881653,30.16583917256893,3.473501044140545,0.9948194967677354,0.9521145604043336,13.866059484444444,passed,
2025/08/28 13:30:00,0.6690929199427337,0.6242846033317623,74.81100456904475,91.30066906254292,3.1263157713196588,3.13,2152.1385548168514,2276.6275209002956,0.9708174464619638,0.9978315048036365,47.343069844116144,29.888909157554302,3.467481400686306,0.9900850005667827,0.9536614034782995,13.845721229999992,passed,
2025/08/28 13:45:00,0.6644960867107597,0.6313991923691682,74.72301712858267,91.57935962832065,3.143239998602002,3.12,2126.105678281849,2277.545444459391,0.9711613600034474,0.99887316975809,48.25133900799327,29.604597261625074,3.4843067018781833,1.0039250837129512,0.9514125527877686,13.84173234888888,passed,
2025/08/28 14:00:00,0.6648239138585302,0.6187187321175196,74.72918964425182,90.3765727895909,3.1310885579889107,3.11,2158.600141646752,2242.1997847551856,0.9707424490498557,0.9974306534653025,47.4041849230579,30.622653719429824,3.4932264830969872,1.0113811328341495,0.9747674533925559,13.779294295555546,passed,
2025/08/29 09:00:00,0.6587392507671131,0.6252706337481698,69.28956453598185,87.33528488244997,3.098140785266365,3.18,1995.9679878320742,2274.9808356020535,0.9684445791973111,0.9977222826532615,48.18111695841204,28.026242396649995,3.4296670332035686,1.105570040742399,1.0679430436305464,13.232000741666665,passed,
2025/08/29 09:15:00,0.6475978587119,0.6272991916501621,70.37985891449925,88.45403024889012,3.0880547505691247,3.11,2052.3298974002523,2264.7582703348035,0.9700925817536435,0.9981709781762551,48.466616453723994,28.748296771699213,3.443408419652987,1.0486973908302606,0.9903040513795452,13.331404624999998,passed,
2025/08/29 09:30:00,0.6363197638462771,0.6223201939052063,69.64201676527621,87.29540533510773,3.0612994113949643,3.08,2061.966501305292,2252.0239636434635,0.9702916523062727,0.9976688633171362,48.58002250975435,28.731004272092115,3.4607507522435146,1.0496182911192642,0.987033593405482,13.206416471111112,passed,
2025/08/29 09:45:00,0.6340796359293471,0.6256784356686061,69.01626106717015,86.84671707159063,3.069180045911187,3.07,2031.8274803104612,2249.3274487304407,0.9702022093178068,0.9981889505768627,49.05836695678624,28.393010575577843,3.4576642375431197,1.0582724444466056,0.9893100131651275,13.13963528166666,passed,
2025/08/29 10:00:00,0.6315832385832656,0.6081811435437874,69.4652861760805,86.18798554418626,3.0322767545564555,3.06,2109.4774028179763,2216.6973114491852,0.9700938904115252,0.9959150094124914,47.63778363807972,29.90537704440341,3.4707203245306584,1.0582785407506248,1.012481904540055,13.118159022222228,passed,
2025/08/29 10:15:00,0.6310782607203292,0.6156468819858434,69.0692310163437,86.20443174703878,3.0498722286527107,3.06,2070.6861336187894,2223.5508862007528,0.9701607324163891,0.9969606584758653,48.367376712418455,29.329124974612313,3.465043354057117,1.05637634206082,0.9993210657070661,13.096874230000001,passed,
2025/08/29 10:30:00,0.6300516927087705,0.6164878608161635,69.20152078293287,86.26499253994638,3.044520299542621,3.06,2072.5168453258384,2236.7325982195466,0.9702481331516513,0.9970277392886993,48.48111486221168,28.906241703816658,3.475144812892115,1.0560524649532264,0.9957244810486369,13.119597406666665,passed,
2025/08/29 10:45:00,0.6299337604031965,0.6138516135842256,68.82844340594008,85.78207188670329,3.0533886375761097,3.08,2065.2778856117106,2209.4035617250806,0.9699932930188349,0.9968236236382275,48.40296832755541,29.608833141181304,3.4695321244515864,1.0467235437786797,0.992440937096151,13.052263760555558,passed,
2025/08/29 11:00:00,0.6218229769790877,0.6106263220537999,68.45244067551539,85.05439141320322,3.0180496333541935,3.09,2087.654132114496,2218.4987539284084,0.970492944619435,0.996374287322114,48.27115610287723,29.083954804747226,3.4699954488375653,1.029030344917037,0.9718231683775206,12.99618313888889,passed,
2025/08/29 11:15:00,0.61985988410086,0.6177290814276333,67.75113656007368,84.72015036610867,3.035780650887761,3.07,2033.844959764039,2228.0080651626763,0.9701991151671451,0.9973839610901216,49.205087439741014,28.229188833125942,3.4796214792364744,1.0507181259115843,0.9807933372553048,12.938050949999997,passed,
2025/08/29 11:30:00,0.6221889778228326,0.6118547029998228,67.96990734624721,84.60421612893477,3.0459725324860667,3.05,2043.7858608600836,2199.9606986171834,0.9697116661210217,0.9967047235400874,48.869337336526016,29.321059040380224,3.496747265743351,1.0642541314844824,1.004999227124783,12.926335455000006,passed,
2025/08/29 11:45:00,0.6200959776284692,0.602437329597466,68.00920165768181,84.03156907039757,3.0164678052873715,3.04,2089.268816814776,2187.48958939812,0.9698048467783319,0.995405972687488,47.97726626021084,29.875496625847724,3.488086197491239,1.0425374783400279,0.9971474982902683,12.90070404333333,passed,
2025/08/29 12:00:00,0.6180562146684956,0.6016416600583097,67.89764139978357,83.78705917706917,3.0114100940495914,3.05,2089.556356235109,2188.164600951752,0.9698123850856287,0.9953198893881711,48.04204597965554,29.75097513938219,3.4956249185086206,1.0420579100638419,0.9956525628886236,12.881972069999993,passed,
2025/08/29 12:15:00,0.6227533961018741,0.6074390804818385,68.08659454785894,84.30371224405124,3.0380682059008386,3.05,2060.880679532641,2194.4444867106154,0.9696042349705127,0.9961123084716638,48.48252019665936,29.55068379477342,3.4971790210163354,1.0553684525271347,1.004244016214783,12.927968093333337,passed,
2025/08/29 12:30:00,0.62443300921142,0.6060327217054526,68.64260985677693,84.69737508871707,3.035688634016452,3.06,2083.9588242595655,2194.3222985953385,0.9698576245784785,0.9959189719870614,48.19382121167993,29.826615634711246,3.4959899180430707,1.044842454159,0.9966534649330798,12.987529377777777,passed,
2025/08/29 12:45:00,0.611440241624364,0.5989939071575672,66.99209891715732,82.56513325132431,3.00011322615087,3.03,2072.0809890037576,2181.0789391314565,0.9695017922542813,0.9950420454841046,48.31257405309781,29.417036065808986,3.5099594778183683,1.052068744119232,1.0040921709960047,12.759961353333338,passed,
2025/08/29 13:00:00,0.6108467099647293,0.5979617797637955,66.83208942015884,82.31472474532727,2.999065382202865,3.03,2070.642246398503,2176.193485242487,0.9694203355934854,0.9949205788265582,48.27861825256299,29.481377218281327,3.5086158655930064,1.050017119098187,1.003704321350291,12.736538026666667,passed,
2025/08/29 13:15:00,0.6097893304160084,0.5966199386025001,66.71097003639827,82.06495710384503,2.997694356672436,3.03,2070.6524721794294,2170.376690054241,0.9693521870578736,0.9947747723633894,48.26614318368073,29.581652517694472,3.512135754992527,1.048255620916871,1.0032766359448975,12.713309186111106,passed,
2025/08/29 13:30:00,0.608343801555763,0.5958734520681351,66.6846090517221,81.94346043556396,3.000106408804931,3.03,2068.7124096848083,2163.3970775960856,0.9693074936284491,0.994751146924595,48.38573949765677,29.74392138368067,3.524464163775884,1.04662215286356,1.0009475394327432,12.69677879555556,passed,
2025/08/29 13:45:00,0.6070022507756194,0.5942358244605969,66.51067735225394,81.63030613903841,2.9968811720495565,3.02,2070.215496143373,2156.301335132093,0.969273462409584,0.9945639822895137,48.331154355457,29.864495219667784,3.5244892856259646,1.044183703355024,1.0002539744964853,12.666368714999996,passed,
2025/08/29 14:00:00,0.6070487595610592,0.599492198784894,66.1649274139723,81.54701369884343,3.0112495620703164,3.03,2032.5667444703267,2168.2826214109396,0.9689890993247811,0.9952901911983589,48.96365679879729,29.18326871434036,3.532492385247332,1.0605247866609169,1.008225433755771,12.649805813333328,passed,
2025/08/29 14:15:00,0.6047500839649206,0.5935535038217709,66.21957714959132,81.18987078530775,2.995985489846866,3.02,2060.090344568825,2154.3130623718816,0.9690883351729701,0.9945175849435872,48.51834269605608,29.7030379842829,3.5360919084498685,1.0426147784569457,0.9978468189950345,12.626291455555554,passed,
2025/08/29 14:30:00,0.605324071520386,0.5963863080641056,65.9870330862623,81.10407507216286,3.0089263297114623,3.02,2035.1054345618036,2155.728091129104,0.9688259726919756,0.9949351117967868,48.88863452644073,29.469241271956943,3.540277868018614,1.05384011389853,1.0053590644964918,12.609909338888889,passed,
2025/08/29 14:45:00,0.6030691269497146,0.5955726765314376,65.79085429233479,80.80934411448773,3.003736962314805,3.04,2035.260830738048,2152.6615998285015,0.9688901214277614,0.9948638719850411,48.92827267083748,29.42851579259583,3.5416546102090067,1.0516042885520098,1.002294597102421,12.579417400000004,passed,
2025/08/29 15:00:00,0.60159503958697,0.5943001978751407,65.65260570031938,80.53990526919024,3.0000312793080086,3.04,2035.9368788625573,2149.3017654960418,0.9688561527028563,0.9947169494141619,48.923248312935364,29.437883623039774,3.5451686648208023,1.050865821264622,1.0022250625665503,12.555846844444442,passed,
2025/08/29 15:15:00,0.6002998765626012,0.5939111376235908,65.54850768057472,80.35861021143667,2.9988974292776938,3.03,2032.9780485376723,2148.29354697303,0.9688124415344973,0.994693524568879,49.01001557587322,29.376131416082117,3.5516910488625046,1.0491187585429549,0.9997763681488436,12.539204638888886,passed,
2025/08/29 15:30:00,0.5992882515023024,0.5930389593947936,65.37859502452724,80.08685200099762,2.9973980159931974,3.04,2029.2057111137292,2146.3519890417338,0.9686853099061461,0.9945883131426678,49.04559962950788,29.32385276676411,3.5558478753037903,1.0475794381661816,0.9990059587382423,12.515808366111104,passed,
2025/08/29 15:45:00,0.5976161264566273,0.591512871283152,65.18734539870937,79.76464105146468,2.9916295113069356,3.04,2030.8817013499338,2142.947408440158,0.9686613406393423,0.9943942172707669,49.00087163280036,29.32090984965538,3.5563455915007847,1.0491528005882185,1.0015527569821778,12.486550339999996,passed,
2025/08/29 16:00:00,0.5954191991355027,0.5905399618723585,64.95223996650724,79.42417683309671,2.988020263127521,3.03,2026.817422560504,2140.521831866811,0.968575790110033,0.9942933546172754,49.08975276641874,29.241542234702365,3.5634589806737464,1.038614548280388,0.9909513975137701,12.45209413555555,passed,
2025/08/29 16:15:00,0.5932877088738401,0.5894126483610886,64.71271622889547,79.06884826827776,2.981884331395542,3.04,2026.9527294752845,2137.4166006200917,0.9686043923505933,0.9941652812296395,49.09089891870778,29.185194592383958,3.5626378490831443,1.0431381960811517,0.9951839242898419,12.417667655555555,passed,
2025/08/29 16:30:00,0.5912229287163192,0.5881877477476598,64.55218405664793,78.78568346425979,2.977477856069061,3.05,2026.9182142801649,2134.391762017869,0.968578532336636,0.9940301820256146,49.13031626255314,29.167537856364458,3.569113566358325,1.042674373253607,0.9945401951856163,12.390208306666665,passed,
2025/08/29 16:45:00,0.5908724300248696,0.5894808386630405,64.19624030045287,78.43819949886311,2.9814919973664207,3.03,2011.310195587381,2132.869151838011,0.9684802331271828,0.9942363296037042,49.29134695041438,28.948836149072157,3.5595933902394727,1.0447782231669622,0.9953177820865503,12.355837560000003,passed,
2025/08/29 17:00:00,0.5884041163634814,0.5859471615540671,64.160409556559,77.75924995186894,2.9781875833831752,3.04,2018.9402650384231,2120.563915441035,0.9685117381925572,0.993889894753992,49.26163282051769,29.074699384229223,3.57142704858928,1.0381273399299915,0.9916454989821895,12.32821995166667,passed,
2025/08/30 01:00:00,0.5110543347157844,0.535360760152675,53.73031759313381,65.97320234084569,2.639229779604859,2.51,1918.4933880212284,2257.836955129623,0.9692358008999343,0.9899307075511121,50.22529313891054,20.64635699579626,3.5948111122121893,0.9667331916260066,0.942919088215193,11.02229541111111,passed,
2025/08/30 01:15:00,0.6947569975610366,0.617798461302177,72.89823970510787,89.38171365794187,3.16002924253343,3.11,2077.0279316857886,2241.9435563939196,0.9684810710916435,0.996827310086805,45.96377179049073,30.430988967713073,3.3764534771643047,0.9617348280457243,0.9703988671132444,13.648076200000002,passed,
2025/08/30 01:30:00,0.6789623356766392,0.6236904214264296,76.2831567546223,92.66322139038145,3.1387589012822916,3.12,2181.450967288991,2286.674365392839,0.9708165737516574,0.9976491929498044,46.831075948273224,30.287232451375107,3.470974726478946,0.9673065273893875,0.9442593027780141,14.024368159999991,passed,
2025/08/30 01:45:00,0.6725885395584118,0.6358422104187736,78.278913792622,95.62235101052151,3.157193259851528,3.12,2225.5035347521907,2341.1222327218443,0.9711691609839396,0.9985696183545274,47.66182385884589,29.76135971129089,3.474599478072719,1.0263712395251934,0.9789150874602792,14.417720093333335,passed,
2025/08/30 02:00:00,0.6835879982569318,0.6291693192271537,81.24364903618142,98.24173065155115,3.1613651318174103,3.1,2328.317700212236,2351.752898432718,0.9711412519382532,0.9973971247578961,46.327642575304196,31.060493538031523,3.4696148824528303,1.0416803002249468,1.018783029029873,14.795412004999992,passed,
2025/08/30 02:15:00,0.682095382626843,0.6333037961163271,81.7051022201104,99.07539323580168,3.1657627086684608,3.1,2337.579098956157,2378.8506684017584,0.9709918972751863,0.9976035949775712,46.56909303032061,30.616599807580037,3.4625498682980016,1.064071942822312,1.0335433757135488,14.931097475555553,passed,
2025/08/30 02:30:00,0.6815715472936581,0.6326667718168858,80.9981047593173,98.2460770767175,3.1612070861006303,3.09,2317.57549530167,2369.1000859722094,0.9710477955439801,0.9976684678530287,46.6124497258265,30.491902192059584,3.461060667681981,1.0540740967835744,1.0230837271030375,14.81555205777778,passed,
2025/08/30 02:45:00,0.6784761008017025,0.6341614349686365,79.93599501701252,97.28688612205184,3.164424545930139,3.09,2278.8203490980027,2360.5147970709218,0.9708653788599797,0.9979872570204026,47.0603747474964,30.208686082735046,3.464239712557854,1.0576248338861591,1.0195676756230934,14.680826013333336,passed,
2025/08/30 03:00:00,0.6764839360083986,0.635706897950126,78.682171515568,96.12738665263055,3.1647682270112245,3.09,2235.0954175726097,2357.251344316472,0.9705339905755169,0.9982302250645064,47.42490611339203,29.6882713157804,3.460354711329149,1.0662692621555243,1.0222309425732172,14.533713119444446,passed,
2025/08/30 03:15:00,0.6755662899527677,0.6347123224924864,77.91465242635509,95.20715744470998,3.162111568532577,3.11,2213.5045354887884,2339.716855119775,0.970640136888846,0.9983295333402525,47.496676705895375,29.72210728028022,3.46003417256537,1.0596485412738426,1.015415917303215,14.397794033333328,passed,
2025/08/30 03:30:00,0.6777464961922058,0.6292131972597149,77.44284944462571,94.24551399144431,3.1571828160349424,3.11,2206.3382046244474,2305.3154544859253,0.9708668529184132,0.9980489308583926,47.14869223936672,30.364067487899142,3.4664275838724405,1.0295999007258287,0.9963581868896602,14.24411540444444,passed,
2025/08/30 03:45:00,0.6784535314086177,0.6272095373936424,76.83452043471843,93.45158912805272,3.1542768889249064,3.11,2189.4573474668587,2291.598886818054,0.9708206968726885,0.9979727892013832,47.07978580783134,30.419674865364225,3.466117372762748,1.022005236206844,0.9921265749138574,14.13449211777777,passed,
2025/08/30 04:00:00,0.6784447023688241,0.6254577171832785,76.25691587782812,92.69638760023354,3.150737935069907,3.09,2174.6912876155893,2275.806767328337,0.9709293486832034,0.9979750078036573,47.0403303848436,30.525870516149624,3.4656333925837157,1.0150318182747442,0.987311620226334,14.022353051666666,passed,
2025/08/30 04:15:00,0.6724726946820645,0.6226985907001872,75.63345066241101,91.87433601560966,3.136305116694634,3.09,2175.1755828825007,2265.0643667337363,0.9709958523726978,0.9977091228394349,47.07246682359778,30.553078723335066,3.469145915701794,1.0133131443674406,0.9821151658723722,13.925947273333328,passed,
2025/08/30 04:30:00,0.6687250847228529,0.62376588707286,74.59158865531192,90.9145503588636,3.131676686401431,3.11,2144.7891150711207,2265.581956536642,0.97074788181063,0.9978557009606689,47.405232534041765,30.034641347494375,3.465323258264937,1.025905033926422,0.9876125470695887,13.811856263333327,passed,
2025/08/30 04:45:00,0.6643431791692708,0.6186010802334692,74.57256632791588,90.56246083202838,3.114524669497499,3.09,2172.441063919691,2251.579793883649,0.9709530953300347,0.9972488796519965,47.06673528167534,30.500405592955744,3.4674598808162864,1.015560167001307,0.9799299875756352,13.77872209999999,passed,
2025/08/30 05:00:00,0.6622937295511696,0.6174812319300452,74.89358944242908,90.76998695652756,3.1082362443814144,3.11,2193.204803215483,2247.7530229317063,0.9713000788689063,0.9971418641617236,46.95539301988279,30.744318185347925,3.4691807299726354,1.0067500390681818,0.970829948574492,13.80354607499999,passed,
2025/08/30 05:15:00,0.6609713771753488,0.6227085971275028,74.60299359249832,90.80259251253156,3.116706663067301,3.12,2168.7901982153976,2256.3607546903636,0.9714081645168794,0.9978290784369136,47.469610238695736,30.26510803647166,3.46645686519276,1.008119495787099,0.9629820342301265,13.791897460000001,passed,
2025/08/30 05:30:00,0.660687483221447,0.6204953744604202,74.56389348913024,90.62396942566812,3.1101009786314675,3.12,2178.2283539127793,2252.5349716766195,0.9714056674557147,0.99753664337568,47.24630936933441,30.399569845228587,3.4620513888756834,1.0068847115835704,0.9645940149274151,13.780121355000004,passed,
2025/08/30 05:45:00,0.660664139342052,0.6213531369035191,73.43750959081864,89.68265045927359,3.10688048089674,3.19,2154.0101005104784,2246.2466384894838,0.9712333752690924,0.9976018602998191,47.15749405962294,30.139448957531357,3.4190207641980606,0.9724020592020719,0.9318837638681258,13.671071773333326,passed,
2025/08/30 06:00:00,0.6165744715067488,0.6030130932787645,68.72363522928549,83.70557816392294,3.0051137358766957,3.12,2117.128589745136,2201.1957945888475,0.9707985004022649,0.9956577783296586,48.13222969437898,29.141111959488594,3.49862153076436,1.0158696849066426,0.9636469422211336,12.977055923333328,passed,
2025/08/30 06:15:00,0.6214290289808972,0.610100751286915,68.25774880009317,83.76018722567117,3.032649787055268,3.07,2067.38380964996,2208.4998833703416,0.9703104972808071,0.9965534709562323,48.629955124917274,28.632191439196216,3.4789363987408306,1.0309014043834,0.9746479397052057,12.967257771111113,passed,
2025/08/30 06:30:00,0.6237403120612981,0.6001536945236248,68.68701408560035,83.65452503324767,3.0308940047669015,3.09,2104.341611780953,2173.3312001381564,0.9699562095948621,0.9952960428031733,47.80152859329421,30.149304125493998,3.4892639331146174,1.041817984583485,1.0025536218920121,12.965172880000004,passed,
2025/08/30 06:45:00,0.6205707094699352,0.6071574005857323,68.28024556504491,83.622902638119,3.032716071407268,3.1,2077.788380307631,2190.75439827966,0.9703270049776157,0.9962482692016958,48.458028460556086,29.241232597729336,3.481257128701702,1.0318726402418619,0.9790203095357505,12.945278286111114,passed,
2025/08/30 07:00:00,0.6176759157264381,0.608805811895957,67.92600405261356,83.30866173750775,3.0213140094592372,3.08,2070.9829146667385,2204.7899056650044,0.9704981078998268,0.9964265971664837,48.62881611436544,28.54955396973116,3.4753734640774048,1.0201941425430037,0.9630212359064434,12.918452323333328,passed,
2025/08/30 07:15:00,0.617539160982429,0.6105753520911043,67.98252866641847,83.48321424931835,3.03129115425344,3.12,2065.1693349821653,2196.91852399074,0.97061942398797,0.9967491178661939,48.82544875399446,28.783420089139337,3.476314933702648,1.0214227469480566,0.9609121927563291,12.919629225555552,passed,
2025/08/30 07:30:00,0.6209102401879834,0.6081756425755743,68.47948770631876,83.81932161065423,3.0225738086403804,3.09,2093.894818373464,2201.3377912208293,0.9708037433489753,0.9963182392600444,48.25017094664377,28.98028361035884,3.4604038963593218,1.0140638759929774,0.9604922355948288,12.982657587777782,passed,
2025/08/30 07:45:00,0.6260530940806797,0.6140395034069617,68.94565236133025,84.6339763150882,3.050041137107552,3.1,2074.6049716156667,2207.607100866401,0.9707153480438011,0.9970976789359921,48.62272708118415,28.93678049347235,3.462949561103802,1.0277457866258084,0.9688765429857384,13.060922978888895,passed,
2025/08/30 08:00:00,0.6287605899248006,0.6108982800948515,69.54341939744046,85.01511046699753,3.043228033347812,3.09,2105.5413653543064,2207.0602090140783,0.9708773513527448,0.9966179480870927,48.091930063740776,29.326165578518676,3.457717578645279,1.0146063958184273,0.9627432233104398,13.12423000777778,passed,
2025/08/30 08:15:00,0.6300755055851616,0.6173887618862348,69.39376176057023,85.23417157670967,3.0586532194385465,3.09,2072.363822839111,2223.1066072515873,0.9707634492622589,0.9974536823464932,48.677767403223555,28.626771768642556,3.4596986792945597,1.0291979347922744,0.9685184707060203,13.138354459999993,passed,
2025/08/30 08:30:00,0.6309127855196878,0.6162103533224729,69.48598259460597,85.26211000939084,3.0590187604681742,3.12,2078.4591324359412,2218.339602095922,0.970747570903321,0.9973024497940886,48.531531318894324,28.85234539662232,3.457344920332997,1.0299409332848823,0.9718295024079137,13.14398793888888,passed,
2025/08/30 08:45:00,0.6287216427014795,0.61027863100264,69.64443128842574,85.01652560256171,3.040217654848893,3.12,2110.504100148575,2210.022313166021,0.9708947741792372,0.9965226427849213,48.03897708267622,29.26341319574129,3.4611102238656803,1.0130098374711154,0.96179900253219,13.13534068,passed,
2025/08/30 09:00:00,0.6305465678653587,0.6123102128941679,69.63820272117411,84.96759081590352,3.05382924583131,3.11,2096.9662926154992,2206.4627713105356,0.9708217431355673,0.9968508359543937,48.222107090554665,29.236593565255312,3.456904207738117,1.022830988066181,0.9702529477335471,13.141937532777785,passed,
2025/08/31 09:45:00,0.6698706097611715,0.6306692953833292,74.20508507127835,89.47710353545638,3.1320317997380527,3.14,2150.6317230413397,2269.939426488905,0.9719775379920332,0.9987705166601679,47.218777494280154,28.859721192508438,3.355074099728006,0.9845967909613507,0.9383818157456093,13.845369413333325,passed,
2025/08/31 10:00:00,0.6674064118090941,0.6301167650561222,73.90191004833387,89.3392502780186,3.124973343011771,3.13,2148.0229636196896,2269.328142495438,0.9719549518195328,0.9986900929404353,47.26324143636953,28.840546720769375,3.3576757089112705,0.9898540343438951,0.9423064074654174,13.804104453333332,passed,
2025/08/31 10:15:00,0.696277082750786,0.6282625082849013,76.29568289382163,92.1583666222887,3.131006185788687,3.17,2231.3250397011525,2325.9373236773317,0.971042970235593,0.9973186343355674,44.76621300402138,29.09508625640271,3.246133417397245,0.9472467220771708,0.9344867237928737,14.268816650000002,passed,
2025/08/31 11:15:00,0.671022662550848,0.6182350069515005,68.29157888727615,84.37017295191862,3.115045879026773,3.12,1997.9016331107882,2215.172115042964,0.9683742604659447,0.9970294822133744,46.72393837136029,28.6373391793609,3.290249659453905,1.0211613232097927,1.0189663101830864,13.123918017222223,passed,
2025/08/31 11:30:00,0.6533634664442873,0.6243851870242138,72.85458807450698,88.8380625272517,3.079595324576501,3.15,2170.6742026093084,2255.829816023274,0.9723675224745756,0.9979656978557332,47.11261803838111,29.283197438764375,3.3640525384732367,0.9578487437502413,0.9072774099987415,13.631841079999994,passed,
2025/08/31 11:45:00,0.6779262355891156,0.6267333369494898,74.51001901936709,90.7032423826776,3.1029543054719118,3.14,2189.146441558566,2294.6402093754964,0.9717790302563752,0.9977822969468707,45.90313328253809,29.108404157201452,3.3136464734871827,0.9412056384345197,0.9117241961255671,13.912985093333333,passed,
2025/08/31 12:00:00,0.6853617237080359,0.6327659933868492,76.204427840001,92.80417055447418,3.119983100152175,3.14,2218.1886047670428,2331.297127802369,0.9718984911988469,0.9981852052656743,45.81328281497059,28.884264895624277,3.3047672564677337,0.9530358374213148,0.9243907129743537,14.1943186,passed,
2025/08/31 12:15:00,0.6863974397974908,0.6339825002681184,78.0436776990656,94.80584847614693,3.1289403716035866,3.14,2270.4599735422466,2355.9757781180233,0.9718335376345031,0.9979726625285839,45.7082570630453,29.200875393599414,3.3200478887647775,0.9888293865397006,0.9598945327874346,14.475841600000003,passed,
2025/08/31 12:30:00,0.6899688578931247,0.6336282456119628,79.91310050970712,96.75098167990312,3.1318454775741227,3.14,2334.6507534617426,2374.845403233909,0.9720264150645823,0.9976266242819456,45.17887722075948,29.7028782486773,3.313007475085979,0.9886460955321574,0.965777913411619,14.74941423999999,passed,
2025/08/31 12:45:00,0.6885181008978628,0.6380792605937491,79.84590459173917,97.09690629656042,3.1327921927494122,3.21,2332.57590661593,2395.953246264985,0.9719917994329469,0.9979334963428538,45.37743637404569,29.163377230084258,3.2910028589432643,0.9883042889634935,0.9581896178805125,14.813499213333321,passed,
2025/08/31 13:00:00,0.691108163333538,0.6393091654110437,80.54432192245557,97.90873540642826,3.12682415579114,3.14,2356.722641072737,2427.8313380688933,0.9718700771141326,0.9977337385014883,45.09584284900651,28.689823780677234,3.2791133424094783,0.9908209289691118,0.9624762439559574,14.960458956666667,passed,
2025/08/31 13:15:00,0.6903075526636241,0.6356743643157865,81.68035830908923,98.74335174703002,3.136498453629663,3.11,2388.712212045118,2401.594434368717,0.9721823703468896,0.9975535068291842,45.07316636126529,29.87242945839399,3.3183327469455173,1.0075804472033978,0.9837000047798581,15.02478938888889,passed,
2025/08/31 13:30:00,0.685489526028325,0.6420960000858388,81.5879079070937,99.24630187452226,3.144439232061098,3.16,2381.214241426703,2417.451954417461,0.9722623399960835,0.9981733313595149,45.65451120228607,29.456443273082762,3.304293522436756,1.0109381939992972,0.9731074169227778,15.089114247777776,passed,
2025/08/31 13:45:00,0.6944630910931613,0.6396862480519099,81.63422899774051,99.22237447499995,3.1341289923343147,3.15,2393.818462382843,2441.155966045831,0.9717215639312065,0.9974872864836528,44.72521772014253,29.03457810550118,3.2624285027256215,0.9793611335018393,0.9562043662370141,15.15343353333334,passed,
2025/08/31 14:00:00,0.6833425773472909,0.6439399757332481,82.32825685349717,99.92061280264082,3.1328703934914492,3.1,2396.725593745124,2455.4665019064346,0.9723542227943129,0.9982045457405209,45.88937165358631,28.621085998561917,3.3348342993114692,1.01905309505035,0.9761556558200969,15.20128896,passed,
2025/08/31 14:15:00,0.6809838029110623,0.6451290911880845,82.4907527226132,100.26919566826291,3.148650550455024,3.11,2386.3084157493763,2454.253160531009,0.9718834823733734,0.9983061071665998,46.366596260678094,28.79563558223171,3.360145561953175,1.067254441616994,1.0179534591360084,15.241236871666676,passed,
2025/08/31 14:30:00,0.6803070989256184,0.6459815352737341,82.71666068369626,100.60352799022796,3.1520422203443297,3.11,2391.8277967449762,2456.1977789818256,0.9719002440716693,0.998373882409966,46.44422968728492,28.873175508854995,3.361276539264042,1.0656361041954294,1.0147971934890723,15.281181300000004,passed,
2025/08/31 14:45:00,0.6793082856186111,0.6469105516842346,82.9575481109218,100.94338787504148,3.155623792966462,3.1,2397.5323907383,2457.647836749241,0.9719464859193445,0.9984662226072556,46.550404711874116,28.957701193230815,3.363819729269889,1.0696715383605826,1.0164904985459,15.321122245000003,passed,
2025/08/31 15:00:00,0.6780059181409973,0.6483027127352324,83.25728014977831,101.41357700947225,3.161512847157146,3.11,2402.0686850186776,2462.9491048900295,0.9718780461634517,0.9985743734604596,46.737369755468066,28.993832030283514,3.369450760356873,1.0753419164888887,1.018838824599618,15.380816244444441,passed,
2025/08/31 15:15:00,0.6802662151075793,0.6463196921100787,83.69764988422025,101.83591457229382,3.1678397933241533,3.11,2418.140722690109,2453.179822787027,0.9718113859434678,0.9983594498536459,46.48326479183661,29.564970386169968,3.3648953617591957,1.069106851485756,1.0192714252658632,15.431563069999994,passed,
2025/08/31 15:30:00,0.6759938747147821,0.6517111500849875,83.59575986042502,102.01375097635491,3.1632092656402366,3.13,2402.8130650385697,2491.698175441446,0.9716329704802201,0.9987291470458054,47.07671899239965,28.386533014004915,3.380041589847586,1.0945770577057725,1.03013718790944,15.482363306666672,passed,
2025/08/31 15:45:00,0.6790408709988912,0.6490945573757918,84.13247538902228,102.41293725970768,3.162296776601108,3.11,2426.601055818099,2485.333653557429,0.9717575797167641,0.9984423087707206,46.65534335886852,28.86863847369699,3.372923635255456,1.0834290437381269,1.0278007436435985,15.532995298333335,passed,
2025/08/31 16:00:00,0.6802720439420248,0.6485787557573421,84.45678737349081,102.72955691582492,3.162672189840046,3.1,2436.1020786685167,2491.3456115250183,0.9716517662178079,0.9983011380525885,46.54341904093014,28.896361984345223,3.3743123891615983,1.0827054460009435,1.0297470484492748,15.583901776666664,passed,
2025/08/31 16:15:00,0.6725052149607319,0.6538160900581884,84.76956113159508,103.43335113312385,3.173635409169584,3.1,2432.686095504809,2496.3643623610583,0.9719230991211776,0.9989822368041017,47.3941739035664,28.817324604254132,3.4001710694961944,1.1081657612350628,1.0369918666335498,15.643009066666668,passed,
2025/08/31 16:30:00,0.6731957266126936,0.6538268448566968,85.06185884681831,103.75663573845898,3.1735716838801715,3.12,2441.3795080788427,2503.5643016007753,0.9718705387103385,0.9989075000659594,47.32963624128575,28.79098957305386,3.4002808582302784,1.1104247494039654,1.040334085799835,15.693133652777776,passed,
2025/08/31 16:45:00,0.6843679538806058,0.6419533123276573,85.81201382789854,103.57475065831467,3.1707113414796684,3.08,2475.815701074206,2468.634155901024,0.9715487469380027,0.9976325688833801,46.07380841076393,30.105587880714396,3.409279634193699,1.0960925978667593,1.0581803616301293,15.677423238888885,passed,
2025/08/31 17:00:00,0.675729507929704,0.6475403010827626,85.57058527856591,103.70289766247186,3.174703167290383,3.1,2456.216463078818,2476.904753216456,0.9718856651511197,0.9984246628041689,47.014400539839436,29.661440927610798,3.433217514305469,1.1111065558896709,1.053232884578057,15.661195549999993,passed,
2025/08/31 17:15:00,0.5714692497359559,0.5852088938881534,62.95857888080872,76.54246795530655,2.878712111302312,2.89,2045.5666588538463,2196.1769905806204,0.9700272888856727,0.9935587539158829,49.2602305146848,25.831965125561176,3.559691409033442,1.041138800486569,0.9777950740961149,12.210758816666669,passed,
2025/08/31 17:30:00,0.48918738291649083,0.5269429151301401,44.27941888931514,55.15797968892937,2.763430248741331,2.4,1496.8169735221636,1809.782785457227,0.9658189279250687,0.9920922072692921,54.0861721835052,25.631545268666624,3.7661513899678547,0.996950113541441,0.9397788309509543,9.137557794444442,passed,
2025/08/31 17:45:00,0.49104854916830065,0.5147026442344595,41.02936827458153,50.61528955686807,2.7665649317390897,2.39,1389.1616824926111,1632.8788062074775,0.9659388806326253,0.9913694988581003,53.74146517852906,27.839168955959863,3.8272125536390704,0.9050503551628586,0.8773304723631788,8.360671238333328,passed,
2025/08/31 18:00:00,0.48940760938972866,0.5155143782764534,40.78031260150085,50.3382171484569,2.769066376650862,2.38,1379.7893079361406,1619.5864299296982,0.9660227729178698,0.991511454255354,53.89570316544888,27.93050931707002,3.834576673851187,0.9004153922619074,0.8688870766403246,8.305470506666664,passed,
2025/08/31 18:15:00,0.4877949606392645,0.5165370983330145,40.62761494321656,50.17300614254839,2.7726515708040957,2.38,1372.3984077818295,1609.9889926506833,0.9660667165910147,0.9916692135276195,54.077541019261766,27.99280321286445,3.844919756158973,0.8989965268700485,0.8632136015286337,8.26912111055555,passed,
2025/08/31 18:30:00,0.4887452297913195,0.5162784247036527,40.41821432367484,49.92094639724925,2.773475736035859,2.39,1364.1342409890267,1602.9767134754188,0.965960572443898,0.9916317646872999,54.033837242380116,27.98312766577761,3.842902249019983,0.8944671623013801,0.8605525034125895,8.229210238333337,passed,
2025/08/31 18:45:00,0.48782242569734907,0.5167005486803893,40.285628393832624,49.76370800371432,2.7738546422530335,2.38,1359.4829847372794,1596.1778851995798,0.9660236284815664,0.9916928793609245,54.10781215936989,27.998916344324353,3.8481218217854587,0.8910219261282575,0.8552069532109744,8.198573624999996,passed,
