datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/31 19:00:00,0.48841207725931746,0.5165250531054,40.10305194247397,49.54466878443273,2.774133310086885,2.4,1352.7849052261663,1589.8761374881847,0.965963650802589,0.9916674695926535,54.07605432008155,27.9923526952165,3.8463873885577584,0.8890699557830323,0.8543922677030046,8.163334018888886,passed,
2025/08/31 19:15:00,0.489236823542976,0.5162825999981163,39.89352137839177,49.29873068087586,2.774404386014339,2.42,1345.0344902975366,1582.9800189127586,0.9658817838114322,0.9916323691135855,54.030085296308776,27.983283850269984,3.8438053868713324,0.8826060504370311,0.8496918949929182,8.123496296666664,passed,
2025/08/31 19:30:00,0.4891965353683127,0.5161356986031579,39.709830806401555,49.09104435029849,2.772112834142217,2.43,1340.8271986195236,1576.9125600398495,0.9659456096864506,0.9916111041157958,53.985127064449195,27.977788541425404,3.8390650450341606,0.8799195807100911,0.847409055678263,8.088303831666662,passed,
2025/08/31 19:45:00,0.48804644504970307,0.5167965179849119,39.65057154187888,49.03040459163148,2.7724244579893544,2.43,1338.4184190187298,1573.1735965162002,0.9660182236533131,0.9916917150595833,54.082051170708304,27.96546580877911,3.8460464378993113,0.8800635694764058,0.8447931114495834,8.07216891555556,passed,
2025/08/31 20:00:00,0.48896250792736223,0.5164044645810943,39.52605717418396,48.89568620121774,2.7713500816079,2.45,1334.7302481668994,1570.4480554769525,0.9659662346916379,0.9916349713399331,54.00023167735581,27.95079970311722,3.840007421019357,0.8774601303265854,0.8442176285625761,8.051266128888889,passed,
2025/08/31 20:15:00,0.48802238047545227,0.5175792894989932,39.44070896261923,48.824386496774196,2.772005293042215,2.43,1330.7443645357907,1567.9018289903433,0.9659930013580738,0.9917395806515661,54.10513990646816,27.83344204189882,3.844206295999752,0.8772629908515095,0.8406157775960577,8.035062591111112,passed,
2025/08/31 20:30:00,0.48764486873718776,0.5181400614086248,39.322822203039735,48.719817104951346,2.772448239937579,2.47,1326.4591505496355,1564.0802667635016,0.9660026639800563,0.9918003106255125,54.148081450326124,27.804111959057572,3.8434884986162796,0.8752698778970417,0.8371164930827948,8.013870920000002,passed,
2025/08/31 20:45:00,0.48859750497044513,0.516279174034009,39.26694713856236,48.59726068641969,2.76736626560831,2.48,1328.5253586767449,1561.3687436646555,0.9660807210773531,0.9916071199273293,53.958712687623965,27.922125723618635,3.838930886272039,0.8705296181534774,0.8373888314008028,7.99739545,passed,
2025/08/31 21:00:00,0.4885558282000443,0.5169265609153646,39.15738290192097,48.50356871326839,2.773777007340826,2.42,1319.5229391237424,1554.8466378945577,0.9659107039668204,0.9917256069339843,54.09848309086026,28.00736850762013,3.8490856481030384,0.8670796735341004,0.8325512223645634,7.9728602433333355,passed,
2025/08/31 21:15:00,0.49014255682281843,0.5168214213778344,38.998269258622635,48.318946383224414,2.7769571694877713,2.37,1310.2180654601234,1550.2458110732005,0.9656698398440041,0.9916953198513381,54.0756728843874,27.96639730942582,3.8509012812382406,0.8603321957547914,0.8281055602941311,7.943385669999997,passed,
2025/08/31 21:30:00,0.48809904411784777,0.5180550098855737,38.87947251621765,48.21223430786033,2.775070583593944,2.39,1308.0701427815823,1545.44762603301,0.965870426328485,0.991823391163686,54.19116258411009,27.88829898543715,3.8533226333019264,0.86404964028347,0.8269082556877838,7.91871322,passed,
2025/08/31 21:45:00,0.4873483433136349,0.5188258178955676,38.84839163526589,48.2078493232802,2.7737959388173157,2.42,1307.989751918666,1545.7891125134317,0.9659476127379316,0.9918844447550014,54.230925517250526,27.79268790355808,3.851297090520329,0.8621564843139259,0.8227771014619119,7.9158002244444425,passed,
2025/08/31 22:00:00,0.4867760184068065,0.517699824803388,40.360970227920234,50.13083347194647,2.77404885823097,2.53,1362.5968613052416,1601.9184401543491,0.9660919289805725,0.9918977295635739,54.19422474822589,28.182994452192652,3.8418098355878705,0.8970264997942575,0.8573722432360291,8.223710287222218,passed,
2025/08/31 22:15:00,0.6524862240791681,0.611587462926424,70.56268898674746,86.54525559634038,3.131316968295151,3.06,2062.595475756911,2163.9399034466865,0.9692214928979844,0.9968617642421064,47.85962293757109,31.408424535793532,3.4658760610204165,1.0234967819376797,0.9966119946599022,13.234621950000006,passed,
2025/08/31 22:30:00,0.6502176442799866,0.6187078845199383,72.89812860261108,88.9796270353458,3.096890703788935,3.14,2142.715951795281,2235.8721618923664,0.9710942877553683,0.9974476027125659,47.76739425068391,30.146382206134515,3.473937902893437,0.9955850668790658,0.9468409104198936,13.560008825000002,passed,
2025/08/31 22:45:00,0.6703228270964364,0.6226856683387317,74.99551748301467,91.31728060595465,3.1229588030534554,3.12,2170.0830608039214,2270.090946543039,0.9710190707199065,0.9976243224559935,46.98441635653708,30.176025424526955,3.4481634619568675,0.9843508715661514,0.9516815852760477,13.866480503333328,passed,
2025/08/31 23:00:00,0.6798375830693351,0.6283145566587004,76.90490316654854,93.63556585315904,3.143455557908296,3.13,2201.4093456223313,2304.7861870569495,0.9711216029673764,0.9979879141718847,46.797776997304666,30.108692484397526,3.440128777271258,0.9979990593500798,0.969372251881056,14.165025392222217,passed,
2025/08/31 23:15:00,0.6802722266349011,0.6324009926883132,78.67168298879164,95.81031823224293,3.146858712385868,3.12,2254.7206031220653,2346.6578391346297,0.9712004098475532,0.9979824618135912,46.71463542970447,29.91523329621309,3.4337016424153464,1.0167179552934396,0.983922011225671,14.479887839999993,passed,
2025/08/31 23:30:00,0.6739401816134256,0.6406161835905118,80.31676406237968,98.2020565139544,3.160356438094073,3.12,2294.9987865947114,2383.9118695948246,0.9715061032871675,0.9986116783023173,47.37422868848761,29.73316647598784,3.44388445666963,1.0583534996321027,1.0064821453023207,14.787025415555563,passed,
2025/08/31 23:45:00,0.6849220926025825,0.63694175023825,79.31564811561597,97.13474290621679,3.148386619424562,3.13,2285.9771010669733,2383.953893063223,0.9710008437291286,0.9979238223206688,46.21589282616018,29.528543160799554,3.365832367947945,0.9988142452800228,0.9675258992973521,14.702748255555553,passed,
2025/09/01 00:00:00,0.679434080906311,0.6318296214431811,78.00565511030362,94.9904047433932,3.1497949361970417,3.14,2232.854706319158,2331.7697844503086,0.9711050042464124,0.9980655684423115,46.85351918290809,29.940030086793122,3.433287310862096,1.0220157171282314,0.9879023089557015,14.377631106666666,passed,
2025/09/01 00:15:00,0.6711823753938501,0.6385250903649988,77.65088210463352,95.08363804502275,3.1530972122101932,3.12,2211.5845889767993,2345.3419353178024,0.9713481785089985,0.9988844132205456,47.76575346711783,29.2809281977221,3.4465262641691274,1.0414707747093144,0.987221650511843,14.368432319999995,passed,
2025/09/01 00:30:00,0.6674773471935042,0.6250626929785255,74.55743597827988,90.84918949642368,3.10668743599913,3.08,2151.7909504656795,2304.995605495146,0.9708529195730523,0.9977524110539734,47.32224401751211,28.805397769855706,3.4616522412086868,1.012062758650484,0.9708530393628391,13.84584279833333,passed,
2025/09/01 00:45:00,0.650208463414728,0.6164183432566189,72.76670463818553,88.75501588458751,3.0905252898418905,3.13,2151.5690889685266,2229.1224144574057,0.9710999693287804,0.9971439034197295,47.489100972291844,30.35686075444516,3.462109295707617,0.9902629002932547,0.945787800303265,13.538637878333338,passed,
2025/09/01 01:00:00,0.652128803658409,0.6117182699325944,72.6258828310928,88.32738799787035,3.068076294394522,3.14,2171.3748728507494,2239.117110260266,0.9708981924406005,0.996320165186653,46.780028768938294,30.125052279547912,3.442633733197675,0.9807057606279225,0.9469784292160013,13.53172589999999,passed,
2025/09/01 01:15:00,0.654601249104856,0.6180414258695082,72.51674135531097,88.63264823922154,3.0811889127183907,3.15,2144.6565740896085,2255.30510110647,0.9708974685609468,0.9970850536963101,47.189619962399895,29.515625018429155,3.431316132208143,0.9812326888372773,0.9412697633584539,13.557113129999994,passed,
2025/09/01 01:30:00,0.6543734747874469,0.6161425844630206,72.51888412508951,88.54152300380807,3.0760188227358034,3.14,2152.9951151476375,2252.1262817629918,0.9708853095245477,0.9968296184608694,47.005492554718984,29.66063532550488,3.42986190943716,0.9800212894319197,0.9427209217022284,13.550236333333332,passed,
2025/09/01 01:45:00,0.66074876354781,0.6140890237801904,72.94205204124661,88.87410554728517,3.0749009439828523,3.13,2170.8628694772087,2256.108398211183,0.9707512821630337,0.9964162559089389,46.37746739815092,29.85470099865576,3.4093961577268628,0.9654527673656914,0.9381898316091505,13.61249813,passed,
2025/09/01 02:00:00,0.6590453549808735,0.6206965422401872,72.92698473171197,89.27203724604031,3.089850394596495,3.13,2146.343236951843,2263.727556603889,0.9709841160328544,0.9973534787754742,47.10951103713103,29.48341323964357,3.4187090522313714,0.9799044503059224,0.939965076333568,13.626458981666659,passed,
2025/09/01 02:15:00,0.658349144483238,0.6287011687596972,72.90011375000273,89.69684427081657,3.1131941512380603,3.14,2105.686843460485,2275.8650945200097,0.9709279503767909,0.9984449526918066,48.08339989356676,28.899076176835916,3.445184859557513,1.0044566857667403,0.9502544821514299,13.640621866666663,passed,
2025/09/01 02:30:00,0.6570976354533263,0.6268871814036524,73.13503480215262,89.83954079340626,3.105142410188446,3.13,2127.9294203869536,2270.8674734598408,0.9712353107336855,0.9982222356792533,47.83006455792944,29.21210360400841,3.438177745708164,0.9985159562176744,0.9450615157225618,13.658890788888888,passed,
2025/09/01 02:45:00,0.6585127076803011,0.6274577087266936,73.42176041473563,90.17504949498793,3.1071585498234655,3.12,2133.957841090433,2274.2588496150347,0.9713180238093945,0.9982705858899437,47.772854903731954,29.256514333535065,3.4371732364430745,0.9974813646302395,0.9439563452295978,13.697028179999997,passed,
2025/09/01 03:00:00,0.6596581925616916,0.6278221571605072,73.66329086778892,90.41931415028672,3.11007163701536,3.13,2137.5162099933345,2276.16688011921,0.9713511878936983,0.998310864387985,47.75615803998906,29.302465362730405,3.43949520048563,1.000173306606294,0.9472566185195919,13.726870593333334,passed,
2025/09/01 03:15:00,0.6605787560710886,0.6266627599382322,73.73375991259913,90.42533781645035,3.10667135655757,3.11,2144.8622481835173,2276.4644088316127,0.9713482743284508,0.9981342514298258,47.564469678273156,29.36482213267468,3.4340078357331616,0.9934952751348145,0.943680774125662,13.73560888333334,passed,
2025/09/01 03:30:00,0.6608565093959163,0.6301578131498945,73.68561102382348,90.59846529656342,3.120324126978029,3.12,2127.1383771696114,2275.142907618013,0.9713485239366876,0.9986299080989075,47.93393246109303,29.306989109884274,3.4374000040231096,1.002659529147536,0.9477812040238998,13.736544506666661,passed,
2025/09/01 03:45:00,0.6602773307975913,0.6289606580265995,73.5680114039077,90.41330954341815,3.114652401330308,3.12,2131.093496994522,2274.198327053946,0.9713500908977907,0.9984652163122844,47.81432292651476,29.30790615794274,3.43275033383779,1.00144533072864,0.9475857188739626,13.720952758333333,passed,
2025/09/01 04:00:00,0.6586508921996118,0.6286569704345357,73.4564910833213,90.26347579247133,3.1102003556017865,3.13,2132.5052369609393,2274.1334267521,0.971415084439393,0.9984329380132496,47.835169474220166,29.244760411197802,3.4329363894398215,1.0028995536451442,0.947397616180647,13.70552913888888,passed,
2025/09/01 04:15:00,0.6576875036823685,0.6278805969195088,73.41130964500766,90.15523292294087,3.1051237586193476,3.12,2137.3855949917797,2274.0253840316855,0.9714772104146939,0.9983300300316316,47.769100491297024,29.23175922991884,3.4310446594416075,1.0039765907493388,0.9485103668362538,13.697977040000001,passed,
2025/09/01 04:30:00,0.6599741574371314,0.6225945214996101,73.34005850124629,89.78810381613326,3.092033371430332,3.13,2154.735560004699,2270.7857804152445,0.9712461944615917,0.9975727004142263,47.13249551258895,29.439101301303808,3.4170321551379983,0.9885061943823729,0.9449872403032192,13.68385967055556,passed,
2025/09/01 04:45:00,0.6608612546138545,0.6223684974301527,73.44046740973127,89.85825071790511,3.090348900208872,3.12,2159.142385652291,2273.8888739740382,0.9712604575106579,0.99751013937722,47.0300409450088,29.400625640929977,3.413817114512515,0.9873091938159607,0.9449518811276341,13.699613277777775,passed,
2025/09/01 05:00:00,0.6570480679351265,0.6225522190903741,73.05123991221592,89.44916184612573,3.0917494889620087,3.15,2143.0847719256067,2268.6997232382378,0.971126154616794,0.9976258834967243,47.41182916997981,29.30749286311456,3.4330040745287236,1.0144185778832435,0.967084701112774,13.640132458333332,passed,
2025/09/01 05:15:00,0.6649416525772313,0.6281350873526816,74.4982125332196,91.26860357726318,3.122572171732562,3.14,2156.7305704704377,2271.346856157863,0.9715497532051186,0.9983631947034998,47.4687298402788,29.859065408765282,3.4295919163962783,1.003218154614415,0.9563171677682887,13.826991346666668,passed,
2025/09/01 05:30:00,0.6624108889626203,0.6308257087276727,74.45342575803377,91.31815486662651,3.122452609775217,3.1,2147.7083377451727,2281.188021388215,0.9716602142075319,0.9986981239487583,47.83488499364816,29.443141795463255,3.441505256178201,1.0103295788557538,0.9561403135387141,13.829018995000006,passed,
2025/09/01 05:45:00,0.6637436010007142,0.6283659504372275,74.50894985642773,91.20971249537602,3.111487918019762,3.08,2162.474541617652,2285.356598863766,0.9716547784740384,0.9983030166680016,47.436404469872514,29.410835187226954,3.429370899114732,1.0064284839939996,0.9574949078242267,13.839372854999992,passed,
2025/09/01 06:00:00,0.6631649738591858,0.6349808815473045,74.38744975903836,91.51018632074283,3.131758346653697,3.1,2132.469609244905,2287.2145075107264,0.9717271180540559,0.9991994829920368,48.1180917504515,29.161745206186,3.4347461628298097,1.0183726450894763,0.9588539911371325,13.841382622222218,passed,
2025/09/01 06:15:00,0.662827777390947,0.6306414897540698,74.4937636000267,91.34320234634959,3.1157386564473915,3.09,2158.608429647122,2284.5058537448067,0.9718508762333558,0.9986191902187042,47.61377028238032,29.38716978532511,3.424198273573468,1.0083700925259995,0.9552010015756487,13.84358292777778,passed,
2025/09/01 06:30:00,0.663497925583216,0.6332277058292208,74.59314115975475,91.58662394019603,3.1256052810444994,3.09,2146.6993174538798,2288.226991472098,0.9718031216564803,0.9989569036489628,47.89337633277899,29.260062459011007,3.4330642905811706,1.0193178136245635,0.9626677986778519,13.861829092222223,passed,
2025/09/01 06:45:00,0.6639078390264441,0.6303222252003222,74.82040462572697,91.61109215048532,3.1285819660495786,3.11,2152.7076121919486,2278.695666390706,0.971623749212552,0.9986685180881297,47.816452798927884,29.671515393624645,3.4519285008967246,1.0408066413391421,0.9874473089026697,13.864008381666672,passed,
2025/09/01 07:00:00,0.6675195575223918,0.6264193028669912,74.85840002179113,91.44522619728541,3.1227816954841376,3.06,2166.6188685668153,2273.583944502134,0.9714369594967778,0.9981148173642053,47.24976430666027,29.961435512187318,3.4348775878403344,1.025091872833783,0.9825065434325102,13.865784068888889,passed,
2025/09/01 07:15:00,0.6670420505849941,0.6272465576064047,74.73913135993453,91.37997990925685,3.1231606379047614,3.09,2161.5478604445,2274.9972827281767,0.9714448762075142,0.9982175747048633,47.334891412947854,29.85018282685811,3.433211029665415,1.0297445929627183,0.98515038858177,13.856043159444448,passed,
2025/09/01 07:30:00,0.6639655869741289,0.6286073753666012,74.71407934114826,91.41796480345076,3.119227479199465,3.09,2165.5699794962075,2275.9720423123626,0.971763349866325,0.9984154462849231,47.48331205281774,29.76358038658943,3.431184720775204,1.0184911982981988,0.9689040374289708,13.854179924444443,passed,
2025/09/01 07:45:00,0.6619593385201522,0.6281239111072324,74.72271631488445,91.37625105488132,3.115188680383229,3.11,2171.829597139298,2273.4118849795705,0.9719180157516397,0.9983862358125994,47.49860399693469,29.829749667792765,3.4333238229723713,1.022024901115605,0.9705713546267888,13.847765946666668,passed,
2025/09/01 08:00:00,0.6645163401100562,0.6266448068887259,74.89466226132657,91.4637357880814,3.1094409068468414,3.09,2184.62381595159,2277.8134874883804,0.97191247352104,0.9981114607430943,47.13066026711592,29.840945742634112,3.420085805611135,1.014017302960076,0.9682582860682757,13.875685095555555,passed,
2025/09/01 08:15:00,0.6689415705470798,0.6305005758027736,75.09750249378189,92.0384963422296,3.135025773194529,3.13,2173.733268277196,2263.8485461500927,0.9720178279061219,0.9986860400179093,47.23715347388474,30.358839071847925,3.3983890080191017,0.9988023847923615,0.9540347952628275,13.911933358888891,passed,
2025/09/01 08:30:00,0.6794520798258613,0.6307187335173174,75.02250520372729,91.87031887233569,3.1140067238786213,3.16,2170.551108106128,2318.9899286397185,0.9714275232827324,0.998193259397897,46.48057018962834,28.765405074246956,3.362257229422983,0.9861035129673869,0.9532299297356974,13.98046097555556,passed,
2025/09/01 08:45:00,0.6764655946993008,0.6284151336418274,75.98151710836865,92.64124777599059,3.1237101206047666,3.12,2197.4638287086204,2297.565691776178,0.9717473182535324,0.9981273348536056,46.63367883650229,29.804198950221217,3.402833193030819,1.0127722423224863,0.9791213120377824,14.041169205555553,passed,
2025/09/01 09:00:00,0.6759480538902524,0.6318171935418342,76.35545203199467,93.20924208819827,3.1336287946581716,3.11,2196.1546999436496,2301.390241358413,0.9719719551837004,0.9985852330852982,46.95516013811774,29.790232810244678,3.4104656850664092,1.0182183658796256,0.9791567608827976,14.09363633333334,passed,
2025/09/01 09:15:00,0.6749991362875912,0.6336463783906852,76.71470401887666,93.73216448512517,3.1361717827076205,3.11,2207.007626952163,2308.891112425136,0.9720754415376395,0.9987104047568633,47.03272757447774,29.77694748643482,3.4069687160296223,1.0242655957360733,0.9816972751070872,14.162634200000001,passed,
2025/09/01 09:30:00,0.6739586707629722,0.635232699446623,76.97166397915805,94.11817115100321,3.1390121022088757,3.13,2213.4194247359446,2315.1558587274403,0.9721156747731665,0.9988256026375026,47.14512876479993,29.736953094011863,3.406551561741021,1.0307134734830983,0.9846461780718643,14.215252620555555,passed,
2025/09/01 09:45:00,0.6815569820243474,0.6309217049476077,77.45108821599675,94.3141461903677,3.1315787078370527,3.13,2238.6950291232283,2320.119620761791,0.9719143657449832,0.9981254783605357,46.283413912479155,29.93247992210428,3.3861181993510607,1.0165007375593655,0.9862544369558666,14.276286890555555,passed,
2025/09/01 10:00:00,0.6773287104722355,0.6356490791181686,77.5088932763932,94.76314960327397,3.1378381016431978,3.14,2235.607402233181,2330.92831094769,0.9720198546045777,0.9986033631572745,46.767177003020024,29.667574928295615,3.3836296218637405,1.027556161730687,0.9856536761518507,14.329049753333331,passed,
2025/09/01 10:15:00,0.6829325940554601,0.634509853317109,77.73357736430575,94.93599863091814,3.1289812440820244,3.11,2250.6619880565977,2350.9639634177825,0.9717782745920289,0.9981724793826408,46.164346603171275,29.3172964364583,3.355903609061855,1.0167403482305963,0.983652715399625,14.398401294444435,passed,
2025/09/01 10:30:00,0.6751019263902792,0.6404660266984907,77.97079214740877,95.59725606090062,3.1396856727514937,3.13,2246.743422835399,2358.6475436839655,0.9720431969558831,0.9988979453561473,47.03222497487215,29.141946465466752,3.3753542214412873,1.03666753799099,0.9855024406256438,14.459480035000004,passed,
2025/09/01 10:45:00,0.6762176282938699,0.6386771781251811,77.20505353269961,94.65556951941736,3.1334511323925898,3.13,2225.791830635436,2349.8661369590086,0.9719570576678451,0.9988125228616082,46.92765459625556,28.980355616717567,3.3698360641054714,1.027664105255508,0.9800766093202805,14.33760063999999,passed,
2025/09/01 11:00:00,0.6736974138586208,0.6417054685232395,79.33824653797946,97.09257881331321,3.1478866623438155,3.1,2285.880649322991,2367.0013159681316,0.9722963512474965,0.9989459513204483,47.10947269126654,29.58734080171692,3.391182605480749,1.0614255312984837,1.0065899293068372,14.646745080000004,passed,
2025/09/01 11:15:00,0.6732447440387384,0.6413936132755218,78.92650840498328,96.6187493159753,3.1469113562753432,3.11,2273.281302155206,2359.7697552229047,0.9722964484286738,0.9989944739746459,47.16489142214654,29.553535439299882,3.3911761703824777,1.0572950289630694,1.0021622865763695,14.579800986666662,passed,
2025/09/01 11:30:00,0.6793181284642168,0.6374863020088948,78.96337397533861,96.45224995747213,3.1428565667480366,3.15,2284.499448266499,2353.858003645611,0.9721264381708612,0.9984833966964318,46.48046365493259,29.855958802690523,3.3676229340929806,1.044918261510229,1.0034029461168865,14.577692176666664,passed,
2025/09/01 11:45:00,0.6861153392263439,0.6364896358741379,78.85545837709162,96.29871348509116,3.1296056596047643,3.13,2290.420720516984,2382.026300656086,0.9717123710064153,0.997991031821314,45.791193296020694,29.147241914463088,3.3301809855679476,1.0171975312058537,0.9861246059237039,14.622916641666661,passed,
2025/09/01 12:00:00,0.6702482120125283,0.6484418815151392,78.92014448286066,97.18829772432514,3.1488206225301996,3.14,2269.707039757664,2393.7623149581223,0.9722082777552664,0.999471839380644,47.56292010569792,28.656980107709046,3.3678257325535266,1.0632965222311141,0.9947502137585745,14.68442847666667,passed,
2025/09/01 12:15:00,0.6794800393551544,0.6461464373807968,80.06831148801993,98.28583536451713,3.138605232189642,3.16,2314.1838283412835,2435.9701881926353,0.9717403922904002,0.9986607790637272,46.607623296530086,28.27151360582792,3.3383415421163463,1.063370475249318,1.0102320840323575,14.90885825,passed,
2025/09/01 12:30:00,0.680142572948368,0.644083570312617,80.09538565285588,98.13447416227376,3.1385308706980872,3.14,2318.9270927534044,2419.8696470313107,0.9719312461059112,0.9985711552949743,46.452789685483765,28.701364983816955,3.340288306961985,1.047580077205602,0.9988167539324166,14.872859857777778,passed,
2025/09/01 12:45:00,0.6802711562719072,0.6397372588726525,80.47203205900395,98.16756564062636,3.1458778059316246,3.12,2329.2537956938336,2387.0247238137927,0.9721018815121868,0.9983725508714735,46.37142974767529,29.7337570092704,3.368122245212131,1.0542020760798463,1.0113674168876605,14.836835921111101,passed,
2025/09/01 13:00:00,0.6768274411907107,0.6438399866741157,79.85378673402596,97.83102601382,3.1450471916159626,3.12,2307.1989777463873,2397.4533369927944,0.9721218218597756,0.9988075306835587,46.790388202564635,29.11897788392471,3.358982984700713,1.0593175598513223,1.0059955441578932,14.796353550000005,passed,
2025/09/01 13:15:00,0.6763988336291422,0.6434173860864818,79.61910228218987,97.5307487105516,3.1449780292964453,3.12,2299.301064360077,2391.377442884669,0.9721223056057706,0.9988316613754313,46.84303020499439,29.1422464282524,3.3623030835722667,1.0550560777459301,1.0017358550522202,14.752080847777775,passed,
2025/09/01 13:30:00,0.6755209935525323,0.6430900248860225,79.34452529140182,97.19391671017796,3.14502628666542,3.13,2288.9716087464026,2384.9108555863645,0.9721176611125111,0.9988822178079039,46.95278559122173,29.146300654014063,3.3693207634440694,1.0503391014235752,0.9963278674323643,14.699483211111104,passed,
2025/09/01 13:45:00,0.6757185716487599,0.6423725056053566,79.07678829590452,96.85328178304083,3.145333290080791,3.13,2279.665916585349,2379.6315114822683,0.9720160188072872,0.9988463799626132,46.966764379733604,29.152429659334178,3.3715453928178856,1.0451082992225258,0.9922914282949526,14.655043308888883,passed,
2025/09/01 14:00:00,0.6755800732110221,0.6419579816867992,78.83280583318707,96.54134725231584,3.1437519107956455,3.12,2273.09615585808,2374.4820796126405,0.9720561041570549,0.9988624331378778,46.96869385151109,29.144136880987347,3.3711408217253007,1.0437646902485107,0.9911582360613495,14.610832958333333,passed,
2025/09/01 14:15:00,0.6714474292238073,0.6452169883308336,78.26331123241047,96.18480287031853,3.14665018203685,3.19,2247.671134093831,2378.933300078225,0.9719671557530317,0.9992706225023008,47.50639849139275,28.68927324360422,3.3781348426157054,1.066058383012634,1.002269740566374,14.558305684999997,passed,
2025/09/01 14:30:00,0.6703943304108038,0.6440383398234275,78.20197841772476,95.96831897435399,3.1464500948167577,3.13,2245.039013124605,2367.492588235388,0.9721240405167784,0.9992982029271065,47.57626879490876,28.90503612269893,3.3913451371715624,1.056191279210192,0.9930877855727352,14.513100494444442,passed,
2025/09/01 14:45:00,0.672970260472997,0.6409623098902697,78.09269334080125,95.60855754773696,3.1434003931188714,3.12,2245.6248054474577,2356.811619239841,0.9720871047475944,0.9990212674430048,47.276583249879494,29.150203668287563,3.3904172859907753,1.0357312399695808,0.9808947853878761,14.467300466666668,passed,
2025/09/01 15:00:00,0.6694521987421886,0.6443113049592573,77.47141720623091,95.22759490107103,3.146102585345308,3.14,2218.905981721019,2364.307924642235,0.9719021476207681,0.9993945713331239,47.7717577020011,28.608734994814082,3.392550799448523,1.0494702343067484,0.9846157043219487,14.419261120000003,passed,
2025/09/01 15:15:00,0.6690930403489002,0.6434194514306483,77.26190660367655,94.91539238095554,3.146121153199698,3.13,2211.7662696867806,2356.099124161692,0.9719133713407289,0.9993942149078504,47.81097309101612,28.699518990207846,3.398562914760055,1.044354241100255,0.9803157005128292,14.37105794055555,passed,
2025/09/01 15:30:00,0.668978722631677,0.6425552535423124,77.05146027819364,94.61477826655326,3.1446971157120625,3.13,2206.5547153930465,2348.0644403468723,0.9719902334520214,0.9993954942211473,47.79665342157298,28.79007447527912,3.400221237482716,1.0409456292981007,0.9779648476164188,14.32289772222223,passed,
2025/09/01 15:45:00,0.6700907486531378,0.6410519446825421,76.7785559815559,94.22545393452475,3.1447702411499425,3.13,2197.72352976386,2341.684053405058,0.9718191433676314,0.999266332564244,47.72508195199085,28.843105288623498,3.401441299469538,1.0364842741725218,0.9768428052361047,14.275393879999998,passed,
2025/09/01 16:00:00,0.6695464648359838,0.6404671515773006,76.50451482292193,93.87732921475627,3.14497343808114,3.13,2188.649207430651,2333.6389469893866,0.971827123805305,0.9992993821089227,47.7878334449222,28.900264812095802,3.405423226110842,1.0293344165713594,0.9699635065774566,14.222476124999996,passed,
2025/09/01 16:15:00,0.669401502350136,0.6395614759807561,76.30336767232066,93.58893496371317,3.144868095034186,3.13,2181.931040089641,2326.2673129839077,0.9718191035095376,0.9992832521177166,47.808241031891676,28.98424147113445,3.4104742637463015,1.0222081890361137,0.964082869473748,14.177689166666665,passed,
2025/09/01 16:30:00,0.6698963888882112,0.6383828113075907,76.0767039549925,93.25733200034065,3.144585835816461,3.12,2174.94224193265,2319.4259609302844,0.9717519941584039,0.9992144548137692,47.77311472554611,29.05330024059785,3.412685087211243,1.0224743778651972,0.9662488000248163,14.132926591666669,passed,
2025/09/01 16:45:00,0.6690977149696874,0.637657186025172,75.89729399738452,92.98400353606219,3.1454564642561915,3.13,2167.5351393421843,2311.301724800543,0.9717611486317961,0.9992401887386634,47.865982812448266,29.14952664628601,3.422259598309388,1.0170079380365906,0.9608469913270958,14.087986366666671,passed,
2025/09/01 17:00:00,0.6706842469231765,0.6361737059246962,75.63443400603478,92.62090741998954,3.1433948657146304,3.13,2161.993209985641,2305.55660122659,0.9716792880787783,0.9991041269775953,47.70468063248809,29.198274881608384,3.4164025187853326,1.0109809061072181,0.9588309710277422,14.043273138888893,passed,
2025/09/01 17:15:00,0.6789029504558503,0.6275224869458972,76.790757049148,93.1590316134188,3.14243751507683,3.1,2206.1869498853493,2286.217063821953,0.9716447663487802,0.9981329646353394,46.71513018104223,30.380397699334207,3.4277717769261216,1.0099949015950533,0.9798946109804372,14.117098905555553,passed,
2025/09/01 17:30:00,0.6748457555134737,0.631815265877784,76.07142058782324,92.71947799878257,3.1407569974652945,3.13,2180.1702069096573,2297.5016074595887,0.9716522658795688,0.9986211684720713,47.20973422479021,29.663351038101418,3.420470221536618,1.010883381095712,0.9696341797459721,14.063279083333333,passed,
2025/09/01 17:45:00,0.6754800098971907,0.627207521458765,75.19917771910885,91.57437103400625,3.1263297551726414,3.12,2171.20919721253,2288.4712881654677,0.9713290902924866,0.9980533719744981,46.800854795230606,29.596213898130003,3.4047212967410436,0.990511460879561,0.9566540367588874,13.942431800000001,passed,
2025/09/01 18:00:00,0.6685199233020912,0.6232058564106717,74.43008641290564,90.54505068963782,3.1057017910382427,3.12,2174.1442650058316,2278.7039968999193,0.9713318560027373,0.9975945277289983,46.74951876964814,29.55722543264671,3.4067944868439217,0.987916108835123,0.9512903369443011,13.829218822222215,passed,
2025/09/01 18:15:00,0.6614860220455957,0.6201980490052745,73.69772735569666,89.61345554161524,3.09043558803739,3.11,2169.7693039122023,2269.4784846859475,0.9712755122084221,0.9972868509602492,46.88615660711076,29.486958522690752,3.418468267457215,0.9846622237925667,0.9455794426645271,13.719209350000007,passed,
2025/09/01 18:30:00,0.6671545750131126,0.6201599313706375,74.42157398052369,90.38130668517324,3.1054160939764897,3.11,2183.2081805417974,2261.046260412728,0.9713214616589849,0.9973047998189739,46.616225342029516,30.1229590674045,3.4120063064189554,0.9817015589848389,0.9480326007533744,13.80125926666667,passed,
2025/09/01 18:45:00,0.65960938396135,0.6178393353198979,72.76262474167703,88.62945731298346,3.080489412655302,3.13,2154.8602881643096,2263.0276827035154,0.9709344624930276,0.9969549851231068,46.7665607251762,29.32588623067782,3.403943212811945,0.9873806860115638,0.9529302714848569,13.609257120555553,passed,
2025/09/01 19:00:00,0.6564140797710127,0.6254394065387612,73.31916185976026,89.54302749260829,3.0928935288268407,3.03,2140.43130962096,2284.7554818243175,0.9713235837656697,0.9979837569617143,47.69971538593832,28.699282124567237,3.4424866464387223,1.0058094642753008,0.9527429990550825,13.686631591111109,passed,
2025/09/01 19:15:00,0.6503135264597255,0.6159950924724619,73.12282952029133,88.83794827981227,3.0804292099539414,3.14,2167.4365364143573,2243.824511047438,0.9712898344941655,0.9970098761508838,47.3443564237215,29.977769442267153,3.464152178438433,1.0196962704836325,0.9734557387995558,13.588577383333334,passed,
2025/09/01 19:30:00,0.6513190904313428,0.613526379101388,73.11648133818655,88.76350092545958,3.0769040085587527,3.04,2178.4345246090115,2234.97441791678,0.9712678015009918,0.9966812182624929,47.01299632513215,30.33432225868334,3.453075025626107,1.0065945329078985,0.9661799844123926,13.579635666666654,passed,
2025/09/01 19:45:00,0.6481958448103211,0.6126608093197756,73.11384823006057,88.68545041153757,3.0666667485659214,3.08,2185.9413667016543,2239.28779428361,0.9714024322479763,0.9965673273636871,47.06284206306329,30.192845279008687,3.464556205620105,1.0081056294161959,0.965046115259815,13.57070312277778,passed,
2025/09/01 20:00:00,0.6498643634966832,0.6158725183097021,72.96164862101217,88.81095420847119,3.078488540607394,3.08,2167.2239435196793,2240.617852654763,0.971316938902286,0.9969875461235727,47.292705051640304,30.077768936301723,3.4566112960322384,1.011583820473482,0.9659487215249465,13.569490458333334,passed,
2025/09/01 20:15:00,0.6519527399325765,0.6165502489780419,73.42673513406243,89.34590518590231,3.0838764407265797,3.1,2175.6766507513416,2242.516694789671,0.9714125783976866,0.9970662567582446,47.23791658333608,30.25274031180116,3.4593001528938063,1.010356181232493,0.9646419292909585,13.625162368888878,passed,
2025/09/01 20:30:00,0.6537517470461749,0.6164473335652146,73.72295211114928,89.67516185927435,3.0860281040819246,3.1,2183.3388734566256,2243.31241380002,0.9714475946987627,0.9970302799633222,47.114333758378194,30.400946189202415,3.458082118103769,1.0118301746565643,0.9674043501844656,13.660770279444435,passed,
2025/09/01 20:45:00,0.6550384422623733,0.6172702069464187,73.9367621508175,89.97097354383901,3.08910257576878,3.09,2186.327481146155,2245.56126244022,0.9715111356907808,0.9971201028895625,47.09248417307029,30.44494329350943,3.456084949651112,1.0131926309149308,0.9689708644181362,13.69055893333333,passed,
2025/09/01 21:00:00,0.6572951376044286,0.6262621326937757,73.91743677952455,90.55091660280017,3.113139139567698,3.15,2147.436175422108,2262.432699359644,0.9714937407971763,0.9982505538744827,47.84029809277062,29.811208537262313,3.457256598615357,1.0377496939575834,0.9821930926308743,13.728535394444437,passed,
2025/09/01 21:15:00,0.6621018283282434,0.6242921235223651,74.0316183810017,90.60562462158514,3.1100134207905903,3.06,2155.8096176524605,2266.6323546945046,0.9712812661603942,0.9978792838620681,47.36303613105877,29.853265269472633,3.4396406405937414,1.0132926130156024,0.9677857186747201,13.75385388666667,passed,
2025/09/01 21:30:00,0.6569031779596995,0.6261737740802643,73.96447098318274,90.64906052380569,3.1046936187797045,3.14,2156.729630232678,2269.303978004988,0.9716431753477419,0.9981699699565394,47.703115100208365,29.676468116424704,3.449482200484139,1.0179041080986002,0.9634901362619723,13.741478299999994,passed,
2025/09/01 21:45:00,0.6579250556382759,0.6277308031239447,74.0636885338059,90.90049516739407,3.1101173074435056,3.11,2153.752309180067,2270.4369075780824,0.9716876742025146,0.9983629122130869,47.770128107628295,29.697383396597335,3.446492190132,1.0181263262897382,0.9630075412062111,13.759747454444447,passed,
2025/09/01 22:00:00,0.6583178613830093,0.6298040263234753,74.07478961168569,91.07126309445253,3.1151024130091134,3.13,2146.3386376970507,2274.0180393759674,0.9717094885745402,0.9986153383258641,47.92735646810226,29.577401139962234,3.446166088943145,1.019554894510119,0.9620392056186287,13.769863751111107,passed,
2025/09/01 22:15:00,0.6596852691909105,0.6257227227243692,74.23685604382071,91.0356050462008,3.1031807439622954,3.13,2169.5179574318317,2271.497309862751,0.9717180634785881,0.9980398897265057,47.3921682905038,29.85402294845013,3.4353527172422202,1.0068299172909236,0.9577066122344843,13.781273061111115,passed,
2025/09/01 22:30:00,0.6617003897718912,0.6245966854776815,74.2936954958866,91.07202115683812,3.100548683314204,3.1,2174.4153922510673,2273.9191603473173,0.9716124001489375,0.9978338561070432,47.16012236834315,29.875185917633534,3.4288028866743256,1.0053170606104176,0.9604260830279625,13.792277840000002,passed,
2025/09/01 22:45:00,0.6624481689409508,0.6240867195343408,74.30333726984843,91.07875642484449,3.0989933314738436,3.1,2175.763824825831,2275.720987787062,0.9715455042258921,0.9977373190232871,47.07312345544266,29.85862379530582,3.4276072745776545,1.002974692241512,0.9598799365706553,13.795121749444448,passed,
2025/09/01 23:00:00,0.6604249558086571,0.6319033779584012,74.2845965068361,91.59407409104766,3.12160397165772,3.12,2145.469483880115,2277.3533716196657,0.971773907830151,0.9988403667735402,47.94138728441058,29.654868183131065,3.4395672705424114,1.0245403270351978,0.9671728041174897,13.806301391666654,passed,
2025/09/01 23:15:00,0.6608238942254919,0.6317159038662511,74.34472276259672,91.67408378571247,3.118051901289938,3.1,2149.799531091334,2281.706561919023,0.9717955697356696,0.9987725429152244,47.852785748394204,29.58451242622436,3.4369784552737777,1.0183338986865405,0.9622682826270816,13.817665998888888,passed,
2025/09/01 23:30:00,0.6610147580764979,0.6314459070717594,74.37460126946671,91.70519094606304,3.1170438095188646,3.12,2150.1603326508516,2283.80990793211,0.9717452186138265,0.9987221114886395,47.83904879122125,29.55178848113674,3.4403536230810206,1.0205023234025354,0.9649898444968857,13.82087948999999,passed,
2025/09/01 23:45:00,0.6603004234931705,0.6316135453489048,74.35415452584233,91.72657159722309,3.111042694987874,3.09,2155.052187849324,2288.5021220375847,0.9718624347115361,0.9987007755594376,47.78163681569357,29.424925703536648,3.4347725999623497,1.0221274106353682,0.9656733320895358,13.824087175555551,passed,
2025/09/02 00:00:00,0.6704278952428678,0.637640436833416,76.83382437192424,94.26391423468318,3.144993465755016,3.12,2197.5120390049738,2321.6425104868654,0.9718835242945626,0.9990868996347427,47.660723086825016,29.51685435678221,3.428820242462902,1.0372354460369673,0.9835568352774097,14.212711528888887,passed,
2025/09/02 00:15:00,0.6706070620448188,0.6382041623650234,77.13940380076313,94.6655908999929,3.1468571878795095,3.09,2207.6838454827807,2324.8288537280205,0.9719317984691935,0.9990895780762644,47.621298605387004,29.617560531452153,3.42559389565382,1.0402995123605168,0.9863055143618523,14.263170166666669,passed,
2025/09/02 00:30:00,0.6711129240112406,0.6387389643243839,77.4928276214932,95.0673238867539,3.145238837222732,3.1,2218.9467754431616,2335.3948505328876,0.9719457303099941,0.9990407819494319,47.554882621030934,29.508835722796455,3.424663297892181,1.044514765677748,0.9904598273531081,14.324492159999997,passed,
2025/09/02 00:45:00,0.6717351936680097,0.6376958446177057,77.15240620058555,94.63030855393414,3.140126063814981,3.1,2211.276503987893,2331.0802887779687,0.971991269568505,0.9989933623210214,47.462539992139064,29.440127374464584,3.42162306086079,1.039480215690497,0.9876624409065446,14.263572956111105,passed,
2025/09/02 01:00:00,0.6700153407550952,0.6405031344271145,76.9208757702286,94.66469531870248,3.1447052530835355,3.09,2196.537831439965,2344.198960240318,0.9716538280297827,0.999181058292054,47.7946596327501,29.006205762453142,3.4226313277318368,1.0564805808348063,0.9977261656240031,14.279278841666665,passed,
2025/09/02 01:15:00,0.6772774438968799,0.63235411418568,77.7989474449576,95.04937013012551,3.1498183927619476,3.11,2232.843089930463,2311.5714418912357,0.9716507499016764,0.9983646828675333,46.91279367564642,30.457077151349498,3.4262374624176153,1.049122663384427,1.0117107917226376,14.314080476666662,passed,
2025/09/02 01:30:00,0.6730035854501305,0.6374469752465368,77.70097909257755,95.23997318231497,3.1405499573978344,3.08,2230.0347857752295,2336.2170367395793,0.9720446728932927,0.9988675102209142,47.2883143771633,29.62313802605429,3.420325250125089,1.0459197220446428,0.9963090072781554,14.340541966666667,passed,
2025/09/02 01:45:00,0.6734602768364342,0.6368735193307702,77.88474606486861,95.44003597237402,3.145464277432654,3.09,2235.293597115751,2329.7189045426585,0.9720073474568027,0.9988107293729278,47.24648937413552,29.93581474181266,3.4216829032202836,1.046240573637807,0.9982130640298607,14.359083750000003,passed,
2025/09/02 02:00:00,0.6796328033098988,0.6369139386700705,77.7360280706381,95.49893861530711,3.140006555486308,3.14,2246.6431709635435,2339.871445225279,0.9718849385907463,0.9985373725570902,46.5336803112274,29.804814857458112,3.3600496882402826,0.998856395855595,0.9608007987440302,14.401685961666672,passed,
2025/09/02 02:15:00,0.6856666695784961,0.6313801185682394,78.4715601306858,95.78258095482028,3.1315897016464573,3.09,2272.962635456667,2344.901855453562,0.9716935488121681,0.9977981424513868,45.8549276697954,30.034719532329568,3.3726719273447126,1.0093955748869428,0.9857149351703974,14.461256883333334,passed,
2025/09/02 02:30:00,0.6757916575681746,0.6381062484257817,78.84603642755474,96.24361161879064,3.1472051925934803,3.13,2270.6017184240573,2350.165325336768,0.9720632834920503,0.9986713955616361,46.93999822943443,29.77892392395084,3.397625602649503,1.0376302616216388,0.990672467005837,14.542502033888892,passed,
2025/09/02 02:45:00,0.6773103901837562,0.6378663996098364,79.23189090540872,96.15371794011217,3.150741329164787,3.12,2283.548686738458,2357.879305027713,0.971937171082181,0.9985212504295938,46.800720610283484,29.573768972034575,3.386855677927467,1.0409836318666101,0.9942963964484549,14.623938999999996,passed,
2025/09/02 03:00:00,0.6792617106359592,0.6367419657418572,79.74108153952163,96.09976030157632,3.151658004387929,3.1,2301.916130159795,2364.062145780259,0.971910715218248,0.9983009957773041,46.56980473758164,29.447332802884176,3.379622090657172,1.0455570986331013,1.0008971425811417,14.70556778166666,passed,
2025/09/02 12:15:00,0.6227176409065482,0.598207180905056,64.46544183857947,78.64461717779685,3.0248481560673937,3.08,1999.3908112957636,2141.9722416949,0.9685412286246431,0.9949894311010988,47.59217084176263,28.538261618484412,3.345632754829396,1.0476072759062875,1.028820358899984,12.52699439444444,passed,
2025/09/02 15:00:00,0.6202599546869706,0.6005283170736796,67.80830186089246,82.01007263417368,3.020221120713991,3.03,2092.9990880026185,2170.410244115115,0.9703567458023409,0.9954584260334042,47.84632042574384,29.304239279675656,3.446086567093889,1.0494528137766752,1.0085839060109163,12.876438911111107,passed,
2025/09/02 15:15:00,0.6230531989167023,0.601708524057909,68.05417837465068,82.34827571551966,3.025254334507233,3.05,2091.664334781495,2178.5191236188275,0.9702497579701338,0.9955486595371242,47.820721603533855,29.19628734450971,3.446469162001457,1.0526454292624783,1.0124712009662389,12.918391016666664,passed,
2025/09/02 15:30:00,0.6251768948451434,0.6031817747777641,68.32790431287216,82.70949976604447,3.031146710160533,3.06,2089.249568032601,2186.538666352661,0.9701775246227785,0.9957058598095249,47.88747268277449,29.077324273249083,3.4524859399696877,1.051531728608969,1.0106362186618831,12.96054144,passed,
2025/09/02 15:45:00,0.6296328588500161,0.6169184311132511,68.72972187981586,83.94649283023412,3.0744867507633344,3.06,2041.7919079148392,2203.2504206348517,0.9703943429512304,0.9976057206073118,48.980923295099316,28.516215524812623,3.4560904876986807,1.054873750696619,0.9954097205173328,13.051326395555558,passed,
2025/09/02 16:00:00,0.6336458667324303,0.6174581800555555,69.38002766787993,84.61969777673863,3.0767116911999204,3.05,2056.779038683291,2213.9325067791156,0.9704942933038556,0.9975844267877194,48.758922614907135,28.541631609156205,3.4550443995876567,1.0519341738279315,0.9945902368696116,13.139748141666667,passed,
2025/09/02 16:15:00,0.6228855766124968,0.5979463420741559,68.41693219711755,82.57135989679392,3.019357389754265,3.05,2110.9138386614727,2174.846554894709,0.9701272794832755,0.9950243486697236,47.57061316762832,29.61439653857825,3.467310830615712,1.0473924554443315,1.0118949926949823,12.940242315000003,passed,
2025/09/02 16:30:00,0.6278730788027378,0.6038359802494513,68.6365642034558,83.2008389405691,3.045548282260043,3.03,2085.2717248003933,2180.4235061721656,0.9699749262913494,0.9958158202196449,47.951854280024904,29.501792739290067,3.463913079396035,1.0586770081519183,1.0186495181262893,12.991380783333335,passed,
2025/09/02 16:45:00,0.6298063897038281,0.6099511816845288,68.80598757985321,83.74214176732386,3.0557237559863912,3.03,2069.6192652680534,2198.624408956518,0.9701615766667626,0.9965841180673115,48.324443524837505,28.93425564710439,3.458129223526791,1.044110342719862,0.9965230586263533,13.042573591666661,passed,
2025/09/02 17:00:00,0.6327877727428816,0.6104034708772126,69.19510580623228,84.1735222339651,3.0607108314360265,3.04,2075.701876095351,2202.2614226644764,0.9701589391790147,0.99660247684658,48.21017219449883,29.04244320957119,3.4583076731886653,1.051905604515705,1.005671242481428,13.093608604999998,passed,
2025/09/02 17:15:00,0.6342533003218377,0.6118856216448747,69.55355987997804,84.61274963246669,3.0632138868670875,3.04,2078.9364536706257,2212.000632489927,0.9702370128869098,0.9967589831327858,48.2570732207356,28.903961052692285,3.4644499799453055,1.0503017570827964,1.002184355960667,13.144058069999998,passed,
2025/09/02 17:30:00,0.638487580885755,0.6172888167242071,69.74591508722423,85.18554261682475,3.0856962220467543,3.06,2058.0854127071043,2215.5588758445574,0.9702079632429079,0.9974812163711088,48.57613773659572,28.836894149298946,3.4584169373007674,1.0575798019857692,1.0051593095108962,13.187168035555551,passed,
2025/09/02 17:45:00,0.6409482475445686,0.6096962337621132,70.35328830865002,85.36403355239705,3.068647696780163,3.04,2104.724880467799,2209.063300017741,0.970205918578649,0.9963824773971184,47.66608022751811,29.53508220732471,3.455130365488575,1.0412193183877967,1.0028633611516433,13.23749616444444,passed,
2025/09/02 18:00:00,0.643413159125751,0.6162061645677492,70.6131348583829,86.01594187243379,3.090810998799678,3.05,2079.503422552941,2219.6503179465703,0.970210744031411,0.9972679163984471,48.24787247452925,29.217186944454458,3.4662297441665157,1.0557576448255095,1.0082119037656663,13.287871666666666,passed,
2025/09/02 18:15:00,0.6483672464395992,0.6238903421986114,70.76899057485917,86.67421187091567,3.118396798378078,3.05,2044.7049616736372,2232.5182085583624,0.9700762346033709,0.9982625166672198,48.807572931198855,28.790503599087547,3.4673392158720877,1.070870537538935,1.016030613505403,13.33807904,passed,
2025/09/02 18:30:00,0.6517724138544337,0.6254589454145336,71.11904551937685,87.13651407403226,3.1266741306700596,3.06,2043.9568289187027,2238.084737515021,0.9700532588754046,0.9984285170105285,48.7985593855363,28.79229467079083,3.4677530583478653,1.0719201055597305,1.017601842957927,13.388548592222225,passed,
2025/09/02 18:45:00,0.6544526885883619,0.63424912210746,71.20200350732,87.75189744218683,3.1497858466514734,3.12,2008.234975085387,2256.1410209848204,0.9700797376210675,0.9995542631912931,49.50650191636814,28.106066651006163,3.4728263597745106,1.0899723708127955,1.0235896961869755,13.43187115722222,passed,
2025/09/02 19:00:00,0.6588771002708564,0.629808875363197,71.73835977933244,88.09578875941182,3.148218201168452,3.05,2037.005782529105,2245.5536357886504,0.9700536165967432,0.9989375233423926,48.8539823075692,28.865300397700782,3.4620105229595524,1.0698002290879312,1.0154761362823606,13.482431508333336,passed,
2025/09/02 19:15:00,0.662040031357428,0.6326891431674598,72.00740663606462,88.58031551450212,3.1556988941326374,3.08,2035.7438886572174,2252.700505685868,0.9701788743802601,0.9992495912984943,48.856611464174364,28.77400494018975,3.4501142878604205,1.0785478958518109,1.0223032197997715,13.533039232777783,passed,
2025/09/02 19:30:00,0.6509231010155908,0.6201326251701347,72.20233575855094,87.99398932416132,3.0909076159827054,3.05,2127.0366288028486,2244.3759044607364,0.9710649707322808,0.997550431980386,47.69580910240854,29.352206906046124,3.437110655969342,1.0241730790701535,0.9755667037906991,13.511632291666665,passed,
2025/09/02 19:45:00,0.6511511892602003,0.6187007121273764,71.83648409043974,87.58399281640594,3.0996844998699555,3.07,2104.4897501912874,2235.998131902666,0.9704725318348117,0.9974270283375755,47.89884014637333,29.451857831728937,3.4587981725993835,1.054220850346962,1.0080560874517677,13.454143009999997,passed,
2025/09/02 20:00:00,0.6409938189308475,0.6217505146924328,70.48487264215406,86.4801791396846,3.093756903623534,3.13,2065.893223432976,2229.8764914081594,0.9705387883456744,0.9979796533335854,48.70480089027372,28.877099050640087,3.4634589391147035,1.0751886008308353,1.0148552683291667,13.290067211666663,passed,
2025/09/02 20:15:00,0.6411984189192838,0.6192129491363838,70.22349140816733,86.13909180810349,3.086395749422546,3.08,2067.944056128783,2227.2514625103754,0.9703321807237025,0.9976015374881174,48.46237282534177,28.925140901839548,3.4568674420169745,1.0680724542969937,1.0136798645831193,13.256673191666666,passed,
2025/09/02 20:30:00,0.6405149511571567,0.606611603984225,70.55462820942341,85.75204619976935,3.0568610932765026,3.06,2126.2870970602503,2207.7068068410185,0.9702136655384985,0.995892290365036,47.30208686137763,29.954793060677822,3.459173262324711,1.0638762966014776,1.0283865395368557,13.24841734333333,passed,
2025/09/02 20:45:00,0.6359152844277196,0.613787855189421,69.66507399659814,85.35507124986027,3.0667396649999463,3.07,2079.404884612675,2212.9717426678912,0.9702751717037217,0.9969235821129152,48.20824034271402,29.215733204470798,3.4572968552612644,1.0638870161540914,1.0137600046533906,13.163601660000001,passed,
