datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/02 21:00:00,0.6297701788734887,0.6124282606797007,69.01759189415313,84.64955468271202,3.044582232335475,3.1,2079.872643426923,2218.36259734239,0.9704203484315636,0.9967222412857817,48.250699022796,28.740677497803308,3.4531926364960226,1.0517739885322288,0.9989205007383125,13.086330644444441,passed,
2025/09/02 21:15:00,0.6250530132524109,0.6187176027927572,68.09463458240586,84.16403099285561,3.0568636130433355,3.07,2031.0474413965885,2217.627802669038,0.9703500433191903,0.9976798676067052,49.15737625758343,28.145113333366286,3.456801553134663,1.0648482611448227,0.9982338281384305,12.987620757222226,passed,
2025/09/02 21:30:00,0.6163002648010881,0.599951331941566,67.62380990091164,82.62721636822315,3.004157880067097,3.06,2096.760696822594,2179.546024129902,0.9702321718087805,0.9952328290222444,47.89311228916476,29.429253823576747,3.468210100048304,1.062107861318495,1.0167075456167742,12.84670053333333,passed,
2025/09/02 21:45:00,0.6099403279607256,0.595451618529503,66.5612472416503,81.38212301449752,2.982859308245646,3.04,2089.914008474178,2169.2337086889856,0.9699887605170301,0.9946312591504772,47.80522114832292,29.295509456048844,3.4641187961270132,1.054659990142891,1.0128086141298467,12.704438413333337,passed,
2025/09/02 22:00:00,0.6022744628764436,0.5912882315367027,65.64473524234313,80.26817631740175,2.96110042699482,3.05,2088.4072475123166,2156.341485226965,0.970001602800666,0.9941387051580037,47.80215487355487,29.263444117206422,3.4655354783429946,1.0549167085568283,1.0132608621743762,12.569127285000006,passed,
2025/09/02 22:15:00,0.5953203359908865,0.5877554899383405,64.7499273784437,79.22591930327536,2.942688175403422,3.04,2082.3049597976906,2145.5224863188987,0.969919306996769,0.9937127266340607,47.85751070638911,29.174430241315754,3.468829506193069,1.047056424110468,1.005626982308868,12.441177833333334,passed,
2025/09/02 22:30:00,0.587258575925855,0.583732955421985,63.82711537834529,78.10332435096032,2.9215804674715726,3.05,2078.774276245792,2130.8048920760907,0.9699944103958886,0.9932772470346523,47.925484248509406,29.159013748474393,3.474037840285161,1.0439854395201025,1.0020342370865305,12.298624274444443,passed,
2025/09/02 22:45:00,0.5803954418761335,0.579947954703763,62.88196826753704,76.98677847197972,2.901296968585711,3.03,2072.568490381155,2119.8420459071317,0.9699438265926595,0.992810780396539,47.93964340336639,29.028884904398822,3.474036366380782,1.0394718283127544,0.998440509827423,12.16342798,passed,
2025/09/02 23:00:00,0.5738498841174615,0.5791201295445346,61.77447692809027,75.91698894688264,2.890421507880626,3.04,2047.573432519384,2111.272268513467,0.9697992307772128,0.992788538295186,48.26334277778813,28.69100285965987,3.4712577188233165,1.039115294672072,0.9948117834065265,12.020817062222232,passed,
2025/09/02 23:15:00,0.5664089694500337,0.5806950515249268,60.66949570025487,74.92863088742845,2.8790904032846454,3.04,2015.4583561604613,2112.7761641728403,0.969815830127845,0.9931228414576273,48.84054245614425,27.909829164367935,3.472420840303104,1.033001691387583,0.9802336123028086,11.88556039,passed,
2025/09/02 23:30:00,0.5590454492693575,0.5793957056358143,59.71204903057386,73.91582850528334,2.86294500822562,3.05,1998.6958892729047,2105.564862666837,0.969906742023963,0.9930713187467006,49.14106770048475,27.525946432486567,3.4754102943346337,1.0279554574835137,0.9711750522942487,11.750272832222214,passed,
2025/09/02 23:45:00,0.5562773507708149,0.5676266719966323,59.3028548139058,72.68254981550798,2.834476336822332,3.05,2047.8291255547267,2049.8473018539084,0.9696254997299887,0.9907588186137349,47.80294587172368,28.931838302176516,3.4739009779414216,1.0203477474371123,0.9827260677328302,11.614766869444447,passed,
2025/09/03 05:30:00,0.5808442014075262,0.6019693698705376,60.89096268891172,76.32993892001505,2.876434051872506,3.14,1943.117313865756,2287.242686091198,0.9689174583630698,0.9951896998457974,49.61340404980654,21.877646282770826,3.427233304024887,1.1459788879655024,1.0703234940521078,12.168351555555555,passed,
2025/09/03 05:45:00,0.6805321260897731,0.6247235265710278,73.19403293745118,90.29323485865454,3.1057167287732192,3.11,2147.2759785960698,2280.3296513497867,0.9707413069313839,0.9974340628942635,45.77513625583592,29.50339977883435,3.3051142540025875,1.0216602014032912,1.000412947027763,13.750888873333334,passed,
2025/09/03 06:00:00,0.664891541044713,0.6323330902364792,74.94877420610989,92.22557155881356,3.091799060628439,3.12,2202.839241742898,2306.848508523102,0.9727101569761983,0.9985512986868162,46.86089504634024,29.175628744284552,3.3638831309229418,1.022850166573611,0.9711322734639672,13.94304835,passed,
2025/09/03 06:15:00,0.6721299828476113,0.6410332459656768,75.92822035504874,93.83885288639748,3.122756188389238,3.13,2194.609033452717,2331.9528872495257,0.972607022174145,0.9994047043348893,47.18520302952068,28.89025344509305,3.352786780059871,1.0412281045207543,0.9857190215982259,14.135349250000004,passed,
2025/09/03 06:30:00,0.6732450384506098,0.6428915199484767,77.22963467502152,95.35065886790876,3.125336433620245,3.13,2237.666363149498,2353.7721976087546,0.9727781908831336,0.9993297200484021,46.98387351061317,29.004397082045177,3.344917214488275,1.0597476691050263,1.0031584397682571,14.349790216666667,passed,
2025/09/03 06:45:00,0.6740880482494831,0.6449967053762995,78.61118748625337,96.95826927222234,3.1285281742620104,3.11,2282.6315984976827,2376.4364801966517,0.9729546858818855,0.9992719246036378,46.81300816160681,29.119243206601926,3.338943017257471,1.0645988500196895,1.0070429867038708,14.576025749999998,passed,
2025/09/03 07:00:00,0.6747770136360093,0.6455308826215359,79.53748954702402,97.90873703457082,3.12597563628397,3.11,2312.0814061841666,2395.6354528579277,0.9730775131550962,0.9991644885870418,46.680869412602,29.038187087403614,3.3431551250368954,1.0716021103061106,1.0143532648577749,14.716208203888886,passed,
2025/09/03 07:15:00,0.6822933602580503,0.6448138190004447,81.51842225325635,100.06997231860419,3.1286269742725272,3.13,2381.833839383924,2430.99910208061,0.9728286325889356,0.9985294872360658,45.83602885748836,29.288730948808084,3.315000191534723,1.077352038320263,1.0324389531227984,15.057558963333333,passed,
2025/09/03 07:30:00,0.677183639491831,0.6476423210495333,81.64825015429611,100.39929102148106,3.135450853577665,3.15,2381.142236356508,2424.779980193985,0.9731763974529971,0.9989972535074164,46.342993362289164,29.446668971238083,3.3278187016056817,1.097240518934564,1.0412719238449628,15.06873291611111,passed,
2025/09/03 07:45:00,0.6892914822975168,0.6435437116323717,81.31495590067583,99.83446094555056,3.118782309489216,3.13,2388.219004682208,2447.8831135844384,0.9725133899990529,0.9980759874330974,45.07052820732225,28.878471957369786,3.2693913966085746,1.0580513715903535,1.0241572753176251,15.08274973333334,passed,
2025/09/03 08:00:00,0.680957799578703,0.6496285842188123,81.15879875336958,100.07332825842822,3.1236798854455023,3.15,2373.0670814734067,2457.3211760406743,0.972841877534164,0.9988637989429355,45.999222737523894,28.422666012783854,3.286590455787032,1.079175892833821,1.0255427582684684,15.088586638888888,passed,
2025/09/03 08:15:00,0.6767165027307075,0.6552546225073714,80.69172081799151,100.0165617407324,3.1254313702492946,3.18,2350.0398504267578,2480.046363992801,0.9726741449306633,0.9993559469433869,46.59408895243131,27.545348786526585,3.283140759877378,1.0952681807020157,1.0271297943907274,15.096102975555548,passed,
2025/09/03 08:30:00,0.6895030240810448,0.6410845776454264,81.78739835082,100.06707264191115,3.121729166476215,3.13,2402.589012618728,2434.1155640663087,0.9726573986427268,0.9979282997197543,44.98542094591039,29.424368718970637,3.2864177611418093,1.066586945577703,1.0364137449264796,15.098881746666672,passed,
2025/09/03 08:45:00,0.6892260840866843,0.6410305727224842,81.72586049791974,99.97865234178819,3.121426238399882,3.14,2400.946581473338,2431.874987212223,0.9726995519138136,0.9979524827855399,45.004038563513255,29.436782279123705,3.2869910520981143,1.0664479816412962,1.0358802611263949,15.08529604999999,passed,
2025/09/03 09:00:00,0.6894010849576868,0.6409897903154198,81.7626285818644,100.01101164237849,3.1216719864098983,3.14,2402.6840901516025,2431.716427558845,0.972708431345158,0.997943229609701,44.97795642283045,29.46135978744488,3.28531940258588,1.0695163953595228,1.0391615260054077,15.091412667222214,passed,
2025/09/03 09:15:00,0.6888281805278352,0.6398721315913618,80.9560918258302,99.05505220268908,3.1200948947186617,3.14,2377.166469158572,2415.9243399213883,0.972672984406904,0.9979905165991562,45.065842306224674,29.45270462920595,3.287608286462668,1.0601173622654874,1.0298020860936623,14.954898163333322,passed,
2025/09/03 09:30:00,0.6880154918852343,0.6401192366240013,80.99366210149842,99.08801485439383,3.1207656408480036,3.14,2377.2286896759897,2415.1010512192884,0.9727251614533865,0.9980479188778113,45.149123968530354,29.468746895354844,3.2919315135777403,1.0564690724200592,1.024891326408464,14.955737995,passed,
2025/09/03 09:45:00,0.6882992556301509,0.6401320368293694,81.03749332104896,99.12862826276638,3.1205970692286455,3.13,2379.2532548242825,2416.2569708052606,0.9727245415288222,0.9980302057257453,45.11299371291392,29.461273117390604,3.289772481724507,1.0570606883651787,1.0258197574631376,14.964855155555556,passed,
2025/09/03 10:00:00,0.6884655055649358,0.6400457432758996,81.09540494969603,99.20098232892735,3.1223709652438365,3.14,2380.6883137070063,2414.9314733108345,0.9726913714398205,0.9980133528523961,45.10498876063795,29.540862439941115,3.2897173302782776,1.0610234767147757,1.0301008663091877,14.973703983333339,passed,
2025/09/03 10:15:00,0.6791437838865867,0.6464663599055164,80.12898657038023,98.61485159932954,3.1257405309551727,3.15,2338.938519275107,2417.766858211472,0.9729208415821216,0.9989303480087866,46.19637171056735,28.849135948880125,3.3045996811864575,1.072312226383145,1.0195225780054284,14.868226792222224,passed,
2025/09/03 10:30:00,0.6795955299295802,0.646400720331544,79.9599225341689,98.43754628924451,3.125169061668123,3.15,2334.2599542985126,2417.709843089315,0.972854913078155,0.998911677189853,46.165290000936,28.77716585658523,3.300050105803216,1.0659412230395595,1.0139733234549249,14.850708992777777,passed,
2025/09/03 10:45:00,0.6786960697703033,0.6469226686508891,79.8797080508393,98.36906023269852,3.1256750970154026,3.15,2329.9167889723653,2418.200176846951,0.9728507377395904,0.9989852793071816,46.27956132853897,28.699344321708367,3.3036275981387884,1.068522103491219,1.0144495668247755,14.84107095777777,passed,
2025/09/03 11:00:00,0.6784666435831904,0.6469655766669667,79.87236432076588,98.34657999735995,3.1260035808793747,3.13,2328.607110332744,2418.5879265551785,0.9728272583645863,0.9989921745313424,46.31731193122999,28.67301275680843,3.3062526620270414,1.0663130864633912,1.0119204283293204,14.839748684444444,passed,
2025/09/03 11:15:00,0.6774514323470976,0.6472342655638977,79.62013865279665,98.06621378434487,3.1248615603733763,3.13,2320.746895027394,2414.489781402014,0.9729089773224519,0.9990917302842094,46.4125997620866,28.614665473064058,3.307575609754756,1.0648839135483112,1.0086778826186658,14.796959069444442,passed,
2025/09/03 11:30:00,0.6775998197843234,0.6469694050786134,79.29867956297639,97.70039186513416,3.123850096342296,3.14,2310.758228177553,2411.4698660881504,0.9728390692444913,0.9990897595441833,46.420977418455536,28.5277866404052,3.305486908224051,1.0636639804022832,1.007752539038672,14.751532687222213,passed,
2025/09/03 11:45:00,0.6767890676255633,0.647184436155276,79.0642018604924,97.44155976462434,3.123346614580833,3.14,2302.6846800967364,2408.366666479205,0.9728595858127168,0.9991638235270337,46.51410841732592,28.459972954526368,3.3074672057546777,1.0601483832031633,1.0028718464474426,14.714246274444442,passed,
2025/09/03 12:00:00,0.67681896325209,0.6467921907326591,78.70824911829287,97.03331974046507,3.1226663210608634,3.14,2291.5432245423,2403.4419885422153,0.9727968269524468,0.9991704245961209,46.53443451351893,28.40677092017252,3.3060190267885585,1.058001396659824,1.0010867067011353,14.660872202777776,passed,
2025/09/03 12:15:00,0.684005464937658,0.6396395476110054,78.16809736504989,95.96982044045443,3.1163598320416237,3.1,2284.3627025051815,2379.138335011043,0.9725069161965978,0.9984760447685392,45.74598137876576,28.886355165967615,3.292847427277954,1.0268794616769188,0.9892703712097713,14.53314731,passed,
2025/09/03 12:30:00,0.6846917093463665,0.6382467233112958,79.62994016496309,97.41373418333355,3.12729641199294,3.28,2328.3330498697887,2375.5005721930547,0.972651299141353,0.9982814946058982,45.60225882911177,29.75839925124915,3.309942457370941,1.0501966871625,1.0156202920857582,14.710282008888885,passed,
2025/09/03 12:45:00,0.6770486225459458,0.6442535800983629,79.23380459151132,97.43720971378798,3.1346221201788174,3.16,2307.4082283200382,2378.032979660556,0.9729029102531965,0.9990611235132779,46.46515971718343,29.411998211252076,3.317915676045096,1.0475445161378585,0.9953396828066943,14.68708765333333,passed,
2025/09/03 13:00:00,0.6906365365745838,0.6411596298783365,79.13308466692386,97.19852735813673,3.113025961877361,3.13,2320.234943707064,2426.2660091900802,0.972015214384074,0.9980291906911737,45.0980453874625,28.292204580304393,3.253365204467652,1.0285445774742539,0.9976352434495613,14.775980694444442,passed,
2025/09/03 13:15:00,0.6834542003733222,0.641617046227256,80.52224284587386,98.50206393490393,3.125567979897201,3.13,2351.177771967933,2411.3187648981693,0.9726309841629606,0.9983679064455001,45.76692576476749,29.18508780493064,3.3167890762120034,1.0623902935852452,1.021542535349186,14.885506679999997,passed,
2025/09/03 13:30:00,0.6727337602651857,0.6497601665067323,80.68936611715874,99.2892860278186,3.1372543652801044,3.13,2341.2168762688,2422.003393602508,0.9730215660954283,0.9993658348716958,46.95500134917196,28.862912579355246,3.3434725927676396,1.091495139663003,1.0249927608279483,14.943433584444438,passed,
2025/09/03 13:45:00,0.6819496508064348,0.6448264213019218,81.68664841336201,100.029790913244,3.128514838979435,3.13,2383.227850061604,2438.68561768215,0.9727287558398715,0.9984865412617228,45.91848113861496,29.056567269592474,3.3248186032946205,1.0765730923482577,1.030558295145333,15.085427836111121,passed,
2025/09/03 14:00:00,0.6751690631104208,0.6548960793832767,83.4634875135975,102.97719393515212,3.1508716262471377,3.08,2433.785038738621,2468.5924131927973,0.9731992939996452,0.9993436965692811,46.5855793039459,29.28984879553425,3.3075232845755007,1.0983690007714748,1.0321528421833206,15.446762014444449,passed,
2025/09/03 14:15:00,0.6846945221975793,0.6466903662891297,81.71577219261366,100.50314182416413,3.132704793416014,3.1,2388.8704289970406,2450.2182695382203,0.9724599706453136,0.9984420109396855,45.67731361689554,28.999584812923814,3.2892863600259683,1.062540786898956,1.0189510520304312,15.159436361666677,passed,
2025/09/03 14:30:00,0.6817230886103002,0.6470420492251661,80.8054874640635,99.53168579630447,3.1277242108176933,3.13,2355.8076310599954,2443.346369821612,0.972483507276005,0.9986713580882811,46.04256545994926,28.645644050634846,3.3042777906107736,1.0605673095756953,1.0117884094101761,15.010430159999999,passed,
2025/09/03 14:45:00,0.6732965666133427,0.6535104541797523,79.6460763811839,98.81438180229698,3.133576260124222,3.16,2303.511112010707,2449.3178358490277,0.9723343475308448,0.9994868216868498,47.14435893817655,27.803181009527247,3.321713437997623,1.0864080239248504,1.0160067710361322,14.893351959444447,passed,
2025/09/03 15:00:00,0.6749648085616945,0.6490026961545553,79.38491444664112,98.20353184056609,3.1311333734027875,3.14,2298.3588222076296,2423.5102291892927,0.9724112200311753,0.9992230493239124,46.91053687887058,28.363053665749565,3.3344413136428184,1.0637595208803365,1.0027764939188086,14.784801771666665,passed,
2025/09/03 15:15:00,0.673863913600174,0.6481064652410592,78.75650787450262,97.47718325216539,3.129655422086833,3.14,2277.562640864909,2409.2229915566086,0.9724240554732146,0.9992947636284999,47.041106473421756,28.39476495139152,3.342495212064735,1.0571705353854748,0.9959848994451933,14.66802406666667,passed,
2025/09/03 15:30:00,0.673904477162497,0.6472912319510985,78.5877384937714,97.28924509508647,3.130454704543565,3.14,2270.024844308064,2404.3506557627943,0.9723114000246115,0.9992494855430533,47.0784380073877,28.465487868691703,3.3498776869224094,1.0533273191075458,0.9935329932001492,14.632920775,passed,
2025/09/03 15:45:00,0.6747479270585349,0.6454379748814093,78.08644043552916,96.67673271859857,3.130142944002434,3.13,2253.080890763148,2393.6519227519602,0.9721057514763461,0.9991353321998703,47.05215967126479,28.534584639188004,3.3544578894939527,1.0448495966861655,0.9887604263322317,14.544937928888894,passed,
2025/09/03 16:00:00,0.6752722052363039,0.6450471374552394,78.1174993537477,96.73562636705805,3.130319904371396,3.14,2252.8869464899008,2394.782305643748,0.9720076688309411,0.9990650579970518,47.02467882455795,28.555378334254485,3.3575575723033872,1.0412728526823483,0.986737269694022,14.548691568888882,passed,
2025/09/03 16:15:00,0.6825483909344854,0.6369027054241184,78.75793417303413,96.84757989222071,3.1294429582298764,3.12,2278.7457004146554,2374.0812571885,0.9718139871597935,0.9982056364250057,46.198503448034586,29.541223912525492,3.368080194753724,1.0344565572407294,1.0005371534091168,14.560756558333331,passed,
2025/09/03 16:30:00,0.6828211375606024,0.636216529723419,78.96824682917764,97.04150611756639,3.1278810000082538,3.12,2287.0457055064276,2371.8966238800676,0.9719516291530437,0.9981570153985523,46.11128050553231,29.70627029106711,3.3713140657853966,1.036846678596341,1.0044707744002297,14.572617192222213,passed,
2025/09/03 16:45:00,0.6830615904821635,0.6355409312250297,79.10436339558618,97.17463291675071,3.130344933131855,3.12,2287.8569301079597,2371.208545951128,0.97181234452492,0.9980700685752606,46.135086021972725,29.818078136940215,3.3816397011261006,1.0331003266220449,1.002249897636716,14.584482006111118,passed,
2025/09/03 17:00:00,0.6802734447980859,0.6395910428812237,78.76364619902448,97.19257691781688,3.1307428348835367,3.13,2273.73394625723,2386.0070703001666,0.9717629542562979,0.9984342211250159,46.500857624890436,29.272270857792353,3.3736891135334086,1.0350594064335867,0.9952803066044851,14.588450799999995,passed,
2025/09/03 17:15:00,0.6797307952773163,0.6408946055741487,79.00364296445841,97.64405120121044,3.1340056683860626,3.14,2281.348135740524,2389.1378744324784,0.9718218199909001,0.9985318983204917,46.54561033351494,29.368487843880082,3.368682697512537,1.0434548953710685,1.0014917947118729,14.637329629999995,passed,
2025/09/03 17:30:00,0.6876459844444663,0.6352950790168537,79.25773818151261,97.57748103581461,3.127770949319643,3.14,2301.490458875134,2380.499489329167,0.9716602146245736,0.9978093274121798,45.61876869392069,29.85029296176784,3.348054458128205,1.016279933861526,0.99278589723546,14.644192144999993,passed,
2025/09/03 17:45:00,0.6729847058223812,0.6431990942387887,78.86595179225974,97.6260046240648,3.1430032823419243,3.09,2250.7938035280404,2397.688580917903,0.9713633209439089,0.9988547467810629,47.542729932581935,28.95590832464458,3.4352709020664505,1.1207600761088243,1.062962796122849,14.610195392222213,passed,
2025/09/03 18:00:00,0.6708791997432774,0.6456021846846889,78.14818719958532,97.18373832070145,3.149492437138163,3.1,2223.337384699098,2394.535837824209,0.9710946736074759,0.9991327490228414,47.89449543446606,28.749890078894452,3.4294392787289114,1.1306380085596721,1.0658273861804999,14.543956789999994,passed,
2025/09/03 18:15:00,0.6781446422751906,0.6375319650389654,78.18533285359553,96.64540157541576,3.140098807761696,3.09,2236.6315433964874,2371.004939716448,0.9710939374316099,0.9983631365793767,47.01545903509064,29.468937568846254,3.4260857123017785,1.0984695312508084,1.0565336984715226,14.46843382722222,passed,
2025/09/03 18:30:00,0.6808511641644441,0.6348375425666366,77.88410493730296,96.1988155350398,3.136940180347947,3.01,2233.995486151918,2356.7545139759136,0.9711106208481886,0.9981447023209954,46.67735769688999,29.759440069276145,3.4147775819611756,1.0788844464630232,1.045051266524349,14.400908133333337,passed,
2025/09/03 18:45:00,0.6733986135697018,0.6410570771557286,76.9183302590602,95.70411846855967,3.1445095124444635,3.02,2186.5584714779175,2369.182134304118,0.9707484748900346,0.9988526868369624,47.718058928956275,28.89862304207447,3.433370594048161,1.1140603929997672,1.0595119437354272,14.325569671111115,passed,
2025/09/03 19:00:00,0.6832836396419139,0.6292601038187219,77.3073123842009,95.31063184301945,3.1440766324384497,3.02,2209.8150685713717,2325.196128216242,0.9705713485680802,0.9977292080407709,46.582145603670305,30.414540648193405,3.4407337906460898,1.0922412875039695,1.0690375688298865,14.258422731666666,passed,
2025/09/03 19:15:00,0.6834701026534873,0.6292223353302833,76.7918231940107,94.82013674300124,3.1406616092661452,3.03,2194.5047024011405,2324.019354694782,0.9704763262480248,0.9977487868594088,46.595170375340956,30.212801740433928,3.435757915516931,1.0980756557176843,1.0748552835701315,14.191155036666672,passed,
2025/09/03 19:30:00,0.6837789533123894,0.6282089956690816,76.3715250871684,94.30686817755301,3.1357935047208016,3.02,2182.867253272109,2318.927290516545,0.9704773867784139,0.9977122948824831,46.556790494759305,30.122751040350117,3.436823030074898,1.0902574330657857,1.068840725150466,14.116698090000005,passed,
2025/09/03 19:45:00,0.6773769492949014,0.6342544868079357,75.88623689003936,94.3590364650742,3.145896477240061,3.03,2156.2535054061414,2327.663001859152,0.9703431936252199,0.9983860588564893,47.387257292510014,29.664349075711808,3.4424462797989244,1.1159475150522455,1.0764793305993188,14.105937144444443,passed,
2025/09/03 20:00:00,0.6812505420428875,0.6304427386833248,76.00975734738891,94.22698811161372,3.139382897264929,3.04,2168.881183384445,2316.7926053300944,0.9704847006071753,0.9980109800818449,46.86405794756417,30.050228232740288,3.435194717821836,1.0948706324851785,1.0670599442309767,14.082247575,passed,
2025/09/03 20:15:00,0.6816981111635951,0.6299056384132814,75.72240598437287,93.92003651273853,3.1367859577332218,3.04,2161.1222651740004,2313.875661659872,0.9704505424576645,0.9979820219031831,46.822149150112864,29.997445518403435,3.4329477510954245,1.0911682812289145,1.064750742624721,14.037110657777772,passed,
2025/09/03 20:30:00,0.6812838426181459,0.6289132000636605,75.56805985405038,93.75418014412077,3.139799392058078,3.04,2156.014425799242,2300.2823262064253,0.9704882890163694,0.9979972593116981,46.85864264979359,30.318038113002494,3.438363047232116,1.0906825137042626,1.0653732100795974,13.99187783277778,passed,
2025/09/03 20:45:00,0.6760081150730188,0.6341058351544852,74.86896604846115,93.43256919657465,3.137559116170326,3.11,2131.1642061691564,2311.267858775138,0.9706492672309072,0.9986263944263069,47.43997118277944,29.619949030731224,3.4309498826360683,1.0815629415241967,1.041908858819181,13.938393223333335,passed,
2025/09/03 21:00:00,0.6729255865421434,0.6259443813607782,74.90844716355117,92.91757763613911,3.1088873086687303,3.08,2168.7852191160487,2300.0038854241798,0.9708547151220799,0.997637632053042,46.767940298854846,30.05006048708037,3.436458576975166,1.065114556334617,1.03446233881537,13.892961732222219,passed,
2025/09/03 21:15:00,0.6704726913464374,0.6265478912502612,74.45521443475928,92.48313260034442,3.108126486022056,3.06,2155.9247950378044,2296.6818854798134,0.9708164369652268,0.9977605173423483,46.9703905749697,29.905431789038328,3.4356212166505227,1.0626883312154747,1.0277665050446176,13.839264755555554,passed,
2025/09/03 21:30:00,0.6727970907063723,0.6286890651896395,74.61933016552051,92.71216885165981,3.1185110460617054,3.07,2148.3874336421973,2298.691464532804,0.9708152269419604,0.998046984012738,47.0902803103961,29.85331610817427,3.433430479588466,1.06338824169822,1.027886881118239,13.868264666666658,passed,
2025/09/03 21:45:00,0.664035860573476,0.6260153597898043,73.45794026951101,91.28047223634044,3.1014213217445223,3.08,2134.6949878485348,2286.3916533988286,0.9707319879671258,0.997808571458548,47.31378378271731,29.624439492342642,3.436750673640348,1.060247005928656,1.0167950027535784,13.71165237444445,passed,
2025/09/03 22:00:00,0.6560776130392575,0.6248837034057764,72.50861112057888,90.29030643828256,3.1021134171769025,3.27,2123.8138078557427,2249.368141225254,0.9709839476765837,0.9979415334585693,47.59741048219436,30.242591848431697,3.4255175580499957,1.0546197404290838,1.0027852495009988,13.566106399999997,passed,
2025/09/03 22:15:00,0.6553473139476514,0.6270897597792158,73.73205006004365,91.40124372993056,3.0853659851988025,3.14,2168.863603287143,2281.3617959692156,0.9718799760572832,0.9980718192935881,47.43523882679943,29.730499646083214,3.4279230120480486,1.025980697920696,0.9718517444249553,13.730574073333331,passed,
2025/09/03 22:30:00,0.6646047136766532,0.6294488505330413,74.81041185254678,92.54271542140263,3.100352556070793,3.13,2182.708926137786,2296.613724702992,0.971905060072095,0.9982364214719825,47.12184540613365,29.75748930578256,3.4160528607162655,1.0183342294072495,0.9725896432879193,13.887479430000006,passed,
2025/09/03 22:45:00,0.6749665691322605,0.6313443101942595,75.96184595551537,93.74064191390048,3.1158032552980615,3.13,2198.303865624976,2311.9361961540008,0.9718761675002764,0.9983263000610693,46.72457988724975,29.831521718384227,3.403289958504123,1.0156923188145737,0.9799787790144764,14.053020666666665,passed,
2025/09/03 23:00:00,0.6717906240170921,0.6380116628392873,76.86420111570325,95.03922672342146,3.1351628018564086,3.13,2205.206521247089,2326.1939019813617,0.9721160119017492,0.9990665709522035,47.40959926318051,29.754683256715698,3.4200969253733615,1.044797498823789,0.995024599465975,14.206678047222223,passed,
2025/09/03 23:15:00,0.6755543108895434,0.6356207107564475,76.83404831213912,94.76102252721392,3.130883761759408,3.12,2210.988800610792,2324.2503886441905,0.9720318862635273,0.998746299105104,46.98096525156391,29.799542479652743,3.4042208700950427,1.023243198332361,0.9818960591412743,14.199306733333326,passed,
2025/09/03 23:30:00,0.6677827352489636,0.6405926392521074,75.67278809565005,93.79974184070008,3.1374930653583384,3.16,2161.0970573886443,2323.1393231036755,0.9718849009850007,0.9994851760093032,47.97904730541307,29.098352125070846,3.420793407259365,1.0545664524874676,0.9940798216391178,14.06926054722223,passed,
2025/09/03 23:45:00,0.6705747600223844,0.6345555270283625,75.81515808270635,93.40617488361606,3.1283838644284634,3.11,2181.556955295863,2302.530307621541,0.9721163479752651,0.9989307504971754,47.36320064195503,29.729574734142812,3.4166787283932334,1.026535574393703,0.9789896502612722,14.02794624,passed,
2025/09/04 00:00:00,0.6647737435135105,0.632624785367076,74.79477160205947,93.25755184546955,3.100891255827752,3.13,2175.2501597541727,2308.009477109337,0.9719263985293166,0.9985293917702649,47.281469473226814,29.65490175874161,3.4157616596199407,1.0226647875818229,0.9746213935853061,13.902100605555558,passed,
2025/09/04 00:15:00,0.6651446802749829,0.6321335093546382,74.8231956892051,93.24942877512864,3.09577859811723,3.12,2181.5557634650972,2311.790770357857,0.9719764353331324,0.9984206572959767,47.13521127886504,29.57622878298471,3.4090377363723925,1.024920266758116,0.9779780324263618,13.910406033333338,passed,
2025/09/04 00:30:00,0.6638516252979625,0.6374824171176007,74.83223001773555,93.59785438142761,3.1136495462747273,3.13,2157.942506205519,2312.2817391615085,0.9720578847536561,0.9991811116784756,47.789122834427445,29.444718815759877,3.4228419643220787,1.0370335493790537,0.9803453964198179,13.918711693333332,passed,
2025/09/04 00:45:00,0.6641569140638773,0.634429307381776,74.90129392244367,93.47403061652217,3.104225729617562,3.11,2173.6945226861285,2310.1646642634964,0.9720708582234102,0.9987710464351685,47.44340095336768,29.602665395921555,3.4174471793914116,1.037121193531417,0.9851837039448726,13.91891105611111,passed,
2025/09/04 01:00:00,0.6654375717594169,0.6335842376213682,75.01073272393555,93.5252369361863,3.100887760930397,3.13,2180.411568204822,2313.5671838087032,0.9720526546661399,0.9986162354488519,47.26182219435617,29.58056025623461,3.413004306775812,1.02388709875198,0.9753955959724934,13.935323709999999,passed,
2025/09/04 01:15:00,0.6658139367569775,0.6424744611446184,74.83179485096294,93.93580387779404,3.1309367940913115,3.15,2134.080577677423,2319.420397807296,0.971918752137002,0.999774862027836,48.20277425719417,29.16804339849329,3.424198184731525,1.0526348914399308,0.9903631378044924,13.943630066666657,passed,
2025/09/04 01:30:00,0.6653175982065919,0.6347542773436562,75.06922342609856,93.68519059724579,3.105028359202649,3.13,2180.2265929960545,2310.4988254856203,0.9721836347944932,0.9987927684689093,47.3313579881512,29.68871318303349,3.408808020465183,1.027362575033418,0.9770951060439741,13.94382977777778,passed,
2025/09/04 01:45:00,0.6663709348279605,0.6333483658714684,75.2788700775525,93.77724387963394,3.105790872144596,3.12,2183.8450566360016,2311.0626983819343,0.9720361025955705,0.9986135140269804,47.26645473356145,29.77429725082618,3.420896960215301,1.025229498683896,0.9782166703221608,13.960243476666665,passed,
2025/09/04 02:00:00,0.6668822104648489,0.6356779487846225,75.27217021185126,93.98670153868143,3.1187105754667814,3.16,2174.474702735061,2302.1665411900467,0.9721183560392651,0.9989838921796743,47.4653557314084,30.016948740501945,3.4154136022060744,1.0312932935738957,0.9815386670905163,13.961348390000001,passed,
2025/09/04 04:15:00,0.5927216593665339,0.5985669438576048,64.23588972504406,80.55796646504169,2.929113737911466,3.06,2055.482123190526,2190.2556765079,0.9703360586760693,0.9948992608390455,48.41885980388194,28.062502655342186,3.4497610244606065,1.0466909915508293,0.985514387015042,12.43624891666666,passed,
2025/09/04 04:30:00,0.5922624899093649,0.5988933382037362,64.09972046387995,80.46253849049198,2.9318382482773955,3.06,2050.300743060276,2184.921495094705,0.9703230012140734,0.99497985796401,48.487414460306454,28.155241593476095,3.4472235344419953,1.0478762798839774,0.985973101523552,12.41698654777777,passed,
2025/09/04 04:45:00,0.59087924844596,0.588374599251046,64.3110042504065,80.00631962164329,2.9003443510696725,3.04,2105.0705992577623,2169.5531391977497,0.970561926976611,0.9934880402197159,47.42475479738745,28.915805752474515,3.4436440720665003,1.0209876081309701,0.9756274587384073,12.39788081277777,passed,
2025/09/04 05:00:00,0.5893893586011095,0.5875197504268165,64.25182291181125,79.82263457965155,2.897734640785943,3.05,2108.05605746302,2163.7559693040307,0.9706991537581787,0.9934403487951146,47.43788243247698,29.012725580317092,3.4457863361472896,1.0226163198651268,0.9768226640021298,12.37857768888889,passed,
2025/09/04 15:15:00,0.6205218189895867,0.6089147465048975,64.71931365972277,82.20714483803059,3.0073126116981204,3.08,1973.6894864051526,2218.6004090325655,0.9678674360156992,0.9957797903702195,48.42320595442291,27.78631668478786,3.424457835661639,1.1332003961685613,1.0879838908873427,12.607526274444444,passed,
2025/09/04 15:30:00,0.6294512506178943,0.6081728621118861,68.502143451517,85.54913554824807,3.0028177704023373,3.08,2110.4054447070052,2231.707809592842,0.9702731517335867,0.9956750200144948,47.21351543680039,29.205872343188258,3.417646907185853,1.02764569489997,0.9847716315246869,13.038574841111105,passed,
2025/09/04 15:45:00,0.6262257240998671,0.6029175248084705,68.8542172163406,85.24589436664311,2.988183240286378,3.09,2145.994488294059,2218.9610869183944,0.9706945003963396,0.9950785917347578,46.85782654524693,29.636217226044625,3.4267795198874667,1.013490398138576,0.9740742488482262,13.043287094444441,passed,
2025/09/04 16:00:00,0.6260574415568606,0.6026802867106041,69.04448959877432,85.1346747263293,2.990022455155856,3.08,2150.4338886372,2217.5060903684875,0.970830873402639,0.9951179173681665,46.90038369144683,29.604726398654346,3.4312446059860697,1.015344014016344,0.9752836470855325,13.060238620000002,passed,
2025/09/04 16:15:00,0.6287633161518033,0.6038809081803407,69.51851280103057,85.40128785154356,3.001539650737891,3.08,2153.0222960745596,2217.643771587463,0.9709203108234259,0.9953367237495777,46.955497972192966,29.65958432644924,3.434325171636767,1.0164702723797605,0.976065301264757,13.11872750222222,passed,
2025/09/04 16:30:00,0.6280681358574853,0.6022090162517818,69.43490962436164,84.95781375528381,3.0019022818584906,3.08,2153.077202682911,2210.45769344871,0.9708545844719989,0.9951824694856772,46.9403202901491,29.703786951250805,3.4376039950444137,1.0101028562235732,0.972062391456145,13.098905361666665,passed,
2025/09/04 16:45:00,0.6340795959456582,0.6052123925439243,70.38567986126539,85.80514455049737,3.019187702908801,3.1,2163.830354710866,2216.899688094132,0.9711231995678842,0.9955967143638851,46.89051314668556,29.79416779544566,3.4320667804543037,1.0181790179924224,0.9791468327027285,13.226246274999992,passed,
2025/09/04 23:15:00,0.6272571753841966,0.6011114561038972,65.48775634013793,81.79012708941843,3.0226780560778903,3.07,2016.4375006348191,2171.780568324122,0.9680984883350193,0.994941952097427,47.43536491461497,29.37573184833362,3.3930784921248347,1.0961939854855716,1.072892014515367,12.659634851111107,passed,
2025/09/04 23:30:00,0.615074615091043,0.6027309963846347,66.68787354091644,82.78180504261042,2.97499380237297,3.06,2092.4008584326657,2204.212061053397,0.9704169180678074,0.9952472648948338,47.539262280051226,28.739971067676425,3.412542405463275,1.02965522397796,0.9836927249947555,12.782396806666668,passed,
2025/09/04 23:45:00,0.6165208314444584,0.6008362660023017,67.39266845676246,83.3193907648688,2.970339957416811,3.06,2121.538420867305,2206.0036767647975,0.9707163197824894,0.994977475297722,47.218623382828696,29.063492012008517,3.4196513694550608,1.0186304324392956,0.9753983469508805,12.854271209999995,passed,
2025/09/05 00:00:00,0.6385233582251093,0.609881770151087,70.16238300974254,86.61305670155966,3.0257311526189405,3.09,2144.209469555705,2232.0815056703736,0.9708584161798628,0.9959843855729682,46.88453826800969,29.624618121179918,3.407888610319716,1.0329505338803977,0.9925039845326383,13.24147993666667,passed,
2025/09/05 00:15:00,0.6455647618387984,0.6159521178721441,71.52113257374243,88.2725110218515,3.03757545955291,3.06,2164.8255229401407,2259.7201316320634,0.9714506683495148,0.9966518083247443,46.82540482602739,29.367450116423583,3.3977574646503617,1.0169855050235692,0.9713957876426663,13.439891299999992,passed,
2025/09/05 00:30:00,0.6533129478412882,0.6219556151446708,72.52700091528749,89.62099158177413,3.068648801881699,3.11,2152.484836921212,2274.490577036149,0.9713168259589611,0.9973931362130284,47.16958525252893,29.316718164283888,3.413446191021708,1.0660186717462528,1.0143565854280774,13.584832799999994,passed,
2025/09/05 00:45:00,0.664122390907297,0.6275421786797037,73.49590088277141,90.95824621129766,3.096961976324012,3.06,2147.413270742919,2288.6005452068553,0.9712698705002426,0.9980027491100557,47.12968969614436,29.33013989557849,3.3996418333883676,1.0458455380050797,0.999266513248523,13.738166114444432,passed,
2025/09/05 01:00:00,0.6781486445119995,0.6353307654701654,76.32653997203772,94.37369082654608,3.1251264229657933,3.07,2212.9966955932264,2309.1595351757605,0.9724494782610512,0.9987873805301432,46.50211456900986,30.070724275076973,3.3541989940976973,0.9904182666365896,0.9542321366705994,14.132309925555559,passed,
2025/09/05 01:15:00,0.6778360062504994,0.6345562768246259,76.22079647540626,94.04557951746601,3.1192826606819777,3.05,2195.20066824389,2333.233028759647,0.9718349692949801,0.9985720294430129,46.774618492897886,29.245447178039523,3.393630374552434,1.051197406304699,1.0125191270274134,14.125464711111118,passed,
2025/09/05 01:30:00,0.6757720325366571,0.636156582893728,75.57090119749923,93.56908667805482,3.1292518451530276,3.05,2166.274907599024,2327.637759880433,0.9714057167331085,0.9987814090281278,47.1886202739699,29.126086353740547,3.3973663274082684,1.059995080208953,1.0157459974977265,14.062584506666656,passed,
2025/09/05 01:45:00,0.6706844138428906,0.6410104633511343,74.78073909055668,93.10770581782421,3.1339174899638285,3.06,2134.355099437023,2332.7721325514003,0.9712974250171008,0.9993584806850471,47.844146801959894,28.531264818225758,3.3944295197714682,1.081420364082805,1.0223381417036146,13.999608162222225,passed,
2025/09/05 02:00:00,0.6712653594927459,0.6389967986012126,74.56984622280491,92.70916643927607,3.1317759678858135,3.07,2131.796225360955,2317.5995305579636,0.9714656272336638,0.9992902802121434,47.712820030941074,28.81671057324328,3.394510642580428,1.0624448976012075,1.0077222942269952,13.9345107,passed,
2025/09/05 02:15:00,0.6709288136866252,0.6353043501566996,74.07540037742379,91.95836161979041,3.1218873005038157,3.05,2129.8274299645404,2306.773894848852,0.9713593594528689,0.998904201567739,47.45191524685501,28.92556321532327,3.389190307827329,1.0580275821317178,1.008032195196463,13.850569333333333,passed,
2025/09/05 02:30:00,0.6655348382181424,0.6197176778085786,74.05042278312717,90.94351355360051,3.085841048436393,3.02,2189.5450604663006,2271.6535962096677,0.9712694444769211,0.9970169750682357,46.349914250235734,30.185365833732643,3.4019251555569037,1.0574623045325628,1.0237403306464494,13.766549939999997,passed,
2025/09/05 02:45:00,0.66453791210086,0.6257044993795955,73.19883588856423,90.47182648010713,3.0957356069225805,3.05,2142.905787605284,2282.111986820608,0.9710666030448779,0.9977847165390318,47.003403430659645,29.373915269791766,3.394015675701825,1.072093285346957,1.0269862406406913,13.698685085555546,passed,
2025/09/05 03:00:00,0.6591915218006978,0.6337604472754296,72.27155724353985,89.99144786313292,3.1032672104854506,3.05,2092.257948106219,2295.6569739445586,0.9710858074345418,0.99885006885008,48.02713880156617,28.299219996778795,3.399496375455621,1.0802896294835003,1.017734754499342,13.6168725,passed,
2025/09/05 03:15:00,0.6519132711848462,0.6231599864593491,72.02322171529403,89.07000382393274,3.0655904979553124,3.04,2140.1966859687222,2275.825220423991,0.9713471624106996,0.997546005281847,47.26904077583927,28.943098533730037,3.397880271439732,1.056835528725192,1.0039988019593842,13.537714795000007,passed,
2025/09/05 03:30:00,0.6483442062716787,0.6211136551278564,71.6070188040895,88.53649057626173,3.0624376937768787,3.04,2137.1454626919417,2260.1484013970785,0.9713279121232211,0.9973939924146338,47.33126611270482,29.22020755082299,3.4014155790203198,1.0545484507534397,1.0020465676152164,13.466438479999997,passed,
2025/09/05 03:45:00,0.6434579266141507,0.6197485830952213,70.97091747079682,87.77272164878292,3.0471986751256823,3.03,2130.912216782332,2262.252272056864,0.9712986159071694,0.9972150942633021,47.426088449663396,28.821775451077677,3.4033663062246498,1.055103867362761,1.0009359794302506,13.386845009999995,passed,
2025/09/05 04:00:00,0.6423539290876891,0.6099399233485739,70.60936572594305,86.85493335755551,3.0314063733621097,3.02,2151.4230136118767,2236.995516116838,0.9708325634011898,0.9959565665582575,46.71557674059895,29.6022664020954,3.405098427451055,1.0637485696338247,1.0253038132634509,13.303079900000004,passed,
2025/09/05 04:15:00,0.6368805617281613,0.6104615674540094,69.96803539386582,86.24680162682891,3.0245046987394155,3.03,2140.004784652862,2230.710858642273,0.9710026051959687,0.9961189860259934,47.00402950603821,29.429982695917918,3.402784415559568,1.0467954815510223,1.0034501465019248,13.219250000000002,passed,
2025/09/05 04:30:00,0.6332863904560374,0.6086847927220598,69.40783371803153,85.57193021963711,3.014535179724303,3.02,2135.7766249072265,2224.2737100177264,0.9709768839100498,0.9959187980400139,47.00618057321054,29.353362153969105,3.3988607583301658,1.0447225679362182,1.00191522299182,13.143525120000001,passed,
2025/09/05 05:15:00,0.5907459119973166,0.6012187613854941,63.961137717155374,79.59762651574168,2.9302849794280554,3.05,2048.8897261214543,2184.2001748322846,0.9711359312241914,0.9955105958295699,48.65473314735978,27.45721066011877,3.417611559123509,1.0353682051175226,0.9694327234725301,12.404159753333333,passed,
2025/09/05 05:30:00,0.5982080326889989,0.5943994255996394,64.98161748124427,80.23747086396087,2.933073028381254,3.0,2092.263020663786,2173.3601204515926,0.9708051612332903,0.9944479312740555,47.69160161134783,28.590488227329296,3.42049629681243,1.045471312293257,0.996439037188089,12.51138418444444,passed,
2025/09/05 05:45:00,0.6044963850943378,0.5981459740053832,65.66414667250812,81.14242126496912,2.9496777291715914,3.02,2093.6827366956286,2184.3302256031193,0.9708280761534827,0.9948707494689537,47.656736488712234,28.596478662373745,3.412174881656684,1.0499439993775945,1.0003756048616927,12.618759560000004,passed,
2025/09/05 06:00:00,0.6106850280994546,0.6014576513808397,66.40030000121953,82.07987956446743,2.967932416669759,3.03,2096.623789465619,2191.3060193538954,0.9708447427906062,0.9952563170002688,47.6241000531772,28.7571067065863,3.407672222008867,1.0537419059871922,1.0039768006109195,12.726285879999999,passed,
2025/09/05 06:15:00,0.616483570617478,0.6080174667982876,67.0031369887896,83.06276310213741,2.9871371653791425,3.05,2089.4474630164004,2207.027858785539,0.9710612126273879,0.9960688162218777,47.808848651356755,28.499744518322135,3.393248503603929,1.0424250073067196,0.9879709004018753,12.834161113888886,passed,
2025/09/05 06:30:00,0.62051378722919,0.6089612038096476,67.81321733023957,83.86293316607872,2.991194432208346,3.02,2105.447272617365,2221.2493449165822,0.9711639641030181,0.9961064710677445,47.66237566665901,28.459467685745903,3.4010557651291755,1.0498753450524412,0.9956633690477927,12.941990832222226,passed,
2025/09/05 06:45:00,0.6274309709684798,0.6196477677724466,68.29163237579519,85.01909464072807,3.0330893867671485,3.04,2067.205748098505,2232.8430976653462,0.971068928563728,0.9975167059158158,48.386882338294214,28.197177228722197,3.3983661997594,1.0700593629553599,1.0045185854464873,13.042432516666663,passed,
2025/09/05 07:00:00,0.6327703406188901,0.6175925484804075,69.16607797370742,85.78154934195712,3.030451817886686,3.05,2101.2126103840587,2238.2585670537674,0.971250251555494,0.9971233282819549,47.771992251447195,28.57893957623646,3.3885622903253343,1.057873112882002,1.0001921697002323,13.150558318333339,passed,
2025/09/05 07:15:00,0.6372828361820474,0.6199744219581288,69.92927785385456,86.73987011493344,3.036974970007208,3.04,2113.9812717075306,2251.8219355586025,0.9714372382717948,0.9973334926614926,47.650546378608304,28.573082357838754,3.386271414798395,1.0669950544103608,1.0079178042874948,13.258835064444437,passed,
2025/09/05 07:30:00,0.6425850037549579,0.6196462485490923,70.74396965898794,87.60662150826603,3.0371995430485823,3.04,2139.689221944619,2261.5586928163543,0.9716000443693743,0.9971650036953277,47.19304817249826,28.784013239224517,3.3766111628507773,1.0602188621128181,1.0059231765100012,13.367468155555553,passed,
2025/09/05 07:45:00,0.6504755683716363,0.6288116443880061,71.38194745516677,88.94569045847034,3.0746058942554533,3.07,2112.721966237808,2272.7541176593945,0.9715316439438655,0.9982933116295949,47.68013381346585,28.70410285911315,3.3721671631130916,1.075091577717452,1.0129741883030539,13.483610616666663,passed,
2025/09/05 08:00:00,0.6547167291937477,0.6252582845199569,72.3068129014888,89.70606183415484,3.0650194751855953,3.04,2152.8859179592396,2281.783297409465,0.9716860238373529,0.9977166615120706,47.00776686248625,29.029125253200306,3.369808911472963,1.065557014682274,1.0115912674908563,13.592347511111104,passed,
2025/09/05 08:15:00,0.6619318833320295,0.6328751432619367,72.86425489482069,90.8645353203372,3.096529261759578,3.05,2130.2180820252343,2292.0431868512974,0.971621002090814,0.9986404475974475,47.38726375268008,28.95251487325796,3.3651476629534676,1.0846315937614617,1.0263131944880752,13.693661422222222,passed,
2025/09/05 08:30:00,0.6679558193443136,0.6332144717893325,73.65844137110867,91.7887394483774,3.1014694370739915,3.02,2150.1675333865496,2300.2050013245525,0.9717253117876734,0.9985763013384013,46.994643490133775,29.190177405797904,3.3538086165576373,1.0732733473707246,1.0235250241042197,13.802694399999995,passed,
2025/09/05 08:45:00,0.6673238049416843,0.6452563721901209,74.01963878411026,93.0182823712132,3.1305433348003713,3.08,2116.631846210888,2327.3543191769645,0.9717164142379231,0.9999325425333919,48.09518689675464,28.437707303434728,3.3689222616180903,1.112191328195284,1.0423564849714433,13.912091270000001,passed,
2025/09/05 09:00:00,0.6692210773009026,0.6457451682964532,74.43167604210808,93.54387804978309,3.1237790993916406,3.03,2129.804818345335,2351.5150250362576,0.9715899905938536,0.9997548274576776,47.91348278867104,28.02344541900999,3.366075129023541,1.1215752349083394,1.0534945507966442,13.99865326444444,passed,
2025/09/05 09:15:00,0.6706558344360886,0.6421312578733377,73.89483519645191,92.85278143913948,3.1270869886260915,3.05,2117.6486661784747,2317.313636650027,0.9716380767021998,0.9996205364606242,47.72320496811011,28.7895694590612,3.3640214824582193,1.0928361827659565,1.0335667642057884,13.868512912222215,passed,
2025/09/05 09:30:00,0.6637852422842289,0.6371740858045217,73.76844715820029,92.56344755711483,3.101354474266515,3.13,2159.97016161076,2295.5858312774694,0.9724244243940303,0.9991149374273287,47.22600803465576,29.51989441522665,3.341358507771229,1.0424500938964862,0.9855823329344653,13.818258513888894,passed,
2025/09/05 09:45:00,0.645784868202463,0.6308547900481718,71.90229980893723,90.13123546993145,3.0399319159805516,3.12,2152.942773846512,2309.584919187123,0.9724394833748071,0.9982998875505185,47.49035150909161,28.139066322233145,3.3682655584854695,1.0490843568476296,0.9777143597979463,13.565780360000007,passed,
2025/09/05 10:00:00,0.6369650303116293,0.6263930474061317,70.11025487695645,88.18555930751833,3.031162280899755,3.08,2111.979713949229,2280.2126451786185,0.9717606955396906,0.9979323663011729,47.879803057057394,28.21102846997638,3.3828126870727995,1.074547413686468,1.003486533706376,13.313447809444442,passed,
2025/09/05 10:15:00,0.6253341430876387,0.6139976264394303,68.5825939991267,86.01509573349918,2.9890543638010363,3.09,2130.2323270948978,2239.4643302830045,0.9717409231259967,0.9965031674002841,47.300361370230725,28.90471607495379,3.3740240525902396,1.053369925477786,0.9942976440182397,13.061260862222221,passed,
2025/09/05 10:30:00,0.6111864343073657,0.6044410961556991,67.00207601530157,83.8666275470075,2.941545779116481,3.07,2137.4615317725716,2219.0033721491395,0.9718320401061635,0.9953789988077996,47.124840663629826,28.805729512685808,3.3825817707450296,1.034936013939289,0.97985159620804,12.814740949999996,passed,
2025/09/05 10:45:00,0.600329342787003,0.602448271683529,65.33575748744775,82.16717279438278,2.9272567645879053,3.06,2100.5372080899097,2199.794380346735,0.9715590120130785,0.9952939594122935,47.67814817508268,28.521959031427688,3.3916858789090827,1.0357667676787434,0.975644963518901,12.58817473222222,passed,
2025/09/05 11:00:00,0.5901838976905759,0.5964031648614244,63.82045885184486,80.3908861030213,2.9034645153405245,3.08,2087.2803862377677,2169.893253974717,0.9714573355648941,0.9946656709822035,47.7161077089833,28.72420363598066,3.389434958273627,1.0270287518144254,0.9695024195615463,12.360552599999998,passed,
2025/09/05 11:15:00,0.5750859621963031,0.6021019071787498,61.9060298684924,78.77837648268604,2.889524251832046,3.1,2020.5522981065676,2175.5328610031315,0.9715860441792248,0.9956960329230741,49.1625692050527,27.188136749992832,3.409053528049353,1.0335328517673232,0.9531425371759791,12.124689830000008,passed,
2025/09/05 11:30:00,0.5645239902961413,0.5951941386498208,60.1826530495055,76.70130307453967,2.855837303458422,3.1,2001.1186263396787,2160.9231768141276,0.9712045857576092,0.9948484819668576,49.18736708054991,26.727996366927798,3.409634390286919,1.0276497617670632,0.9512474140609443,11.886114239999994,passed,
