datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/05 11:45:00,0.5527597380348883,0.5860995437249716,58.631586056206395,74.6712613992033,2.826972220825893,3.1,1986.019584445244,2131.6699912392564,0.9707176324092214,0.9937855952253399,49.27506900726406,26.845858711667418,3.434306626752595,1.0380459757810023,0.9651806154681819,11.64059404444444,passed,
2025/09/05 12:00:00,0.5748981890477978,0.586382347586389,62.2043682600616,78.25582054061971,2.8366763144883502,2.94,2086.365853186512,2193.598215322253,0.971044585421172,0.9931800096720652,47.69270471905163,27.21584343383099,3.4327984595697365,1.0454445920465283,0.9888169783501581,12.140872700000006,passed,
2025/09/05 12:15:00,0.6259687466423349,0.6190439631853986,68.51235749824815,86.90766013229768,2.9941132973587257,3.06,2108.577384252876,2259.9856757595494,0.9714770514280718,0.9969921783563502,47.69391607671599,28.550072060653832,3.385878798488906,1.0675343712227057,1.0003896295137746,13.079972748333327,passed,
2025/09/05 12:30:00,0.6149088267094361,0.6180788631558146,66.87679745192075,85.27724486846873,2.9804139477797316,3.06,2072.614530514609,2242.1612231546874,0.9713151378954618,0.9970509827092308,48.2808011517114,28.22616195675971,3.3921268892104175,1.0736514497069256,0.99909829353164,12.859817837777776,passed,
2025/09/05 12:45:00,0.6033631416750134,0.6121046593915562,65.33626213459961,83.40210313758146,2.9491001787758013,3.06,2059.2218929368933,2226.7415299514855,0.9711248384521601,0.9963909373908338,48.40526783059788,27.94164249494669,3.4002789959743738,1.0654386066582975,0.9914676848646035,12.639735496666662,passed,
2025/09/05 13:00:00,0.5878556205278319,0.5994256228009184,63.65066504172245,80.93992261827367,2.8915382594287893,3.06,2075.5658157709927,2201.0637189715176,0.9712675747838979,0.9948669651374714,48.028258630030635,27.945388548689063,3.4088216005568754,1.04198508125399,0.9758366656272227,12.366037921111111,passed,
2025/09/05 13:15:00,0.5786627311260365,0.5996286479592043,62.0845168596886,79.47300219525796,2.8853974641334683,3.06,2030.64276918889,2184.0848935222834,0.9709347943907637,0.9950742740716271,48.698068206424345,27.57596315773595,3.41295641074408,1.0505552647859175,0.9769146736543539,12.161164509999999,passed,
2025/09/05 13:30:00,0.5684808081055719,0.59353128319265,60.83371278798022,77.88680208483416,2.857004250296161,3.05,2024.4344625080023,2163.487700631829,0.9709615104425777,0.9944184623572465,48.741307132805545,27.55536778531382,3.42022162577918,1.0414141822355159,0.9693167995483973,11.964911419999991,passed,
2025/09/05 13:45:00,0.5608531016088546,0.5780104489240313,59.77983311407602,75.94354098427272,2.813336393547707,3.02,2057.3784736429643,2122.956645452823,0.9706190886611937,0.9921879804900288,47.70206355021826,28.444280238326808,3.4250346344311335,1.0301179112022547,0.9786124504625942,11.760688927777768,passed,
2025/09/05 14:00:00,0.552022846970901,0.5729214599218403,58.494913853981934,74.32672015492828,2.7877264669776083,3.02,2048.5258111167027,2096.9300842572134,0.9705946782529528,0.9914555971517588,47.65002855469355,28.42329132185908,3.4266721493348062,1.0186249740257705,0.9693960992185715,11.556397117222224,passed,
2025/09/05 14:15:00,0.5423934925536403,0.5711376922189076,56.881191884283474,72.78447805186227,2.773488550805065,3.01,2000.774743100954,2092.2119457046947,0.970337430942722,0.9916891361746882,48.36429428884395,27.776046422586123,3.429198041610813,1.0234207677577845,0.9693829191531953,11.35185172,passed,
2025/09/05 14:30:00,0.5299286290029126,0.5670920721923853,55.30349496686418,71.09424670286383,2.7427951123571184,3.05,1961.3942368357727,2099.90958212556,0.9704708894387691,0.9918453601133985,49.133846155823825,26.715846416934735,3.447502041743545,1.0369888722921923,0.9769939976958204,11.139324264444442,passed,
2025/09/05 14:45:00,0.5134157443032172,0.5569647862619872,52.15491730683376,66.90619916106286,2.69114727748445,2.87,1913.4699425674942,2037.1874819344816,0.9693761675920571,0.9896703750763524,48.98170776549471,26.873074353334506,3.473674503066538,1.0423465124894835,0.9780407718909345,10.631800972222223,passed,
2025/09/05 15:30:00,0.5172475535011668,0.5608847607591089,53.02239908915989,68.24454088056969,2.7518434931355773,2.78,1880.858273881785,2037.4563735767767,0.9684109672253017,0.9910631464195572,50.106203438840616,26.99724437258617,3.5132748062740524,1.136027004329101,1.061731355558152,10.782588666666665,passed,
2025/09/05 15:45:00,0.5440577578959452,0.5767912793813073,56.722517281580394,72.8805890051034,2.8036374314961807,3.01,1968.2895574811487,2078.6893917946336,0.9701108905560752,0.9926104301183787,48.92005242913943,27.979656347869653,3.4160769483961513,1.0256280359582841,0.964600962064636,11.346261666666667,passed,
2025/09/05 16:00:00,0.5680769024903404,0.5834368021360294,60.86085028559161,77.26922235616699,2.8341293455498318,3.02,2062.773502496775,2147.4212011204304,0.9708260046801892,0.9929652201749276,47.823467595456975,28.249554913506415,3.4213656448881085,1.0310844395271979,0.9760057827505512,11.93223636,passed,
2025/09/05 16:15:00,0.5742711148636847,0.5905437689387427,61.5211012460974,78.32250634342499,2.8659002916430105,3.02,2046.1166186799296,2158.2639774638465,0.9706669382796164,0.9939054102653462,48.22041412692469,28.18617554180671,3.419561817132844,1.0495015175813145,0.9871395015384804,12.049335576666664,passed,
2025/09/05 16:30:00,0.5800352588991297,0.5940485996316439,62.367643024727606,79.28952476664112,2.881489896342669,3.02,2053.7650529556527,2171.03770288656,0.9707889777374155,0.9943161692307274,48.20385322931691,28.182320335784233,3.4181832002730683,1.0527020843843065,0.9889057850696777,12.173726455,passed,
2025/09/05 16:45:00,0.5864866472474357,0.5971373665649454,63.14979798324035,80.18174077254716,2.89655632666465,3.0,2058.151080581846,2187.5907919344936,0.9706878146761092,0.9946064901551288,48.141723129517246,28.05130840028863,3.417032126653301,1.0565292856039092,0.9931497576154675,12.298030482222222,passed,
2025/09/05 17:00:00,0.5930510890842561,0.5993914254252988,63.97790115373522,81.08777515047046,2.9179463656181115,2.98,2061.9590431813153,2192.641482133748,0.9704925056070017,0.9948419039829014,48.0993744290787,28.32106099923117,3.4221907500801083,1.0688192430075132,1.0065807518141165,12.414696139999997,passed,
2025/09/05 17:15:00,0.5995906133065988,0.602852511654216,64.7234813537583,81.96719906955914,2.9341499888691986,3.01,2064.3155884637604,2206.5226792094686,0.9704740150150147,0.9952126245275451,48.060446989445346,28.23181827426323,3.4177683304776627,1.0758456679293145,1.0136096560460184,12.531280055555552,passed,
2025/09/05 17:30:00,0.6055336791953915,0.6061919433488848,65.62954778904275,83.00563334895564,2.957580607208627,3.02,2069.129472174407,2207.331091667435,0.9705837552484887,0.9956781642112953,48.12035361705887,28.61215797053858,3.4217376602109506,1.079558623097257,1.0160392339747955,12.647976831111103,passed,
2025/09/05 17:45:00,0.6121893733823279,0.6055165111205603,66.56819073791104,83.82263794583848,2.962308635438297,2.99,2095.630912611069,2215.9183683883016,0.9706835350902044,0.9954731767699044,47.62511294176503,28.85890038271547,3.413924890231717,1.0685614013680704,1.0124128836710917,12.772139667222216,passed,
2025/09/05 18:00:00,0.6196490921454726,0.6133839244698693,67.24286175136902,84.99214029868558,3.0024585841571727,3.07,2079.0289279253034,2208.655412255897,0.9709031915436932,0.9966125528991243,47.96690880174825,29.31430855548671,3.395881470324721,1.0508908348688655,0.9902592886105384,12.873594653333328,passed,
2025/09/05 18:15:00,0.6070640551183306,0.6061976569736748,66.54463086307707,83.51528823088094,2.948665078429531,3.07,2099.0638679407434,2229.6350961863163,0.9711114472583674,0.9956356090369668,47.94197168847612,28.170908116890168,3.4317196305557576,1.0592396157964241,0.9955374614163435,12.763883470555548,passed,
2025/09/05 18:30:00,0.6068466216897621,0.6023981386600092,65.8313919483585,82.60579982303847,2.959334641691352,2.96,2076.0539919213934,2202.5352405882254,0.9702504690096951,0.9951966988488893,47.938984648730006,28.71762060252486,3.4361817547632,1.0783609266775638,1.0222402721973733,12.66177733333333,passed,
2025/09/05 18:45:00,0.6007994337883357,0.5948093633513273,65.16820819178892,81.36801279779993,2.929683947579606,2.99,2094.2286607992964,2190.2608894332634,0.9702478539383603,0.9941858158398414,47.50049293794382,28.78154768935396,3.434085418053459,1.0695476718566388,1.021248615573297,12.552200258888897,passed,
2025/09/05 19:00:00,0.5970118733199339,0.5931036843414589,64.54908759599607,80.61178951929085,2.92936308131652,2.98,2081.7907353968194,2170.9928734782484,0.9701240495135812,0.9940868992970442,47.65426320880783,29.017393974131046,3.4344653522633815,1.0647034022077024,1.016666879686561,12.45794729666666,passed,
2025/09/05 19:15:00,0.5910830242101532,0.5898422451963041,63.86719712472631,79.61434660216977,2.910576177883494,2.99,2081.215851081878,2164.001963139712,0.9702291767845043,0.9937217907575344,47.657504714667894,28.804093359285737,3.435342233064703,1.0627864280561283,1.014935791407323,12.356029839999998,passed,
2025/09/05 19:30:00,0.5863614222127308,0.5912697499799889,62.97138440238727,78.7575320322258,2.913351255618595,2.98,2047.4902437671306,2156.1390375910696,0.9699902598530066,0.9940454427787941,48.195532696853306,28.458716279213938,3.4377940961230204,1.072686158621741,1.018671064703584,12.246648645000006,passed,
2025/09/05 19:45:00,0.5802783988088475,0.5889643025484296,62.250224704216244,77.78243937562188,2.8993680004616222,2.98,2036.7434154951566,2152.052355882039,0.9699072299270544,0.9938139978024266,48.402010690064074,28.097729307241423,3.4479488915296983,1.0690388009509857,1.0134315772970037,12.144860419999999,passed,
2025/09/05 20:00:00,0.5757602738375698,0.5802899688402972,61.6937250529934,76.64198979150852,2.87384552242806,2.99,2059.579883983434,2128.4021211052254,0.9699344169085067,0.9926531775689633,47.79705948133566,28.60891999588198,3.4415592112529683,1.0449084952075818,1.0016351414446512,12.035613333333332,passed,
2025/09/05 20:15:00,0.5734178703580339,0.583508253045811,61.2997014392047,76.36842741032426,2.8793260648346783,3.02,2036.6068663385981,2128.990440088267,0.9700110555755048,0.9932167756450403,48.27647251274948,28.230356125391978,3.4398036727647283,1.049820010923103,0.9990139191634684,11.994112900000001,passed,
2025/09/05 20:30:00,0.5754933914941354,0.5839241277159439,61.92235282745364,76.86330691690132,2.877929227083306,3.02,2054.7330912287975,2140.267551265181,0.9703233008587641,0.9932479677635448,48.14265680750565,28.134088104773205,3.444925486432518,1.0382158185727282,0.987732287859576,12.072914956666667,passed,
2025/09/05 20:45:00,0.5798501089245122,0.5932242435350952,62.20629721505039,77.6482877475232,2.9129908836123892,3.02,2018.8962192596528,2150.130237548916,0.9701953891237777,0.9945650181593476,48.8757085180761,27.798075225325956,3.4433044519210987,1.058255578285701,0.9955913598089411,12.14433606222222,passed,
2025/09/05 21:00:00,0.5838342709442588,0.5900565929992123,62.89923460384803,78.05586981628366,2.9087379232143573,3.01,2051.36894905482,2150.8740110287213,0.9703602312146035,0.9940542985132128,48.283057542365775,28.206103256579674,3.437886518889511,1.0434657477190954,0.9899584572994209,12.223223460555554,passed,
2025/09/05 21:15:00,0.5894971355070265,0.5947951388367391,63.488199401015976,78.91484293961906,2.940582323949737,3.07,2042.1203307808228,2142.1365627562686,0.9703669229717652,0.9947714845945026,48.49452207144,28.74708964124331,3.431755979501192,1.0465390542961017,0.9902345847791638,12.304151860000006,passed,
2025/09/05 21:30:00,0.591513259577369,0.5936293100942247,64.01070929100597,79.20029230020957,2.926636392085708,3.08,2068.945430826023,2160.2629889771015,0.9707177305727623,0.9944960703790358,48.089340829581296,28.4063750843724,3.4252216048633923,1.027701868009562,0.9754230826547766,12.377355271111114,passed,
2025/09/05 21:45:00,0.5943488389745961,0.5979354945542568,64.57920914073063,79.91540591664092,2.939411779131295,3.07,2070.413691207957,2167.8644971178096,0.9710825751675247,0.995113196079687,48.271591299651476,28.340926242481096,3.4223129118797315,1.0141194877210995,0.9572276273148753,12.458044830000002,passed,
2025/09/05 22:00:00,0.5973696428239132,0.5991475829491507,65.17448461738554,80.47378978586336,2.9500239621732938,3.09,2077.9433892111824,2169.9524196649163,0.9711698369265617,0.9952886882643294,48.26883786781186,28.525743052424573,3.4289402012346946,1.0187925706311292,0.9613486068781619,12.531394424999998,passed,
2025/09/05 22:15:00,0.6019342631598159,0.6015016935443018,65.68842910746957,81.03717985290837,2.960793971867953,3.09,2081.2658824193813,2178.414275391954,0.9712142911984067,0.9955445367343182,48.20405230638577,28.47625440276067,3.421429329741698,1.0216755013047278,0.9644465667419932,12.612035333333331,passed,
2025/09/05 22:30:00,0.606134392272594,0.6040893699153727,66.23167090366252,81.64697565323117,2.9743332885752807,3.07,2081.882128521617,2185.5774362371935,0.9712166149725179,0.9958546913642048,48.240104449045745,28.472491819088827,3.4212738936872924,1.0280292401595985,0.9697340991109009,12.692847041111108,passed,
2025/09/05 22:45:00,0.6108801113288235,0.6064795559864953,66.77485614920224,82.28999990500164,2.9882610547979778,3.05,2084.2240620066264,2190.3148432435128,0.9712299348365445,0.9961294261619412,48.19895423998549,28.579667125518238,3.41585560593578,1.0298218851032068,0.9717838664241183,12.773438137777775,passed,
2025/09/05 23:00:00,0.6151916221476732,0.6075219432294273,67.37042927041003,82.90648028797003,2.9962234809633084,3.07,2095.0412556332,2195.093532376873,0.9713161807742546,0.9962165576913726,48.02513981985879,28.733910307559956,3.4112284419716925,1.029337204838718,0.9730974984614452,12.85420258833333,passed,
2025/09/05 23:15:00,0.6198968428151536,0.6091392294605169,67.84428603243646,83.44579871565094,3.0061870271684312,3.08,2098.215189390966,2201.996675285669,0.9712675850215098,0.9963585744175726,47.91224769528047,28.75634015106989,3.4054336622542287,1.033086493261739,0.9784547092496674,12.92724112166667,passed,
2025/09/05 23:30:00,0.6234339936831895,0.6108037507992495,68.38789428724344,84.04184517127749,3.008698446450542,3.07,2111.2574083430886,2212.1263587070803,0.9715186493367512,0.996504118840192,47.730955381882126,28.699663796963907,3.3943659661527215,1.0283727843824633,0.9740192209846328,13.007758023333338,passed,
2025/09/05 23:45:00,0.6262564708497922,0.6122082301643884,68.85834979088447,84.53640273051008,3.0151684355174866,3.07,2116.5402731944255,2219.353784773703,0.9715734888436623,0.9966509771735333,47.70741019853883,28.67830279417682,3.3963533261482812,1.031902134930028,0.9769639695544514,13.07345090333333,passed,
2025/09/06 00:00:00,0.6027106013887911,0.5997215572649107,65.8446125792776,80.98582585736003,2.9492778764068874,3.08,2100.442878928872,2182.57877733818,0.9714832255983757,0.9952542884169607,47.82662441796473,28.414400541049044,3.406869336869351,1.016364553831404,0.9630129389246297,12.631821014999998,passed,
2025/09/06 00:15:00,0.6027268822703545,0.6050874218220428,66.01350282941215,81.447712127828,2.9656155720188893,3.1,2081.059929312952,2189.0614667807986,0.9715614445264401,0.9960402105686367,48.40694173524246,28.169329740251047,3.4197419969741594,1.032905180620761,0.9690631107816218,12.663538506666665,passed,
2025/09/06 00:30:00,0.606584453839532,0.6006078596940353,66.43257083545642,81.650950620893,2.9610585859208296,3.06,2110.5233505979436,2179.4306728865727,0.9715577767299616,0.9953679106829517,47.696542176028316,28.851638296088005,3.4052907844206253,1.0164094010693063,0.9644394922052569,12.702805194444437,passed,
2025/09/06 00:45:00,0.6090944834718182,0.6084788279128505,66.45599853383249,82.19832397693466,2.9850608224362944,3.11,2083.5116484570076,2182.6627994450155,0.9717327031763224,0.9964607650613492,48.2177998026876,28.661457295937687,3.3880377924347216,1.0121943502328903,0.9511593621399006,12.734790206111116,passed,
2025/09/06 01:00:00,0.607769498233113,0.6078538097706828,66.76058381825251,82.39449756576604,2.9719023834525844,3.1,2103.403282141028,2192.3676033420365,0.9721670166645804,0.9963631045979214,48.082040694233974,28.47940846039291,3.3907481550223464,1.0019137843978523,0.9397588343587474,12.766611733333338,passed,
2025/09/06 01:15:00,0.6071866487624737,0.6174931802052414,66.70093488096445,82.84266131191967,2.9850871257100025,3.11,2066.7667009946103,2223.2249827149703,0.9722504240098742,0.9975872769902239,48.968453861038,27.238189828271693,3.3987306173431406,1.0291383079409575,0.949475215123565,12.805998944444445,passed,
2025/09/06 01:30:00,0.613291201943855,0.6140674366595218,66.95327290945421,82.97450106759972,2.9960203115519133,3.05,2070.1626143369576,2214.818821221346,0.9715650914432833,0.9970354153171023,48.53158336346972,27.820405609945038,3.398037957845698,1.0530214695916151,0.9839949496201374,12.837891415555555,passed,
2025/09/06 01:45:00,0.6168823911739556,0.6165019401165773,67.02742180965515,83.22720614790933,3.0057205454191673,3.04,2058.7143703403667,2223.12571461695,0.9713425402794199,0.9972712628010143,48.57584582654158,27.604295778889643,3.3903069276436324,1.0528019822962151,0.9844515097752677,12.870014715555559,passed,
2025/09/06 02:00:00,0.6183184933327418,0.6017115915354683,67.88398225157387,83.22172729964107,2.9796255392780235,3.03,2139.8005829018343,2190.264672476824,0.9715054414621412,0.9953158859907456,47.08022812980796,29.38715868906203,3.3929918068289022,1.0385178484984625,0.9936719617928477,12.901973021666668,passed,
2025/09/06 02:15:00,0.6219106946852736,0.6139500045612051,67.78795218431287,83.92975505614699,3.014447593946023,3.07,2091.7863403073247,2201.378013472578,0.9716456652461468,0.9969695615730265,47.95755822404231,28.82728342514736,3.3713543115509426,1.0314759755076137,0.9723248632557642,12.94151895666666,passed,
2025/09/06 02:30:00,0.618832064932744,0.6164517408395583,67.84960449211314,83.99953584529324,2.9958726792858505,3.06,2093.966488944089,2236.507331378365,0.9719526781036255,0.9971839873647664,48.19610688675302,27.62519550335953,3.3824590416903715,1.0452140106094632,0.9770142401064887,12.973548206666663,passed,
2025/09/06 02:45:00,0.6235665281415417,0.6193106919553869,67.95817459501836,84.38227474284768,3.019626312394265,3.05,2077.261922267627,2227.324981594186,0.9716761839839476,0.997564440631518,48.30247156886634,28.00643168301776,3.3726987935869697,1.0471730048614234,0.9800586924471418,12.998243878888893,passed,
2025/09/06 03:00:00,0.6243336294381758,0.6179414225088643,68.27090036242576,84.57531599488914,3.010259132617394,3.07,2095.655133151691,2235.5018555370707,0.9718482333344882,0.9973171526946961,48.02717878469054,27.936639669842634,3.370298396983596,1.041277339261294,0.9766201114945096,13.037904879999997,passed,
2025/09/06 03:15:00,0.6242519547940851,0.6133967406231204,68.72957163562639,84.73481628591858,2.9964458862531544,3.05,2131.0995568900194,2230.7455103928382,0.9721386510109438,0.9967111306151389,47.50571807238061,28.39892329373444,3.371295963365074,1.0303282148684088,0.9717312474855994,13.070032708333333,passed,
2025/09/06 03:30:00,0.6257836701646147,0.6188039604134391,68.73009658265129,85.07872155777292,3.011992116299894,3.05,2108.840489074607,2238.651299286512,0.9721187678480138,0.9974158774960564,47.9346269571844,28.070451710186873,3.368128448952922,1.042810133959505,0.9768078971974272,13.094610992222218,passed,
2025/09/06 03:45:00,0.6292006050706557,0.6249722563902793,68.76214807715753,85.5141249835042,3.029986513575636,3.05,2083.0102818379924,2251.8563997412034,0.9719795846427915,0.9981539658217902,48.32219295913892,27.601865910697217,3.3605223990311166,1.0598290757775004,0.9873059788785034,13.134587583333333,passed,
2025/09/06 04:00:00,0.630956645252204,0.625830147369154,68.99039966764138,85.81020635315663,3.034757591095669,3.04,2085.2763443349922,2253.394404403874,0.9720087264052116,0.9982450256523344,48.292697297348454,27.68023436961863,3.358604661957771,1.0597641471722903,0.9873087756169646,13.166813990000003,passed,
2025/09/06 04:15:00,0.6320903172563189,0.626670805288453,69.19033451654168,86.05977010905038,3.041227578417086,3.04,2084.0692598792407,2253.4799778237825,0.9719814049517371,0.9983609077895474,48.35998557071581,27.768386193616646,3.3637556014707135,1.0597450603128673,0.9866098462915986,13.191474364444444,passed,
2025/09/06 04:30:00,0.6344543893236454,0.6270470204820531,69.48063500367687,86.39423856678677,3.0448244566011318,3.03,2090.5804668268415,2255.0122776024236,0.9720254198731006,0.9983724547836761,48.2288489806544,27.89767601377986,3.3586232211080986,1.060705265324142,0.9889035757570136,13.23156706666666,passed,
2025/09/06 04:45:00,0.6367697138648054,0.6276598268754343,69.69325823994765,86.67141983076768,3.0490452511692876,3.04,2093.895158278268,2256.2836547715056,0.9720387329055562,0.9984153948811723,48.12604676159861,27.992154095877666,3.3521681743325202,1.0616228471354052,0.9910425570267034,13.26389205166666,passed,
2025/09/06 05:00:00,0.6388220805163407,0.6283174198910075,69.91110773764258,86.94323730177342,3.0519051648729603,3.06,2098.793812926784,2258.2704454714326,0.9721058740484342,0.998463274335821,48.01479951781188,28.057458300575245,3.344419667402469,1.0643188732711952,0.9944033155146618,13.297346913888891,passed,
2025/09/06 05:15:00,0.6304919068215155,0.6207442430240437,68.98901242430496,85.5776103545546,3.023693590098434,3.05,2110.332953021245,2235.673561339956,0.9721545131045003,0.9976125052189451,47.74809478924394,28.373649802857,3.345684168248359,1.0465248737449646,0.9824825449529319,13.14099204,passed,
2025/09/06 05:30:00,0.632411046954354,0.6223988391479421,69.3863702993038,86.0827787908034,3.029931238967611,3.08,2116.191639218461,2238.510627536672,0.9723182284890356,0.9978135538654975,47.74545869786328,28.477035473562864,3.3438610059522067,1.050886297654078,0.9849005231109013,13.194448434444446,passed,
2025/09/06 05:45:00,0.630134040141473,0.6235184262553572,69.49860235988972,86.1727003790668,3.013596075902308,3.06,2128.3671554379503,2258.725128003351,0.9727522772212472,0.9978901710941271,47.74298366051836,27.835457952285605,3.3410479322898063,1.0346022932819718,0.9647163021580288,13.220924090000004,passed,
2025/09/06 06:00:00,0.6335286045893618,0.626414893893871,69.59926438606449,86.50828427129541,3.0314595860762967,3.05,2112.2193697766456,2257.7590535111,0.9725090917382936,0.998250600164026,47.925199494933814,27.91723577140309,3.339155727388378,1.0490267709034764,0.9775472804169261,13.247412982222217,passed,
2025/09/06 06:15:00,0.6349152969345704,0.6251453644456617,69.90314511597681,86.74235261861209,3.035937711677103,3.07,2118.568926436995,2253.6930801436256,0.9723951810294826,0.9980970985846825,47.843140290167405,28.23023380451083,3.349955408735927,1.0722381665490113,1.001693907182055,13.273915111111107,passed,
2025/09/06 06:30:00,0.638177397388144,0.6212474196941377,70.19678593161555,86.8364114309615,3.031483072701067,3.04,2141.3857560652327,2245.9802472445617,0.972351269499163,0.9975326023508198,47.24752190081747,28.73957464086517,3.3372495139497276,1.0598855409016015,0.9996500088004708,13.300225772777774,passed,
2025/09/06 06:45:00,0.6369825309540529,0.6214358642557655,70.43029490622368,87.05631141446537,3.0231752087973565,3.04,2157.8618094408575,2250.3358986794583,0.9727767417204285,0.9975517707740581,47.14207427124187,28.704635264964132,3.331672307221166,1.0428593509664412,0.9809395173806275,13.326754026666665,passed,
2025/09/06 07:00:00,0.6391877024926425,0.6278754825477606,70.41873485572475,87.48831822597647,3.0451509647798027,3.09,2129.018732568823,2256.082588077133,0.9726890890149036,0.9983884767802538,47.66761827241108,28.443603239472807,3.328512395491768,1.054210149850251,0.9842601781376119,13.35329551722222,passed,
2025/09/06 07:15:00,0.6375517090831272,0.6265901629711084,70.68387343336175,87.62664849281383,3.031063642621151,3.07,2151.335958184601,2262.9066384749817,0.9730771458257841,0.9981971156036159,47.463916362914446,28.362888143662353,3.3276265808695737,1.0372222865139227,0.9673815494668542,13.379850244444444,passed,
2025/09/06 07:30:00,0.6406403896651521,0.6310456581411694,70.65778353719888,87.92393330631457,3.04538504941841,3.09,2131.3195473745127,2270.8883806159442,0.9729307988069694,0.9987092977780779,47.700338553312136,28.078211730532043,3.3172094767555893,1.0504465274571078,0.9768838706388087,13.406418208333333,passed,
2025/09/06 07:45:00,0.6410105801081516,0.6295816471146518,71.16672515235877,88.3295491821358,3.0413220185426653,3.08,2154.931897209447,2269.349609380204,0.9732201490109477,0.9985232575466659,47.4613210367971,28.404330886156952,3.319434158974579,1.041060816456079,0.9689125363564267,13.455664762222222,passed,
2025/09/06 08:00:00,0.6422455124402857,0.6309108965194596,71.4627592181914,88.7082509158185,3.045664667791338,3.08,2157.920945502802,2273.7489649419404,0.9732963601093862,0.9986710624873792,47.496893510093244,28.40385157920449,3.3211253957227904,1.0454137566994905,0.9713052256481072,13.497380465555555,passed,
2025/09/06 08:15:00,0.6448105551958697,0.6311553793601885,71.72611891762465,89.00656074642751,3.0464756161807065,3.09,2165.7323909094603,2278.458187242507,0.9733297765630199,0.9986317891439573,47.30307093808353,28.424977527931404,3.312319774616338,1.0480309364479423,0.9757046692376797,13.539118230000007,passed,
2025/09/06 08:30:00,0.6476174605637028,0.6320466299157795,72.1438568681487,89.49759707964483,3.053187886003641,3.1,2171.8989959891715,2281.152056029043,0.9733491709318083,0.9987035404990029,47.221134355294716,28.564205300213377,3.311062621654658,1.0527031853540607,0.9806192317265662,13.59600152777778,passed,
2025/09/06 08:45:00,0.6463672999089912,0.6371228916495502,72.35360897052574,90.01181184660349,3.0604541885948096,3.1,2165.850704918126,2290.281289309953,0.973713226814607,0.9993645632906257,47.63485259068992,28.287966594236337,3.311785199439962,1.0431720610140969,0.9615783129160232,13.637787826666667,passed,
2025/09/06 09:00:00,0.6479788050583156,0.6377220722289852,72.64826287044386,90.34877418538129,3.0625374800144836,3.11,2171.8339291410634,2294.918323178137,0.9737619810431485,0.9993976469078553,47.56825025912248,28.29971213334836,3.3108386077382423,1.0474944388343348,0.9660946157087031,13.679596186666663,passed,
2025/09/06 09:15:00,0.6515328756707977,0.63718654360828,72.92194475519409,90.61969178309404,3.064320690239726,3.12,2179.653835202447,2298.1498918951643,0.9736731027899047,0.9992469609154134,47.29485614501112,28.394702544590597,3.3022400536126204,1.039928585995629,0.9643227267931092,13.721426607777772,passed,
2025/09/06 09:30:00,0.6604974101240499,0.6358290586052519,73.0841198728673,90.79202191131262,3.061926678687409,3.12,2190.226313942651,2309.6230733050384,0.9733830563652819,0.9988295122927237,46.493995897996854,28.300755939942,3.2605565924876188,1.0131818818503213,0.952268987275605,13.77820888888889,passed,
2025/09/06 09:45:00,0.6595218941427137,0.6429118387536782,73.1524947964988,91.2521805070854,3.0724731916793315,3.12,2165.751814511342,2332.2816594065193,0.973463759509419,0.9996846799846092,47.205872214758074,27.48518783007689,3.27287519700956,1.0436896463168785,0.9697724694437289,13.820087263888887,passed,
2025/09/06 10:00:00,0.6580104533809191,0.6373092081155077,74.00487526461536,91.75492973758739,3.072823422807302,3.08,2205.6338268670033,2305.5227847080987,0.9737633905218631,0.9991561492619733,46.89981408759955,28.772501534393104,3.298613556552284,1.0434022247012695,0.9759803417103652,13.861987699999997,passed,
2025/09/06 10:15:00,0.6647380807643485,0.6394688102512722,74.8214636977801,92.73720864168433,3.0842534216563555,3.08,2215.6893669470896,2319.3653044897733,0.9737291404660241,0.9992929765139958,46.68941182750038,28.784880561847825,3.2909172959081876,1.0437279589273585,0.9819044309604636,13.987257887777783,passed,
2025/09/06 10:30:00,0.6734301926644755,0.6478475332777103,77.84611570530035,96.50089332598964,3.1126099708127755,3.08,2280.5867216530823,2372.7373319496114,0.9738494420372303,0.9997081977890578,46.55289143387613,28.855269465340612,3.2831743850358985,1.0692458304161707,1.0071651716173906,14.483982846666665,passed,
2025/09/06 10:45:00,0.6679694530093312,0.6583545800296657,80.50768157599576,100.16456401651035,3.1286934689985744,3.11,2353.8221968982143,2434.4367835493276,0.9741411415145949,1.000281529655826,47.12020095966692,28.569471661577488,3.2863816428426174,1.1228240215395686,1.0384055512401857,14.980994599999997,passed,
2025/09/06 11:00:00,0.694163561911392,0.6401944395469452,75.28841614578532,93.7279747434395,3.0952623067987375,3.13,2233.542917701587,2361.506596405298,0.9725129052872492,0.9984586527479201,44.44148793669827,28.390795766617124,3.14437905123737,0.9741839885595713,0.9500605908199473,14.222883558888894,passed,
2025/09/06 11:15:00,0.6527540711709756,0.6406976060314905,72.84830677985798,90.76162341988305,3.058249304927182,3.07,2165.385371157204,2332.7854192914433,0.9735133115672462,0.9995051325029002,47.48439760677143,27.272284891693353,3.3026450789178905,1.05335664412088,0.9733972844953076,13.756527693333327,passed,
2025/09/06 11:30:00,0.6543179497784093,0.6349546221675072,72.92325961101297,90.5510455478822,3.063435368774225,3.05,2176.4856997057955,2303.0183324479913,0.9732022058119161,0.9988798728833402,47.103921992813234,28.345609253154915,3.310647167527834,1.0566468869603158,0.9864149666134704,13.722671086666663,passed,
2025/09/06 11:45:00,0.6556663227555587,0.6371660211795145,72.65958710434298,90.4851382055209,3.079054695978553,3.05,2151.3380900145003,2296.958318078878,0.9728898480504746,0.9992053658098187,47.407120781868,28.386458936645024,3.313235032722846,1.0619255148130124,0.9897500571726813,13.696547944444445,passed,
2025/09/06 12:00:00,0.6541005427164918,0.6356710312810033,72.44326490883937,90.18716034663956,3.0727047943513623,3.05,2153.422024371771,2293.058564472916,0.972898059374302,0.9990344408613195,47.33492993009538,28.42285843555084,3.3115969027779313,1.0618520685055761,0.9906020093904288,13.662722223333338,passed,
2025/09/06 12:15:00,0.6514292571051835,0.6347138895292128,72.28488180105379,89.96149370114294,3.07007239037824,3.04,2151.600341725815,2287.7491142757663,0.9728988440302059,0.9989803001183565,47.4600677169247,28.492540715124665,3.3226083090390994,1.060996036941368,0.988397677969339,13.629124196111112,passed,
2025/09/06 12:30:00,0.6528053958019511,0.6230682429254704,72.54222604395736,89.53086350696755,3.0491867040200322,3.04,2196.8218500044536,2266.7713567970663,0.9726922128101801,0.9975176502874894,46.39532208699347,29.485080781357496,3.3238746067389506,1.0546358677956227,1.0015800224465685,13.610329058333335,passed,
2025/09/06 12:45:00,0.6510037321117362,0.6223985217332296,72.32803062608473,89.2783185287154,3.047018120406592,3.03,2192.3785246350567,2263.3741468286553,0.9726337453123346,0.9974669061153703,46.4849466284118,29.480659990921577,3.329903176433013,1.053299065259203,0.9998603516230054,13.576759130000008,passed,
2025/09/06 13:00:00,0.6491589310523536,0.6216995211890607,72.11011465033717,89.0211143000082,3.0442809805379607,3.04,2188.6496999003534,2260.0182340322103,0.9725920234160893,0.9974104185566766,46.560865271023,29.47463668872065,3.334846847773706,1.0535728578474242,0.9996761442153862,13.542995180000007,passed,
2025/09/06 13:15:00,0.6561221429694051,0.6251794138092975,73.04583367322022,90.18821244656993,3.0620807116269937,3.03,2194.5366627475973,2272.985486579939,0.9725968014544527,0.9977604296554528,46.51216008788114,29.530855054190674,3.333424240170712,1.0590835871367017,1.0052116176928763,13.679913402222217,passed,
2025/09/06 13:30:00,0.6535778638717238,0.6295219796284799,72.52854233320275,89.91721047396315,3.0623511454409678,3.05,2168.5255301025422,2286.1037243867086,0.9725909560377773,0.9982744562120732,47.00091040679465,28.789928638781927,3.332695583073533,1.058626415425144,0.9961033285712262,13.641639,passed,
2025/09/06 13:45:00,0.6527550937723187,0.635991633293041,71.9587428468526,89.74282375944162,3.076743975159977,3.04,2122.0023952144747,2299.3599298220875,0.9722962466130065,0.9990976719483302,47.78117115981902,27.97017561003897,3.340849860059984,1.0665812521045384,0.9945356634610216,13.603399895555551,passed,
2025/09/06 14:00:00,0.6512777327706635,0.6370621996183848,71.80149740172818,89.68407528451456,3.0804453773953897,3.04,2115.9317643569702,2292.6983057151574,0.9723856384258331,0.999293929343222,47.94623320112817,28.078115224903367,3.3394478875099596,1.0642573715946302,0.9893863487934794,13.580544119999997,passed,
2025/09/06 14:15:00,0.648285325552246,0.6286678482712572,71.79361115973991,89.11782967436685,3.0537803154992624,3.0,2150.1781521534913,2284.445469424272,0.9723959095016994,0.9982195493204605,47.322244396026235,28.444947499763153,3.347679032729411,1.0510366526109658,0.9863281262674864,13.542366322222225,passed,
2025/09/06 14:30:00,0.648786096647142,0.6337252250346151,71.25793604876858,88.95805485659099,3.0675082086334147,3.02,2113.307584360195,2289.103192784208,0.9721687960173905,0.9988729394266388,47.81788288662907,27.97830095755217,3.3402969707391263,1.0676731331116054,0.9967566180345423,13.504431196666667,passed,
2025/09/06 14:45:00,0.6484866289515072,0.6288004628075704,71.31120159739712,88.73186613818082,3.069756489418008,3.0,2118.5685275841656,2270.4634225251702,0.9718017078395177,0.9983346718619348,47.67722025769479,28.64999119844078,3.3644150289954475,1.0802153947077577,1.0155157917608677,13.473259311111109,passed,
2025/09/06 15:00:00,0.6465238991270055,0.6230747745351799,71.0235050244302,88.11908074165748,3.0503342026277536,3.0,2136.4451910540747,2263.174847882055,0.9717417060416438,0.9975847452778713,47.199486997965614,28.850099628308314,3.3583104778670005,1.0715764866727593,1.0152773827089103,13.420311483333325,passed,
2025/09/06 15:15:00,0.6435691782906714,0.6223532954911493,70.7074024025276,87.75953091727686,3.0449040592989953,3.0,2129.685982251901,2262.8980005351345,0.9716477168539339,0.9975147977998223,47.354158189881986,28.69253907346468,3.3689793796813263,1.0693643729887239,1.0116330962236462,13.374996799999991,passed,
2025/09/06 15:30:00,0.6426072081040061,0.6283061640601629,70.213691461992,87.68613221812018,3.065245072217572,2.99,2087.82339696317,2260.8529522190834,0.9714779556632367,0.9983784900533051,48.097573316646645,28.40127918114299,3.3734754351183542,1.0888535093520253,1.020950529984653,13.329758750000003,passed,
2025/09/06 15:45:00,0.6393841883777029,0.6225165283056991,69.92360852270546,87.02776780335093,3.0418847764639456,3.0,2105.5641618590953,2259.194166214439,0.9714005298621513,0.9975944073148312,47.703223766193744,28.398804974145936,3.3763552784532282,1.0782613712119415,1.0173251085789945,13.277091911111107,passed,
2025/09/06 16:00:00,0.6378650195951685,0.6171069676865137,69.83536884273511,86.62984712293245,3.027992497416078,2.98,2123.8333388000456,2250.088039132213,0.971307356367075,0.9968907481711826,47.29865423379084,28.741724712064425,3.3791593240810562,1.0746457126934397,1.0210779873314795,13.244201116666673,passed,
2025/09/06 16:15:00,0.6380386118886814,0.6203402586179719,69.68117998037641,86.75238093375977,3.044442799741884,3.06,2103.6094625355045,2240.6948781869883,0.9712699257496835,0.9974034514441458,47.67370105978414,28.917002871512846,3.3793948775166722,1.0801188437061298,1.0217031390075757,13.225986070000003,passed,
2025/09/06 16:30:00,0.6330196040647154,0.6137644441544288,69.6661203895807,86.28416075247928,3.0081957559312995,3.04,2146.049137773947,2242.0455179587775,0.9717369510332508,0.9965093665973804,47.05814453416341,28.951986877681342,3.3742865176347308,1.0438701546152547,0.9916423468282441,13.200247719999998,passed,
2025/09/06 16:45:00,0.6318160376205044,0.619080990086536,69.46535837381376,86.44957634036017,3.02770796931709,3.05,2115.764980339784,2238.0237960504446,0.971712091926164,0.9973105010108914,47.74168749397069,28.869212093978117,3.3837848386010587,1.05842597838524,0.9958293178730021,13.182000974999998,passed,
2025/09/06 17:00:00,0.6313333846217979,0.6180277615668986,69.34324318133964,86.27968777305112,3.016991600896191,3.07,2124.2426051509665,2241.5158838236866,0.9718413464875526,0.9971202850226063,47.5190310614116,28.740182139643608,3.370752938788224,1.0400870161091964,0.9802833748514714,13.171456692777776,passed,
2025/09/06 17:15:00,0.6293259418631536,0.6170778358214907,69.40690313472435,86.27492463429303,3.0112277948687596,3.08,2131.0843810346278,2241.954088225577,0.9719541078684205,0.9970227798905975,47.54530706622407,28.75369199790691,3.381241777869439,1.0329900194347084,0.9721821971724179,13.168214986666662,passed,
2025/09/06 17:30:00,0.6284937645553121,0.616141466120939,69.42916286125896,86.24767865782546,3.0062482869253637,3.08,2138.1105159653084,2241.0914485382064,0.9720545824575131,0.9969053951848186,47.46214637818827,28.808162875669712,3.381332695596235,1.0341508564474786,0.9736144097860969,13.164968403888881,passed,
2025/09/06 17:45:00,0.6286566028882132,0.6150504777112299,69.34389221436375,86.12631718798042,3.002866942719376,3.08,2140.38253873207,2240.1631911499794,0.9719959132393187,0.9967425289854565,47.335724577492655,28.837332572725032,3.3773561539309154,1.0370493402166745,0.978662778381447,13.154195963333327,passed,
2025/09/06 18:00:00,0.6284161653005917,0.6148693670285271,69.41537729810247,86.19967937740388,3.0028161892923206,3.09,2142.843191996476,2239.3320513377384,0.9720288837063996,0.9967310895903992,47.34123024103466,28.905600102190583,3.380786887942853,1.035443610016323,0.9768048458683047,13.158866764999996,passed,
2025/09/06 18:15:00,0.6283506950782861,0.6141365213415022,69.3879679626967,86.15025235273804,3.0008281531069976,3.06,2144.932674637389,2238.308403419736,0.9720026492901316,0.9966293397160519,47.27455304102697,28.9507628322758,3.3802766975629366,1.0356911737447714,0.9782498746841245,13.153353228888887,passed,
2025/09/06 18:30:00,0.6264814950895743,0.621988652969562,69.06829978162436,86.28260857651091,3.0157935028792906,3.05,2099.7806253733274,2259.8739236984766,0.9718070763327141,0.9976596170952018,48.2535378420401,27.944001582230097,3.401115753674186,1.05689469936376,0.9841650634216937,13.14781786388889,passed,
2025/09/06 18:45:00,0.6318336650475787,0.6158483191994562,69.24133340497187,86.17865986725937,3.014856547526825,3.02,2117.6009131699057,2246.567168876989,0.9713014618307161,0.9967618568708074,47.49489317389433,28.660120314664837,3.3907850677569633,1.0709784046693318,1.0138479611577471,13.157340716666667,passed,
2025/09/06 19:00:00,0.6327008821129081,0.6227695913428304,69.00000980094832,86.40859092731141,3.0368576790651143,3.0,2079.8202604457733,2250.8972107733794,0.9711942724554143,0.9977151406551352,48.17829627652558,28.293896003385125,3.3911555799636806,1.0813707421294398,1.0143510068613666,13.151772608333339,passed,
2025/09/06 19:15:00,0.6318065220609723,0.6209908342468335,68.84330404483937,86.15552535188353,3.0284672834636543,3.01,2083.871972017985,2252.0113532717482,0.9711323469707855,0.9974521547122175,48.03859049106767,28.222075108055474,3.3896455177329217,1.0811403778254662,1.0165147637187406,13.131080795555556,passed,
2025/09/06 19:30:00,0.6323233218188764,0.6217697387145841,68.85155804816776,86.28525769093551,3.0372673508961507,3.1,2080.1348528966355,2241.3346124526406,0.9711636413883742,0.9976138080078908,48.10347617164195,28.575575346127497,3.3864431298343916,1.084539380905823,1.0190521310258047,13.125458115000002,passed,
2025/09/06 19:45:00,0.6278783815548776,0.608117030268369,69.13791184146899,85.6516059952706,2.9838518786097383,3.03,2155.472401253885,2238.999450381548,0.9715182553574436,0.9957219522703641,46.821274608006775,28.997771634718585,3.3887663811069677,1.0646378049930607,1.0158644328809676,13.112453090000002,passed,
2025/09/06 20:00:00,0.631329383091119,0.6186254380902729,68.75565542724371,86.01342701678864,3.0262418531675084,3.02,2088.2151588972474,2242.82700434017,0.9710064201000198,0.9971581692826943,47.89396013714643,28.55079341692187,3.3923903847529804,1.0889896883014396,1.0274628649822366,13.106781062222217,passed,
2025/09/06 20:15:00,0.6298103375052311,0.6139435103038574,68.79544845464581,85.77601383841494,3.009835275007035,3.03,2112.4950991908368,2237.747730210243,0.9711261473933551,0.9965327153467672,47.45600122468659,28.81864120898392,3.3900573972869323,1.0766389329212014,1.021401655112019,13.093514322777782,passed,
2025/09/06 20:30:00,0.62785784411375,0.6086608105486959,68.80551840282524,85.47722044888654,2.9912037851747524,3.01,2139.4783073416966,2230.881400275572,0.9712672616254123,0.9958251594181455,46.96556446716999,29.133331089168372,3.3874331206660075,1.066773756902877,1.0182207585025593,13.072636499999998,passed,
2025/09/06 20:45:00,0.6263692095580913,0.6150601839251953,68.58624426882405,85.64669020405503,3.0029382918739804,3.07,2110.3530325123247,2241.012644647333,0.9713710305569648,0.9967046103710372,47.65188281395371,28.57482689598033,3.391789997657088,1.0843280478361617,1.0229530017524084,13.06688261388889,passed,
2025/09/06 21:00:00,0.6206878223080992,0.6113216819033753,67.54032735962305,84.39960800289658,2.9863143616772505,3.02,2095.7719707129913,2233.677663973374,0.9710101054091055,0.9962405065888468,47.69259947593288,28.313407728454404,3.394396478950827,1.0817454339152515,1.023195232063415,12.929097622222221,passed,
2025/09/06 21:15:00,0.6223658458860201,0.6176680103728038,67.4210933530277,84.69134343177738,3.0011808363306667,3.0,2066.7702405840314,2246.9915997742505,0.9709502903911857,0.9970557938546183,48.1941920348035,27.74116054296893,3.3893722153769095,1.1002866230182584,1.032849133691911,12.946379367777784,passed,
2025/09/06 21:30:00,0.6254244346446592,0.6112296757210786,67.71877974195769,84.67369724196533,3.000943038914754,2.96,2088.669227666861,2228.584394794711,0.9705751378329233,0.9961886505609053,47.58288229106369,28.654022169744543,3.3940815033483887,1.1216866875812277,1.067150300324442,12.95583220555556,passed,
2025/09/06 21:45:00,0.6234211826416791,0.6129785969259759,67.68520944816768,84.73847357546367,2.994471348652893,3.0,2091.0172384203906,2236.223507075594,0.9709172594626512,0.9964147127977411,47.69600693972823,28.35521820424322,3.38931858613017,1.0956332921727687,1.0367963374054074,12.95779843111111,passed,
2025/09/06 22:00:00,0.6249903821202114,0.621197018655038,67.55746214621072,85.13956014579817,3.0171036001257217,3.0,2052.5331584167384,2247.816297418771,0.9708586913603187,0.9975168360248428,48.427558558909546,27.788910785331204,3.388713818989681,1.1206686200829228,1.049094837134771,12.974599825000004,passed,
2025/09/06 22:15:00,0.6227156502008658,0.6167096305574957,67.2326788377304,84.49936067486033,3.004942606303967,3.02,2063.673743549688,2234.568271904605,0.9708429594034814,0.996967132357716,48.11432351894847,28.077510531027766,3.381893894497744,1.1051648178213502,1.040383913839594,12.915970564444436,passed,
2025/09/06 22:30:00,0.6175693255640324,0.6109792084022072,66.96891103968743,83.71039742943786,2.9813899335055507,3.04,2090.583642831353,2220.333163306737,0.9712505050558506,0.9963016630157214,47.71607577907381,28.348053807597463,3.373952523907427,1.0736991873693031,1.0144043076258156,12.85252397,passed,
2025/09/06 22:45:00,0.6129283223523607,0.6030385757518413,66.81020608814623,82.88480642694691,2.9606702904493725,3.03,2116.113419243426,2203.5911186596227,0.9712743621822485,0.9953391254829776,47.3190944238468,28.778022845482184,3.3892104042740705,1.0562598276118498,1.0053669672121324,12.78922088888889,passed,
2025/09/06 23:00:00,0.618879463959166,0.6128622745441452,67.22399294096765,83.83110242981779,2.998895729735415,3.24,2090.2984882654887,2201.8805821589453,0.9715904503072604,0.9967325300000476,47.84433940523607,28.85099634329108,3.3638080016136835,1.0512851718436866,0.9909528516793525,12.871797485555557,passed,
2025/09/06 23:15:00,0.6201419921167588,0.6130052725539207,68.1671323857141,84.49939587395319,2.987777106655049,3.1,2125.5081195625653,2222.232495194144,0.972232358883369,0.996692570766509,47.58906449133077,28.557380544105342,3.3673583117767247,1.0326093494586137,0.9712960056781084,12.990079874444444,passed,
2025/09/06 23:30:00,0.6268263099946725,0.6218263947359264,68.60094959462046,85.35727907721356,3.0229303412292174,3.09,2094.2522442768145,2235.618263721683,0.9720668133003497,0.9978061037262981,48.12896615595865,28.181198947955274,3.3603677881269074,1.0491382273082166,0.9798056046293538,13.088896932222225,passed,
2025/09/06 23:45:00,0.6313455401064755,0.6229600871707364,69.26715593769238,85.92492627801303,3.033502389682842,3.08,2102.265158584109,2242.5636477135076,0.9720678940392465,0.997910649409574,48.03604106029565,28.22130620092403,3.3625316815743282,1.05273525808544,0.9846797652129433,13.18004856666667,passed,
2025/09/07 00:00:00,0.642931639624334,0.6320378142423346,70.70418826163639,88.8273668555411,3.0517085922581773,3.09,2111.968588697381,2284.8643410899035,0.972160404022431,0.9986517551024572,47.906073680682724,28.130746320318735,3.3519835089661103,1.0678013536501227,0.9939709579754661,13.417852830555553,passed,
2025/09/07 00:15:00,0.6442719913677686,0.6320265022060164,70.85169339169425,88.94517006959389,3.046972613032605,3.11,2120.223770759887,2292.905425900899,0.9722506940121888,0.9985782341620537,47.72400046215518,27.964943433429998,3.3427203381348014,1.070466913408075,0.9977670834123692,13.446683799999995,passed,
2025/09/07 00:30:00,0.6457787094707241,0.6259499888984653,71.00479457321599,88.76226342293258,3.054100116559289,3.06,2129.8596790663873,2264.9723214383444,0.9718324163392853,0.9979251467177535,47.411419111922335,29.005164681509545,3.3601563817203495,1.0864749894080057,1.023660484102849,13.422256924999996,passed,
2025/09/07 00:45:00,0.6430056491769548,0.6196012320342253,70.82751550257763,88.11292587124548,3.0289479910724166,3.01,2151.6492027469785,2266.6503210848614,0.9717417073403958,0.9970535116482494,46.9515478277778,28.937068606858812,3.366134361392876,1.0902299140726937,1.0346995676489177,13.382799466666665,passed,
2025/09/07 01:00:00,0.6431360218087242,0.6174889572445993,70.59504665446052,87.76306654964785,3.0247408034281897,3.01,2153.447321322286,2260.44157284952,0.971618945983006,0.9967719831108656,46.738753348921094,29.06036371915129,3.3574608413020135,1.0929042874145856,1.042018924136804,13.350869839999993,passed,
2025/09/07 01:15:00,0.6420166388228116,0.6265063942956135,69.9324152397749,87.61840414707301,3.0427934884926033,3.01,2097.4138386493437,2277.326769613601,0.9714170247105337,0.9979466458343516,47.732963444814004,28.007973987399286,3.3607145873742605,1.1172312044842974,1.05112173715198,13.31143223666666,passed,
2025/09/07 01:30:00,0.6409778173325377,0.6261119084728196,69.73901225687021,87.39489543475347,3.04573531411758,3.0,2090.22113502249,2269.8164274823084,0.9713119120817779,0.9979544006156421,47.84139544318546,28.12721573168798,3.365414877915354,1.1132388294263793,1.0473224739639682,13.279520375,passed,
2025/09/07 01:45:00,0.6399438192261886,0.6135977634193551,69.93992711782205,86.84457446925343,3.021719965317093,2.98,2142.319704801195,2241.8115268773677,0.9712216331684003,0.9963621881809205,46.760761186707576,29.32050969855737,3.3669033208903887,1.1133520298224382,1.0664460646139948,13.24761687333333,passed,
2025/09/07 02:00:00,0.6387428599291143,0.618862188012385,69.43107680396463,86.6550863155064,3.031254936168079,2.99,2110.45553030677,2246.88451800239,0.9712155603880114,0.9970766239507173,47.30419837312388,28.802344320493965,3.3594785519269768,1.1129483614993014,1.0575387890948358,13.208208529999999,passed,
2025/09/07 02:15:00,0.6354841528058327,0.6216717396072041,69.1407524698133,86.5033127627463,3.031556537312078,3.02,2099.169563170911,2247.2190431969884,0.9714674130193052,0.9975034308788921,47.66165429429818,28.54726761307245,3.3573934046340446,1.0987431144606983,1.036033109240437,13.176322793333338,passed,
2025/09/07 02:30:00,0.6325427170506036,0.618973990826842,68.87473934934027,86.02714976420559,3.0152058331811906,3.03,2109.033898330256,2247.8607986861275,0.9715703929124405,0.9971409885641623,47.4773159707242,28.407027230710014,3.353960779221744,1.0965929739232205,1.0356135128473594,13.136934304999995,passed,
