datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/07 02:45:00,0.6297470871619203,0.6187359889779105,68.64107968496384,85.76187019584452,3.0054767823317383,3.06,2113.9695852934387,2246.425547476821,0.9718729209849519,0.997141337344077,47.45294408715425,28.31060674635337,3.3441124523184467,1.0757701388871677,1.0136409899046221,13.105066333333333,passed,
2025/09/07 03:00:00,0.6276876761702465,0.6142215110756646,68.72823000632178,85.54021757136174,2.992008430046916,3.05,2138.602842400886,2235.791505410081,0.9720962753230857,0.9965991077188587,47.08408906956399,28.72932687323563,3.34504899515831,1.0625264628193918,1.0054567984838134,13.088224764999994,passed,
2025/09/07 03:15:00,0.6267853191939813,0.6174040373215972,68.56624745323657,85.54529138832184,2.9979621114505597,3.06,2122.269300028965,2240.7210635980773,0.9721206769222854,0.9970402452763035,47.44581809263031,28.410355205186306,3.3467894522034607,1.0637208527634787,1.0007809405723118,13.080079802777774,passed,
2025/09/07 03:30:00,0.6268603833094699,0.6208828696300198,68.49802362111822,85.66799043347937,3.004139027646596,3.07,2109.054036737526,2247.5897506054516,0.9721944720754868,0.997495640540272,47.73034145230114,28.086391064415935,3.343065119691668,1.0629426377035898,0.994832469522909,13.087963631111117,passed,
2025/09/07 03:45:00,0.6261708280792257,0.621250642845859,68.43767281144062,85.6081742423132,3.0028124976059756,3.07,2108.703242512324,2247.547883681341,0.9722885202622377,0.9975582967487913,47.76339851582662,28.03122842491245,3.340243439828938,1.0640872190907644,0.9946669232208868,13.081005324444442,passed,
2025/09/07 04:00:00,0.6261022401396972,0.6212308368065829,68.44448905374537,85.59382187293822,3.0026269366770437,3.07,2109.4301903427945,2247.2060823046704,0.9723156696669973,0.997561677387004,47.75897854698294,28.032887965695647,3.3395785312389643,1.0647551017558796,0.9952070023550682,13.081353425555552,passed,
2025/09/07 04:15:00,0.6263867799976556,0.6216304259498684,68.43193557475016,85.59473594735158,3.004495884040885,3.14,2107.5196797369404,2246.5193920043794,0.9723158772735543,0.9976183089967838,47.77846799289173,28.035038447524816,3.337341598611238,1.0651506254080225,0.9953748678464377,13.081692469999991,passed,
2025/09/07 04:30:00,0.6239870335302169,0.6169623885871507,68.597499422467,85.38627590223041,2.9816108202864564,3.05,2138.466582203228,2249.169771158877,0.9726360905179099,0.9969919364625853,47.34415808911007,28.063039339120692,3.3397467671254684,1.0406237685188509,0.9761959435650341,13.082224026666665,passed,
2025/09/07 04:45:00,0.6301067170373978,0.6198087722755911,68.83800302848225,85.81653027080351,2.99933166062642,3.02,2120.809601399389,2261.630332468813,0.9721023595758393,0.9972310807929359,47.42082402942363,27.812785813110732,3.3390873708237665,1.078412590727195,1.0141717960648757,13.14439084444445,passed,
2025/09/07 05:00:00,0.6348629227393032,0.6140139202994821,69.49759655734864,86.15880047904612,3.0044446335913433,3.01,2149.8091838599203,2242.097061833906,0.9718734861736981,0.9964800792847155,46.761067197507316,28.9055802977223,3.3429624151360233,1.0918470876768065,1.0402306418012321,13.195239151111121,passed,
2025/09/07 05:15:00,0.6284123267198829,0.6088754996227612,68.70793754410204,85.04497613020757,2.985417115059319,3.01,2153.067195834954,2224.0984782585433,0.9718800958342853,0.9959100589557247,46.63379100939969,29.092236582971008,3.343641808736451,1.086265328159913,1.0380334196424759,13.067665318888888,passed,
2025/09/07 05:30:00,0.6287181668754361,0.6147773622859604,68.35981767158918,85.05876638234596,3.0036936868261823,2.98,2113.0100534257826,2232.166506657301,0.9715781230028944,0.996696973789014,47.325307885226046,28.554116323527495,3.3501069245002637,1.1053453183138766,1.0479108367609271,13.051579401666668,passed,
2025/09/07 05:45:00,0.6274694012904725,0.6172038217156631,68.1667481693939,84.98449058901824,2.9991732943877194,3.03,2108.7712302855207,2240.1055611091097,0.9718659676340028,0.9970042458267164,47.440493357196395,28.146018492145505,3.335671853061811,1.0878698733873884,1.026483987857047,13.04303513333333,passed,
2025/09/07 06:00:00,0.6260143177535145,0.6189635440910118,68.04986801431863,84.92838411960666,3.0002755435379136,3.05,2098.8011253104,2245.5636108131407,0.9718868867243157,0.9972562639996758,47.71183954544337,27.8407267817391,3.3420836703144303,1.0939060521158572,1.0276380134586567,13.034291270000002,passed,
2025/09/07 06:15:00,0.6257029948752078,0.6120406359136696,68.23651907494667,84.69365777794897,2.982981176196395,3.02,2135.5647567108967,2231.123690384555,0.972047448010527,0.9963425376023415,46.980137341130025,28.5176402508338,3.334902387581301,1.072957396197049,1.0183611711519691,13.02574944,passed,
2025/09/07 06:30:00,0.6252292113577447,0.6162393907421452,67.9610271679901,84.67208314730085,2.9921474161901718,3.05,2112.830769293717,2235.107180497247,0.9720581765063386,0.9969262284397928,47.39721815718594,28.16534322286732,3.329760410573608,1.0819006908855406,1.02031171173505,13.009671302222225,passed,
2025/09/07 06:45:00,0.6238421910739587,0.6221084011014213,67.75711863153718,84.78609641705575,2.9999446718436924,3.04,2088.2736338550635,2248.0294271405637,0.972188348362696,0.9977111810506739,47.98122338765639,27.50626848550248,3.3301313482168258,1.0837062653323661,1.0112610526355892,13.008669263333326,passed,
2025/09/07 07:00:00,0.6225973768760692,0.6139562549021883,67.96423905272738,84.45731156242455,2.976697119182304,3.05,2127.474907097531,2239.825626400412,0.97226868101231,0.9966237820328588,47.25516809625622,28.001153470844894,3.334872659242292,1.0819348059007632,1.0205618621306976,13.000130916666667,passed,
2025/09/07 07:15:00,0.6237990149958543,0.6133275253035184,67.91174241439464,84.4159274275723,2.9861627608973706,3.04,2124.0272299425606,2223.9802244611205,0.9721394665418266,0.996599393053691,47.2039581708023,28.50443508423604,3.329996244464759,1.0782680571445302,1.019964261278194,12.983857944444447,passed,
2025/09/07 07:30:00,0.6220141678944122,0.6146191348110518,67.77607072314098,84.30669960443466,2.9815620195015113,3.03,2118.118725175843,2233.7352801404763,0.9722138666054534,0.9967611373132318,47.396922170116014,28.066305599767443,3.3340138835616915,1.0807214691856768,1.0182462951806455,12.975322616666665,passed,
2025/09/07 07:45:00,0.6229145556671011,0.6213077463419708,67.51895064821939,84.47401694667631,3.008140654478457,3.06,2073.9409746013043,2236.62489960252,0.9718500800142641,0.9976909821405594,48.18916779413646,27.71461497288433,3.3444977908676456,1.092685345797164,1.020438209083111,12.966788449999994,passed,
2025/09/07 08:00:00,0.6223261255991654,0.6165762187918746,67.49442755734223,84.16279186549642,2.9777403829665317,3.06,2115.735468071181,2235.972128255591,0.9725061245254167,0.9969887925181325,47.303345737478274,27.834431828561534,3.3028106676054962,1.0623235223241987,0.9996170331430971,12.958255444444447,passed,
2025/09/07 08:15:00,0.619971638008262,0.6145549984560023,67.49174863502452,83.98330403218041,2.968519147113809,3.06,2126.402677541401,2233.41097691805,0.97267792039931,0.9967675676592302,47.22845623225661,27.896276406271177,3.3093184185584903,1.0590030747881156,0.9966129812589362,12.942190311111105,passed,
2025/09/07 08:30:00,0.6195028903352031,0.6113018326308768,67.68986979329512,83.95331134547122,2.958766261742598,3.05,2147.4769376973777,2228.849167350819,0.9728513742170658,0.9963476678972167,46.895781858216715,28.180922243036825,3.3102082004270104,1.0456350927173967,0.9879491587460802,12.948526029999996,passed,
2025/09/07 08:45:00,0.6199099668216278,0.6145201443100348,67.64359155655052,84.1139265828079,2.9711507396168684,3.07,2130.705140216742,2228.7229282730545,0.9727871741733195,0.9968072903124343,47.24008514872503,28.104246336865565,3.3121664072299515,1.056421577626864,0.9934966409798255,12.952517929999997,passed,
2025/09/07 09:00:00,0.6226106333443999,0.6178296940827975,67.65561023717586,84.34656991662996,2.9835875360816817,3.08,2114.142723694685,2235.5131731265387,0.9725785898234068,0.9971875081554542,47.43551111681895,27.873743568921718,3.3069342744149717,1.0612419878603294,0.9962357958195339,12.977579119999994,passed,
2025/09/07 09:15:00,0.6221854471585604,0.6149956512455076,67.97238752397048,84.45260059657984,2.9774246684063543,3.06,2135.8174927708924,2228.664739549957,0.972797693402554,0.9968546593546495,47.16771256785873,28.274785045413065,3.311483373359743,1.049271816205129,0.9877491331253886,12.99491706333333,passed,
2025/09/07 09:30:00,0.6216766142287109,0.618260511704739,67.9492483346758,84.60140826909586,2.9822048434867043,3.08,2124.9689720515657,2235.8026614160885,0.9729128676325671,0.9972929325211906,47.470780780085775,27.958615847359606,3.311740600406277,1.0537702524385228,0.9861337246696144,13.004714286666665,passed,
2025/09/07 09:45:00,0.6230188402722215,0.6188683846057984,68.09148731317568,84.76591736785616,2.984905635060766,3.09,2124.4022365185106,2240.769959754762,0.9728419611049367,0.9973343418639854,47.47092547811394,27.872029119568825,3.3130289685179424,1.0468601915951874,0.9799050362126371,13.029627086666673,passed,
2025/09/07 10:00:00,0.6235065432576846,0.6190977565475305,68.1461643849835,84.8105847939004,2.98602611863049,3.08,2123.704868451231,2243.1141648897424,0.9728034133799718,0.9973510633185353,47.48271590387185,27.813580297804425,3.3144274300936805,1.050901956632215,0.9837357745705856,13.039435688888895,passed,
2025/09/07 10:15:00,0.6241538843994695,0.6201918638619697,68.24601790390038,84.96133543617589,2.990129164564284,3.08,2120.3476604914126,2246.2909493279553,0.9727714682246665,0.9974856126274941,47.5772382023364,27.741197988823217,3.3176096925722716,1.050062045028713,0.9816372630772094,13.056813458333332,passed,
2025/09/07 10:30:00,0.6249138686380762,0.6212211741963833,68.3239816378535,85.08404636491656,2.99264084433918,3.07,2117.377412668396,2251.406977679534,0.9727356851289541,0.9975945807723129,47.640420352989004,27.59986625219485,3.3188303367586074,1.051244938240536,0.9818017040004797,13.074202606666658,passed,
2025/09/07 10:45:00,0.6295334930517764,0.6213512586036097,68.87151695444062,85.68459854989875,3.009097970498623,3.07,2123.775824538917,2242.0130395500364,0.9726134991673917,0.9976128353536594,47.49135723002329,28.230502446552848,3.3190330470663056,1.0591429094362905,0.9927982608879938,13.137086410555554,passed,
2025/09/07 11:00:00,0.6356352347855265,0.6259304070760957,69.65679985750981,86.71292656928914,3.0218953463656844,3.04,2127.3707231119924,2263.3590890980695,0.972702148516634,0.9980612284797746,47.488822237729714,27.92641795518471,3.312163617954406,1.0631681676146678,0.994276904233302,13.26832598666666,passed,
2025/09/07 11:15:00,0.64212549495447,0.6294906347604969,70.6350371888964,87.8758399823103,3.035263790685912,3.04,2137.2838820230527,2282.408243638448,0.9727736068103426,0.9983830978548182,47.41884409873595,27.809869444319617,3.311942486654181,1.0712461246025886,1.0008139577806956,13.414931475000001,passed,
2025/09/07 11:30:00,0.6505811829905284,0.6239641437806799,71.9053894537218,88.80612719142087,3.0376926487444815,3.04,2182.536349225656,2279.4503413932903,0.9726365623040172,0.9975569456462251,46.498644449391186,28.703495710984363,3.313109361604495,1.0741379154237196,1.018464645563716,13.554144168888891,passed,
2025/09/07 11:45:00,0.6573884937181551,0.6259018530237082,72.98453620276288,89.99734104202417,3.0566661923357885,3.05,2195.867171130082,2284.0300247834825,0.9726635507132486,0.997765424078114,46.37148683118569,29.09143418867487,3.3168834221712635,1.0761241965202635,1.021751407636109,13.693550303888891,passed,
2025/09/07 12:00:00,0.6651786204923668,0.6280439895769072,73.98036410604134,91.13327152853527,3.0734380970939266,3.01,2207.3550625169783,2293.3790544575813,0.9726427832333671,0.997945641639809,46.1611795310998,29.305445870502464,3.312705133443195,1.0735080769788847,1.025862068695274,13.832727700000005,passed,
2025/09/07 12:15:00,0.6558739912539979,0.6298678483330304,72.81786151377403,90.04822134359996,3.060731039933452,3.06,2182.2660798569354,2290.4387495705287,0.9728431235806014,0.9982732293596215,46.73513967322825,28.723000046417614,3.312953478096287,1.0635266706278812,1.0021454562754182,13.689746503888896,passed,
2025/09/07 12:30:00,0.655569054409132,0.6325782510105689,72.53157052220818,89.9235866474294,3.0663375736930027,3.06,2163.5056634669395,2294.2585022862063,0.9727494628957954,0.9986070711830319,47.021590784437024,28.40921610412873,3.311300584099871,1.068190410633886,1.0029998151220443,13.669009756111118,passed,
2025/09/07 12:45:00,0.6531144003701209,0.629635388934973,72.57387718917204,89.75237458048856,3.0608333553033718,3.05,2175.466479613389,2283.4177472073147,0.9728445797084615,0.9983252295943374,46.93715204588072,28.768331491018415,3.3217092125669287,1.0588870713812517,0.9954668050247978,13.647901568888896,passed,
2025/09/07 13:00:00,0.6545538547882643,0.6350879458056463,72.2025290607599,89.7226684275708,3.0762980182583086,3.05,2137.9349071711213,2294.148216104499,0.972542482299008,0.9989894415510718,47.47100220889189,28.16776060318685,3.3214422297988557,1.0745446483997438,1.0048872924849688,13.634408528888887,passed,
2025/09/07 13:15:00,0.6542376790583254,0.6337802614689054,72.07265745453829,89.50967921125522,3.073784139344087,3.04,2138.3686488167205,2290.439767629718,0.9724683183598474,0.9988329863436431,47.392331839462194,28.235675625001107,3.3207361156727537,1.0680986210286334,1.0010370029645026,13.613201066666663,passed,
2025/09/07 13:30:00,0.6523473909308725,0.6330589939841503,72.00394526467849,89.37284980630714,3.0739093661918653,3.05,2136.551640194882,2285.124589841825,0.9724469512392973,0.9988053564555306,47.51484618650245,28.340599952365928,3.332107138333302,1.0660340714758327,0.9979606738587194,13.591831977777773,passed,
2025/09/07 13:45:00,0.6516379840521351,0.6320567519502818,71.92444886882434,89.2105494823222,3.071598589300161,3.05,2137.7304973618857,2282.199214143777,0.9724227242655116,0.9986961313641141,47.48242374529258,28.390240701660396,3.3336896242366896,1.0641638470724364,0.9971752406462069,13.576249866666661,passed,
2025/09/07 14:00:00,0.6460790263821791,0.6292698703073288,71.30692170240611,88.46387985125361,3.0588538610778855,3.04,2135.0648241969143,2271.344401441519,0.9724258296094916,0.998432131012441,47.54856964968961,28.446867206619277,3.340154293741074,1.0607153083123368,0.9935384682216675,13.478561873333337,passed,
2025/09/07 14:15:00,0.6455578860627885,0.6282542016309318,71.19013309588972,88.3382985719113,3.05681259615983,3.04,2134.4116963524493,2268.477056758499,0.972339370306686,0.9983064871736378,47.51463576074916,28.52021064215343,3.34247633931555,1.0566076966130062,0.9910430684332427,13.458805799999995,passed,
2025/09/07 14:30:00,0.6446370912911139,0.6275240403604896,70.81516645024114,87.98092772017833,3.0515232341044287,3.03,2126.4510886515973,2270.15757479686,0.9721593676769437,0.9981864244383504,47.51378010783331,28.3291762730339,3.3409144247559275,1.0578830741795122,0.9937219857984959,13.416353487777787,passed,
2025/09/07 14:45:00,0.6403229872512153,0.6251895526993805,70.5395043164808,87.58757820612088,3.0375820468105563,3.04,2133.1351326598065,2267.256240081082,0.9722746313855867,0.9979240796421781,47.49469708419818,28.309870068857713,3.3478319468206106,1.0593078407448144,0.99418674143602,13.366549832777784,passed,
2025/09/07 15:00:00,0.6389867295624416,0.6144008823919305,70.54027051059768,86.98530807349606,3.0158081179002374,3.02,2169.915208720704,2245.7421929344173,0.97204375990983,0.9965488023504552,46.65905991074559,29.18790362641972,3.3563005400510626,1.0586607640517818,1.0092132238188791,13.316775437777782,passed,
2025/09/07 15:15:00,0.6369839446188995,0.6125875461244941,70.2010514582825,86.59740000662282,3.009549789103451,3.03,2167.0065086653494,2241.30411334634,0.9719087245257605,0.9963222367708454,46.635934954296864,29.208744954668905,3.3596009414865304,1.056045487801091,1.0083841633456427,13.267030302777782,passed,
2025/09/07 15:30:00,0.633836740081423,0.610642037633537,69.81533742612966,86.15236755420737,3.000835618145169,3.03,2166.540053420051,2234.6511448380734,0.9718942370163001,0.9961031524794417,46.622651023696385,29.264528880992685,3.3616721365522877,1.0527516550321487,1.0057923950253032,13.207251309999997,passed,
2025/09/07 15:45:00,0.6310103386327026,0.6089027069344459,69.476409886938,85.76484257420455,2.994232544895838,3.02,2164.5434000521773,2228.429424460882,0.9718333558812893,0.9959103908523448,46.64576105559179,29.325936778940335,3.3668026409781504,1.050990892050221,1.0045193489948168,13.153582199999994,passed,
2025/09/07 16:00:00,0.6280756120806363,0.6073147564259402,69.17228505769918,85.4087441124526,2.9874262474351307,3.03,2164.0792323882333,2222.1693948094494,0.9718346372615718,0.9957441398917833,46.67058048985788,29.394076527604867,3.371195811643192,1.0514242837729297,1.0048226539932186,13.103594276666668,passed,
2025/09/07 16:15:00,0.6260889673896676,0.6057575550768997,68.89784751328705,85.10051441092074,2.9821049382509552,3.03,2162.5646413862746,2217.2921575329,0.9717475521503619,0.9955540194759386,46.65999272802364,29.452946114413084,3.374706801199952,1.0468946010377111,1.001480057320258,13.061192588888893,passed,
2025/09/07 16:30:00,0.6233554696674889,0.6042921887437133,68.49501862305341,84.67094968169076,2.9757657352249445,3.04,2157.6834530665724,2212.188279802554,0.97164603791224,0.9953820588816833,46.70069660587536,29.44865369095277,3.3780549316744866,1.0431057162441155,0.9982116575315652,13.003714569999996,passed,
2025/09/07 16:45:00,0.6190562434280927,0.6120836681115399,67.66383805992909,84.34299613402345,2.9806243165043416,3.03,2110.1071827160786,2230.8374373310285,0.9716665620509713,0.9964314117827405,47.63661458435889,28.298477312118496,3.377818941720081,1.0485554478172043,0.9881606561756205,12.938725091111108,passed,
2025/09/07 17:00:00,0.6159447331901942,0.6107495335950124,67.35647646890273,84.02060072749397,2.978860525132902,3.05,2107.2147170574262,2217.0308827793187,0.9716887461047454,0.9963557533022896,47.73190788070268,28.595458722034934,3.3830847105285655,1.0447354189703149,0.9836875077069714,12.88132451833333,passed,
2025/09/07 17:15:00,0.6131363566511592,0.6099304732620365,66.90585641966157,83.55977078233339,2.9701645607477665,3.06,2098.526303728257,2220.2627973388867,0.9715380351334257,0.9962330517991094,47.83122349415257,28.284207376878612,3.3874544102886026,1.0486658361707166,0.9866997896894899,12.827514333333333,passed,
2025/09/07 17:30:00,0.6105238353401595,0.6091038849156274,66.64888701510544,83.30717890266226,2.9675813390078662,3.06,2094.0361445613216,2213.826984866116,0.9715035000034186,0.9961824198182576,47.952254212226244,28.37098311120058,3.3953723872559394,1.052017639867275,0.9886048195919274,12.783934233888893,passed,
2025/09/07 17:45:00,0.6083776842748682,0.6182493268474311,66.02446192197262,83.31115599996632,2.9921605878338973,3.1,2038.5392713803135,2216.8863635994385,0.971370082123724,0.9974982113426782,49.01964751055756,27.779792387716522,3.3997365148468175,1.0826397087819861,1.0014910222705218,12.73291686944445,passed,
2025/09/07 18:00:00,0.6054265754753216,0.607745851385955,65.83779900634627,82.52744529012487,2.9551368644075695,3.06,2082.8612399444482,2206.462696058019,0.9714872474192504,0.9960558499713154,48.06192641330774,28.22599411465585,3.3908240454124905,1.0502872713725353,0.9855228634529349,12.675539286666668,passed,
2025/09/07 18:15:00,0.6021257540032895,0.6062081324951535,65.39304175046726,82.03477503459995,2.945587866990111,3.07,2078.204735187879,2204.0428713730544,0.9714188720663973,0.9958719361052901,48.11119449729901,28.095363211692394,3.394239483793499,1.0511755865743622,0.9861220703172994,12.61373659333333,passed,
2025/09/07 18:30:00,0.5993770070633585,0.6039283002621372,65.00095689668484,81.5740037198684,2.937846503236058,3.08,2077.5645633770023,2194.9556863125003,0.9713641474435405,0.9956064851163022,48.06034359184678,28.231697353355603,3.39449838586428,1.0463367180354295,0.9831036700095263,12.552008675555555,passed,
2025/09/07 18:45:00,0.5956348780140461,0.6081324202328976,64.32432166528243,81.19259236525116,2.9419274118318417,3.07,2043.308410744735,2199.766231340795,0.9712555882274599,0.9962244179925865,48.700693201189374,27.620575148734133,3.398338206484048,1.0658192285748185,0.9917902468701572,12.4828176,passed,
2025/09/07 19:00:00,0.591950183816367,0.6013686125987394,64.10045876973223,80.59872551930368,2.9203462974124044,3.06,2067.246180867821,2186.1002751502133,0.9713552724992284,0.9953585370488026,48.24913605453915,28.053814355159798,3.4018496124265694,1.0442997735220079,0.978717554445117,12.421244574444438,passed,
2025/09/07 19:15:00,0.5885041245195382,0.5999829472959054,63.69126561417496,80.14873221443044,2.912693747114932,3.06,2061.9826378527,2181.424804720679,0.9713118038031493,0.995220373802946,48.34607907271839,27.997091657741983,3.4081311722256733,1.0414933503065376,0.9751706463788454,12.359746324444446,passed,
2025/09/07 19:30:00,0.5873905425132219,0.5859620875708974,63.64296319942421,79.33316728271696,2.8812196268506485,3.05,2115.0987973428146,2153.2786958981155,0.9710861351978161,0.9932172635428247,47.058900303337175,29.154342922061318,3.4073715861843126,1.040908064871574,0.996987359224005,12.298133008333338,passed,
2025/09/07 19:45:00,0.5837679050278656,0.5833778179524067,63.205603075558685,78.78094100436859,2.869226850187844,3.04,2115.5667166996527,2146.650705615285,0.9710706982630151,0.9928846701229268,47.012002338131786,29.162819104400448,3.410660874513545,1.0369902595463876,0.9943780891758864,12.229268669444442,passed,
2025/09/07 20:00:00,0.5799691082533944,0.5855588266227519,62.61669137220061,78.33666439498623,2.8633561035247563,3.01,2090.3315968837687,2161.8506575968267,0.9709129096949877,0.993194328050336,47.49228197257132,28.31673355733336,3.4189450829071526,1.0508706769792793,1.0008348082634557,12.17551201166667,passed,
2025/09/07 20:15:00,0.5888631577180732,0.602502647938886,63.17666927392809,80.04056478395587,2.922007359638878,3.05,2028.6519304899634,2188.9754871109,0.9705779524641296,0.995445738263959,48.695846031991515,27.608519629557733,3.4130727620103247,1.0899621118242897,1.0185797459663857,12.323938354444437,passed,
2025/09/07 20:30:00,0.5847518838911556,0.59343763234457,62.94798038039778,79.31252977347607,2.8919968275003165,3.05,2066.6699357729144,2168.6948179630635,0.970888139627781,0.9942672606027853,47.95133533376198,28.28787038250999,3.4081628639755324,1.0631239669875976,1.0042064614923487,12.248661431111108,passed,
2025/09/07 20:45:00,0.5790191687318895,0.6032247131583811,61.78302358593623,78.70450844847882,2.9029012668465115,3.0,1988.6502709105152,2199.792345667343,0.9702522811130155,0.9955950897823557,49.39853749912561,26.36677886129121,3.4303813978201636,1.1244133235548235,1.0406771883748753,12.158635377777781,passed,
2025/09/07 21:00:00,0.5795313112383945,0.5955626850133856,61.864970011700564,78.45062634269668,2.893991409677592,2.98,2016.3827664739345,2177.029400648176,0.9700438618047613,0.9945423059039866,48.71746279130065,27.400995264831284,3.4307771730794823,1.1203181553005142,1.0507763224225597,12.135698788888883,passed,
2025/09/07 21:15:00,0.5789366484006254,0.594678438703797,61.70681654252421,78.3174468635256,2.8921831240320888,2.98,2016.9767632254213,2170.206315204128,0.9700388299526631,0.9944350866997651,48.640849339993,27.592671888905453,3.4254435488734742,1.118057739064238,1.0500628431973755,12.110100236666671,passed,
2025/09/07 21:30:00,0.5772646839480734,0.5883826227032366,61.64738678871296,77.91287033783026,2.8689005783300505,2.99,2044.9332077537051,2167.312041311475,0.9700979215110795,0.9934958626805325,48.04413819313225,27.791979801655522,3.4237410380365603,1.1006413049543275,1.0428478198377669,12.084512831111104,passed,
2025/09/07 21:45:00,0.5766098548760455,0.5969538012413603,61.262878868869,78.05760779714613,2.894379892835163,2.96,1998.028374757416,2168.299826344757,0.9700405161284031,0.9948040432828887,48.97410095801729,27.35958025649449,3.4219304815958846,1.1207025628578313,1.046934306039275,12.058936572222226,passed,
2025/09/07 22:00:00,0.5745647923883519,0.595822607789563,61.11797698348814,77.75009332422702,2.8893306512962824,2.99,1997.8608137787974,2166.900133398115,0.9700594369855142,0.9946932032948205,49.02830176924629,27.257011002068793,3.4285948754287614,1.124548845436569,1.0500423079299634,12.03337145999999,passed,
2025/09/07 22:15:00,0.5740060858689023,0.5943114673425149,60.99026216287022,77.45620866481663,2.885816236654605,2.97,1998.5497682631058,2165.036864195347,0.9699611139871134,0.9944861980480778,48.95363069656629,27.218475772562837,3.428399802406119,1.1193574020607477,1.0476342193685964,12.015345906666672,passed,
2025/09/07 22:30:00,0.5728082739809498,0.5863161506608945,60.99609263485951,76.92511221432252,2.8658722112102026,2.99,2032.0902644350442,2148.9317046134893,0.9700609254200749,0.9933890981788122,48.23390346017812,27.845783629878063,3.4250926345616484,1.099698719328277,1.0418259148413824,11.982274675555557,passed,
2025/09/07 22:45:00,0.5717785929247255,0.5866761043452942,60.84243695549853,76.70575455418752,2.865019115694506,2.98,2026.531182258278,2149.4506233988054,0.9700838566258853,0.9934728646916401,48.343770842236495,27.66211145328458,3.424685709010644,1.0979818546130995,1.03870676082371,11.964267700000004,passed,
2025/09/07 23:00:00,0.5721981087780107,0.588861204379687,60.7366773418806,76.74596964742521,2.886131040778461,3.1,2010.5154952961814,2126.0760689754443,0.9700617557875647,0.9939447330754281,48.635052694489126,28.30459209784822,3.419372369217932,1.0985399808255267,1.0362512135094673,11.93874531666667,passed,
2025/09/07 23:15:00,0.5671300018153957,0.5794571272508666,60.676519110384326,75.8667085102654,2.829092546345848,2.99,2063.3166550771803,2144.998521556652,0.9707587594293722,0.9925401662264509,47.74223491049275,27.62081937240684,3.4202062732215146,1.0484998364508449,0.9990189390447811,11.905713098888887,passed,
2025/09/07 23:30:00,0.5662075741969647,0.5888453995446781,60.028043812100925,75.75113881597655,2.8574360591927954,3.01,2001.6460503745898,2150.7396458260177,0.9703566427037025,0.9939309126111567,48.839159099778,26.83723184576295,3.416578407555749,1.080143331260225,1.013558006165664,11.865176619999998,passed,
2025/09/07 23:45:00,0.5655100949026933,0.5833129472199005,59.9934314925934,75.3566240966015,2.850953091458205,3.0,2018.2200442135793,2132.0327326192137,0.9702545626008356,0.9932087194505579,48.44213310148408,27.504856135364612,3.4200253318635765,1.0747375262520595,1.0172700563008048,11.83217598444445,passed,
2025/09/08 00:00:00,0.5816755446901155,0.5944685497252137,62.080065230240784,78.18556169721701,2.8995561437073833,3.02,2029.21239176508,2161.073937529789,0.9704411785829361,0.994523907249439,48.45168126688829,27.7821733589022,3.407530328688511,1.0942707162128378,1.0308534671579046,12.149970469999998,passed,
2025/09/08 00:15:00,0.5824040906636613,0.5897515421055078,62.28008106980763,78.04543805101014,2.886545664380055,3.02,2057.7597247801737,2154.0910254948412,0.9706394158116957,0.9938491477248631,47.85956818992335,28.178992277271163,3.3976820684398223,1.074647319747306,1.0210671878176167,12.157699522222225,passed,
2025/09/08 00:30:00,0.5824056402593526,0.5849965272845117,62.627558748856956,78.02082281713646,2.876612922406478,3.02,2087.0461585408502,2144.7217753769587,0.9708218699847112,0.993205141413247,47.39380563973245,28.69400287302314,3.4035550883459913,1.0588975369968696,1.0129328216682476,12.173158323333332,passed,
2025/09/08 00:45:00,0.5831537591781037,0.5858700090090028,62.62551785123373,78.01408344287783,2.8779463721311878,3.03,2084.5800186964275,2147.978207413357,0.9708553172546356,0.993317112873552,47.40428357237489,28.54644623749434,3.3968164763788584,1.0618296340974283,1.0153939235576122,12.18107559166667,passed,
2025/09/08 01:00:00,0.5837584053647236,0.5883181634048752,62.67796819680049,78.14550939412996,2.8811545618319547,3.04,2080.8623219718575,2152.283802237368,0.9711041279189795,0.993687510000477,47.522694504308035,28.350918532890585,3.387022404426568,1.0510185042647096,1.0016320804227585,12.196348266666668,passed,
2025/09/08 01:15:00,0.5837986602593879,0.5886504885702286,62.78253514110679,78.20339988411502,2.8838892579890745,3.06,2082.339783414056,2149.537895727474,0.9712168800904106,0.9937828548498937,47.56899910345701,28.439791703665474,3.388529248824574,1.048918648985141,0.9986773471424301,12.204266579999993,passed,
2025/09/08 01:30:00,0.5845189751656258,0.5895047683991252,62.897536675109464,78.30913814845407,2.8881095479754446,3.04,2081.9003031760717,2149.0819698356463,0.9712875443987223,0.9939253155228776,47.615170840048016,28.465503742241957,3.3872110566275513,1.0455649760894496,0.9945735758328265,12.219540299999991,passed,
2025/09/08 01:45:00,0.584788753727838,0.589596255823413,62.933267641299786,78.27868452689442,2.8876060016018634,3.04,2082.2804450386525,2152.1821691650543,0.9712915555486262,0.9939280459275165,47.610973732145375,28.34295532697221,3.386944867263142,1.046918237696816,0.9959526784171056,12.22745965833334,passed,
2025/09/08 02:00:00,0.5857748443494047,0.5902568302189093,63.00690923578488,78.33166548470483,2.890115011581729,3.03,2081.262233335609,2154.8746756126093,0.9712865091482629,0.9940053159830053,47.61437488103735,28.257438559186987,3.3839088549493956,1.047886677235673,0.9968712099447539,12.24292287166667,passed,
2025/09/08 02:15:00,0.585835512286579,0.5971599483436498,62.8240212799196,78.48738033423595,2.9036783629038765,3.04,2051.0162710451764,2167.996062819229,0.9713576722525044,0.9949746760151051,48.24340216509412,27.550937354143507,3.378070789397456,1.0493967293219002,0.9875003641432256,12.250654826666661,passed,
2025/09/08 02:30:00,0.5866126586686017,0.5964321552508369,62.980123937545486,78.53833319810991,2.9034256303673387,3.05,2058.4930739481956,2166.212840692862,0.9714385078558202,0.9948832139968793,48.119450431369906,27.67575213184073,3.3760846673510527,1.0505599757060253,0.9902979780235543,12.266119433333335,passed,
2025/09/08 02:45:00,0.5868728819115596,0.5914068646310068,63.16807972144585,78.34328039406287,2.8869000724572245,3.04,2087.039207500811,2164.5942712189976,0.9715901026406054,0.9941519991914876,47.543113028695366,27.88310069312785,3.371664712901098,1.038112574492724,0.9867937729971922,12.274040997777774,passed,
2025/09/08 03:00:00,0.587194866502879,0.5991638550049645,63.09527968891688,78.67640166493211,2.912763611870134,3.06,2048.5490616853012,2170.5774183759013,0.9714595461187354,0.995287025121646,48.40025421227132,27.4546236425045,3.3803008016387324,1.0562730406548735,0.9913405668190937,12.289318084999993,passed,
2025/09/08 03:15:00,0.5891638014313962,0.5862355525270257,63.558201171801414,78.33570305502674,2.889939958977666,3.02,2107.801970707858,2147.3870190297234,0.9713028664436766,0.9934402695856647,47.08558748654412,28.7040623874999,3.3817014797820635,1.0584985999650578,1.0165544819992147,12.297240694444442,passed,
2025/09/08 03:30:00,0.5903468382732278,0.5862232185131695,63.627810024887175,78.34859478871901,2.890005483196993,3.02,2110.6987884513833,2149.1557175619682,0.9713245902523446,0.9934118207711191,46.97816961408237,28.664182695075038,3.37465405570253,1.0557580813116645,1.0154510839572033,12.311002880000004,passed,
2025/09/08 03:45:00,0.5895979278126665,0.5955429878534586,63.42283148686539,78.6167156828496,2.9083783270524384,3.04,2070.584461886704,2165.7857478377973,0.9715018302349893,0.9947720842860776,47.91297340946808,27.77638829330956,3.37301748603622,1.0577534091924587,1.0009872925421888,12.320967303333335,passed,
2025/09/08 04:00:00,0.5903003937437638,0.5946247278125117,63.429885368394224,78.51722094110411,2.9072166027101187,3.03,2073.3065346525636,2165.5870993862927,0.9714338571357038,0.9946242702434467,47.7917192640964,27.780081532615668,3.369669697336143,1.0571556724620492,1.0029869494039332,12.323381949999993,passed,
2025/09/08 04:15:00,0.5913613784020306,0.6024821878089817,63.28376693586438,78.79820172518774,2.932558529676237,3.04,2035.1942998195725,2170.458990140495,0.9713365290256708,0.9957440314260867,48.542607610109606,27.359907217341174,3.3671452944579277,1.0730524587736527,1.0066177235427087,12.333324428333325,passed,
2025/09/08 07:00:00,0.6366295350304576,0.6203942521431817,70.45549366921811,86.73589603855577,3.0129547711173466,3.06,2171.6330046851317,2253.6909980489513,0.9730950035474516,0.9974170468731779,46.90090823028305,28.476873139673817,3.315391890360697,1.036586562652902,0.9763443233793102,13.333301067777771,passed,
2025/09/08 07:15:00,0.6373390698488189,0.619688313765133,71.29691726349083,87.52482615221295,3.016065087254505,3.09,2201.1325211912354,2245.307195174033,0.9735744563861513,0.9974048357166291,46.730052648931,29.149837933451526,3.3229963656326937,1.0251341297620598,0.9642451763326803,13.41075159111111,passed,
2025/09/08 07:30:00,0.6421458556753984,0.6202427490513595,71.68153143415407,87.97929206010399,3.017638141661088,3.09,2210.4625349890343,2256.6400636758244,0.9735214587758749,0.9973345358508054,46.40493208776116,29.061417332591628,3.3076340238569917,1.0249570077470436,0.9679746746287793,13.480099184444443,passed,
2025/09/08 07:45:00,0.6464735216008859,0.6212445938680282,72.26245959952134,88.63524444861369,3.023142787889592,3.11,2220.5123837997253,2266.8030273563213,0.9735069515677214,0.9973645529092593,46.21966000610297,29.070408361964024,3.3041590828542478,1.026894758507585,0.9714910360972884,13.565795222222222,passed,
2025/09/08 08:00:00,0.6484809911913926,0.6282892686269799,72.58093453251834,89.40794776627563,3.045821114544302,3.1,2198.09412535244,2277.659839978745,0.9735099028197844,0.998248919056854,46.82154904894824,28.790494515683555,3.3116953685002306,1.0455435053560134,0.9792115456554531,13.632345931111113,passed,
2025/09/08 08:15:00,0.6565904434021202,0.6283641773354864,72.85480911741645,89.82482448161902,3.049694187241754,3.14,2208.5182398931806,2283.3791501168507,0.9733986437565728,0.9980801902704611,46.17244023789225,28.913878715710407,3.270487929730829,1.0055189281030816,0.9508915205542019,13.698913359999995,passed,
2025/09/08 08:30:00,0.6622092760030567,0.6260394006066977,73.30321579523722,90.11096911584588,3.0405636482079514,3.1,2226.619734470924,2303.357248691447,0.9731559807748144,0.9975637163219326,45.576446638258396,28.63126061797836,3.2620035232137146,1.011749773046731,0.9658173549337743,13.773683342222228,passed,
2025/09/08 08:45:00,0.6597094676999252,0.6354002010454376,73.84500297834234,91.20999036620233,3.0689343596653766,3.11,2204.1826805020264,2308.3107749928395,0.9735452624518293,0.998881141833736,46.689251720943375,28.514549375697012,3.29177277263868,1.0414457753105957,0.9776438368083236,13.84854621333334,passed,
2025/09/08 09:00:00,0.6645564800967124,0.6347613196277195,74.27609529223471,91.64251024231159,3.069123175129683,3.11,2217.7676319370603,2316.2208372871128,0.9734939405441686,0.9986870105227703,46.28629612872343,28.56935183328077,3.2786057543989613,1.0308603899595474,0.9747687683608873,13.915369086666667,passed,
2025/09/08 09:15:00,0.6675764256852447,0.6353987874707051,74.74532802648864,92.17386424626478,3.072211059830766,3.13,2226.7999697945133,2324.4085785361476,0.973511549998153,0.9986955042536951,46.14852447269614,28.57826874427471,3.2774737389344044,1.0338926703772722,0.9807142318854473,13.98227323777778,passed,
2025/09/08 09:30:00,0.6663771950190728,0.6455610927518592,75.13370542163652,93.17695782408391,3.100183116670107,3.1,2195.9847928062127,2338.3935440268165,0.9736993066476747,0.999996955574384,47.22711705432661,28.122550726842448,3.301649513075362,1.0581745133310578,0.9880220296997919,14.057403164444436,passed,
2025/09/08 09:45:00,0.670882646360872,0.6432137046007627,75.72586923314475,93.6850553357894,3.096204623812485,3.12,2224.925618041823,2339.5743737571374,0.9738353514197557,0.9996200537326178,46.613357780974894,28.497360425471083,3.2829827435015657,1.043948763618537,0.9840313036409561,14.13262597999999,passed,
2025/09/08 10:00:00,0.6783839872882352,0.6411356155986374,76.52100019308581,94.3961634751304,3.0990307220840694,3.11,2246.5890159696264,2349.5092911736347,0.9735962770656903,0.9992032583324214,46.02905285441806,28.710665584868426,3.275317618710748,1.038567586906448,0.991283491597801,14.243449855555552,passed,
2025/09/08 10:15:00,0.671597370899028,0.6360853504305992,76.25069290484322,93.76582260746174,3.086946001411736,3.09,2255.363849877996,2328.822272434585,0.9736956835701981,0.998784895314584,46.11051896396559,29.177580068964286,3.3051919205778475,1.0529219193627002,1.003722597200214,14.151135019999993,passed,
2025/09/08 10:30:00,0.6754753429545394,0.6368158977285937,76.86175308626268,94.4589728957762,3.091920698219326,3.09,2269.6499621958396,2334.5694400312304,0.9737925150987143,0.9988054119445947,45.88644331140408,29.329833384178013,3.2978355227532217,1.0528854393865843,1.0078775873742478,14.23588126888889,passed,
2025/09/08 10:45:00,0.6780870846888547,0.6382138510507481,77.42175423359129,95.13065681173973,3.0992778669470695,3.09,2277.989060933703,2339.5311597030377,0.9738759376644479,0.9989442800365816,45.85549587073079,29.445549101800424,3.2990616839923237,1.056777015052245,1.0131965671075325,14.310978219999999,passed,
2025/09/08 11:00:00,0.6741339213366303,0.6441340311727266,77.40135186293118,95.55205590859896,3.104118459662165,3.13,2265.9691609151923,2362.3803920086402,0.9738364084808441,0.9994911505767795,46.46992139339472,28.76276647488631,3.3027156439598366,1.0783068801679225,1.0205963000735219,14.366945284999995,passed,
2025/09/08 11:15:00,0.6772176788334308,0.6438277242085786,78.29394756156472,96.55362837646376,3.1078996260860787,3.11,2296.4168174560546,2373.269419572388,0.9737221366734167,0.9992179986174273,46.12699557308286,29.03275867870892,3.2935685185056167,1.087301966798473,1.0343487116965633,14.512916110000003,passed,
2025/09/08 11:30:00,0.6743340935775884,0.6468318640025509,78.03840499659553,96.58163817040808,3.1116111973177287,3.1,2286.218598658742,2374.5756802563715,0.9738010178607652,0.9995715634034262,46.458519121363125,28.88526013980275,3.2884863965338513,1.0727681764242079,1.012948929432059,14.502579666666675,passed,
2025/09/08 11:45:00,0.6776670868696477,0.6435832036764366,77.66995057271416,95.97781298058813,3.1058161214305433,3.12,2280.309706769668,2364.8857714121473,0.9737074886375403,0.9992647200293509,46.07605361194687,28.999147790315103,3.280230474335642,1.0540973934938431,1.0035721133046862,14.42712300333334,passed,
2025/09/08 12:00:00,0.6778636376903395,0.6427973654824555,77.23012319827104,95.45706720755412,3.101792702020992,3.11,2267.3980481186913,2360.8776453327714,0.9736828346987177,0.9992499526671644,46.06088764954456,28.869897420899495,3.2796215780809534,1.0476343955288834,0.9984100893720296,14.355951768888893,passed,
2025/09/08 12:15:00,0.6780810347715739,0.6419681111433353,76.91616170563735,95.09515111443842,3.1012172580753767,3.1,2258.3507250854173,2352.831046805631,0.9736639269329442,0.9992355616717064,46.040843564181785,28.942408575380217,3.2786436107922765,1.0434307894363255,0.9956591934462672,14.300276491111113,passed,
2025/09/08 12:30:00,0.6709645103940799,0.6468695464810754,76.49435772671167,94.99270840681422,3.106110708540786,3.11,2234.1315188784606,2357.0997340151566,0.9737769394581589,0.9998913018323248,46.88748511685887,28.504848015033968,3.297739206984863,1.0624760832840168,0.9980856724725505,14.260872559999996,passed,
2025/09/08 12:45:00,0.6723094890069194,0.644449560818749,76.30235209429799,94.60799095242263,3.1034317672310228,3.11,2229.1020280923885,2348.1805412639596,0.9737233809097173,0.9997085920608397,46.74088604248042,28.64932185737603,3.3034016694556674,1.0556962373415228,0.9964439677316138,14.205284133333329,passed,
2025/09/08 13:00:00,0.6740505106635516,0.6384042355208854,75.98597945390779,93.94559297687884,3.086509281064256,3.1,2244.0101043415525,2340.37367406103,0.9735685045758639,0.9989313029576112,46.04475731516895,28.871503476756978,3.2858790326961094,1.034951614113343,0.9873107552537521,14.149743079999993,passed,
2025/09/08 13:15:00,0.6682588643923882,0.6447039346120975,75.46919150562508,93.83729192259409,3.099200224029036,3.1,2209.333670578176,2338.3716666643218,0.9737190832284076,0.9998320086498628,46.984046910424254,28.52605665722805,3.3003721993197614,1.0533321200807075,0.9886951325094111,14.094249399999994,passed,
2025/09/08 13:30:00,0.6648026657161585,0.6422228845260294,75.25157670459933,93.45299818525535,3.0893897415348066,3.11,2216.2095593827403,2330.6105132152848,0.9738228909189026,0.9995925354348811,46.93841617443847,28.666120147251583,3.3057949713121935,1.0513349144787894,0.9860325892836809,14.046899288888884,passed,
2025/09/08 13:45:00,0.6639743986129633,0.6393251719805569,74.87389607820599,92.90035865049713,3.0803947398032285,3.09,2216.9579385432908,2325.1535730065375,0.9736942020558697,0.9992409369120591,46.73198652171953,28.701544121080634,3.3008770314156006,1.0465654236073718,0.9844034875938831,13.991496407777783,passed,
2025/09/08 14:00:00,0.661080506222174,0.6434542427059378,74.34584532079832,92.61994046331037,3.0904488328558375,3.11,2184.227025426371,2325.1959269419503,0.9735699230471552,0.9998107593882484,47.37140386947132,28.33193174192027,3.311121853768744,1.0595488202513463,0.9868033731446146,13.936140900000002,passed,
2025/09/08 14:15:00,0.6585137695000827,0.6414671536200911,74.00889735288361,92.15972812366601,3.083143720442863,3.1,2185.0805601082143,2317.088013324916,0.9735913213497741,0.9996185040483314,47.32738434807561,28.429554710390587,3.3108407436946847,1.0565773738545579,0.9835483102035224,13.880832765555557,passed,
2025/09/08 14:30:00,0.661278427897524,0.6412940774441525,74.20257280009842,92.3603986524825,3.0896380435126414,3.12,2183.8197473032455,2317.291409023623,0.9734087832262603,0.9995781896275306,47.25576225660531,28.543981921270078,3.312723382057869,1.0544961580506758,0.9852640437298443,13.90680426666667,passed,
2025/09/08 14:45:00,0.6566630606408398,0.6318439490895975,73.51362805690323,91.00360910195732,3.0605906999756334,3.07,2193.54740708821,2309.181489547748,0.9729834930315093,0.9984296042779505,46.845654445402054,28.549010444066532,3.332619241848807,1.0619167133483063,0.999204112476012,13.781010185555555,passed,
2025/09/08 15:00:00,0.659001121174625,0.6330636972537528,74.24205099246606,91.87359588094712,3.071580352740289,3.08,2214.3270909929397,2299.118637312385,0.9734208324657769,0.9986465761290492,46.700129499565314,29.22299616065105,3.3218981539061323,1.04417994008344,0.9844382400866121,13.86341122222222,passed,
2025/09/08 15:15:00,0.656731966677608,0.6306557141862105,73.92070430785415,91.39361108982186,3.0615569029992615,3.1,2217.5261637278873,2294.0077906401834,0.9734196575032863,0.9983680298375204,46.58444057005603,29.24694632494037,3.3208671362215934,1.0346915480770327,0.9759974613636125,13.812317921111122,passed,
2025/09/08 15:30:00,0.6548093723247733,0.6297111850518032,73.61333222211445,91.01214685002441,3.056521037617006,3.09,2212.518333516088,2292.404803127919,0.9733440876400267,0.9982665848001148,46.636903745216806,29.142651760056623,3.324669794559144,1.0338640067343172,0.973990110640675,13.76939234,passed,
2025/09/08 15:45:00,0.6523844633171414,0.6279231712743557,73.27489422751309,90.55250695934352,3.048011010695174,3.09,2212.5283221283457,2288.2193349056074,0.9733395088729706,0.9980675051413402,46.59632850823258,29.115706872279674,3.3249674883793716,1.033922450679807,0.9734561937325109,13.718328414999997,passed,
2025/09/08 16:00:00,0.6490729846204707,0.6326986532787673,72.7125574926155,90.25757263140775,3.0546682417204036,3.08,2178.441216501833,2295.786010533856,0.97324302490469,0.9986952921293626,47.28324557025416,28.484277337529136,3.334577009593858,1.049224166696096,0.9764897709594239,13.667279816666662,passed,
2025/09/08 16:15:00,0.6471280892482207,0.6316675566461001,72.42894090893314,89.90552141379278,3.0511471435023765,3.08,2173.7672575395713,2291.568062548394,0.9731769275742835,0.9986062488257564,47.34434960294259,28.471413533029175,3.3388879066242216,1.042742440093831,0.9700389865210032,13.624395106666665,passed,
2025/09/08 16:30:00,0.6448985171782206,0.6261812468100147,72.3203931921622,89.45056988078966,3.035007784653227,3.09,2195.4195088633915,2279.5354607959935,0.9732744397340213,0.9979573450124999,46.926270417687746,28.861324464484937,3.3380842837881404,1.0301443130786152,0.964367039248473,13.581523168888877,passed,
2025/09/08 16:45:00,0.6471733914561031,0.6209913871396394,72.14143230788437,88.99133118066466,3.022934550119987,3.1,2209.3004007250984,2274.738467149085,0.973013136818658,0.997213733631926,46.28596831799322,29.06612790402269,3.321818291628638,1.013380365214653,0.9603074858880184,13.554956017777778,passed,
2025/09/08 17:00:00,0.6461271723928025,0.6169515398839359,71.91744403642905,88.51801418069988,3.012083291739406,3.08,2218.250115559596,2267.717157343098,0.9728882275968587,0.9966899934915534,45.98032831823887,29.23489129121243,3.32108413437436,1.0062470144030597,0.9593802656259909,13.51210706999999,passed,
2025/09/08 17:15:00,0.6408918882321794,0.6214228745795048,71.55512729064657,88.38378552786567,3.018199054498817,3.08,2191.7813634545637,2270.9033870318726,0.9730198813431005,0.9973806347160632,46.780048708681626,28.80124394694525,3.3413573198867663,1.0225549345360223,0.9625230252100191,13.46927089444445,passed,
2025/09/08 17:30:00,0.6374609357669754,0.6230813674359026,71.22320216128261,88.12992875093434,3.019105100809207,3.07,2176.613447757954,2270.5478940292014,0.9730443419046124,0.9976611761009737,47.179024859192225,28.56966704233462,3.3520088887258566,1.0287111507915374,0.9625511430312683,13.426447491111118,passed,
2025/09/08 17:45:00,0.6374421147719135,0.6264666193648735,70.6422933500938,87.80558783051895,3.0291189038068893,3.07,2143.5661023166244,2272.933075003071,0.9727389153444356,0.9980999876757845,47.574915475646144,28.172128708153426,3.3463740789184557,1.0360651978553308,0.9663950444554077,13.378101146666665,passed,
2025/09/08 18:00:00,0.6358309943397472,0.6158656807375524,70.71151276374816,87.22971906241156,3.009178060459706,3.07,2182.3936798869736,2247.2580963589353,0.9726395154663569,0.9968019751769216,46.773581727351754,29.165485664439807,3.355117800170736,1.0301658273101515,0.9750498520737845,13.329610940555556,passed,
2025/09/08 18:15:00,0.632063735755918,0.617251808588713,70.24678504053898,86.80538098511069,2.9995361854066016,3.04,2172.0900102978676,2255.6506532806507,0.9727742368493936,0.9969738436494433,47.016607380519794,28.60664541622608,3.3540920453366163,1.0206648258226114,0.9609811806137425,13.281168340000002,passed,
2025/09/08 18:30:00,0.631148732316836,0.619782755434246,69.76099125087654,86.51691382110937,3.009172588115976,3.04,2144.2907963253083,2253.188230720113,0.9725264894899345,0.997346948783774,47.41349270606717,28.402915422549746,3.354723387486929,1.028335760673084,0.964836782240534,13.232773344999993,passed,
2025/09/08 18:45:00,0.631935468958215,0.6098290641091945,69.72182637391344,85.89330531698556,2.9913955225959445,3.03,2173.934554338589,2236.229312255656,0.9721158087585773,0.9960079952108626,46.55112295755778,29.108693533987694,3.357145093272154,1.0354772557031968,0.988616636441535,13.192544444444444,passed,
2025/09/08 19:00:00,0.6300533474260167,0.6149715603234398,69.19292963067835,85.70033638660487,3.003016190991873,3.03,2138.9709595056843,2238.9186234531376,0.9720338929728405,0.996732058731839,47.19020927689579,28.656783703796727,3.3569493322696946,1.0479703757542882,0.991694596016822,13.1468733,passed,
2025/09/08 19:15:00,0.6284436975827753,0.6121385567820311,68.9575271739363,85.2938496844323,2.9935696890497008,3.04,2144.3379671996545,2234.250316418235,0.97197211741817,0.9963667900423286,47.01476924512136,28.72494753778722,3.356546612126205,1.0445513939303444,0.9918845268469124,13.107609166666668,passed,
2025/09/08 19:30:00,0.6335912582389095,0.6118326374429951,69.83034054897657,86.14361064447672,3.0011129600434576,3.04,2165.692991048827,2237.48766609118,0.9720470967107142,0.996272049895197,46.694370570217615,29.108025064221938,3.357197450788443,1.0384536925273289,0.9898845681221183,13.214442535555543,passed,
