datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/08 19:45:00,0.6399933422006963,0.6183813041643235,70.5716834159281,87.28994680296326,3.0188340880253675,3.05,2163.216721425143,2257.516295868957,0.9722573299716143,0.9970068065085096,46.80846565922322,28.80872670909251,3.342285686993066,1.0334214910023927,0.9801595639682348,13.345459526666664,passed,
2025/09/08 20:00:00,0.6432417365246264,0.6192094312742495,71.64733979762507,88.38461976016848,3.026731068969596,3.08,2189.8788161915754,2259.995572963136,0.9726389770400224,0.9971252173032749,46.6585918612803,29.24571395666945,3.349577087659086,1.029183666885903,0.9747251961441562,13.468573066666668,passed,
2025/09/08 20:15:00,0.6458181828267691,0.6275189193293929,72.38237438484067,89.60933427568396,3.0444160937863627,3.09,2186.2379323432274,2278.170414380537,0.97314678738783,0.9981474476518375,47.09965327722999,28.91469239448673,3.344193490278452,1.026496654224179,0.9597530549917049,13.591516619999995,passed,
2025/09/08 20:30:00,0.6527604058016467,0.6291400512416138,73.24097722627118,90.59206671551975,3.0578763824196913,3.09,2197.3375956649184,2287.695633228267,0.9730908500539331,0.9982498553614548,46.871226264076114,29.081970149680078,3.3389470893128035,1.0262878291927053,0.9648058664516852,13.714677185000001,passed,
2025/09/08 20:45:00,0.6587123937306308,0.63096972919953,74.12664413543683,91.60653821893366,3.0698713698766595,3.08,2211.135327305842,2296.500487379549,0.9731624991828259,0.9983984476166334,46.679900798993394,29.26133142458727,3.3342730323613297,1.0280294776328203,0.9715612321642898,13.837862133333335,passed,
2025/09/08 21:00:00,0.6647616094727843,0.6377796151290335,74.88974095422486,92.79760734108594,3.097068614788489,3.1,2195.7316710375585,2313.4113248711587,0.9730693802187218,0.9991750917121295,47.074060223772705,29.032099627369803,3.34146115296855,1.0481137337301507,0.9884668526510672,13.965125252222228,passed,
2025/09/08 21:15:00,0.6683581911976582,0.6394323882954398,75.69152648610947,93.7075429563197,3.1044183693630814,3.09,2212.2501167957666,2320.94529734,0.973283970947962,0.9993258424501462,46.94688587188805,29.18680131016683,3.3385742009510913,1.0370014902785174,0.9805447915864541,14.072935115555552,passed,
2025/09/08 21:30:00,0.672801250646756,0.6406636840206568,76.44179965548793,94.55167492204218,3.108882391601511,3.09,2230.855712716532,2330.4312202330057,0.9734732897980434,0.9993832405337514,46.6821128291727,29.284395048261068,3.3273540845869896,1.037132327066047,0.9848479252740671,14.18050462888888,passed,
2025/09/08 21:45:00,0.6764454609087204,0.6408809200299592,76.98670431663652,95.18232851308727,3.1116901425697416,3.08,2245.4467057615134,2346.282608470553,0.9731947825611833,0.9991687229773197,46.428174572981874,29.20167785546949,3.318868398333645,1.0337335481014944,0.9860905927137621,14.28803884444444,passed,
2025/09/08 22:00:00,0.6769311375864794,0.6420027204285371,77.67028493014138,95.98479918176469,3.1121110944166137,3.12,2268.7773442050006,2358.4694357673634,0.9733218102306692,0.9991450048969551,46.318418826494366,29.230776590343343,3.3139415786896427,1.050636790931859,1.0018478838054556,14.400506040555545,passed,
2025/09/08 22:15:00,0.6803084557717336,0.6472823646071462,78.19258207396233,97.20468969955046,3.115882822504887,3.17,2297.539005271025,2388.594737587475,0.9732756495979938,0.9992500194983251,45.911538247934374,28.941242361973856,3.244538865290421,1.0230222477423971,0.9739129612737767,14.60144363333333,passed,
2025/09/08 22:30:00,0.6863526455750434,0.6458551763998122,79.17363080932986,98.10380713336082,3.1055442271627878,3.26,2333.0639586140433,2425.869941194593,0.9729964351954488,0.9986733087311589,45.25345190216846,28.491273248592837,3.2330153921681672,1.0281931679593186,0.9884730502233898,14.779079700000002,passed,
2025/09/08 22:45:00,0.6798228671657381,0.6479354019295973,78.69445930417032,97.54282680597487,3.1023812716581953,3.12,2305.5653673231022,2427.461009590175,0.9731396674221728,0.9991015945673949,46.02595963367391,27.95647342241801,3.2739880152936403,1.049844756025916,0.9975434954263366,14.683652389999995,passed,
2025/09/08 23:00:00,0.6787133079583036,0.6424489409793057,78.37329075467746,96.76657541189351,3.1111963621988394,3.09,2293.97800169288,2372.5158055193883,0.9733674193498993,0.9990043072889323,46.07687766766346,29.23860582291741,3.3054647975282885,1.050903276852154,1.0042535714463259,14.518378557222222,passed,
2025/09/08 23:15:00,0.6809156539026466,0.639175870994479,77.5802244014049,95.70245860817985,3.107123848602156,3.09,2273.2089081575455,2353.3345495022013,0.9732536858369477,0.9988044306407592,45.843388615997995,29.375612248957005,3.2995918100841455,1.0364373714408703,0.9969142386471492,14.375243513888881,passed,
2025/09/08 23:30:00,0.6727101193172046,0.6428260559053594,76.57154036604724,94.83726971424782,3.11035155728534,3.09,2230.75746162307,2342.3585337251316,0.9734519450217972,0.9995374875024593,46.7946423707355,29.005340146859083,3.3243077951355486,1.0473054001447526,0.9914942771608412,14.22399845777778,passed,
2025/09/08 23:45:00,0.6703678157889721,0.6369843639597634,75.68331850893951,93.57039835678837,3.0910369906943713,3.07,2230.7830577178506,2324.7538842185104,0.973376712997138,0.9989135241103912,46.38984112478606,29.16764890851675,3.312592095331199,1.0311289368353076,0.9810278378910623,14.081333200000007,passed,
2025/09/09 00:00:00,0.6786632597826867,0.6436252809056882,78.89187852299277,97.45951695676742,3.11207232043076,3.09,2311.189548819101,2382.4207337695493,0.9734719045730642,0.9990347987061851,46.04241597463397,29.271482111539,3.3020146121009133,1.0612155630906375,1.0131149030556703,14.60685464333334,passed,
2025/09/09 00:15:00,0.6716274496696795,0.6486260201859096,78.26278079190703,97.1138203287524,3.1142828823382644,3.08,2283.3682924430677,2385.0406173601373,0.9736858595033823,0.9997272219962426,46.839907348214126,28.75907699355682,3.313557595809085,1.0741524948164725,1.0092844245405441,14.53874595555556,passed,
2025/09/09 00:30:00,0.6714908208278917,0.6476978456496312,77.83998888266835,96.58868074348862,3.1129672909415618,3.09,2269.912458848108,2376.7044149487197,0.9736484160235451,0.9997269810129069,46.871094352820286,28.754575693674884,3.3159839733553946,1.0692211540602694,1.0053651023084027,14.464766341666662,passed,
2025/09/09 00:45:00,0.6718004550949219,0.6468582503167992,77.69739147758925,96.38148767870474,3.1121879911449932,3.09,2266.091519718506,2371.406577532465,0.9736476950001162,0.9996863141071413,46.83296988637664,28.82732646823469,3.3171368211370758,1.0667579419864253,1.004488119345015,14.432765887222224,passed,
2025/09/09 01:00:00,0.6716539009454364,0.646376451411399,77.47560322399569,96.10636542010006,3.1115733780457844,3.09,2259.2235337126685,2366.301193279071,0.9736466975826861,0.9996946932573486,46.85152779983464,28.843325365930504,3.318307901305917,1.0649069923537342,1.0030150710002703,14.392659599999991,passed,
2025/09/09 01:15:00,0.6718478318925694,0.6459582744822885,77.28649675060497,95.87127721028938,3.1099024230943195,3.08,2254.493409313413,2363.2916504434656,0.9736606859186563,0.9996863391718109,46.82214541496142,28.82215662066677,3.3162945849863608,1.0621836353521599,1.0011224861163939,14.360860946666664,passed,
2025/09/09 01:30:00,0.6723159381043656,0.6449720494961713,77.09349259720891,95.60188183360486,3.1086174779578943,3.09,2249.695198237273,2357.095366446234,0.9736643876620449,0.9996373703524299,46.76260516978241,28.895075124347002,3.316054627054308,1.0589952345442128,0.9999079451662198,14.320749666666666,passed,
2025/09/09 01:45:00,0.6722226557351128,0.6445542028655674,76.91291048863677,95.3779460794528,3.1084310126591084,3.08,2243.6692024651434,2353.100291221938,0.9736387888588766,0.9996372276804903,46.78395656916346,28.90585624526634,3.317714344078313,1.055760657932839,0.9971433272017481,14.28874085222223,passed,
2025/09/09 02:00:00,0.6729161734331082,0.6435391183448645,76.71109899358024,95.08476198312944,3.1060865011678955,3.09,2239.6455781452955,2347.6784241458454,0.9736652948566832,0.9995789056431705,46.68761354880014,28.94688094903286,3.314890004379316,1.0508676549742972,0.9945871004982354,14.248625159999998,passed,
2025/09/09 02:15:00,0.6730042845139272,0.6431222836604408,76.53063782169434,94.86107717348547,3.104904337950119,3.08,2235.0882452430474,2343.671951653613,0.9736895067110544,0.9995790477261682,46.66737913750446,28.957713016838852,3.313321340289907,1.0509703745912398,0.9952278464195262,14.216612397777784,passed,
2025/09/09 02:30:00,0.6718477479595005,0.6421956715985018,76.24820806935179,94.5230457020982,3.1005039006199975,3.09,2231.382445250914,2340.9363608949197,0.9736459439368272,0.9994843459288332,46.65653526184218,28.913901460022828,3.312827501941301,1.0477037319711624,0.9918901644266452,14.176492293333327,passed,
2025/09/09 02:45:00,0.6699875761584025,0.6408167700442766,76.01663547251383,94.19397326047947,3.096666740168042,3.09,2229.4521210545895,2335.5757146173714,0.9736007434654037,0.9993584986818131,46.68136067271536,28.96478648726908,3.317968972356276,1.0453967389110486,0.9892136871118958,14.136369866666664,passed,
2025/09/09 03:00:00,0.668036688266581,0.6399987214513475,75.79366404727172,93.91768420432044,3.090225069611476,3.08,2231.5221211736366,2332.660340927725,0.9736924076754314,0.9992759658165203,46.64902643607895,28.951695753958166,3.3142388059675794,1.0450452013065674,0.9876267634774106,14.10435106666666,passed,
2025/09/09 03:15:00,0.6667066667319689,0.6391679260012469,75.5428008133393,93.61876321894454,3.0862490891694296,3.07,2228.213742695712,2330.4134736935885,0.9736432334166661,0.999188179775276,46.66061150057617,28.908075941019238,3.315214040115682,1.046251111388869,0.9882012157338389,14.06905909444445,passed,
2025/09/09 03:30:00,0.6657883984274329,0.6409499826490013,75.28715910022412,93.46862871961078,3.0903742742150593,3.06,2212.361585009326,2332.2212137523434,0.9735414265856347,0.9994205084933484,46.93134217132042,28.687647466153575,3.319604124669294,1.0474507235663975,0.98548544341969,14.044461768333337,passed,
2025/09/09 03:45:00,0.6635926318830592,0.6395244773537692,75.09232240360686,93.18560454534672,3.0822690435459776,3.07,2218.678560035023,2327.2290142731,0.973683482228943,0.9992736330972668,46.838956870103054,28.75977342106623,3.314817115012762,1.0431075880817584,0.9807568898122611,14.011710191111115,passed,
2025/09/09 04:00:00,0.6631745937429668,0.6387122853450216,74.91775556926815,92.98231162658567,3.0800396667233447,3.07,2217.3728034901474,2323.879043940371,0.9736419856527483,0.9991834853883592,46.78888580257566,28.80060380032582,3.3119788375473562,1.0422932764636224,0.9805927094385647,13.987235826666666,passed,
2025/09/09 04:15:00,0.6610898443979756,0.638074252930923,74.7209120015734,92.73849596729907,3.0768022501376793,3.07,2215.983491294047,2319.3738362466224,0.9736815551077439,0.9991484423369916,46.85127062911535,28.831042084417643,3.314941991739269,1.0424950541635625,0.9790533894360416,13.954397630555544,passed,
2025/09/09 04:30:00,0.6600486178059819,0.6374768060403097,74.56265444145443,92.54256842936603,3.0750723440784227,3.07,2213.7911405123764,2316.0684263659687,0.9736575844856654,0.9990998778640607,46.87522908823719,28.854864786154163,3.316495641316512,1.0406306892959938,0.9767722564810115,13.929645876666662,passed,
2025/09/09 04:45:00,0.6586535823443984,0.636601347639772,74.33715450967475,92.27544144681944,3.070768809422532,3.07,2213.0539044252164,2312.432221257929,0.9736685434431139,0.9990121402074299,46.85517789706527,28.86955538354807,3.3146794916808275,1.038445304479439,0.9742267783044333,13.89672164222222,passed,
2025/09/09 05:00:00,0.6573092357672994,0.6355353982680525,74.21348500851177,92.08130384077755,3.068018874743316,3.06,2213.7108260728364,2307.738836725361,0.9736713856188463,0.9989171025662762,46.85552856256366,28.95387784755101,3.317813322687358,1.036161540870557,0.9718814077630789,13.871892906666671,passed,
2025/09/09 05:15:00,0.656619366238398,0.6348985196483902,73.95033521858191,91.77235094281214,3.0650791154685333,3.1,2210.6018621521735,2304.478951528942,0.9736422623830102,0.9988474943942457,46.816709045205194,28.93100888791439,3.3119609153200606,1.0431177695021694,0.978279630790316,13.839079906666662,passed,
2025/09/09 05:30:00,0.6567113752689776,0.6391004548937471,73.4384652093678,91.47546911148409,3.068636596369972,3.07,2178.9686087463406,2321.991863842239,0.9733717790751942,0.999281449900408,47.219677344388195,28.064720503452232,3.309597704925735,1.0551043444474169,0.9831028906903225,13.811812025000002,passed,
2025/09/09 05:45:00,0.6530297902209861,0.6340855923194021,73.4715085878471,91.1549370663774,3.0551699723693146,3.07,2204.7253119712923,2304.280343334387,0.9736680359399238,0.9987705604832419,46.917078295996895,28.64931894982663,3.313606886494579,1.0419248872719877,0.9734127179452756,13.775778683333337,passed,
2025/09/09 06:00:00,0.6555432962020301,0.6356840040854933,73.06602941844675,90.87336879663276,3.0630999879591294,3.06,2181.162620586971,2307.0590058836287,0.9732720642939123,0.9989139160257667,47.008049137969046,28.372439773029797,3.303914607402267,1.0473847643808059,0.9789256676993099,13.747871609999999,passed,
2025/09/09 06:15:00,0.6549203754747001,0.6284993068598861,72.99199662180828,90.35397211229161,3.049856450709915,3.05,2203.2599621895597,2289.8804707457625,0.9731589329930265,0.9980698886213302,46.45129077550444,28.976225142875236,3.30462025432769,1.0509378681175119,0.9916509494664624,13.70343333333333,passed,
2025/09/09 06:30:00,0.6517971611844708,0.6283961050131377,72.94168309318695,90.26966247507987,3.046070949469491,3.07,2209.443166825262,2282.7818613047716,0.9734729218312377,0.9981425998284337,46.53595263869661,29.123580264843383,3.305257251243211,1.036515552616513,0.9744344425962884,13.683636156666662,passed,
2025/09/09 06:45:00,0.6495275417307365,0.633254730983131,72.8815903875625,90.43871423669287,3.0474274139003112,3.09,2199.632771236727,2294.8046395056836,0.9738090108666109,0.9987383867227412,46.947524856537385,28.595801827120944,3.3022801295043913,1.0360578475858064,0.964345084207192,13.696471775555555,passed,
2025/09/09 07:00:00,0.6512630911170718,0.6325870875603541,72.9214960402034,90.42191581952498,3.044882494144018,3.07,2203.127821531131,2299.2833533315484,0.9737322599492099,0.9985939786142718,46.75891186459737,28.505347381177312,3.2951166091898476,1.0330438373690916,0.9645036006003234,13.709312967777771,passed,
2025/09/09 07:15:00,0.6516823573724756,0.6317963894457401,73.03040254028541,90.45025144746795,3.0414174636544464,3.08,2210.2924563342253,2301.4721722693544,0.9737743042021136,0.9984733191975771,46.630488243486575,28.496537099303076,3.293506098967163,1.0318518451824465,0.9649834225045696,13.722159733333344,passed,
2025/09/09 07:30:00,0.651303875788388,0.6387792781074086,72.96448039143097,90.79132859737598,3.059275803786051,3.08,2178.805393554949,2313.4939911893234,0.9737376112434234,0.9993684357034588,47.36653080500143,27.951021013647136,3.3024822219759074,1.0493332348169504,0.970788270498518,13.743182811111117,passed,
2025/09/09 07:45:00,0.6528094542416253,0.6384732809873356,73.13955690757894,90.94608421540282,3.0616027338508136,3.07,2184.7286516007352,2311.0267523811654,0.9737628391376986,0.999317708497263,47.23404635387918,28.127846024770278,3.2975477456305895,1.049948461068106,0.9737018607507745,13.764217035555557,passed,
2025/09/09 08:00:00,0.6547973304163704,0.6373452126847708,73.256672171963,90.97430032871414,3.063575513490258,3.07,2187.773897706838,2309.2871454363535,0.9736241398869742,0.9991533781096407,47.0746576825525,28.259580763994627,3.296587986518019,1.0462459534103088,0.9741404003704267,13.777086094444439,passed,
2025/09/09 08:15:00,0.6546900970018092,0.6373088970086924,73.40381219685767,91.09252474728652,3.0653149758872025,3.07,2191.251240419839,2307.457973851167,0.9736801403459483,0.9991707790358151,47.09451493943926,28.367220702059672,3.3006831692854828,1.0476042181123604,0.9753181859871537,13.789960726666665,passed,
2025/09/09 08:30:00,0.6572947367094515,0.6290741521935396,73.88937798447314,91.06017036080814,3.0542831822527186,3.06,2229.371208987126,2292.418683473303,0.9735825485358692,0.9981572552253856,46.273128895315054,29.210639761334974,3.302579572572316,1.048409377384848,0.9911113056351459,13.810826822222218,passed,
2025/09/09 08:45:00,0.6579135144864359,0.6299924213097748,73.9997098681825,91.21256761108829,3.0543387152320864,3.07,2233.1274619964647,2295.479584366025,0.9737175357103756,0.9982502146838517,46.23171320378651,29.15822237157144,3.2949656288022378,1.0525899458647379,0.9945816735362816,13.83189982777778,passed,
2025/09/09 09:00:00,0.656805085803442,0.6346015735465839,73.98160075695597,91.43759810160653,3.0578028205219905,3.1,2224.3931763041123,2305.7859794713054,0.974003726116058,0.9988042544505283,46.5588637170242,28.737091299151697,3.2875282662181116,1.0440103060544959,0.9785927820008963,13.852394600000002,passed,
2025/09/09 09:15:00,0.6522236852820532,0.6282925617994299,73.17529052772737,90.214737466809,3.0347388333316507,3.07,2230.9342017942063,2291.2884258592744,0.9739481652180044,0.9980775243296262,46.211575878371406,28.84944056048591,3.282316202209657,1.0375113215982172,0.975383494577869,13.723764621111116,passed,
2025/09/09 09:30:00,0.6554764205216613,0.6269752856119187,73.42733918158608,90.38068239951347,3.0357234082552966,3.08,2239.072290106305,2293.183098373716,0.9738073501505973,0.9978493505687772,45.92165136967991,28.964704532552574,3.277104336854165,1.0280598832705956,0.9723012156268395,13.758673775000002,passed,
2025/09/09 09:45:00,0.6533640699955778,0.6354576863623069,73.51758836055765,90.95586014006159,3.0595337880706923,3.09,2207.3108912780644,2299.4872003087007,0.9739604707920311,0.9989992231498943,46.91419451525151,28.609342403887087,3.2958124112454783,1.0441596765380838,0.9727675764248933,13.788701037222221,passed,
2025/09/09 10:00:00,0.6543530346585609,0.6351038009944847,73.75816776116451,91.13456216178561,3.0585523278183016,3.08,2215.961399593098,2302.110985459938,0.9740297843685082,0.9989346076744587,46.795605775619755,28.641642288793342,3.2946475652402714,1.0461963709365945,0.9763777528098985,13.81876081055555,passed,
2025/09/09 10:15:00,0.6559525771396942,0.6350514917299426,73.9525587630846,91.30899097537227,3.0579752151821498,3.09,2222.8921023307416,2305.8735417606836,0.9740732379989635,0.9988852911608617,46.64686281113964,28.633151808111005,3.2885508635279628,1.0496930744042727,0.9817362571006313,13.848853095000004,passed,
2025/09/09 10:30:00,0.659903874050022,0.6306728754954151,74.15745080977136,91.25227627654718,3.0496307284661124,3.09,2243.9896176650263,2304.3735786733223,0.9739419260529537,0.9982543608071668,45.971131334361935,28.902708786152207,3.272851244983618,1.0354367271237563,0.979422300629761,13.870828167777772,passed,
2025/09/09 10:45:00,0.6589442683217791,0.6362417474861316,73.90310794500598,91.32067073493904,3.057082602859696,3.1,2221.151630304806,2315.7609500179547,0.9740292786386796,0.9989182929987455,46.45483665377473,28.324109158526397,3.267254611237952,1.0395366078805892,0.9741035468435589,13.869716520000004,passed,
2025/09/09 11:00:00,0.6611751925675389,0.6304926173098105,73.64968083691,90.72811969740691,3.0404435768141354,3.1,2239.708407608689,2309.9917717188932,0.97390435691557,0.998126095266481,45.674763325316135,28.524261784400927,3.241432640529055,1.0250321881709379,0.971108179683788,13.833106686666666,passed,
2025/09/09 11:15:00,0.6613891628803448,0.6311928402435417,73.67069861071262,90.77008214058394,3.0414158065211763,3.1,2238.3371940536026,2312.3716177554033,0.9739263843571917,0.998203765312857,45.71114434882543,28.441021149377594,3.240030727852742,1.0254977740514415,0.9707500397306478,13.84059771111111,passed,
2025/09/09 11:30:00,0.6654353639221949,0.6332101679892282,74.11204875485919,91.33053112407343,3.050590152529713,3.09,2240.0427157988747,2320.842181110533,0.9738869542423195,0.9983827806888804,45.658730214597725,28.396109853006536,3.2349370475651176,1.0244143939408064,0.971859384954786,13.913390553333336,passed,
2025/09/09 11:45:00,0.6640023369714584,0.6415968513213044,74.62432677773096,92.31029872024327,3.0734752375258174,3.1,2223.494474800771,2329.8001241023803,0.9742245359345281,0.9994850008996105,46.53082596609312,28.167181800763245,3.253686247390402,1.042167275344636,0.9753461081323532,13.994438198888885,passed,
2025/09/09 12:00:00,0.6569768596033678,0.6354758834839566,73.42759092711876,90.72799792983945,3.055317037555529,3.09,2214.676807464896,2303.394757172999,0.9740791223738489,0.9989038731184671,46.467311676425695,28.420712321248732,3.2564229984515407,1.0372843610529698,0.9701412669944878,13.804141028333326,passed,
2025/09/09 12:15:00,0.66207676482532,0.6360202300104747,74.27623111861674,91.62074191740957,3.0645030333076484,3.1,2235.9734222146117,2304.874539602627,0.9742529556539605,0.9989280347324805,46.15248367798085,28.826560074404153,3.2464297232066643,1.0300162930168528,0.9692017522990675,13.915442352777779,passed,
2025/09/09 12:30:00,0.6689500420718646,0.6331195523288521,74.06580001091004,91.25066327354844,3.0562049344338824,3.13,2236.581023241705,2317.9267545630682,0.9737272058821187,0.9983383764629342,45.44770793270597,28.475251564392007,3.2179963216303507,1.013097844227599,0.9651173262157821,13.919509144444445,passed,
2025/09/09 12:45:00,0.672637790879248,0.6301229894177707,73.89990547862112,90.89631258262291,3.04390308523914,3.12,2245.1720059735944,2326.3429015116685,0.9734979499544159,0.9978033593213509,44.83258030031333,28.247223349297926,3.1947551039136433,0.9888580364973008,0.9502295250356674,13.915248331111114,passed,
2025/09/09 13:00:00,0.6677248551126195,0.6386392861668659,73.7997809469927,91.24797714090738,3.0612482004007617,3.13,2210.043201476187,2336.8815821100907,0.9736975495510103,0.9989693991451593,46.01819734813985,27.62147719136377,3.2220385619493945,1.0151637693696993,0.9576171607544198,13.919265311111115,passed,
2025/09/09 13:15:00,0.6698407213895602,0.6364023566684164,73.87858728418578,91.2121767325264,3.0573631537345656,3.12,2221.8652876984684,2333.384508624043,0.9736780761061387,0.9986564974791808,45.628050111401144,27.845882484873265,3.2092275969063695,1.0019343938904384,0.9507431322491247,13.927052883333332,passed,
2025/09/09 13:30:00,0.6664899327872054,0.6434774566047422,73.8915057762702,91.62872190678556,3.075272607330186,3.11,2195.1524226522074,2338.1128097962683,0.9738679308409458,0.9996417784409893,46.55287816707723,27.516426853872172,3.2285543305028157,1.0257920700550351,0.959563717224566,13.941026391111105,passed,
2025/09/09 13:45:00,0.6669940481083306,0.6353689659487561,74.32592746759863,91.55051362456517,3.062491314903482,3.1,2233.724342844254,2320.4469126932413,0.9738840547242404,0.9986814946644919,45.839214436991746,28.403938017977385,3.2362067886064474,1.0251168750455149,0.9708880539321366,13.947109916666664,passed,
2025/09/09 14:00:00,0.6676259426903325,0.6351231069113785,74.45573351570556,91.65796745214055,3.063668415269306,3.1,2237.4369572029714,2319.608175493856,0.9738976624949046,0.9986527053357835,45.78686318248971,28.496080472829057,3.236427175838954,1.0276865816123335,0.974448765478643,13.961275239999994,passed,
2025/09/09 14:15:00,0.6673271044555943,0.6358383434203885,74.60197649200475,91.82641744454796,3.06837808537325,3.1,2235.8651147664896,2318.734994456288,0.9739097420395264,0.9987746255296736,45.93591615665694,28.55735975668618,3.245439390084348,1.022608228329047,0.9682591495030863,13.97523516277778,passed,
2025/09/09 14:30:00,0.6673470513391183,0.639154647991818,74.58826974712262,92.01464347462218,3.0754138937451816,3.14,2223.561846864482,2325.2213245492308,0.9739310190204367,0.9991698882266071,46.23101808787445,28.293539866492097,3.246259717153499,1.0380761475251623,0.9782466902939755,13.989390965,passed,
2025/09/09 14:45:00,0.6656336139575105,0.6412705392960246,74.71963419498421,92.24800925788678,3.080944976050808,3.09,2220.250510473251,2324.959557097538,0.9740879054844929,0.9994814606822604,46.53216181258452,28.290117797056354,3.255862267712095,1.035752398516209,0.9710926069218004,14.003542122777775,passed,
2025/09/09 15:00:00,0.6686759335722118,0.6414855775966408,75.20538093138889,92.76515303099742,3.083554922502957,3.09,2234.2004258291486,2329.0130664880685,0.9741946047611583,0.9994543109062464,46.30241275140747,28.439948288422674,3.247968751019037,1.0394334414565245,0.978256554593285,14.070919426666663,passed,
2025/09/09 15:15:00,0.6674542463242453,0.6493514179224911,75.54703554460984,93.59777932055486,3.1070384299422704,3.26,2214.611705252963,2335.7619586824176,0.9743659012036072,1.0004426569576856,47.09891825330387,28.25133908301664,3.261029387230619,1.0554177166437537,0.9810363325882498,14.138185844444438,passed,
2025/09/09 15:30:00,0.6660979602442592,0.6506308977993726,75.30123326945964,93.35564408109695,3.099623403538366,3.08,2203.311109977335,2353.680700880192,0.9742876862834101,1.0005508545941868,47.29590752575529,27.52826140547072,3.2671210302027283,1.066375679505149,0.9874055231425711,14.124958466666671,passed,
2025/09/09 15:45:00,0.6678650057385153,0.6497416831890146,75.18348712796045,93.21153020053087,3.0997107183722177,3.08,2202.240946046425,2350.2680770713637,0.9741837983928598,1.000424303598052,47.116989991052584,27.616865673603865,3.25737619481211,1.0630388175261078,0.987668104980162,14.111461014444442,passed,
2025/09/09 16:00:00,0.6662529405226237,0.6500669768612062,75.23918761515597,93.2706604819306,3.103176017953727,3.08,2201.9500129316043,2343.643356231219,0.9742909042825648,1.0005416494732315,47.2755981888845,27.804745590378577,3.26582189795598,1.0613138482095406,0.98365767204161,14.105776330555559,passed,
2025/09/09 16:15:00,0.6664467621859341,0.6498819178595422,75.28418784187426,93.31604852779542,3.1064379852854715,3.08,2201.701787892805,2341.371412618257,0.9741876870008468,1.0005066446262298,47.29052457482851,27.91410503089596,3.2680512369353987,1.0602870203799806,0.9831684019623342,14.112775160000004,passed,
2025/09/09 16:30:00,0.6795399843371968,0.6384572411464081,75.64093860222657,93.092251982633,3.0906610077527503,3.12,2248.8106945675636,2326.8692612280483,0.9738073742647149,0.9989360089715724,45.407669339430484,28.895173609818265,3.214001948198775,1.008964990250444,0.9665644306912337,14.141875623333327,passed,
2025/09/09 16:45:00,0.6838666570386109,0.6377487764670546,75.58765400121894,92.96516921269233,3.0826580100111283,3.13,2249.127838090086,2345.1897847410078,0.9735439282883197,0.9986608610890041,45.02254383138464,28.376523587050468,3.198308227289327,0.9976753088561578,0.9614974331968115,14.162710020555556,passed,
2025/09/09 17:00:00,0.6837738731385166,0.6376486655083418,75.84480184101668,93.18483793344218,3.081621301662902,3.12,2257.933546945874,2347.3165823025506,0.9736592762165112,0.9986439449258684,44.99006801275834,28.422593065399028,3.2017934691961116,0.9997347871220733,0.963599616068807,14.191636897777776,passed,
2025/09/09 17:15:00,0.6848547454770743,0.6379058198692757,76.0618103991807,93.40898434101679,3.0832122390967,3.11,2261.8501629034563,2350.477155161451,0.9736713477290624,0.998654023832695,44.954332099304786,28.431013094795592,3.2031853840948767,0.9982208510777919,0.9631095972700967,14.22078403777778,passed,
2025/09/09 17:30:00,0.6863957209915146,0.6372961568678046,76.23071864672848,93.51964821570941,3.083757283601341,3.1,2265.5577834267033,2352.7226923855815,0.9735962437242187,0.9985514822679606,44.845275909166425,28.45473400549464,3.2046960062994816,0.9925956962943783,0.9602431602460751,14.241656054999998,passed,
2025/09/09 17:45:00,0.6840467126353009,0.6412539340844409,76.23015161961345,93.80073612154214,3.0920091546363855,3.1,2255.002741241613,2360.3889947761354,0.973585755797107,0.9989880971373067,45.31299015438652,28.19793657018977,3.2085927563616536,1.009820072595379,0.9688312629965624,14.270833499999998,passed,
2025/09/09 18:00:00,0.6772877382387201,0.6468900241536796,76.1355431909191,94.06168076894366,3.095929515582398,3.11,2242.8698866906047,2373.427000080064,0.9737675271895184,0.9996331798085275,46.100459290329994,27.668234251626863,3.2219298212516527,1.0267166207261498,0.9694331157612625,14.29172978444445,passed,
2025/09/09 18:15:00,0.67888665973411,0.6462524411373044,76.37401605914373,94.25800107925637,3.0940090549899004,3.11,2252.827391498908,2378.3250266097853,0.9737569813695882,0.9994891344070919,45.90252956931376,27.676319922819367,3.2171914339098984,1.0307451446042706,0.976119496332316,14.32882751666667,passed,
2025/09/09 18:30:00,0.6779877408768038,0.6465102585124205,76.55811974974628,94.44198326742175,3.0952284016291762,3.09,2255.993937253146,2380.1602955015155,0.9737779549829911,0.9995216916547967,46.0080195353608,27.695036890945634,3.2266810510512527,1.028731418154409,0.9728505608396311,14.349956255555554,passed,
2025/09/09 18:45:00,0.6824404779162255,0.6424893902511766,76.99670080809699,94.63479844639119,3.0962355010226648,3.11,2275.550754759656,2368.4729298892407,0.9737219580208522,0.9990605040979592,45.464204553224924,28.334179008349185,3.2226549101681954,1.025573107170158,0.9807783655825686,14.378990999999997,passed,
2025/09/09 19:00:00,0.6802188675205143,0.6422441884504083,77.3767008880217,94.96540574770194,3.102439962188773,3.08,2283.037280303576,2358.4508492726864,0.973879045189574,0.999152230107335,45.685229698333686,28.755872389834995,3.2441317334452613,1.0410353511395967,0.9933602315372254,14.39993825722222,passed,
2025/09/09 19:15:00,0.6822170841686017,0.642702160203787,77.35738723506851,95.02524570813857,3.099960016317092,3.11,2285.4279157169008,2369.215686008704,0.9737326231714019,0.9990510580510432,45.48850743277118,28.50913453750873,3.2273917965764714,1.0319393002520407,0.9865616151514696,14.429209055555551,passed,
2025/09/09 19:30:00,0.6871855811641486,0.6404874801054171,77.49050330300392,95.04899694456385,3.096418134559526,3.11,2296.74436645997,2372.6151707443,0.9735427368491122,0.9986504265915543,44.926270445021366,28.579011692455342,3.2069991648612772,1.0201028704729171,0.9842071006018077,14.458289547777776,passed,
2025/09/09 19:45:00,0.6861167282937011,0.6427070319315948,77.50463159630476,95.22266038287422,3.0946410673825056,3.11,2298.7728382867217,2382.737269776182,0.9736688797231804,0.9988335465971039,45.013253751869506,28.294281651168685,3.19688332469881,1.0140141256417836,0.9742130315614926,14.487593437777774,passed,
2025/09/09 20:00:00,0.6851939503276785,0.6440411332986198,77.54674470019111,95.35839046311645,3.0941578853620206,3.14,2299.2849811393116,2389.742675994116,0.9737045179129223,0.9989420716121695,45.11785473507999,28.1088137638991,3.195712721054501,1.0174647951323628,0.974719976561494,14.508591899999995,passed,
2025/09/09 20:15:00,0.683980773000946,0.645277998249785,77.70200247863276,95.57895487975075,3.093224955131835,3.13,2305.0873990321106,2394.0311086227866,0.973891074690032,0.9990752768691282,45.19890544932411,28.03369819014016,3.194713416703817,1.0189994129951667,0.9732342793495798,14.535430634999997,passed,
2025/09/09 20:30:00,0.6850884713549987,0.6451841876189504,77.80084556951951,95.68802536432823,3.0933399378008,3.12,2308.9740891905144,2398.1100322155376,0.9738010883305595,0.9989907033488387,45.092486792486774,28.001498676403024,3.1896333285944585,1.0188880979534374,0.9746158251907857,14.560611303333332,passed,
2025/09/09 20:45:00,0.6902319640210562,0.638689993250095,78.50881083927358,95.94339980179,3.0939254730480954,3.12,2335.5073025181046,2378.8256332276283,0.9737488936399291,0.9983298494495676,44.44586099036563,28.945188970110387,3.2036762460482304,1.0139124152737078,0.9848907085548395,14.585794758333332,passed,
2025/09/09 21:00:00,0.6861242947439581,0.6428326389912372,78.38624949213293,96.212967386472,3.099345765689157,3.13,2326.0075958034513,2385.5879770403876,0.973804430772721,0.9987752000159649,44.957371317833015,28.71191404137255,3.205557625716943,1.0300570009450662,0.9903820909821308,14.602863788333329,passed,
2025/09/09 21:15:00,0.6870559606253415,0.6431641637918474,78.4011081872052,96.31605898814422,3.0952216296583988,3.12,2327.601354579044,2395.787282933359,0.9737451870175531,0.998716874401317,44.86082613729676,28.47864255386629,3.200679599897523,1.0282838874064004,0.9896138474008377,14.619934676111102,passed,
2025/09/09 21:30:00,0.683636893643386,0.6474538103149632,78.28314390849742,96.60519657243118,3.0971399667500754,3.13,2320.8820069232365,2407.7146078399664,0.9738426512742981,0.9991346834878948,45.26258867551254,28.10776628107837,3.1956124833042683,1.0342505209832482,0.9859129008046994,14.645125562222226,passed,
2025/09/09 21:45:00,0.68684370696612,0.6461756166234531,78.40256643480525,96.75513485719237,3.0944540684751916,3.13,2329.286247339858,2411.5562115785474,0.9737246985886224,0.9988860628623147,44.896645123009066,28.17317239273654,3.1826347424420374,1.0243602816663215,0.9824454438856984,14.670319234999992,passed,
2025/09/09 22:00:00,0.6862858386341415,0.6464916111867703,78.6106288043804,97.04516048823378,3.0946911041224916,3.13,2335.2100120802315,2413.4111588238047,0.9738016780815049,0.9989180280343529,44.93759079545865,28.24495848622965,3.1874495746392224,1.0264927060184892,0.9838011639527721,14.69551569444445,passed,
2025/09/09 22:15:00,0.6864275261816666,0.6464357109078296,78.7053122822588,97.20824923882083,3.093454810185979,3.12,2339.4601453585506,2413.955299521908,0.973874161565418,0.9989102765000598,44.88980193811982,28.310285882051513,3.187185650625447,1.0297224706874981,0.9875219714892021,14.704475872777778,passed,
2025/09/09 22:30:00,0.6811403808461226,0.6506062845226092,78.44255955951456,97.27733638111243,3.0963564392202616,3.12,2323.105859293125,2420.8818802770193,0.9739667293799741,0.9994106505904395,45.53287580395176,27.931708991186454,3.1996281764023804,1.0411879928505565,0.9866680438546646,14.689076984999991,passed,
2025/09/09 22:45:00,0.6809983229549254,0.6511929622418845,78.22274673114566,97.1827449006092,3.0951301295959133,3.12,2317.4330648395007,2420.834847205069,0.9739823188330744,0.999479530054243,45.544822649863136,27.8640215977633,3.1932697159950583,1.0402933149446656,0.9850894215169622,14.665555776666666,passed,
2025/09/09 23:00:00,0.6814472789257364,0.6512376815571658,78.07745633215148,97.1239781539112,3.095447508495476,3.13,2312.5264965379347,2420.888574684005,0.9738768028438639,0.9994630328260711,45.529458548313976,27.844695988313138,3.190239731355322,1.0403641130545327,0.9858262210200646,14.652037888888891,passed,
2025/09/09 23:15:00,0.6892045210512939,0.6409250604498641,77.91120099177061,96.08584652715608,3.0783200752435866,3.08,2314.678828401509,2401.499582811259,0.9737064137597728,0.9984828887385223,44.59747086066276,28.25767633636471,3.209593579731832,1.0316010454958051,0.9999845227116609,14.517906681666668,passed,
2025/09/09 23:30:00,0.6750068441295638,0.6454677303534434,76.60743437430057,95.087326673528,3.0981751326370204,3.1,2252.297279511333,2356.2406041221475,0.974047105522131,0.9996706083077054,46.27886015222522,28.671858258596775,3.263927634226969,1.0728289655568501,1.0152359214318416,14.278057468888893,passed,
2025/09/09 23:45:00,0.6624084200894468,0.6424365299165123,74.8321278272403,93.09216626683904,3.069661253226005,3.07,2228.1504897986115,2337.0731494711454,0.9742797513044469,0.999533483383924,46.65487571121706,28.315076644627887,3.2709107471516456,1.0504501656735787,0.9823220521809638,14.013690117777786,passed,
2025/09/10 23:30:00,0.6177996132917102,0.6135427775937042,66.66844109074246,81.97190194273932,2.9717459078795234,3.05,2109.0912540300737,2211.2752997268403,0.9729467760820762,0.9969224660263499,47.32074924808017,27.41838562972896,3.2721560284789653,1.0568257710152944,0.9970107915928531,12.839031626666666,passed,
2025/09/10 23:45:00,0.6167356102239713,0.6194859908820354,66.50337436202565,82.61452078934143,2.9799603278139757,3.06,2085.2938796651893,2223.2401117836516,0.9729070154174069,0.997640106950774,47.86733402472356,27.11314382955308,3.2790977708008593,1.075871204512879,1.0042040938297678,12.839260365555546,passed,
2025/09/11 02:45:00,0.6497132859490766,0.6250004351328189,71.2322445549705,87.01894596343438,3.045793789665249,3.06,2171.591713256374,2255.17755500634,0.9731709598042725,0.9979590313029724,46.508674252536544,28.390781069099646,3.2577687634100534,1.0808924515723046,1.0251845684610932,13.483026345555553,passed,
2025/09/11 03:00:00,0.6535337278125873,0.6305649076968026,71.98616107760657,88.29730610981794,3.055605547125865,3.08,2179.3116002433794,2273.5912823577905,0.973514915067659,0.9985415525938773,46.585460493599754,28.256773373994513,3.248853922600362,1.0843024188721608,1.0213771309946809,13.60631474888889,passed,
2025/09/11 03:15:00,0.6717743716297598,0.6401351233785126,75.38290809490564,92.47959631630813,3.093745681909324,3.05,2237.410591605859,2316.3806532211383,0.9741326105371544,0.9993695827212006,46.1137129174113,28.7286160231675,3.2377786102809822,1.074591669736703,1.0154010953719403,14.088272000000005,passed,
2025/09/11 03:30:00,0.6727721308872615,0.6452424362430409,76.41383293063092,94.0110592184358,3.099201365389548,3.09,2256.8156532585226,2336.9882061250432,0.974633014804911,0.9998877838942067,46.28517373082973,28.63978306018942,3.2429252294399213,1.0686975414426951,1.00544337673869,14.237123193333321,passed,
2025/09/11 03:45:00,0.6727141070320802,0.6467834373035379,76.64121158476216,94.54816964135996,3.0970590244141145,3.09,2261.7715389533514,2349.5469664691814,0.9746672214665909,0.999964933365828,46.32646311119867,28.487750086108328,3.2451017221275724,1.0723557135313804,1.0077023071919944,14.28152559166666,passed,
2025/09/11 04:00:00,0.6724970028150923,0.6476573528776192,76.62550561412444,94.80025447461402,3.092945959652174,3.09,2261.1377455802367,2357.8380010700325,0.974686179961187,1.0000066335491162,46.34644344743658,28.33834781738852,3.24607253250122,1.07381658883819,1.0085204046870633,14.286242373333334,passed,
2025/09/11 04:15:00,0.6766612103008462,0.637642398765689,76.99454704756702,94.77035228738137,3.075377355708705,3.08,2301.639901693182,2342.603677116441,0.9744866785642442,0.9987553562973019,45.25176537033507,29.270179266529105,3.243526657048846,1.0745805060073321,1.0298952619477282,14.282801536666671,passed,
2025/09/11 04:30:00,0.6745927576187434,0.6435272034079325,76.80648176128291,95.18229864538084,3.08167712495127,3.08,2280.7984158419617,2355.4698121474507,0.9746139957967687,0.9994409415782188,45.81160348159574,28.82286004348407,3.2452215786097347,1.0765332230554572,1.0215993826012781,14.287481743333334,passed,
2025/09/11 04:45:00,0.6743391460897432,0.6497479450209214,76.31874322606207,95.41091652521189,3.08948043177407,3.08,2249.513557253748,2377.336220961939,0.9742397337492141,0.9999746252318771,46.28802273805508,28.080205645142122,3.234230714792738,1.0965530539778967,1.0321080049691342,14.29456185055556,passed,
2025/09/11 05:00:00,0.6713892011266702,0.6468717959659462,75.36140849124592,94.29269856385135,3.082577214744957,3.07,2229.759767877992,2354.640309636835,0.974208245246592,0.9998412062623491,46.32747858936522,28.273626194180668,3.2362302652997763,1.0801861061027567,1.0167045581334897,14.131767222222223,passed,
2025/09/11 05:15:00,0.6720463049102446,0.6482905810479354,76.26587459032027,95.2711972576753,3.0853025237584246,3.1,2258.17613021855,2358.387484347226,0.9747260305757846,1.0000065321227063,46.23227932916968,28.569681738479172,3.2348493020344726,1.069567262399104,1.0062190733742171,14.243495371111102,passed,
2025/09/11 05:30:00,0.678228055771477,0.6461998772782273,76.57788766004853,95.4612648990457,3.0827346442802797,3.11,2271.670203970693,2366.1385474875724,0.974524733547307,0.99960919808618,45.641590849601144,28.58795305938822,3.216184631656006,1.055439159671446,1.0034454843521174,14.297133711666662,passed,
2025/09/11 05:45:00,0.6774839552629104,0.6484919098945543,76.74916264275286,95.77553025991251,3.082785451338291,3.11,2274.1890763330825,2380.8114028937757,0.974524042662141,0.9997577530074607,45.77823228861329,28.240152472127193,3.21406792017444,1.059311769593543,1.0031207037229382,14.350367753333332,passed,
2025/09/11 06:00:00,0.6799026561434082,0.649617653387343,76.71144609996217,95.87471555334972,3.0805413150841168,3.15,2276.6258508133296,2396.4231705677403,0.9743126588371401,0.999668931462519,45.553357208476676,27.867653475379196,3.189690485689404,1.055117641327107,1.0006521313512422,14.395520577777786,passed,
2025/09/11 06:15:00,0.6830450140686626,0.647694366034916,77.52670845925279,96.61008116842868,3.0837830545795946,3.12,2306.0528908054907,2396.05990522189,0.9743065764154858,0.9993396828767669,45.15199997774412,28.37007195617639,3.1868525370903327,1.0525490814666827,1.0052239544061432,14.500295761111115,passed,
2025/09/11 06:30:00,0.68156712264646,0.6525192760328667,78.63353593093333,98.13935025163552,3.0859492887357924,3.13,2341.414238239632,2428.6267336503374,0.9745208293234042,0.9995650629085087,45.25620962230459,28.058271204246008,3.17664209395235,1.0740111503307332,1.0182772358593095,14.720104544444439,passed,
2025/09/11 06:45:00,0.6938690079679867,0.657506279886864,81.04224862001814,101.54393598773687,3.0887330679209373,3.17,2443.0035105107104,2504.2219259319363,0.9742219873598504,0.9990353681654935,43.76843075909586,27.786281531651436,3.0662707426954796,1.0475983406885723,1.004869782177032,15.280658799999996,passed,
2025/09/11 07:00:00,0.6854573040529669,0.6617501327718627,83.77233360212838,104.19470671800401,3.0750817172503586,3.16,2514.925388366541,2569.1153424568347,0.9750893204707578,0.9993110703331721,44.517825593235216,26.947365620610405,3.1476300970030135,1.0988506779589342,1.039352200917653,15.633840701111113,passed,
2025/09/11 07:15:00,0.6779980814467924,0.6675602077108652,84.30047490266209,105.31286891905518,3.0974862599130395,3.12,2515.383361069175,2568.1457951748957,0.9751100545748322,0.9999846992589823,45.478954418320896,27.25287252260239,3.1687166731881447,1.161114649423174,1.0810251691523425,15.746161713333338,passed,
2025/09/11 07:30:00,0.6930142695872152,0.6591681351254249,84.07057674788153,104.68786362734905,3.089094496552988,3.1,2533.697028962891,2557.7848278996075,0.9745416627322093,0.9988400865731845,43.746973189938984,27.782116506680282,3.1011158824847462,1.089797520306911,1.0448828396296586,15.728068583333332,passed,
2025/09/11 07:45:00,0.6831862632939785,0.6622811375843995,83.28197251599524,103.75926496260628,3.0875245974650025,3.13,2490.960924053156,2549.74684930906,0.9748455385289589,0.9995056457505996,44.914905539657234,27.243085532779347,3.1563869893539342,1.1257949498049662,1.0605888676198745,15.563309238888884,passed,
2025/09/11 08:00:00,0.6864162641026225,0.6582395303248462,82.42880017743352,102.63434341757828,3.0896243381241386,3.13,2473.1854191900657,2510.7820036420662,0.9748228197681245,0.9992912758161019,44.50218682389175,27.942042828169793,3.136546873719966,1.097473825364358,1.0427509597927385,15.398587049999993,passed,
2025/09/11 08:15:00,0.6824677122866013,0.6600962893816062,81.13776803594521,101.31304978985017,3.086883717952273,3.11,2424.2970207169387,2506.5250447468607,0.9746895314601327,0.9996562994523752,45.071645993001844,27.286492285571953,3.1469322109073454,1.0922763518234,1.02842367070012,15.22087435,passed,
2025/09/11 08:30:00,0.6753341605135998,0.6638967918477239,79.95217127592004,100.2113237846244,3.088207180838946,3.13,2376.887849792416,2495.827784929147,0.97481352899604,1.000308770327324,45.93752182156767,26.76320775557894,3.1647767602863652,1.1032490272020903,1.0231375503568472,15.047955413333336,passed,
2025/09/11 08:45:00,0.6788404892892295,0.6581822857662056,79.07613692271212,98.86766033086856,3.0874430344739268,3.15,2354.6725488980005,2458.0347088836256,0.9746694094408257,0.9999522835528741,45.547083554329255,27.385840332483426,3.1609566492564194,1.0875424951663064,1.0197628075712712,14.858959499999996,passed,
2025/09/11 09:00:00,0.682038077970024,0.6556354785730534,78.70360649014087,98.33544452255121,3.0862705056218926,3.16,2349.78783556027,2443.7112385366295,0.9745940908145112,0.9997276644906234,45.16587084910217,27.660455098054598,3.1432964295826302,1.0734225248835743,1.0136816138680034,14.794034811111112,passed,
2025/09/11 09:15:00,0.6850127320102856,0.6535261808045416,78.62402672563492,98.02519753446974,3.077786368163813,3.14,2351.5863259988528,2449.476745955425,0.9745133912604749,0.999439636573593,44.812910950914606,27.441153843543333,3.1376912676896436,1.0543749670814078,1.0017626074247825,14.776646475555555,passed,
2025/09/11 09:30:00,0.688750641774162,0.6518484636377693,78.5570402810266,97.9213266784254,3.077879847096956,3.18,2357.5169574254296,2442.987822058652,0.9744371440593219,0.9992106404022741,44.35534146305252,27.70304285713155,3.1128069248296084,1.0306474267453174,0.9860353762111785,14.775376916666671,passed,
2025/09/11 09:45:00,0.6910589002811185,0.6484595000539195,78.75530865222228,97.73806424620643,3.068287268817738,3.14,2369.34537815974,2440.3080902166807,0.9746224068494559,0.9988938461479627,43.97302021113786,27.793959704517214,3.11931474247783,1.0203110846442625,0.9830277857109928,14.75739850444445,passed,
2025/09/11 10:00:00,0.6807858408327649,0.652332673658695,78.4074940818097,97.49938489506559,3.077848997954361,3.13,2339.753843270677,2428.774013279362,0.9748608210282822,0.9996487938609292,45.21988563679655,27.694614333468607,3.1703708415708256,1.0607866905981067,1.0035335566900772,14.676808684999996,passed,
2025/09/11 10:15:00,0.6845396458909129,0.6492359504179872,77.8363399614987,96.73543386797041,3.0777845541427484,3.13,2324.4714683492757,2415.4040460139868,0.9745046469861877,0.9993328636408612,44.878018026892086,27.859155964015535,3.1584296855736533,1.049786826852223,1.0013788669174901,14.588315646666665,passed,
2025/09/11 10:30:00,0.6810541186645769,0.6516301239909339,77.08994133244686,96.13063596077772,3.081360167950715,3.17,2295.392108279868,2410.418129800513,0.9744327512465166,0.9997098457261706,45.35766186553231,27.569741450269223,3.159712160187102,1.0661236192992132,1.0088581430857713,14.500296225555555,passed,
2025/09/11 10:45:00,0.6772410872531144,0.6521972183975755,76.65619884290608,95.60500937774717,3.0810568754721,3.12,2276.242081256653,2401.4821471697396,0.9745755108254571,0.9999799962192734,45.78880823233524,27.453157958998496,3.1796440544891698,1.0642347336435294,1.000994353377912,14.41233439555556,passed,
2025/09/11 11:00:00,0.6825591429534291,0.6493347104008491,77.0701521432057,95.88115724291559,3.0799632444491056,3.12,2296.6254670147423,2402.037866954732,0.9744211953525462,0.9995182885834036,45.168429067049466,27.771394333802622,3.16256519493017,1.0514024709571241,0.9995391940727479,14.471710366666672,passed,
2025/09/11 11:15:00,0.6896550230792361,0.6411189729489921,77.48683125384636,95.68779103113889,3.078868541212412,3.1,2317.5625794311636,2374.645293529859,0.9743004957907063,0.9986970462959596,44.29315295380224,28.804790663345845,3.1679648751554637,1.0389168798803265,1.0072977811619142,14.446691208888897,passed,
2025/09/11 11:30:00,0.681229884473381,0.646461519224961,77.1490314214743,95.62825569778654,3.082661577201844,3.11,2296.1753964630457,2379.4696759410817,0.9745974157617431,0.9994574487825433,45.268830709697504,28.334505326049342,3.1900674289410627,1.0573037988490868,1.0070581114151755,14.413431413333338,passed,
2025/09/11 11:45:00,0.6779410579390511,0.6500549915393504,76.46754658711637,95.13898455488645,3.0799397941954956,3.1,2271.3059506235763,2390.0361662115574,0.9745858631110431,0.9998589436948523,45.69541184230531,27.61084145510103,3.184353923770789,1.0559366015783682,0.9963162748994029,14.356653079999997,passed,
2025/09/11 12:00:00,0.6753373237281066,0.6502051457571356,75.70549351716961,94.34067366683786,3.0848931119379577,3.13,2242.8526060875015,2370.362231598223,0.9745333381045842,1.0000927287480375,46.047322611082905,27.71815307897395,3.1919416811586987,1.059632133927189,0.9957719683365249,14.231274676666676,passed,
2025/09/11 12:15:00,0.6780163573053608,0.6460905127050263,75.69294963299589,94.04565922141838,3.080512690211939,3.12,2250.8056114518577,2360.8377164862104,0.9744028498007885,0.9996354210866972,45.61299071516347,28.05091767286878,3.1883220595405737,1.0391813093563411,0.9852058381996086,14.206225794444437,passed,
