datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/11 12:30:00,0.6754526568910385,0.644585449935097,75.42918274492936,93.65059550985791,3.073877129875041,3.11,2251.5179330029846,2355.393654730047,0.9744508173671438,0.9994996018816661,45.616276461142334,28.073300281763828,3.1906788180189047,1.0395876734493643,0.9843875917042791,14.161080168888878,passed,
2025/09/11 12:45:00,0.6740152255777484,0.6437392313622915,75.17594880556037,93.33570654103485,3.0700733348022755,3.1,2247.919497370506,2352.626676849672,0.9744104918155266,0.999418758779866,45.6392254878743,28.032125687395585,3.192137297202388,1.0355929899434126,0.979905591194077,14.124014134999992,passed,
2025/09/11 13:00:00,0.6728077754537715,0.64356606808449,74.7686671154189,92.92530590341181,3.067411271525673,3.14,2236.824067549771,2351.611342170814,0.9742856264374045,0.9994047536386794,45.72145936338511,27.862101838523667,3.1913885262830135,1.0408904465971724,0.9834943809148646,14.074618494444442,passed,
2025/09/11 13:15:00,0.6652159360601851,0.6446374352758865,74.38204149032265,92.55059508371262,3.062522473774881,3.1,2226.477631805172,2347.0595588775627,0.9745137916274197,0.999670638971118,46.2911441801214,27.68928301781786,3.214715076672206,1.050121708249945,0.9813226006265876,14.00656043111111,passed,
2025/09/11 13:30:00,0.6672320403770082,0.640147228442016,74.0853111491976,92.02932889020765,3.0545014448826726,3.11,2231.893602150874,2338.6965396909063,0.9742450523438482,0.9990925739479938,45.791455838588355,27.928883783334804,3.2014685871654898,1.0286078190096841,0.9696771067428447,13.960874192222217,passed,
2025/09/11 13:45:00,0.6657482381332757,0.6491752126127923,74.27646586023425,92.79387505005752,3.074575839075101,3.11,2206.723048855311,2352.203316847108,0.9744886503016481,1.0002246093644689,46.67019472705909,27.441158810423914,3.210903897365243,1.0500344793269407,0.9757596560571986,14.016764856111113,passed,
2025/09/11 14:00:00,0.6614964661949436,0.644182197320184,73.89634223269988,92.08030709513825,3.0588869180308156,3.12,2217.0394650939897,2338.167588265958,0.9745449773509326,0.9997058804775567,46.48116480596114,27.718185264211694,3.218147915878395,1.0469870312343659,0.9744851645071498,13.933863264444444,passed,
2025/09/11 14:15:00,0.6628003738396785,0.6372705315357221,73.41934026971182,91.22097912811176,3.0412026658039473,3.1,2227.783035175831,2329.392805616686,0.9742194655095834,0.9988008858135422,45.77674110575151,27.920054698720836,3.203080672556785,1.0292093679482455,0.9688153453106744,13.85929531555555,passed,
2025/09/11 14:30:00,0.6635408019853453,0.6454890035652644,73.62201376654268,91.95166416950316,3.059329976049101,3.16,2203.9310628127646,2347.413053603397,0.974326193891385,0.9997806585302865,46.45983041994851,27.340942648778295,3.2060505637712424,1.0591433181633092,0.9864829118873498,13.924063486666673,passed,
2025/09/11 14:45:00,0.6574920120450322,0.6423542366075934,73.32978454172259,91.43492924894493,3.0510448165021455,3.11,2208.2287269062135,2329.9947285833846,0.9744781838776434,0.9995645105233142,46.60646775428865,27.70175131150632,3.2256179492851706,1.0469845972276013,0.9720186232921519,13.846323149999995,passed,
2025/09/11 15:00:00,0.659635522409867,0.6378261899089311,72.99660794619811,90.87924786724456,3.0367577734608213,3.1,2219.556524137134,2326.14503829723,0.9743148743011123,0.9989098601132769,45.95057031077678,27.800030482866603,3.201377619867019,1.0297261342523176,0.9647980194936607,13.804194555555556,passed,
2025/09/11 15:15:00,0.658549117395877,0.6364249759791295,72.94018326480816,90.73892572636449,3.0311376816680795,3.1,2225.7045439387907,2323.2319029096334,0.9743904917107225,0.9987538316521576,45.8504450243952,27.880801870916102,3.2009227367863597,1.0267856629664618,0.962743393836493,13.788452675555563,passed,
2025/09/11 15:30:00,0.6545033581432881,0.6418023217883507,72.78411149744997,90.8944333259107,3.0388245187616505,3.09,2203.171492081387,2331.795296675577,0.9745604023496373,0.9995014653696865,46.61263473225015,27.394605084306473,3.217173467255614,1.0449535083044181,0.9673419492303776,13.780968269444449,passed,
2025/09/11 15:45:00,0.6538602732333731,0.6417980824155672,72.86983745503937,90.98313422702071,3.0361302216948216,3.1,2208.0838214717796,2333.758259579291,0.9746711732382327,0.9994997234721695,46.60746388667722,27.376492072149638,3.218823735111439,1.0463846893276645,0.9680240978078267,13.789624004444455,passed,
2025/09/11 16:00:00,0.6539324248632793,0.6384469245912396,72.8133243694545,90.71850391419487,3.0293242076144367,3.1,2215.893210690159,2328.983089096073,0.974536593650213,0.999077941024718,46.35203335307241,27.553484318158617,3.22192214171837,1.0347674642328797,0.961877266578125,13.767903795555561,passed,
2025/09/11 16:15:00,0.648774549960289,0.6384875076330132,71.94834484423784,89.86698349231558,3.0226283756857044,3.09,2193.7687022335194,2323.988706392651,0.9744641016812748,0.9991802453093092,46.696335732490475,27.23082274369891,3.2254266176523214,1.0455168650917832,0.9670925128635743,13.655501737777781,passed,
2025/09/11 16:30:00,0.6487900616389246,0.6395301907919695,72.32375586518995,90.30901010632228,3.029047307344856,3.09,2199.483368468062,2321.6572071378537,0.9746142602072944,0.9993469535604024,46.81136488627419,27.46665104773576,3.234339892601854,1.0429935038456912,0.9617660620814071,13.69474868666667,passed,
2025/09/11 16:45:00,0.650659418759725,0.6290147146912205,72.65364387735137,90.01639281775451,3.0146749620868283,3.08,2239.6388302787764,2298.3164908101758,0.9744112656383683,0.9980547589631978,45.86609514949593,28.5492223431498,3.2407102916682056,1.0408333596477237,0.9767910755901553,13.68046028555556,passed,
2025/09/11 17:00:00,0.6455846063970345,0.6328108568232946,72.14977622663957,89.73688071515159,3.019099391729369,3.06,2212.7995694254973,2298.6501228168963,0.9744820994270936,0.9986335754411886,46.56968444587875,28.16538985200002,3.254706964965858,1.0543576404663964,0.9788646843328287,13.620515021666659,passed,
2025/09/11 17:15:00,0.6430698748326229,0.6312988386847166,71.7402369000908,89.2393610578222,3.0127889201220723,3.06,2207.7064621028185,2292.9587001082396,0.9744339324189921,0.9984928313569686,46.60305509496141,28.142395820248968,3.2566876087499836,1.048751256986206,0.9743841611862931,13.559554133888884,passed,
2025/09/11 17:30:00,0.6406460337467855,0.6290190818667539,71.29674778319394,88.67101385709665,3.004184652061193,3.07,2204.4702661124393,2286.924632987583,0.9743507106516471,0.998241914051482,46.557414743825696,28.13405015301272,3.2576331031094847,1.047910461912146,0.9757844423808593,13.492979622222219,passed,
2025/09/11 17:45:00,0.6365327278086887,0.6273995387660266,70.80990775573515,88.07723414685981,2.9970237782712124,3.09,2197.4848047444307,2278.7038044484357,0.9743429314537495,0.9981313290975315,46.70306118943085,28.124362681887646,3.2657747025928168,1.0452028739176966,0.9723623365090661,13.415243697777768,passed,
2025/09/11 18:00:00,0.6294691212755804,0.6234036731402347,69.86439296441048,86.88483229423856,2.977525705363911,3.07,2192.1771083937356,2263.8882595309915,0.9744235466426604,0.997760937265117,46.735111136515734,28.104202096955262,3.2682739420417617,1.0383113873411824,0.9668086801538217,13.268049177777769,passed,
2025/09/11 18:15:00,0.6290788486618252,0.623901319195013,69.16048323462235,86.26347488247589,2.9762129990934416,3.07,2166.7988830519544,2269.3368503707443,0.9739651469700032,0.9977596317969655,46.86933864239417,27.60423107344263,3.2615228070776645,1.048532006056841,0.9778240517947128,13.202884835555553,passed,
2025/09/11 18:30:00,0.6235427629855198,0.6219216223896988,68.7937179556583,85.73893156073393,2.963798785439444,3.06,2169.8826258838985,2260.2097827184025,0.9742490754183277,0.9976391569761546,46.98436149217838,27.650905633249582,3.2706859344809343,1.0338713771808015,0.9615105524989028,13.1299025,passed,
2025/09/11 18:45:00,0.621588320726867,0.6264393092469862,68.05653067039165,85.34875511799835,2.979246704762819,3.08,2126.231473602136,2256.3576332773055,0.9738769045724446,0.9982834326013422,47.66447964898622,27.318874120297274,3.2726410335326093,1.0497202039234772,0.9692974445760053,13.056814155000001,passed,
2025/09/11 19:00:00,0.6181104131367509,0.6199405292656702,67.40880972448122,84.31633289451405,2.954986933782014,3.07,2137.8507922676145,2245.45851622926,0.9738474862841199,0.9974670023126266,47.20182425990163,27.41865602733106,3.2635882957174114,1.0372612882577767,0.966101622507905,12.95262173333334,passed,
2025/09/11 19:15:00,0.6184571651189985,0.6155160400860544,68.11378434824334,84.72194193577488,2.9453633992969506,3.05,2177.1971677590054,2237.800687209916,0.9742411819493381,0.9969328738087107,46.71778098563155,28.087045928667866,3.2733809816068455,1.0276511591985618,0.9618061447899342,13.003773090000008,passed,
2025/09/11 19:30:00,0.6267558521633639,0.6082715995681157,68.4425895610027,84.69627023677526,2.9446933505599384,3.0,2192.399834340828,2241.7846441231245,0.9730869698099388,0.9956792691506248,45.793328479710546,28.426245674635858,3.274090794934953,1.0743390978655603,1.0273549004622926,13.05731354888889,passed,
2025/09/11 19:45:00,0.6319328266741491,0.6157620977423416,68.65785690144068,85.43504791153532,2.972093227943209,3.01,2162.8370621889835,2253.9981011084647,0.9728433779745925,0.9965883253228074,46.26967838450758,28.104994141239665,3.2667671276416694,1.088199453779508,1.0340709006145155,13.127245877777783,passed,
2025/09/11 20:00:00,0.6347977739348943,0.622473625308247,68.93535651582651,86.15167540525599,2.9876999273377063,3.04,2147.6435497705884,2269.10022278491,0.9729958867337278,0.9974138420302581,46.65108669480177,27.700064354101404,3.2580735912002043,1.081763607470262,1.019635589660217,13.19590504833333,passed,
2025/09/11 20:15:00,0.6345240767903718,0.6248531495135415,69.22732962395155,86.61127451280274,2.9939935811882146,3.07,2154.357992020488,2263.385488829184,0.9734439657327817,0.9977936837998109,46.76201702992707,27.985209628208036,3.252296718712915,1.0562485799218058,0.9902943613946819,13.226695624999998,passed,
2025/09/11 20:30:00,0.6329428776965392,0.6219640246965474,69.6332465336522,86.78333127173683,2.9779655723602905,3.08,2184.8145518989354,2266.937069237846,0.9738686744224221,0.9974198601704102,46.44341418407462,28.093729562262222,3.2578657986639348,1.0482902188451497,0.9838195245452381,13.257163064444445,passed,
2025/09/11 20:45:00,0.6326080397283412,0.6218992945837922,69.87740035396524,86.97436020507699,2.9757277201633396,3.09,2196.730119126173,2265.8987157996125,0.9741610871578962,0.9974419192395999,46.37390079658853,28.21540839998696,3.256644218027362,1.0403389225961284,0.9751263193480614,13.279568328888889,passed,
2025/09/11 21:00:00,0.6337376660806852,0.6226213995822069,70.08937994352442,87.19177229765539,2.9776362186553595,3.1,2201.8719695906016,2268.0418962212293,0.9742813002188174,0.9975222247725688,46.3230716716303,28.231477166787673,3.252246629541671,1.03250740709225,0.9673504971808394,13.3097774211111,passed,
2025/09/11 21:15:00,0.6375983300236301,0.6217180772433936,70.20977083919227,87.25603055033783,2.975995499028842,3.11,2210.537701189383,2272.010311892076,0.9741935657829665,0.9972900060565985,45.902992815775406,28.232932535168885,3.2317371935935215,1.0214853495839402,0.9630559525498256,13.340042711111103,passed,
2025/09/11 21:30:00,0.6405593989702165,0.6238067143729246,70.24322286689485,87.4192790298755,2.9811540399796668,3.12,2203.8730114077,2280.9613896434175,0.974086558418474,0.9974673637489466,45.86773647898246,27.974665644979275,3.2179468025930955,1.0144121640949313,0.9568881594304495,13.369982193333326,passed,
2025/09/11 21:45:00,0.6422947292446393,0.6229014404272849,70.40381654692831,87.49367699834659,2.980113455915755,3.12,2211.890589093469,2281.8668426633767,0.9740795733812324,0.9973135270315707,45.648000086879115,28.04599411964895,3.2119077263634686,1.012211364929202,0.9578203201058622,13.391906990000003,passed,
2025/09/11 22:00:00,0.5909647502636133,0.6076522465365415,63.851068034129206,79.81463807664576,2.886739955569474,3.11,2098.305342089979,2203.245288074206,0.9740225679259323,0.9963938850061262,47.76610134377013,26.597029398506177,3.283022517167184,1.0319610951383102,0.9586155448029491,12.417458075000004,passed,
2025/09/11 22:15:00,0.5244479536542068,0.5732491087785396,53.43993548180943,67.44274614598952,2.744742183605831,3.0,1910.477918379973,2059.811529965887,0.9716507186799145,0.9927651640139428,49.60827677828435,24.61897353835372,3.3397733018421203,1.0717300818590247,0.9933988919933477,10.897420930000008,passed,
2025/09/11 22:30:00,0.528798582992972,0.5776830521617498,53.92701696228513,68.22694907847301,2.774756550687243,2.99,1899.2189370309293,2056.6117702124584,0.9712913845314471,0.9933948069618673,49.894793912596704,25.11933465275168,3.3433369985353227,1.1143466163725162,1.0306630628456628,10.976467168333338,passed,
2025/09/11 22:45:00,0.5342073303206617,0.5783025136901524,54.41756092012013,68.78240983943135,2.783919787692117,2.94,1912.05083532785,2059.255769437983,0.971257217120796,0.9933655768619247,49.53469029338807,25.47213253866714,3.3244775196754905,1.1133716594596639,1.0376498575413784,11.05579904,passed,
2025/09/11 23:00:00,0.5749017854775705,0.5940838793028457,60.04353529789885,75.33199454985738,2.866363120391537,2.96,2013.920609217158,2137.0562490026546,0.9718253010341712,0.9947703086228157,48.124723186611305,26.72035318216158,3.2885969768281127,1.11355815533696,1.0503546346982087,11.898206980000001,passed,
2025/09/11 23:15:00,0.6103964964707621,0.6082395987878889,65.08933105544342,81.18602366159755,2.9380557430488357,3.05,2099.8896440617746,2197.0734530029767,0.9725928520827312,0.9960998695916143,46.97912394581387,27.770300053787736,3.256639126432258,1.0843585968960057,1.0281433247664205,12.624717105000004,passed,
2025/09/11 23:30:00,0.6543745728045096,0.6388669178049671,72.45185401640879,90.36166696986267,3.051758496169746,3.09,2193.5699050154685,2297.385348226721,0.9742781076653378,0.9993158206220113,46.60233258014992,28.28398956169053,3.2198834001058714,1.0685245970648638,0.9928225309277047,13.705310850000005,passed,
2025/09/11 23:45:00,0.6548154873751351,0.6337251499142015,73.47558181215072,90.93528026833886,3.029927539819329,3.09,2250.807902641737,2305.9124001447562,0.9748340766599972,0.9986195684632488,45.894690988445234,28.564341132002603,3.2247569928918693,1.0480921395998113,0.9817567905904632,13.80653233666667,passed,
2025/09/12 00:00:00,0.6204533396145385,0.6143079132757826,67.94517888309105,84.98022988239454,2.928001569786469,3.1,2194.1510294929226,2244.8314722415907,0.9744202478730305,0.9965719285048865,46.0710894525788,28.148061666555172,3.237966940477404,1.0219452525188815,0.9619499048439571,12.997347733333324,passed,
2025/09/12 00:15:00,0.6167494904506398,0.6096355681984272,67.4315568216273,84.13346478408404,2.9031243264249875,3.01,2198.779874322814,2254.0833198036853,0.974241775962507,0.9958965566777449,45.848007520173745,27.631615006566,3.246053293085571,1.008346796411675,0.9537617586909644,12.927215461111114,passed,
2025/09/12 00:30:00,0.6168056232871535,0.6194297434802192,67.70820432236019,85.09968566576356,2.938290227559054,3.08,2170.412206270027,2243.5815966259797,0.9746495534717982,0.9973754416797854,46.79959568478159,27.948640167137274,3.248401756650946,1.0228976806893268,0.9509108301647672,12.96959485555556,passed,
2025/09/12 00:45:00,0.620073676538995,0.6193268395830673,67.81149646964056,85.21789265486284,2.9333664418805965,3.12,2172.6177598857266,2263.2324851514904,0.9743678207033083,0.9971652770455354,46.54198427092045,27.460660110693315,3.240211092404956,1.0371702994649115,0.9683003298456815,13.011974249999993,passed,
2025/09/12 01:00:00,0.6165751512254327,0.6158348750763286,67.47995026784457,84.68280636456397,2.9235868006048826,3.09,2175.826077514013,2251.707843448218,0.9743526974964439,0.9967959991951132,46.48688581251005,27.67620187702976,3.2498759556684553,1.040615364240107,0.973666565625685,12.94427973055556,passed,
2025/09/12 01:15:00,0.620282367677185,0.614043032568554,67.58723084362593,84.76876325129308,2.9304015497351505,3.04,2177.254039410604,2246.0944659065335,0.9739132676618296,0.9964754793616506,46.194502922859805,28.035011290662986,3.2452147599466246,1.0488441310557997,0.9886720841552717,12.962187315000001,passed,
2025/09/12 01:30:00,0.622533062486496,0.6230060895806195,67.41479063185356,85.2011532117419,2.9524696649048803,3.02,2134.3282606600337,2267.519665740564,0.9736154395998381,0.9975568257043057,46.952211818407896,27.174069246371374,3.241354788023271,1.075291511909258,1.0025480438647896,12.996322472222216,passed,
2025/09/12 01:45:00,0.6244303624495288,0.6238484894646454,67.62317603819473,85.4991810999878,2.956735740069135,3.05,2135.2661607473774,2271.7151565488343,0.9735562254288306,0.9976177882216385,46.923063895184036,27.18098218354042,3.2407802560027443,1.0759599539254618,1.0035150047989996,13.030279166666666,passed,
2025/09/12 02:00:00,0.6258061362656968,0.6190590010651955,68.06909837689163,85.66791675792467,2.9438141251859364,3.03,2170.6477092849727,2267.2800060645254,0.9737901602354112,0.9969546233290445,46.269994314347194,27.669944507164864,3.235664252190406,1.0633899759785854,0.9997013844818387,13.064434295000005,passed,
2025/09/12 02:15:00,0.6273893542041195,0.629288326772571,67.81695904176752,86.08583558696962,2.9695584991631434,3.04,2117.9372883146466,2290.320187341214,0.9734243789765337,0.9982158690051572,47.25267679827378,26.666133848156786,3.2394020786856608,1.093002328712552,1.0137633858106807,13.090578453333325,passed,
2025/09/12 02:30:00,0.6290623366099959,0.6311086461551584,68.09139479617545,86.50984175255309,2.9755013193402844,3.05,2119.4352922313296,2294.1353036717537,0.9735041749603851,0.9984210068844628,47.28859018443547,26.69647146670641,3.2375776535363703,1.096353786716014,1.015075956081057,13.132585131111112,passed,
2025/09/12 02:45:00,0.631272378836781,0.6247561673431112,68.58371743814608,86.65681100019502,2.96171539708772,3.03,2161.616526248646,2284.0403593793003,0.9737106940983882,0.9975569529885091,46.437273197762956,27.444140335018023,3.2277005843316537,1.0835793138191057,1.0146354286677366,13.16677044833333,passed,
2025/09/12 03:00:00,0.6343915513348491,0.6204725265693759,68.99833810889278,86.85200265681314,2.963687537967249,3.04,2178.299723892348,2275.8725906458367,0.9733798442452035,0.9969650500330172,46.01759686948229,28.039644560550148,3.237894733656693,1.097491267087029,1.0371790872889335,13.200774980555556,passed,
2025/09/12 03:15:00,0.6362676511910322,0.6213035571259726,69.21116075385257,87.15525294952491,2.967162093172232,3.02,2180.425015772931,2280.059397715647,0.9733655809264958,0.997028990887462,45.96879238844384,28.04645499711109,3.2355460474875963,1.0994647922029457,1.0393288538732282,13.234980268888883,passed,
2025/09/12 03:30:00,0.6377162661649403,0.6228095523110112,69.39796926077825,87.46439263701778,2.969514546979629,3.02,2181.6672356874506,2286.805831230658,0.9734274574567683,0.9971754380375002,45.967544714142164,27.94104263746017,3.2316083370668807,1.1027401518214166,1.041163544369788,13.269195775,passed,
2025/09/12 03:45:00,0.6396742997141026,0.623938669954562,69.65714025745929,87.8257038863514,2.972551174249459,3.03,2184.752981128546,2293.3053685032423,0.9734482093475095,0.9972671588802593,45.92453283056926,27.892800207194167,3.2292047940172326,1.1058414592481622,1.043829032164184,13.311257605555566,passed,
2025/09/12 04:00:00,0.640390654689653,0.6305136061727729,69.64454053490948,88.24235096331194,2.982589763294246,3.05,2163.775735613906,2310.6895509765004,0.9735573689122459,0.9980563167544896,46.40946699613394,27.25460437678399,3.2233553586470154,1.1081393698083366,1.0361606909205174,13.345494360000002,passed,
2025/09/12 04:15:00,0.6412827754475362,0.6295257386855407,69.98340947045479,88.54711470585521,2.9805829309502117,3.04,2179.583689809544,2309.3842879936265,0.9737276693333224,0.9979141421880641,46.198553165322494,27.51014590380978,3.222292773059566,1.0944859874291375,1.0248317186146654,13.379741332222219,passed,
2025/09/12 04:30:00,0.6435176426818358,0.6344330725330641,70.0776873558361,88.95787153743508,2.9984146694215736,3.05,2160.5054100193656,2313.1268575463264,0.9736627583934052,0.9985375838388543,46.5688591796883,27.371606983103987,3.2188361501377893,1.1137639791570748,1.0374084491322217,13.413804616666669,passed,
2025/09/12 04:45:00,0.6465631714437232,0.6296165012615371,70.866316099295,89.3976623454059,2.990829018862395,3.05,2203.3970015634613,2306.6867160041475,0.9739472254198474,0.9979048465059941,45.84001176333042,28.054356783131887,3.2127157309881413,1.0928702871247455,1.0266524049508474,13.488889259999995,passed,
2025/09/12 05:00:00,0.6496815625019613,0.6312439364356544,71.47631378466005,90.05281148019772,2.9986098100036176,3.06,2213.3792924744594,2313.195784173871,0.9740761976516353,0.9980723826534691,45.78629342615873,28.124109075791672,3.2121210080250564,1.0986072718087905,1.0310214652667828,13.57343243055556,passed,
2025/09/12 05:15:00,0.651688330393235,0.6377731315703628,71.67660076581424,90.59933165683664,3.0128043823784045,3.05,2196.6950694971306,2328.886104889085,0.9741673867858739,0.9988242893037572,46.20704167747397,27.612623288586647,3.2063641749377463,1.1013724372362528,1.0259713112219322,13.634690795,passed,
2025/09/12 05:30:00,0.652199595459897,0.6385227065444523,71.87843370755746,90.78022843943259,3.0154937771339902,3.06,2199.7019372704326,2330.835593868759,0.9742526912157683,0.9989196590183491,46.239101720159816,27.604442134226737,3.2074516432387017,1.1017409003276994,1.0256608361533166,13.661807732222224,passed,
2025/09/12 05:45:00,0.654244786010285,0.6374706838978117,72.06159012936705,90.85496751722869,3.0127177491869004,3.06,2211.3047048585595,2332.334754646063,0.9743205782617675,0.9987469958552339,45.938740854899805,27.670183996422416,3.195639172610277,1.0924303236958117,1.0210535296039442,13.688703245555551,passed,
2025/09/12 06:00:00,0.6508736085406732,0.6411785704375531,72.34112449127821,91.25648734882195,3.0155651669933494,3.08,2214.2499225281263,2336.1632388898024,0.97485350986869,0.9992913422968379,46.36409518609387,27.53065711081797,3.2040916558402603,1.0822312349028387,1.0018688045744732,13.722067424999992,passed,
2025/09/12 06:15:00,0.652684635081704,0.64117844857245,72.6868148859421,91.53346204266,3.016743539244045,3.06,2223.398125360587,2340.8146273030584,0.97490107663266,0.9992508526751729,46.23935787698001,27.539423442739718,3.2032541340792,1.0849086520208369,1.0064588866562778,13.769059333333333,passed,
2025/09/12 06:30:00,0.6553089886959448,0.6402314659393101,73.09793731608535,91.90395047562745,3.0286755915420347,3.08,2233.865646163177,2324.3037305393577,0.9749393951699653,0.999209656810137,46.06591822070177,28.27454242614232,3.199768770595538,1.0810430839744538,1.0076133717098557,13.805216333333338,passed,
2025/09/12 06:45:00,0.6536774463742708,0.6414118187633406,73.58350489705154,92.35387514793372,3.02726474092581,3.08,2250.1020250443385,2327.56079468049,0.9753990245956602,0.9993954035551607,46.158920907278045,28.31514884375133,3.206431336540506,1.071618586697577,0.9952382194147644,13.857797249999994,passed,
2025/09/12 07:00:00,0.6569651279533384,0.6461558554057426,73.8503393844207,92.86249241717007,3.035782364879939,3.09,2242.4145962965727,2347.0849084055803,0.9753914748838256,0.9998358378619582,46.29220757159508,27.785679094282887,3.195063927168947,1.0753294373202882,0.9959699764279363,13.93272166000001,passed,
2025/09/12 07:15:00,0.662068655074307,0.6455761733162261,74.41693940166073,93.37292446856212,3.0393370673122,3.12,2258.7023153484834,2352.817995798901,0.9753646495129047,0.9996723196914051,45.89402188440989,27.940797072265124,3.182788099500715,1.065816199969799,0.9943920485540443,14.015964618333337,passed,
2025/09/12 07:30:00,0.6692837168498386,0.6480181473035966,74.6903071112955,93.81011150210252,3.0472264591550893,3.12,2257.236198649076,2368.612096895932,0.9751692390669436,0.999779400954341,45.57849474655428,27.64192152398326,3.154370595711209,1.0511765270933304,0.9861051539927034,14.09600732222222,passed,
2025/09/12 07:45:00,0.6782358642978354,0.6439708118065944,75.04908727228224,93.92914436475185,3.0421782556943433,3.12,2280.0949904238596,2374.233005806032,0.9748982224332203,0.9990947745542539,44.56494124808799,27.82101338586959,3.1202531635221358,1.0300007597269623,0.9824491673001877,14.159295425000002,passed,
2025/09/12 08:00:00,0.6783563707381395,0.6460332169393834,75.11141077430165,94.0579952986438,3.0433137907082894,3.13,2279.2552180514663,2380.816306785131,0.9750443564505918,0.9993186810081144,44.64727316491225,27.59242756189546,3.113364660529679,1.025477853769791,0.9753076744780498,14.182059937222222,passed,
2025/09/12 08:15:00,0.6818041086982698,0.644751677142631,74.97657522445505,93.81296530309453,3.039684189744269,3.15,2280.599930986291,2384.4775545335674,0.9748731336601829,0.999072102561664,44.25274733735999,27.463305146592475,3.0933842982102573,1.0118561352563566,0.9678235546409366,14.180362276666662,passed,
2025/09/12 08:30:00,0.6792368021993882,0.6446854461567839,75.08121907729607,93.81444046406777,3.040050929014589,3.16,2284.8911412674483,2378.996349787134,0.9750604257242012,0.9991474458414261,44.42678634386048,27.596394585097208,3.1039557095359585,1.0134709810907565,0.9662156582195509,14.178455500000004,passed,
2025/09/12 08:45:00,0.6799560845504313,0.6463092552043221,74.93669287547401,93.72861589391287,3.0419576872853757,3.15,2277.6854771947087,2382.7156692737585,0.9750653480368382,0.999317125164602,44.4689974959238,27.37270930647814,3.0931531031459873,0.9995605091010334,0.9513688336169975,14.176743093333332,passed,
2025/09/12 09:00:00,0.6796930292803388,0.6455268499894612,74.93833700938775,93.61258150880153,3.038094795820077,3.16,2283.4887503667132,2382.2719346053514,0.9751504156506082,0.9992223931918585,44.356917111928645,27.36497089916763,3.088998545066066,0.9959849310655826,0.9484979076742243,14.175023255555548,passed,
2025/09/12 09:15:00,0.6758375732555217,0.6426105532154334,74.46882104214394,92.86713661784695,3.0274848576379703,3.15,2283.239690172519,2371.9231077518252,0.975190692377335,0.9989545230991482,44.334530566529075,27.40979204924833,3.0928244945526924,0.9965378732724416,0.9479888655125066,14.09343488055556,passed,
2025/09/12 09:30:00,0.6719940444296771,0.6406545485269154,74.67312399345508,92.79131896938942,3.0208597075837678,3.13,2294.074233659324,2370.2085557600253,0.975348755088635,0.9988018377102541,44.48841660144071,27.466622410920724,3.118894446282515,1.0125923536056827,0.9610677089740258,14.090143943333334,passed,
2025/09/12 09:45:00,0.6741895167381649,0.6390672550402627,74.71206673830183,92.73065660155935,3.0263684499994286,3.14,2296.7773173058604,2357.992545014106,0.9752299733619594,0.9986396565672815,44.268424839312345,27.88986227934234,3.111436702332879,1.0131073239746455,0.9661497204342788,14.08704865333333,passed,
2025/09/12 10:00:00,0.6746832900512385,0.638752358422955,74.62760124905573,92.54902728041384,3.0230785254962367,3.12,2295.377874384623,2363.3653023317306,0.9751582141499407,0.9985614685232014,44.200637606717535,27.660444200767483,3.1084734440328377,1.0125797066749191,0.9662959673723464,14.083746453333328,passed,
2025/09/12 10:15:00,0.6708207986960191,0.6460672430452725,74.37862290574759,92.66743910333906,3.0396373523841227,3.13,2260.2408571415626,2369.358916977038,0.975222026463197,0.9995386655024495,45.21435499041053,27.125626830223855,3.1256443857917535,1.0319484882113152,0.9695924385724254,14.072304399999995,passed,
2025/09/12 10:30:00,0.6737790667941664,0.6431670564146375,74.36050818923728,92.4472028860082,3.035904404101628,3.12,2268.7605933447817,2365.50555936073,0.9750785703880991,0.9991456367508121,44.755619561670756,27.30493493032867,3.111260856826534,1.0158158198985252,0.9616098900286869,14.06918902277777,passed,
2025/09/12 10:45:00,0.6743045295847588,0.6405431583249268,74.47522149582679,92.35257170936117,3.0351111882691653,3.17,2278.9757561346937,2355.407081095514,0.975069264834467,0.998870991487741,44.53077349268955,27.68595711279818,3.1118329226499544,1.0232135962526887,0.9726707460472301,14.0658672,passed,
2025/09/12 11:00:00,0.6771820610555231,0.6399974984361526,74.31852932258523,92.12541104221313,3.0339010437685565,3.19,2274.721521516445,2360.413112413842,0.9748479559862007,0.9987224963686251,44.29371025515927,27.478961609991263,3.098075198715929,1.0191620709907887,0.9726052678497518,14.062539803888885,passed,
2025/09/12 11:15:00,0.6734093300545049,0.6394062642464368,74.23542282266412,91.90846517654063,3.031501381274924,3.13,2275.8292211633093,2352.95038986332,0.9750169431952185,0.9987557164754828,44.50781648808958,27.578289439757008,3.110835940752088,1.0116294466955094,0.9615051598977998,14.032151784444435,passed,
2025/09/12 11:30:00,0.67046861153423,0.6435392196878061,73.87454404824618,91.71909717223238,3.0408062987909026,3.15,2247.380045228932,2355.999001166075,0.9749436621723505,0.9993262124181074,45.18849221618049,27.144564663980027,3.1237882552518115,1.028649667741814,0.9679164464883312,13.997983999999999,passed,
2025/09/12 11:45:00,0.667784736039972,0.642913625896588,73.7020761919317,91.43325522422293,3.037991816403225,3.12,2246.620001401204,2349.7868516550006,0.9750552818778718,0.9993297666243417,45.30313255871644,27.18915104033166,3.1285298251300855,1.029541599780156,0.9661220109659829,13.96384640444445,passed,
2025/09/12 12:00:00,0.6681063673365104,0.6382603338635139,73.69936541312279,91.11701161923864,3.0382004451931914,3.14,2256.3121576858816,2328.4870317065074,0.9749138919571041,0.9988559814647422,45.00669014786757,27.890304146831998,3.133031578245726,1.0236770241803552,0.9671222569937653,13.929538938333339,passed,
2025/09/12 12:15:00,0.6732268156358773,0.6361428041351945,74.18162347534415,91.41225451842182,3.0306309246199126,3.11,2277.7431855110694,2343.5488881044243,0.9748327372615929,0.9984237205709994,44.40077876009504,27.744499923874365,3.1200672527453217,1.0107244783088811,0.9638065633388452,14.005430669999996,passed,
2025/09/12 12:30:00,0.6682916265656064,0.6422491933112203,74.09770490626768,91.71969768634277,3.0488215396983054,3.14,2251.1015517463247,2338.3305929643775,0.9750113694009596,0.9993350044390851,45.397578398523926,27.6911033891971,3.145026267201254,1.0365827648871007,0.9740634782383197,13.99235957777778,passed,
2025/09/12 12:45:00,0.6744365612177887,0.6389460242229887,73.78597583370293,91.28176294279025,3.031910284407165,3.12,2259.4583114431803,2353.8768792235664,0.9746947726047634,0.9986789550417439,44.500552828880124,27.256513644119195,3.104324702540961,0.9992441540530128,0.95056492298441,13.987218409999997,passed,
2025/09/12 13:00:00,0.6716219130439507,0.6390834103240464,73.85780229702293,91.36599485786438,3.0303089116839708,3.14,2264.3185814708113,2349.7568037079604,0.9749181405936764,0.9987641146173828,44.66235579463364,27.389466130539034,3.113752039753828,1.0016239506732636,0.9495836898257116,13.982073758888882,passed,
2025/09/12 13:15:00,0.6693943273089482,0.6421718033963242,73.8003711742789,91.50695740827565,3.0391150564657963,3.14,2246.0901184853424,2352.987154843131,0.9748506967213162,0.9991965819215288,45.229347333142016,27.178085337454952,3.1337623557947967,1.019287910928386,0.9594346818511561,13.977124987222224,passed,
2025/09/12 13:30:00,0.6710019234316811,0.6387254714520106,73.82717517135828,91.37059827543916,3.0308918060772574,3.12,2260.87881657827,2348.976680512735,0.9748118864187902,0.9987332250154183,44.752928356984135,27.426914181294677,3.1234655022819084,1.005142577095651,0.9528511427054919,13.971973253333328,passed,
2025/09/12 13:45:00,0.6668710239841864,0.6453698755397739,73.65808422920482,91.60911689315078,3.0438462073178316,3.11,2231.1764962823136,2357.366118825152,0.974919685704829,0.9996372609922735,45.69959124626681,26.917775853055876,3.1432763390787835,1.0238555129978821,0.956576042293862,13.966818036111103,passed,
2025/09/12 14:00:00,0.6684596309657953,0.6443016481751511,73.58962906710877,91.51832605656216,3.041671545953865,3.11,2231.7814256223683,2358.4112165031565,0.9747780976694126,0.9994564285343414,45.506256885836464,26.912491333441366,3.1371955957720656,1.02383656004668,0.9599415124508867,13.96185835,passed,
2025/09/12 14:15:00,0.6689910795630677,0.6371834423580706,73.8931074567421,91.39585977693007,3.0311405112534837,3.1,2261.361200372355,2343.075973748751,0.9747151497741381,0.9986117083256008,44.90371666650515,27.66758128204928,3.1464044566359153,1.0211302581067399,0.9679639542251267,13.956696049999994,passed,
2025/09/12 14:30:00,0.6646528234411923,0.6430902126588164,73.71615503436263,91.58410663253612,3.0441169511060684,3.09,2233.6794037131112,2346.5601974408296,0.9748256836654541,0.9994433638118585,45.804641865515975,27.31497284944255,3.1672215616408255,1.0437376369634488,0.9758416944965568,13.942785010000009,passed,
2025/09/12 14:45:00,0.6646392473891761,0.6381599299379991,73.63274826145934,91.24143248807225,3.0333337562446236,3.09,2249.3708551975487,2335.7518088353722,0.9747688019722109,0.9988441585356064,45.349803299663805,27.716995376357442,3.164363082572983,1.0288822391680004,0.9688610448388749,13.908207353333337,passed,
2025/09/12 15:00:00,0.6573391510780352,0.6441165437520485,73.35102791322528,91.29702396309608,3.0418707282288984,3.08,2221.4459315212753,2339.3794577979543,0.9750325366046133,0.9997464917282205,46.410159761475484,27.266524753771098,3.1928470493935763,1.0543519056210489,0.9754812851979965,13.873441248333336,passed,
2025/09/12 15:15:00,0.657424237001531,0.6339195070824571,73.63947928308781,91.00047827115463,3.0305863879340538,3.07,2260.292436089026,2306.1118376801955,0.9749915239227932,0.9986088227102708,45.61416081881319,28.60268139508727,3.2029523316970896,1.0504192952960811,0.9865002426329056,13.838882633888893,passed,
2025/09/12 15:30:00,0.655340508335988,0.6330240600198679,73.40179866343692,90.69840025068008,3.023541977072366,3.08,2257.240799915769,2308.3106641212094,0.9749478572143787,0.9984990863146989,45.6749914244287,28.415818820452554,3.2100118354176987,1.0498192442572096,0.9845529365424157,13.804136500000002,passed,
2025/09/12 15:45:00,0.6540601010008057,0.6318277496235827,73.14258935902481,90.37026367150119,3.01689941654437,3.07,2253.7127630238415,2310.3772786855016,0.9748341176201356,0.9983347854737481,45.66692496289662,28.24286315254214,3.2139419003406844,1.0462244184899474,0.9812014752107975,13.769400583888887,passed,
2025/09/12 16:00:00,0.6538639334310922,0.631242617022604,73.02565738710724,90.27523528815729,3.016600132239611,3.08,2252.2081179216407,2306.2859986952494,0.9747876432826726,0.9982753676992502,45.636015635719446,28.349302809961035,3.212553692147944,1.0466759648752086,0.9823564417662911,13.751153955,passed,
2025/09/12 16:15:00,0.6517422183133523,0.634099171754016,73.02346623078684,90.4726874408302,3.0245744996667274,3.07,2241.9010705622186,2303.861226971416,0.9749199153577466,0.9987056316573394,46.057652780419936,28.354499228347013,3.2225790377202475,1.0499864507253267,0.978929922449778,13.748996726666666,passed,
2025/09/12 16:30:00,0.6525616521175615,0.6317668419561258,73.01449506403159,90.3315430999574,3.015954306375696,3.06,2249.800899194593,2308.3038376506934,0.9748104476607762,0.9983514572921617,45.78153286973719,28.280309399646843,3.220839615758125,1.0480352041767094,0.9814611218142711,13.747035610000001,passed,
2025/09/12 16:45:00,0.6496230692684194,0.6384981244405451,72.8312240075472,90.58787453846215,3.0291684686061737,3.07,2221.846054900924,2315.6626786397915,0.974958794024673,0.9992564582471184,46.58084347811702,27.830408313835424,3.2298680096548975,1.0650472004522515,0.9841520986656435,13.744878381666668,passed,
2025/09/12 17:00:00,0.65014078253558,0.6373173231932695,72.81968596429373,90.52620825885094,3.0251517908786614,3.04,2225.294224849138,2317.590964065083,0.9748846111024068,0.9990736122940326,46.44153389748887,27.80807754509274,3.2291429506624008,1.0620879438055812,0.9838047209851998,13.742917265,passed,
2025/09/12 17:15:00,0.6520269474963205,0.6409779263556056,72.61755867314804,90.65458650334493,3.0399890545846517,3.07,2201.44562047618,2318.557507806145,0.9746394042764115,0.9995100358105411,46.732152194312896,27.685144974979554,3.2229949031659766,1.0715725920594097,0.9898832196728895,13.740760036666654,passed,
2025/09/12 17:30:00,0.6533927007471448,0.6389123004084336,72.57294096851912,90.5090330839439,3.0314410247149914,3.05,2209.1756718588217,2322.9259946387765,0.974548426481329,0.9991732313714575,46.40802351334343,27.604119129403433,3.2146885864309542,1.0721939241700547,0.995206518951277,13.738798919999999,passed,
2025/09/12 17:45:00,0.6540046979086139,0.6303177361060329,72.96924834616803,90.38836386651975,3.0191160147343186,3.05,2245.3952722594654,2304.493378798379,0.9744666097036789,0.9981478389851735,45.70249581584092,28.51602310533108,3.227433940955067,1.0752841522506118,1.0114293384648443,13.736641691666666,passed,
2025/09/12 18:00:00,0.6532199046500688,0.6384535551739683,72.61966874061234,90.60198478466758,3.0345586808044724,3.11,2210.094068495988,2315.800364482662,0.974527906432624,0.9991488955590312,46.421908259957085,27.885718140115408,3.219226659593788,1.077502463786867,1.0008328288740334,13.73409224,passed,
2025/09/12 18:15:00,0.6513387154982024,0.6308989920041674,72.91231581577833,90.43337680875831,3.0156640742930034,3.08,2251.58773236593,2297.5912186139644,0.974855559766674,0.9982961043565678,45.76453182585793,28.697000777530356,3.222316835607175,1.0495910951811247,0.9836609175866252,13.71879553,passed,
2025/09/12 18:30:00,0.6499760233756224,0.6303862490897733,72.83086983620356,90.32605064216125,3.0113177672658846,3.07,2252.433710096191,2298.2314402117568,0.9748908747898776,0.9982408745068286,45.79150350323612,28.639299436801444,3.226579833239932,1.0504921032276944,0.9836046006887725,13.70349882,passed,
2025/09/12 18:45:00,0.649996218883342,0.6294119242544222,72.69775694585194,90.16665615198252,3.007056984077401,3.07,2251.660788768827,2300.3653891453555,0.9747784084643214,0.9980843940849059,45.705911527490116,28.551728514507086,3.226111855149158,1.0458499739787306,0.9807059948225254,13.688202109999999,passed,
2025/09/12 19:00:00,0.6467806804497862,0.6349495507773195,72.4807671270114,90.29695322647189,3.0172520253191517,3.06,2225.7849935325426,2306.5704826572496,0.9748682771495576,0.9988343904097357,46.44299957755111,28.12750931399853,3.2388578586099492,1.0607074052912113,0.9826972404645078,13.675258739999999,passed,
2025/09/12 19:15:00,0.6482910363044616,0.6334209663559317,72.52414635933278,90.30884984817075,3.018107299544799,3.06,2230.4037773536947,2300.732293828813,0.9747644163264051,0.9986328404337858,46.23654019278059,28.399443139714776,3.234586358429395,1.0580843655339343,0.9844743544229468,13.675454851666668,passed,
2025/09/12 19:30:00,0.6466416568051623,0.6365769777570768,72.38630069982253,90.37313050996082,3.0162523416877525,3.07,2222.4840359545537,2311.568664472905,0.9749688861903649,0.9990069012552867,46.49312603380473,27.9467474400705,3.2303133881969006,1.0530862588377592,0.9735372919014617,13.675847075,passed,
2025/09/12 19:45:00,0.6474743658464446,0.6400890719404817,72.06339858645087,90.28392485306611,3.01652514423208,3.13,2199.8590666243886,2333.848604540471,0.9747227463923026,0.9993276501700876,46.75033386670525,27.07494061027642,3.225301255854589,1.0700215027422058,0.9851709665135999,13.676043186666666,passed,
2025/09/12 20:00:00,0.6487225888118152,0.6391960962198061,72.13713778622201,90.38999955281355,3.0206191685989667,3.08,2204.6891338376636,2322.9386586710793,0.974713970043686,0.9992318291729231,46.59243592924768,27.518787213271477,3.2193639193989783,1.061652238113619,0.9805601451026513,13.676239298333334,passed,
2025/09/12 20:15:00,0.6484875519294728,0.6304243249333467,72.62530122325614,90.297372822368,3.008507778617325,3.06,2245.033223740093,2300.886686191312,0.9747597745440498,0.9982272714848593,45.92422541253006,28.545613874736794,3.235965967521107,1.0611308742763326,0.992214291014192,13.67643541,passed,
2025/09/12 20:30:00,0.6482390773939465,0.6380026767860837,72.30607414603811,90.4573030874968,3.0268245939534357,3.1,2205.1679034624085,2313.307183923862,0.9745977072432432,0.9991596429239993,46.69538047567259,27.881070002715898,3.237560982642854,1.0875935172749809,1.0053775683395747,13.676631521666664,passed,
2025/09/12 20:45:00,0.648952098562245,0.6359127032252059,72.34859188048826,90.36459325056478,3.0184378793215885,3.08,2221.4377979641154,2309.72179246416,0.9747799800523246,0.9988713679185613,46.307199457185966,28.05768216695921,3.2216828223791403,1.0590415133425788,0.9829660574184166,13.677023745,passed,
2025/09/12 21:00:00,0.6470556398459193,0.6360130575159528,72.43819023697445,90.42325948175117,3.017343734326798,3.09,2225.3463478826056,2307.5213201486617,0.9749601182811268,0.9989431449638808,46.42555506405821,28.12434833402399,3.229784215350328,1.0604635799731217,0.9817675537202786,13.67721985666667,passed,
2025/09/12 21:15:00,0.6470299765836265,0.6357734048431737,72.52421881124496,90.4774061888133,3.016064003397287,3.08,2229.9708549795396,2307.570089158327,0.9750334228249669,0.9989146812168441,46.37968547866727,28.159631540765343,3.2294820628899656,1.059665662369909,0.9813474947292746,13.68551390555556,passed,
2025/09/12 21:30:00,0.6469668673109533,0.6352633361429708,72.54082888625501,90.44445798988816,3.013824657300967,3.1,2233.0436362832506,2307.9339219764174,0.9750571086077444,0.9988475037352335,46.32254103746749,28.155868879046967,3.229067698163553,1.06471921307623,0.9866370399008865,13.685710133333325,passed,
2025/09/12 21:45:00,0.6512942093324283,0.632588561464134,72.43631664846603,90.20908583712655,3.0101839674982784,3.12,2237.0127631092632,2309.5221028262818,0.9747176585387513,0.9983928255969129,45.80649058661783,28.174948062080087,3.2094114093414574,1.0536340684731609,0.9854129655871506,13.685906361111114,passed,
2025/09/12 22:00:00,0.6470175503518398,0.6372439047197797,72.43644431051167,90.4407828358879,3.017699839041447,3.1,2222.834328872353,2312.50700614062,0.9750257539792364,0.9990866368377773,46.50041973570534,27.92208819925122,3.2267165294590385,1.0616785774847506,0.9809390939772084,13.686298816666671,passed,
2025/09/12 22:15:00,0.6466719774803718,0.6373802515127075,72.44761406524871,90.44220136686882,3.0182237383817694,3.08,2221.7779586574193,2312.841152045916,0.9750234623668974,0.9991148219871587,46.555805249329275,27.900277820699486,3.230112187648051,1.065422091725902,0.9836979681382101,13.686495044444435,passed,
2025/09/12 22:30:00,0.6464953530502286,0.6369416144577283,72.44846918281424,90.38813566451364,3.015287808834946,3.1,2223.386569889247,2315.712892563231,0.9750135168148305,0.9990478674896395,46.526620540861515,27.805897412522494,3.2318257949833376,1.0626021145731348,0.9814039549161908,13.686691272222214,passed,
2025/09/12 22:45:00,0.6472182647697391,0.6372293624473256,72.5197321989295,90.45105345108618,3.0141405410304998,3.1,2225.429175752646,2320.7065778626134,0.9750298512600891,0.9990478154192831,46.475264988731546,27.680667629120205,3.228624226723062,1.0650596039933895,0.984116654550447,13.702692079999998,passed,
2025/09/12 23:00:00,0.64943999590467,0.6357207462130853,72.58937031807065,90.4464226479246,3.0151401684572696,3.07,2230.198357095479,2316.920550633255,0.9748879839897902,0.9988226655450568,46.22677338991847,27.887306267395658,3.2224322647235355,1.0592708532311133,0.9836211158871355,13.71020086944445,passed,
2025/09/12 23:15:00,0.6503368074201847,0.6343888429802697,72.79638102497657,90.57218243379315,3.0153892456245965,3.08,2240.6193945403948,2311.364602744014,0.9749409343440378,0.9986678112092141,46.04700647129366,28.18591262948238,3.221251401229221,1.055728529555774,0.9833979897263878,13.726003591666668,passed,
2025/09/12 23:30:00,0.6500207186847441,0.6369654652815098,72.82966935738432,90.7677670615563,3.0268745027118267,3.11,2227.6971947061666,2309.5598563198187,0.9748918294753762,0.9990362605058442,46.39803134374788,28.199937078815136,3.229769981269673,1.0681250524835895,0.9907658671019725,13.733707680000007,passed,
2025/09/12 23:45:00,0.6512810299823631,0.6355801063970525,72.88963250736654,90.73679193080596,3.0227317041564583,3.08,2237.15674718216,2308.802209227448,0.9749331257681887,0.9988331645983515,46.125327739371336,28.29033773434331,3.219581384038747,1.0516614255237653,0.979052544066262,13.741214263333331,passed,
2025/09/13 00:00:00,0.6536066051190333,0.6354660980140089,73.09470267294536,90.93868736240472,3.0242323156720263,3.09,2242.0846400546893,2312.589826790673,0.9748782575785022,0.9987657813334389,45.964088306289014,28.305385886824958,3.214398110550702,1.056253231050005,0.9864302399703426,13.774393710000004,passed,
2025/09/13 00:15:00,0.6614483262812025,0.6333781583402327,72.73616045190855,90.50346793940173,3.01092314714767,3.1,2244.6279465816647,2332.737736745404,0.97444200494714,0.9981897125579136,45.05687207083449,27.697713797498473,3.163400712307783,1.0186972102373715,0.9635111982834142,13.782096288888884,passed,
2025/09/13 00:30:00,0.6573194769232056,0.6329771854382329,73.1308328303317,90.77648690633913,3.012303850771088,3.1,2253.026367943186,2327.55191927087,0.97466645990589,0.9982780761383251,45.42354034251858,27.947229616079905,3.1986288469865642,1.0458548093504292,0.9845961591595999,13.798093613333336,passed,
2025/09/13 00:45:00,0.6526694865570123,0.6385267668947281,73.25147516651136,91.2047324044975,3.0267978521892482,3.08,2238.4809331608976,2322.8382431842433,0.9750618784806442,0.9991344834746061,46.246043365529395,27.967267013820337,3.2190242808055047,1.0617328135334478,0.9859404197530623,13.806191086111106,passed,
2025/09/13 01:00:00,0.6544356004392764,0.6371874501288168,73.3515497723602,91.23715457505092,3.0284331820309087,3.09,2243.028421963818,2318.7631285588586,0.9749546053970918,0.9989571916124592,46.05775600758772,28.185148401343607,3.2160643059458183,1.0555735696786945,0.984285964642955,13.815080901111102,passed,
2025/09/13 01:15:00,0.6531048206601154,0.6430455053860762,73.29837402612351,91.51671460498595,3.0414696109203505,3.08,2218.7615621705822,2329.062949046898,0.9749841137697794,0.999707181951224,46.713889187930334,27.71271211154523,3.225016845396162,1.069758881142998,0.9873581167133262,13.832070046666663,passed,
2025/09/13 01:30:00,0.6539902008175115,0.642785752469067,73.42656748600135,91.6232439836046,3.0409924242848714,3.08,2224.4749266410154,2329.650542203844,0.9750271712773524,0.9996535211490514,46.60172336629156,27.769161143898522,3.2212148125466067,1.0722333341421835,0.9911796750773895,13.849061050000005,passed,
2025/09/13 01:45:00,0.6545479826103592,0.6423999925607053,73.50077096436823,91.66184055002681,3.040571609820783,3.09,2227.5181014461236,2330.1626108895302,0.9750178924498787,0.9995928192887014,46.53378037430302,27.795595447249692,3.2207189331815207,1.0710718526160643,0.9913262533933289,13.857954580555553,passed,
2025/09/13 02:00:00,0.6573058110482337,0.6363569393566427,73.72440331163564,91.51554898885826,3.027480596153048,3.07,2257.2060242858042,2323.1202898184997,0.9749984798492144,0.9987933697062453,45.7528323781505,28.258379975266056,3.207903157361297,1.061235216754013,0.9943251456771579,13.86684903999999,passed,
2025/09/13 02:15:00,0.6616213881186136,0.6359277299743277,73.6936114818449,91.49501253033213,3.02838015542511,3.1,2257.1390583064212,2327.438826641722,0.9747842305300178,0.9986302649904587,45.40249957451659,28.190689835512323,3.18693911533666,1.0449221065104266,0.9848811049845335,13.883844687777778,passed,
2025/09/13 02:30:00,0.6637325941575768,0.6380960596308828,73.56203388877003,91.52560879182042,3.031774868096796,3.11,2248.186968332328,2334.1920254501647,0.9747241363245529,0.9988234170346026,45.38832611832484,27.92665349568135,3.1703529602119698,1.0331881153978402,0.9733305315007437,13.892741469444447,passed,
2025/09/13 02:45:00,0.6661709751713989,0.635136441998598,73.72707761923454,91.51231481707666,3.025482768516205,3.1,2264.1367939035595,2333.3907521399833,0.9746808943235962,0.998401404685642,44.91570358189221,28.11636908669341,3.160241235364148,1.025414188571396,0.9731145353640823,13.909740368333335,passed,
