datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/13 03:00:00,0.6656282388887496,0.6386729055466154,73.53973135596773,91.49783670778373,3.028198469822543,3.1,2247.0651840924015,2346.6684568328624,0.974641231600182,0.9987890267432975,45.25706383627723,27.53423681235914,3.160579714063913,1.0418841983228764,0.982824584869524,13.910737182222222,passed,
2025/09/13 03:15:00,0.6647004403129412,0.6389762840952621,73.71948591476524,91.66764945673818,3.027713775597762,3.1,2253.4541134169,2346.630350396145,0.9748155937580812,0.998851086386468,45.30671765814918,27.59378965893789,3.164648069846966,1.042329711511183,0.9817796893724771,13.927739099999998,passed,
2025/09/13 03:30:00,0.665668585687578,0.6387818263967331,73.85809252506992,91.78660588438413,3.0295413167997056,3.11,2255.9007938168966,2347.087330309003,0.9747777872612642,0.9988177225169987,45.259496839538734,27.6549983221211,3.1659375479214855,1.037798338279156,0.9789471514673337,13.944942702777784,passed,
2025/09/13 03:45:00,0.6664500817031924,0.6382898808203733,73.92360868280737,91.81417101938175,3.0285835742428473,3.1,2259.5015331508853,2347.9477550272936,0.9747669193739622,0.9987385133297827,45.15481935561062,27.675152678639517,3.1634134271799503,1.0374508204070834,0.9802377487613406,13.954045233333332,passed,
2025/09/13 04:00:00,0.6612769562644134,0.6453105326446164,74.04313157167444,92.3274035453217,3.045216717398244,3.07,2239.8791391907507,2347.9889900703306,0.9751522376747391,0.9997516365907216,46.14125779799318,27.520566485297067,3.186421604115178,1.057737317475109,0.9832465349300515,13.971052724444451,passed,
2025/09/13 04:15:00,0.6636608581295351,0.6432286479559504,74.1246716356321,92.29240090556016,3.042195362884493,3.11,2249.4485198850525,2345.9690565888063,0.9750743884021512,0.9994465074845378,45.780392883874406,27.68999990807392,3.1762879438837963,1.0531611985383036,0.9848246411397452,13.980158041666668,passed,
2025/09/13 04:30:00,0.6647925759656266,0.6420680156264092,74.20581463103883,92.29759786989587,3.04030773376674,3.08,2255.2661600956862,2345.9338950351444,0.9750395437445288,0.9992839740387388,45.603144204454466,27.76204991571262,3.173114462068134,1.0440588814103622,0.9792901818490144,13.989064112222213,passed,
2025/09/13 04:45:00,0.6686465892025758,0.6402135910823932,74.26732839645112,92.27937084449874,3.037425664961266,3.11,2263.886214817954,2347.3466728117783,0.9749076383896476,0.9989696434189327,45.13871208016575,27.846499420695498,3.1546554800298057,1.0378189267494753,0.980716585670188,14.00627712,passed,
2025/09/13 05:00:00,0.6701574114372639,0.6392264526450443,74.43317647278246,92.39166346406384,3.038917966207703,3.1,2270.0908916391445,2344.476442429957,0.9748715028141076,0.9988437440716593,44.976890322533606,28.04643762267577,3.1526437828554497,1.0363803179372566,0.9826066048347666,14.023291577777774,passed,
2025/09/13 05:15:00,0.6657128959468618,0.6448884021971357,74.38843248661411,92.65857438405112,3.049009487506058,3.09,2252.9805280403857,2346.643053439539,0.9751830631451495,0.9996298231119161,45.73957803617277,27.78917652825742,3.1663036803612292,1.049741967114511,0.9819260545144886,14.024295938888885,passed,
2025/09/13 05:30:00,0.6664233452152708,0.6442622481597942,74.51623185213613,92.71900029674113,3.046328047258271,3.09,2258.257302606303,2351.067202887289,0.9751668963166888,0.9995194736899117,45.63663127051375,27.72344003276578,3.167310702820447,1.0525193785457359,0.9862202987616641,14.041514519999993,passed,
2025/09/13 05:45:00,0.6686101061480074,0.6422748039148695,74.56184957894183,92.63600562923288,3.041019494978408,3.09,2266.013212519147,2354.2881487261475,0.9750555662236672,0.9992113618670118,45.3019683429208,27.708465105186498,3.15930518985463,1.0392917067482281,0.9791516680891739,14.050426512222218,passed,
2025/09/13 06:00:00,0.6673638252056998,0.6480463349489433,74.56710716615059,93.01202576835283,3.0572862336534947,3.11,2246.2012165851243,2355.150390650221,0.9751800413995515,0.999962719181598,45.907258692231196,27.567224343196795,3.1632901485824263,1.065201169169919,0.9939359837923523,14.067648925000006,passed,
2025/09/13 06:15:00,0.6693211759803525,0.6444883777285145,74.70738557628954,92.92043373238647,3.04963013825424,3.1,2261.2847516924303,2354.541665741154,0.9750949049635114,0.9994915534981416,45.47078010359185,27.734880455669348,3.158990110169235,1.0535754261337646,0.990404328885217,14.076563355555555,passed,
2025/09/13 06:30:00,0.668357889137715,0.6454989943420414,74.76878886062121,93.02638624336451,3.0495539480214724,3.09,2263.2257649381777,2355.7056066936234,0.9752546537304775,0.9996256971799051,45.556998782820315,27.69545132296845,3.1586497449456665,1.0525788543702548,0.9869525749737214,14.085680399999992,passed,
2025/09/13 06:45:00,0.6689889901258943,0.6461050601745036,74.79675168654195,93.09128202408625,3.051469910256737,3.1,2261.917088925824,2357.036143111317,0.9752477895094848,0.9996857193458559,45.56324949330069,27.66416542115362,3.1558803951559864,1.0528882437431082,0.9871523711601449,14.09459680444444,passed,
2025/09/13 07:00:00,0.6691119468879156,0.6469088890632274,74.83673252732656,93.17071702577684,3.053371870924913,3.09,2260.285468989398,2358.7772103061216,0.9752636704458293,0.9997776623224017,45.623596772388645,27.61204916177577,3.1559589573707485,1.054601193158338,0.9877671464340451,14.103716055000001,passed,
2025/09/13 07:15:00,0.6693613435233233,0.6472749722585438,74.80660355628386,93.1633843588521,3.0530678922887367,3.1,2260.3720968173766,2359.481158570759,0.9753021360488894,0.9998099311780998,45.59377808892495,27.575039851747142,3.1503789802970297,1.0571712716327006,0.9899736871022207,14.104725641111111,passed,
2025/09/13 07:30:00,0.6762064440343079,0.6436610229302453,74.9825392229075,93.15766997271102,3.044697097971722,3.09,2278.6943652128944,2366.6906186879914,0.9750777360788205,0.9991945278554414,44.73393666255301,27.61309507345929,3.1208038116885493,1.032515207618501,0.9800916499452101,14.14379017944444,passed,
2025/09/13 07:45:00,0.6756486588702527,0.6497314062286282,75.26668721580779,93.79334173811768,3.056993549726041,3.1,2267.084420754311,2379.531424210129,0.975265298071213,0.9999116433477026,45.28192222375415,27.236259740176685,3.127205153874988,1.0453063625437966,0.9832664542240838,14.204674666111112,passed,
2025/09/13 08:00:00,0.6675761633039617,0.6402108051537441,73.73250591270234,91.62023871574273,3.0269764377613457,3.07,2259.908948360958,2350.181088212653,0.9750345089120988,0.9989358962094527,44.996332003558514,27.43339087674286,3.130870826105032,1.0348457007908243,0.975961455084867,13.954633916666662,passed,
2025/09/13 08:15:00,0.668070701132214,0.64740484804324,74.68652547853337,93.00756871813525,3.053019259662203,3.11,2257.7538327150423,2355.894230183786,0.9753564948662722,0.9998652649850983,45.681904322796655,27.583472708567303,3.1512621364607774,1.0528352071134113,0.9839559260041058,14.08555639333334,passed,
2025/09/13 08:30:00,0.6677158862483982,0.643978431439062,74.4049678041156,92.52038253940466,3.0437631048179496,3.13,2264.4752989359367,2347.140667680929,0.9753321706281857,0.9994712541900113,45.35696082106425,27.774636475066867,3.1421436189377707,1.0508632114522083,0.9863309846932165,14.036666532777781,passed,
2025/09/13 08:45:00,0.6715998950115746,0.6359086058336534,73.95882834712418,91.5754471459223,3.018424697118674,3.09,2281.9516875733834,2349.5229593436397,0.9749352755382209,0.9983164346895422,44.28099081232251,27.688291192695193,3.114805811387701,1.0218089901773386,0.9744193222697489,13.979757458333331,passed,
2025/09/13 09:00:00,0.6653511421190808,0.6462857002585124,74.156021410382,92.34822075838588,3.0419544480835143,3.1,2251.014990715928,2357.232668923669,0.9753536578515647,0.9997485843904294,45.70182005879991,27.2514947951276,3.148248007494002,1.0557461385696454,0.984496122019054,14.018079466111116,passed,
2025/09/13 09:15:00,0.663163473048132,0.6464717617208223,74.05285321936692,92.25252879788857,3.0427697537107665,3.1,2250.2310516707007,2348.816574679382,0.9755082644291215,0.9998518236228198,45.83394780963803,27.425487108337958,3.150361377405401,1.0567705929341735,0.982541006813608,13.993843013333326,passed,
2025/09/13 09:30:00,0.6701428159845355,0.639360523168772,73.90165142900587,91.76708761642985,3.034624782893595,3.13,2268.2152401903622,2335.1237993112945,0.9751011392737481,0.9988794211107398,44.72932157722191,28.019471168466527,3.1151423766002453,1.0279736550212872,0.9738209944146452,13.969406733333326,passed,
2025/09/13 09:45:00,0.6692486395956283,0.6381798601740014,73.48975948566154,91.2015586617219,3.0151201148922606,3.11,2266.283899851961,2356.0937042574483,0.9749932922698532,0.9985902021375578,44.55192421616556,27.174087341778087,3.1091304746181114,1.0205899592302938,0.966996328584271,13.937023692777775,passed,
2025/09/13 10:00:00,0.6601541293221665,0.6467193553921983,73.2634947336284,91.44898811752569,3.03403234443725,3.1,2230.94035538643,2351.885383818286,0.9754263934001262,0.9999098865438495,46.007884128576144,26.89694737123416,3.1437431135784286,1.047901928893753,0.9698292894329427,13.904441521666659,passed,
2025/09/13 10:15:00,0.6598731693388613,0.6422720070934832,73.3141248567544,91.2126991871696,3.027295956866251,3.12,2247.61624712492,2337.400528385514,0.9754499309536004,0.9994105008421585,45.64518166138864,27.427037651574953,3.1454720499462625,1.049428456727089,0.977036366787418,13.880202746666674,passed,
2025/09/13 10:30:00,0.6636213044298545,0.6397485291187723,73.03680577768877,90.86217748379872,3.0293690046515698,3.15,2245.221190511203,2325.9023965619494,0.9751215048955002,0.9990579120403782,45.210393252727144,27.761494518815738,3.1244439584863906,1.0314058435044366,0.9681438232170316,13.84762011111111,passed,
2025/09/13 10:45:00,0.6662330575283644,0.6336833187013059,72.72721052706086,90.12618998975898,2.9995796723599075,3.1,2264.018572289455,2344.420504151048,0.9748760893103773,0.9980805133075967,44.29749727252632,27.184783132268326,3.1016016840726803,1.0062057934503117,0.9571388522172173,13.823380174999999,passed,
2025/09/13 11:00:00,0.6612873713201225,0.6391108375474217,72.52380064334068,90.23074996788533,3.011272961888931,3.1,2240.552012772349,2341.8764235206263,0.9751344077208827,0.9989087900589285,45.16095319475426,26.983581839855336,3.1173137955329833,1.0139037957419275,0.9508756480663764,13.79894285000001,passed,
2025/09/13 11:15:00,0.6614598234619452,0.6369510092799516,72.27428110775165,89.87107248324128,3.0085394689545626,3.11,2241.2787093452594,2331.8740715520566,0.975039813875479,0.9986559503233929,44.94975901032683,27.21474593532209,3.109430240354501,1.0128022213104169,0.9542930064500451,13.758510638888891,passed,
2025/09/13 12:30:00,0.6546410314058345,0.6325638959532186,71.43187064655004,88.83163056066384,2.9839671261068386,3.08,2236.6545726994573,2330.578048854579,0.9749652458430361,0.9981658288508415,44.97744465849481,26.892881917346276,3.1235135434664842,1.0046929098430253,0.9481206533871434,13.628471999999999,passed,
2025/09/13 12:45:00,0.6512791500715455,0.6315212912213272,71.48220183125814,88.83527049415562,2.986399200525824,3.09,2237.0961562321554,2318.099083143705,0.9750160137310482,0.9981670354778408,45.244525772971166,27.283701792886912,3.1479257328863595,1.0262594070160456,0.965421863464423,13.603631421111107,passed,
2025/09/13 13:00:00,0.649960309911903,0.6286637548596847,71.52473539616382,88.76288139162811,2.984861290088082,3.05,2246.3878206334107,2302.8975085571983,0.9750328291943943,0.9978857766058473,45.13110240316422,27.833223676389515,3.1575224428157767,1.0233625276506537,0.9651483933035669,13.578985676666663,passed,
2025/09/13 13:15:00,0.6412048561517752,0.6374231755967107,71.19222810223827,88.92503337243723,2.995448414903753,3.08,2207.9582497721544,2314.2351718434593,0.9754209044579875,0.9991887993562735,46.55203419444232,27.03750642326415,3.192145605398246,1.0530623722606594,0.9693384365525459,13.545997116666669,passed,
2025/09/13 13:30:00,0.6461738010786136,0.6307774699585956,71.12949491135662,88.64999936874635,2.9954746835525285,3.06,2226.616135084936,2284.5897184863165,0.9750961874573816,0.9983222398024283,45.64929636793529,28.188108718323424,3.1663770072738595,1.0139265464192184,0.9497133925125563,13.513202926666663,passed,
2025/09/13 13:45:00,0.6440813321165586,0.6241571125343153,71.07371506469575,88.10729203393223,2.966649601181147,3.03,2248.3656222792315,2298.30132602454,0.9749381508135232,0.9973842189033552,45.18165201732032,27.81397849799829,3.183734416803749,1.0285294202194613,0.9712145850893457,13.488367688888886,passed,
2025/09/13 14:00:00,0.6389016609902921,0.6332080873558064,70.6811136752311,88.32832476999747,2.989760137971496,3.05,2200.0286988102234,2300.5248854413153,0.9749993280667184,0.998709899520287,46.509740404350715,27.349367261833354,3.207849770555095,1.05497853689055,0.9764651607457793,13.45557570499999,passed,
2025/09/13 14:15:00,0.6385060591252718,0.6292079848882275,70.67987627157218,88.1520161610388,2.991880981476643,3.06,2204.8214410251626,2281.5179214368004,0.9747378856166083,0.9982812116234483,46.372992609592956,28.02817906314847,3.223261364084398,1.074227395900221,0.9998815513648168,13.422593414999998,passed,
2025/09/13 14:30:00,0.6390104522237953,0.6242934572512292,70.40301223483432,87.62546418160333,2.976149539885137,3.03,2216.2954475149672,2279.8100082108135,0.974528764545183,0.9975726340003301,45.84043123294184,28.075928577641946,3.213769864062958,1.0594275418164667,0.9958261583483643,13.381082183333335,passed,
2025/09/13 14:45:00,0.6372381368402864,0.622817571232416,70.13839467885674,87.3271676942757,2.9723767907002476,3.03,2212.7059486251833,2274.502705052962,0.9744199957750357,0.9974144494443055,45.86470721963028,28.146408147865166,3.2195606185904664,1.056311331267386,0.9939261594029103,13.337674857222224,passed,
2025/09/13 15:00:00,0.6354150862356023,0.6217842542877561,69.83817508962733,87.01131115984525,2.9662932002017364,3.04,2210.572132293425,2271.2752046777996,0.9744249332472088,0.9973026098586296,45.85129163795767,28.124580251957713,3.218167361055693,1.0563576833194543,0.9944835919512278,13.294473280000005,passed,
2025/09/13 15:15:00,0.6338093530618589,0.6258911831027029,69.28247914817292,86.77754759408866,2.97329514051949,3.03,2176.5657125493494,2280.138804893619,0.9741554432016779,0.9978239383308134,46.41096441944083,27.52350422013164,3.221156498610377,1.0633498353399182,0.994514817569786,13.251097884444437,passed,
2025/09/13 15:30:00,0.632645333842328,0.6244182128399064,69.05003050443091,86.50521264543194,2.968120613585399,3.03,2175.831974430947,2276.777382539317,0.974084588995228,0.9976415071313108,46.34844824959633,27.55535220547714,3.221315425584702,1.0632685777494657,0.9961929064097498,13.215881616666667,passed,
2025/09/13 15:45:00,0.63184958692238,0.6235498132189172,68.9339294732172,86.38970228816713,2.9651212574020698,3.03,2175.128456871345,2275.6672837185833,0.9740155814295475,0.9975288769641925,46.335039394819006,27.571679715501038,3.224604931353411,1.0613048226284703,0.9951296316485413,13.197149062777784,passed,
2025/09/13 16:00:00,0.6310505354285753,0.6226137875473116,68.82131602257788,86.26745701279022,2.960754989498418,3.03,2177.3802462310664,2273.5907424255465,0.9740375700197608,0.9974111211488562,46.26467548626905,27.61753038504936,3.223211522835397,1.0589107012547467,0.9938131778096692,13.178234562777774,passed,
2025/09/13 16:15:00,0.6302185547002215,0.6221114241019106,68.7787943935308,86.2326195017449,2.9597340804979537,3.04,2176.2955968264278,2272.6353497770842,0.9739788389032785,0.9973569818287111,46.31283416383316,27.64878748381371,3.230185371437871,1.0611746813945413,0.9957376148761325,13.167652544444438,passed,
2025/09/13 16:30:00,0.6297925720007838,0.6214441829072359,68.73053423314,86.20314272124291,2.9579593346272928,3.02,2177.448128585041,2270.5756799159685,0.9739548615924358,0.9972717386846499,46.27851172423312,27.731734079404717,3.2317076183394775,1.0571033239597476,0.9926080116326956,13.157073545000001,passed,
2025/09/13 16:45:00,0.6290814269127603,0.6247105863073484,68.44321121393595,86.17342540032355,2.9651283484324558,3.03,2154.943759092231,2276.0153130508966,0.973797366037143,0.9976928029450237,46.67872446348283,27.381634591576983,3.2341208688157987,1.07163036735183,1.0011072875047402,13.13836235555556,passed,
2025/09/13 17:00:00,0.6284089022772412,0.6209705988525003,68.53799336940148,86.08978958608408,2.955810031693672,3.05,2173.6419304415617,2267.646027593386,0.9738927892628866,0.9972241376880064,46.33525072917449,27.783246394255126,3.2356514717633904,1.056625887882267,0.9918209234625748,13.127603500000001,passed,
2025/09/13 17:15:00,0.6269875354904052,0.6172484261188524,68.57112555368252,85.91646655099426,2.945802903103411,3.05,2188.70154723557,2261.325674571641,0.9739234388591708,0.9967607601317358,46.083968815375506,28.061820093880055,3.243479219204076,1.0562138198772777,0.995386987034113,13.108903108888892,passed,
2025/09/13 17:30:00,0.624460670011719,0.6231653179830199,68.36103458586958,86.09881509630216,2.9598522758535073,3.06,2156.726649109752,2268.608840386237,0.9738767701286218,0.9976015158879832,46.912700776010354,27.60674524614393,3.2606226615295912,1.0697092168386666,0.9956940066044743,13.09833932,passed,
2025/09/13 17:45:00,0.6263958390826438,0.6219351355930612,68.15987069492905,85.91451255289864,2.95497683053202,3.03,2156.5347764114194,2272.2429548092778,0.9736528531408241,0.9973347188286018,46.61943921685194,27.49917668082791,3.2454946104642066,1.0647419917777086,0.9966047635956664,13.086935583333325,passed,
2025/09/13 18:00:00,0.6259916967810547,0.6221531560197907,68.12848783314777,85.93103889342684,2.9534827642714063,3.03,2154.4628632735216,2276.1403232308608,0.9736112261838624,0.9973446284322237,46.672259031794596,27.37773969685463,3.2492388065057,1.0662604129300859,0.9972349120663416,13.085710146666665,passed,
2025/09/13 18:15:00,0.627884989814445,0.611092671754865,68.56088725139746,85.77551695766363,2.9393951932436417,3.01,2201.5889018200482,2249.82890952194,0.9734132948432509,0.9959034484509166,45.61007660952034,28.680191571982405,3.255347779937102,1.0618911763284813,1.0119011267910996,13.08447611777777,passed,
2025/09/13 18:30:00,0.6283140689998907,0.6168656829893655,68.17214714641545,85.80722989566864,2.94956103303112,3.01,2168.4938236318144,2264.3986910768494,0.9732124808807153,0.996589982794007,46.1249049504402,27.9820195815832,3.2485730248078792,1.0762720500109169,1.0181920810832628,13.075087025000007,passed,
2025/09/13 18:45:00,0.627590832333138,0.6209048155174066,68.01106024872416,85.94462819938428,2.9547449793599427,3.02,2151.1677076039573,2273.522614871051,0.973262276483333,0.9971095411418565,46.51216963355788,27.56694916297504,3.2475689440793314,1.0783755391824954,1.01320249181795,13.07383151555556,passed,
2025/09/13 19:00:00,0.626715900146156,0.6209498278896659,67.95935208411859,85.93755991570133,2.9537164514232184,3.02,2150.0751554884264,2272.9669898417537,0.9732811301022688,0.9971281794308762,46.569902646539276,27.5730943136063,3.2507198146132126,1.0773555482767847,1.0111589057904682,13.064412349999996,passed,
2025/09/13 19:15:00,0.6250443119232777,0.6204933232162183,67.77804466849012,85.766008335664,2.9499911526001834,3.02,2147.756123515397,2271.6165258108144,0.9732833791697755,0.9970895010144122,46.62706204801629,27.53700477335972,3.2538450812107116,1.0767991157234729,1.0098293102183267,13.037110215555558,passed,
2025/09/13 19:30:00,0.6223168065591319,0.6204672532483305,67.51334109110071,85.53900169448752,2.94523230516641,3.02,2143.3341549444035,2269.88044935752,0.9733629195137439,0.9971316947427145,46.767934886283506,27.450620031845173,3.257480191744765,1.0750845359244725,1.005632230092063,12.997942222222221,passed,
2025/09/13 19:45:00,0.6212864129127109,0.6246762634236989,66.94986753877922,85.26504621829093,2.9552954001435894,3.02,2108.535950746272,2273.731294549398,0.9730869899971738,0.997692389898193,47.29644457261168,26.96003702154339,3.255510325887249,1.0890892036142985,1.0126510383250604,12.950894232222213,passed,
2025/09/13 20:00:00,0.6206239761846046,0.6222949564424012,66.9499326202677,85.10782704330906,2.947017535064782,3.02,2119.611978410938,2271.7111824598173,0.9731499440119348,0.9973804594722226,47.077481499339974,27.059381596770514,3.254751470864873,1.0780180696214086,1.0053696318426826,12.94130635722222,passed,
2025/09/13 20:15:00,0.6196071338587873,0.6199986961635554,66.94781313925718,84.94854129612102,2.938728236668682,3.02,2130.5665456923557,2269.1407522173226,0.9732417394121838,0.9970910093525202,46.888523121072176,27.164821705139445,3.2554189384783636,1.0751513038644263,1.0050956866444005,12.929544069444445,passed,
2025/09/13 20:30:00,0.6192586221323892,0.6194441587485279,66.95338468884003,84.91706313594206,2.9367164292778445,3.02,2134.0208432288146,2267.452717521971,0.9732998209215485,0.9970296960613316,46.83924096669621,27.225255822310967,3.25497374447648,1.072208163077223,1.0027672625528914,12.925879718888888,passed,
2025/09/13 20:45:00,0.6194174556467881,0.6193402839643944,66.82778995737372,84.79674006304599,2.9359823093538058,3.03,2131.175184811195,2267.386033797363,0.9732364048712069,0.9970010518450901,46.80734279227847,27.17366541507781,3.2503109256145284,1.0733823937483125,1.0048092446279082,12.914097924444444,passed,
2025/09/13 21:00:00,0.618719346630013,0.619485939054975,66.8285929205734,84.7977589305225,2.9359117474809935,3.04,2131.0728636211875,2266.4041328895564,0.973293242447942,0.9970448899110861,46.86788773677085,27.187525385062564,3.253214232810057,1.0756473849221972,1.0057085209482246,12.91060437333333,passed,
2025/09/13 21:15:00,0.6194370610482532,0.6195189777720813,66.74891126820727,84.7356185556305,2.936018633521171,3.01,2128.7112315608315,2267.350923031395,0.9732135391695756,0.9970198046413751,46.81235412817096,27.134570227599514,3.2474168152809337,1.075030142534707,1.0064371358363158,12.906920400000002,passed,
2025/09/13 21:30:00,0.6181533448048128,0.6201012821252302,66.72131304319409,84.74155310383105,2.9387657180267985,3.04,2125.9866915330704,2261.947476735689,0.9733113002584327,0.9971624904619512,46.966888448672194,27.256692429384493,3.2520595596370425,1.0739794745481348,1.0027879861795912,12.895110506666665,passed,
2025/09/13 21:45:00,0.6184064703659156,0.6203833909514737,66.69584247052188,84.75020706571081,2.9417886968469213,3.03,2123.452519906557,2258.715585442855,0.9732841720124834,0.997212085063054,46.99167866040944,27.349258861478344,3.2505253855797647,1.072590020800021,1.0014713702967384,12.89141259999999,passed,
2025/09/13 22:00:00,0.6185209005334315,0.617915032834088,66.85975535674302,84.76677706493147,2.936302110920459,3.05,2140.3304302926904,2251.5320391851096,0.9734554558089393,0.9969090055522896,46.695428626984,27.706859353552034,3.2472066625340132,1.0680204470165178,1.0007815817403711,12.895835040000003,passed,
2025/09/13 22:15:00,0.6190670001604963,0.6112341947033612,67.33577069144411,84.78803005694083,2.9177670975768772,3.02,2181.89206374498,2247.8063269868817,0.9736556117303947,0.9959972050650884,45.957623440761985,28.17492363064286,3.2507617372640962,1.0458447414020369,0.9896992255247662,12.924828216666668,passed,
2025/09/13 22:30:00,0.6196333563573484,0.6172563035457321,67.20946154356463,85.05247513514239,2.9337912369924837,3.04,2153.4265717329263,2256.3591222803975,0.9735643263215926,0.9967874478636993,46.5360080440565,27.750779378050847,3.2500549544951345,1.0626868194741823,0.9969544887635553,12.937390626111107,passed,
2025/09/13 22:45:00,0.6209710870778365,0.6164475900786301,67.43968605893005,85.22624604141353,2.9326039170320373,3.05,2162.0865906344256,2259.3176521293476,0.973551093588778,0.9966388346724234,46.3743764956206,27.805700696657933,3.250900002344107,1.062033344741851,0.9985356920509407,12.966227401111107,passed,
2025/09/13 23:00:00,0.6216843561177509,0.615940541464497,67.70108471630321,85.43894767096411,2.9337600734766225,3.04,2168.019099056036,2261.477714127948,0.9735116353804596,0.9965575317783585,46.34144349478873,27.879558829836792,3.259965945111491,1.0628960205015812,1.0000115058171355,12.99508089611111,passed,
2025/09/13 23:15:00,0.6247668103853051,0.6193434694852372,67.67950176235342,85.68755398410192,2.9509466286650046,3.04,2146.831171189886,2263.955752876485,0.9731599385350864,0.9969565956653759,46.586263359312305,27.793171688615246,3.256292708397367,1.0718911034157284,1.00707287911639,13.01599680333334,passed,
2025/09/13 23:30:00,0.6237459452528921,0.6167802793160742,67.88095883530185,85.70904224328002,2.9416816821651537,3.04,2168.1599480820205,2258.033668404022,0.973483587552085,0.9966611935089158,46.30651607063763,28.101070882974486,3.2552141156417616,1.0563759273047195,0.9945449633335522,13.020452683333328,passed,
2025/09/13 23:45:00,0.621715669219329,0.6155885105244686,67.56553112836352,85.30977884040121,2.934625957445539,3.03,2166.1810790130626,2255.5185849860445,0.9734896855399755,0.9965277461192633,46.29272873981258,28.014514161333516,3.2537339915443684,1.0571005208206494,0.9957533972260055,12.976034609999996,passed,
2025/09/14 00:00:00,0.6224915359806635,0.6178493081643102,67.36658375964107,84.71021535942488,2.9481028726486223,3.02,2142.634969559293,2256.553086744633,0.9732763851088223,0.9969100131399581,46.66437239915244,27.5078340740851,3.2521126297021463,1.066553352425781,1.002802708283858,12.969258946111113,passed,
2025/09/14 00:15:00,0.6250590361372299,0.6186723045794391,67.87194320471062,85.23428110970039,2.9545399507451497,3.04,2152.0339246251033,2259.5038966641196,0.9733636394382951,0.9969927555889265,46.592855155472776,27.668155074252308,3.254162338814701,1.0698495820224727,1.005949463392792,13.034064737222225,passed,
2025/09/14 00:30:00,0.6283553909608408,0.6197697756518817,68.2203277718577,85.63772213510671,2.961865562328001,3.04,2154.9017690348514,2264.181968191122,0.9733021595584344,0.9970753712544496,46.507617215933934,27.708523240838403,3.2504649862126933,1.0749002626378994,1.0119410855077011,13.088731938333334,passed,
2025/09/14 00:45:00,0.6293033286189614,0.6201006151055511,68.68393941322041,86.06716816090231,2.963905009134069,3.04,2167.3412733540354,2266.401354306171,0.9735087004595157,0.9971250729079377,46.46380983174817,27.846151961715744,3.2557892287511456,1.0615451652666914,0.9982191865937043,13.141191983333336,passed,
2025/09/14 01:00:00,0.6338942622530782,0.6219662535637124,69.17104411718175,86.68596657632678,2.975254444061527,3.04,2173.9900463030713,2267.4401550095454,0.9735781507659766,0.9973102731634909,46.3039979590056,28.078981003250142,3.2426439769434072,1.0622959899264588,1.0001285233350188,13.214384944444445,passed,
2025/09/14 01:15:00,0.6314283791017327,0.6292390147032015,69.79119003415668,87.6530587938631,2.983245813254844,3.09,2180.722721774606,2276.0852993311833,0.9745897796435076,0.9983671014087306,46.86489897360675,27.905324912322797,3.2434978596769763,1.0413890539134187,0.9635495558159687,13.29575386944445,passed,
2025/09/14 01:30:00,0.6341371220991532,0.6290915439542825,70.30707321734153,88.10050413847345,2.9800781400569494,3.06,2197.8309840730926,2288.3973383642906,0.9747093294049768,0.998249085727251,46.60341448010157,27.79021911028424,3.240252487756533,1.0419474694752402,0.9658615673111832,13.369310955000005,passed,
2025/09/14 01:45:00,0.6380914372215171,0.633735933332988,70.68511814891647,88.78309908969479,3.0003685591913185,3.08,2185.3943579831257,2294.9755048523903,0.9745725180316458,0.9987844033432934,46.85609855104263,27.74043271312228,3.238073733272263,1.0599741037173713,0.9788651021496919,13.442760870000003,passed,
2025/09/14 02:00:00,0.6410677683211721,0.6342173541024966,71.10264540602412,89.18659593049769,3.0011484902338657,3.06,2194.4091362967906,2306.7828897867516,0.9745582304681892,0.9987458041837504,46.69142848921061,27.5897679385875,3.235723155695833,1.0614422495921125,0.9817327237411627,13.508745653333337,passed,
2025/09/14 02:15:00,0.6483373646513131,0.6290672474336344,71.69483847105775,89.49206587284483,3.0041934830282044,3.04,2218.3268792519043,2300.270761020617,0.9741407296613508,0.9979796462194666,45.90492503048696,28.259389280506493,3.2285847592186085,1.0724736199253206,1.007225637806353,13.574741583333331,passed,
2025/09/14 02:30:00,0.6510799759205623,0.6315246260955057,72.13781787934721,90.03436967087302,3.009695665984062,3.04,2222.0169160161636,2312.944486979148,0.9742199218929886,0.9982108238549492,45.91800562462781,28.049353795648738,3.225731399974043,1.0783362655821556,1.0106317238360578,13.648853679999993,passed,
2025/09/14 02:45:00,0.6512116976745044,0.6426803214174713,72.31311854163219,90.87288285570993,3.0390147189088252,3.07,2182.3286672334953,2330.6052500212404,0.9742970769329804,0.9996307446466245,47.005379442307564,27.37162996797174,3.237102106743603,1.0950835861643287,1.0096464838265296,13.714872600000001,passed,
2025/09/14 03:00:00,0.6555551274185232,0.6391973377825627,72.8907374562208,91.23188129167129,3.032310529698878,3.06,2216.6389897343665,2328.0481495591043,0.974469850874996,0.9990959162766463,46.260366135700146,27.843730275770838,3.217490453393665,1.0744183860400425,1.0012231711800827,13.780902666666664,passed,
2025/09/14 03:15:00,0.6551765112816992,0.6359409657168812,73.76194488305148,91.82888483609085,3.025887460635701,3.07,2256.883835648895,2321.954991056581,0.9749483506074951,0.9987619239979277,45.91799633048166,28.4626267104808,3.2283612203069585,1.0650917232834234,0.9971708689105794,13.855050989999986,passed,
2025/09/14 03:30:00,0.6587357155386102,0.6372786984132726,74.19910755756398,92.33671056047318,3.0363402995572795,3.07,2257.3864494663194,2327.443534411465,0.9748116078657175,0.9988769090804999,45.90927248180384,28.505577824720216,3.2305121062654405,1.061621429134157,0.9964426070495758,13.921104046666667,passed,
2025/09/14 03:45:00,0.6616653519950325,0.6441540669159675,74.3632503434121,92.933172464221,3.0541138370871215,3.06,2234.8875121618303,2344.564184048044,0.9747239597235202,0.9996241121554735,46.34911390163712,27.980496575324434,3.2252245076605006,1.0806719719627498,1.0080650468259709,13.986166791666665,passed,
2025/09/14 04:00:00,0.6620001211254853,0.6434050231687751,74.93820406686693,93.41396371767748,3.0503654510384504,3.07,2258.1945679121372,2347.6868766265875,0.9750321636661587,0.9995241986073373,46.163074180620725,28.15926906503064,3.227394527859871,1.072016980431272,1.0018042961922546,14.049621629999995,passed,
2025/09/14 04:15:00,0.6684761569076344,0.6446048252868162,75.17263196779999,93.75295058275799,3.056664284220314,3.09,2257.7058693540575,2359.37340470967,0.9747995671980308,0.9995133414759106,45.84255453219531,27.985043167250907,3.2053310621984044,1.0560322508197177,0.9931250568540475,14.112861314444451,passed,
2025/09/14 04:30:00,0.6701152146925968,0.6468020960765677,75.65267815356025,94.37044897057329,3.062292130592455,3.09,2267.52564728051,2364.4277975363652,0.9750392943179548,0.9997486538432097,45.830807702763536,28.044738496815537,3.1988742885578882,1.0611479928090146,0.9971990231460682,14.18439458333333,passed,
2025/09/14 04:45:00,0.674717517362466,0.6444276901515613,76.21846802939099,94.7968279865888,3.066569179505767,3.09,2284.440592957544,2361.7316707847517,0.9749078603561238,0.9994241437226542,45.424099391509905,28.470694168123828,3.1974459518063387,1.0485295347472683,0.9944002991581824,14.247808666666664,passed,
2025/09/14 05:00:00,0.6797301702955346,0.6463965433340798,76.53678871997784,95.2512595723879,3.071415926470739,3.09,2286.4594966845484,2375.594963797986,0.9748367104515749,0.9995237208412511,45.21812661157456,28.237099382134097,3.180436920328172,1.0530578628268028,1.0021354660658028,14.319108320000002,passed,
2025/09/14 05:15:00,0.6822369134865848,0.6484897885308211,76.665875488707,95.54378496061204,3.0718926733291707,3.09,2288.8867479183045,2393.078471000205,0.9747145912202423,0.9995751228033485,45.09137348901638,27.840234776739635,3.16134080492799,1.0418378458079431,0.9916907561965908,14.382494652777778,passed,
2025/09/14 05:30:00,0.6831024025805851,0.6484643089961948,76.98851379739055,95.87727523420915,3.073531501900856,3.1,2298.526018668987,2398.858426901504,0.9746295860960751,0.9994807272412664,45.01373107042964,27.870955784625018,3.1613052823793466,1.0458241883524402,0.996726458965778,14.437559069999992,passed,
2025/09/14 05:45:00,0.6848231519369335,0.6483336423891612,77.44623742726243,96.33465325495739,3.0710408914534164,3.09,2318.7087437396053,2405.7546752848752,0.9747767462376993,0.9993627343691579,44.72973929430558,27.93514009065996,3.150020429428801,1.0534891545975398,1.0066383186440604,14.509020349999997,passed,
2025/09/14 06:00:00,0.6753123708784841,0.6564942650446857,77.58749731052474,97.00796736160905,3.078662997993054,3.1,2309.618199681697,2426.2876170656077,0.9750489605488362,1.0002555738964674,45.84727883630529,27.285417731356457,3.170388934290048,1.0774180405497316,1.0066456637590853,14.580258,passed,
2025/09/14 06:15:00,0.677971082421329,0.655170203920411,78.10581581626589,97.45394209255043,3.07764966072133,3.08,2330.7170609518466,2429.9576714561244,0.9750785843351052,1.000009008953677,45.49503895333794,27.497086444934293,3.163204384412469,1.076072162416833,1.0108139567644123,14.651688975,passed,
2025/09/14 06:30:00,0.6793362592507505,0.6545378333977295,78.61356598779523,97.91603732634047,3.0787386924137237,3.08,2348.0187885638325,2434.1685910533415,0.9750769710027222,0.9998535663544582,45.319853060822325,27.658189545513903,3.1633048217996165,1.0798018098681539,1.017118966275227,14.723105319999991,passed,
2025/09/14 06:45:00,0.6730300691844419,0.6599103677777006,78.83766808749192,98.52854760629373,3.087941956902304,3.09,2345.715073624372,2442.651261455321,0.9752576815566877,1.0004477695394007,46.05547322635461,27.46668473292446,3.176616284869899,1.1007049382832752,1.021701728562188,14.786197311111103,passed,
2025/09/14 07:00:00,0.6778681556783628,0.6576905915571277,79.2613128342814,98.85299389123837,3.087149619695729,3.09,2364.1108664413587,2448.608306318806,0.9750182882877431,1.0000184164294557,45.53240236954044,27.625617448472855,3.162691179587754,1.0872568294380858,1.0185394510519794,14.857584163888884,passed,
2025/09/14 07:15:00,0.6768880528921809,0.6608054635151427,80.38802484755703,100.2773319149131,3.08966804684371,3.09,2400.137854172699,2473.4070058556167,0.9752312341170322,1.000142020027444,45.57309318628835,27.540691896900015,3.1590397449316976,1.1062252037368598,1.0318394092578889,15.057635828888888,passed,
2025/09/14 07:30:00,0.68232679997511,0.6591688012907435,80.12498573599923,99.85451774945224,3.0773110100471333,3.1,2400.0207858548415,2492.467753565906,0.9749449245501645,0.9997411779777082,44.98611794114999,26.935093171449747,3.1321720193157585,1.0915389180066328,1.0267123222787204,15.055708848888887,passed,
2025/09/14 07:45:00,0.6876627216083329,0.6516781705267664,80.46672964704152,99.62864286519118,3.0775524352162176,3.08,2416.9948558571764,2462.7750738793648,0.9749003817076402,0.9990833565033048,44.30597860899945,27.96992106041903,3.1412883913761322,1.0820181038564298,1.0345943104437818,15.017747830555564,passed,
2025/09/14 08:00:00,0.6877428289239406,0.6508769333777721,80.1912679189494,99.26339736271335,3.0774662050057713,3.09,2410.275164004491,2451.94472184213,0.9749633208021474,0.999089914034255,44.26916646748316,28.110940344714965,3.1384513447723617,1.0790933660700488,1.032728827326107,14.963317379999996,passed,
2025/09/14 08:15:00,0.6870088396688937,0.6504960013304818,80.00329104696314,99.00608300212839,3.0782955347775136,3.08,2404.296130479451,2442.79429822162,0.9750380153098105,0.9991454149437957,44.334892178113094,28.232257897245763,3.141251974034401,1.0752715981840506,1.028440875763717,14.920776823333332,passed,
2025/09/14 08:30:00,0.6802119335286738,0.6549375647515958,79.5820719474399,98.80051558613278,3.08300697022652,3.09,2382.353650555046,2440.8442998885885,0.9752670404427077,0.9997737594845221,45.12968555116184,27.924262036533516,3.1568146797688312,1.0941331699842343,1.031262388123273,14.869952899999992,passed,
2025/09/14 08:45:00,0.6815565532879826,0.6556068917668927,78.98027282801549,98.24699945164491,3.0793393255629598,3.1,2366.170706031954,2446.2242240474534,0.9750814266226556,0.9997764190005303,45.03060392811886,27.504146502349272,3.136444180201374,1.0776246275381351,1.016037614875542,14.818996958333333,passed,
2025/09/14 09:00:00,0.6823963355161927,0.6543814242274159,78.70394414144086,97.83181687772303,3.076454471110607,3.1,2359.341508729043,2441.029167541256,0.9750685802533609,0.999698621884294,44.92664711315378,27.486666868669893,3.1340597313145016,1.0719485138828666,1.0130155587717138,14.768121830000007,passed,
2025/09/14 09:15:00,0.6863181788576972,0.6515155804890922,78.42499320739712,97.32650371290885,3.0707130190011536,3.12,2357.924132663868,2434.8804778390286,0.974983576450241,0.9993810254265214,44.44848205100866,27.55242295893001,3.1181602703013134,1.0594473514254008,1.0095309244681372,14.717327515,passed,
2025/09/14 09:30:00,0.6880769852816234,0.6499983735714393,78.1534620807951,96.90663105354774,3.067920971078849,3.1,2352.2336593075297,2430.255168354076,0.9749084788510538,0.9992367826515006,44.247926236174486,27.54373353973217,3.111185326958769,1.040784093503812,0.9955285235282271,14.672297768333339,passed,
2025/09/14 09:45:00,0.6813500357519893,0.6536660311036799,78.00496590661723,96.96202896045476,3.0754864554588863,3.1,2338.3218519233114,2424.7452456407036,0.975151443997833,0.9998164272204191,45.02893328067493,27.50228149119212,3.1321163488632258,1.051851643781951,0.9928987586942688,14.648748345000001,passed,
2025/09/14 10:00:00,0.6835132422151203,0.6527560057896561,77.8336004580937,96.72247391612883,3.0726281998546274,3.1,2336.301290948991,2426.2248706474575,0.975036395273962,0.9996659797808299,44.794223144475154,27.40452012170496,3.1201836520087927,1.0527883561488764,0.9974308380791992,14.633472186666665,passed,
2025/09/14 10:15:00,0.6803701844710403,0.6549001654657515,77.55382539937862,96.5697867342919,3.076235112012755,3.12,2323.8287463117717,2422.8665350516917,0.9751188252783184,0.999983504547967,45.16928057594676,27.304567688746545,3.123552485400003,1.0629364422952337,1.0001120429717947,14.60195069055555,passed,
2025/09/14 10:30:00,0.6834617510388702,0.6530822074040242,77.34655441988573,96.24278792179786,3.0740142219008506,3.11,2321.1772655671175,2420.423669472089,0.9749343427165562,0.9997411321401128,44.842746038449924,27.320930633673644,3.1106481261847208,1.0477939058422594,0.9917897142790096,14.575748708888892,passed,
2025/09/14 10:45:00,0.6838845626543777,0.6513240877256756,77.18051502989262,95.86597568814419,3.0716062538739055,3.11,2316.2465336900223,2412.960998113593,0.9749481089860986,0.9996418477457385,44.7819600583727,27.39089071876458,3.1171795228912806,1.0394507603431722,0.9863180171611127,14.526263430555561,passed,
2025/09/14 11:00:00,0.6788707419344922,0.6556100415306142,76.64163210565312,95.55671244145806,3.0722707104380444,3.14,2291.363333504029,2423.2983556532367,0.9749460350929012,1.0001464104644648,45.432486959014426,26.70497289772178,3.1236418840230824,1.0669084881235136,0.9999234938230553,14.484717017222223,passed,
2025/09/14 11:15:00,0.688342005116984,0.644739933323254,77.18027422625595,95.29891502465753,3.068464305124054,3.1,2320.6490243867497,2389.0392259578093,0.974869289195179,0.9990726942680288,44.22928293565902,28.04630842000652,3.1273213981269192,1.0385900628171243,0.9991893461817379,14.451510284444442,passed,
2025/09/14 11:30:00,0.6848567094671071,0.6473463433632499,76.73301064295882,95.061426080426,3.072916513866405,3.1,2302.969432614971,2383.7682424209634,0.974941779192779,0.9994590177788847,44.657501175431506,27.944164664819347,3.1270756215008495,1.0310949109132581,0.984238521858892,14.401953597777766,passed,
2025/09/14 11:45:00,0.6878832454831721,0.6445635171408901,76.56919945099793,94.66296315636629,3.0626046275155883,3.08,2302.8055754662496,2388.892785832947,0.9748104120072566,0.9991012900478857,44.27038804350543,27.720066596292437,3.1235564827625466,1.023158408987199,0.9836879658339959,14.36881711222222,passed,
2025/09/14 12:00:00,0.6781685968832335,0.6511096321884599,76.16411978551906,94.68977516535166,3.075593127205439,3.1,2273.566123562733,2384.8615529790623,0.9750074298658572,1.0000301526610778,45.4981550519,27.479866232503188,3.1505848391370264,1.0483466365980747,0.9871221926438573,14.327428145555551,passed,
2025/09/14 12:15:00,0.6738943250811971,0.6548665672441046,75.9953200420584,94.74601200116972,3.076582121603589,3.1,2260.850683060714,2397.2691504284985,0.9750276275625831,1.0004279316090239,46.03618448485074,26.950135510396937,3.1610433989876285,1.0657119868423532,0.9930224441354419,14.331088200000002,passed,
2025/09/14 12:30:00,0.6858282935029346,0.6418596143448766,76.6498734627156,94.59291295401296,3.0674341477042915,3.09,2304.236229330178,2370.252627770342,0.9746954834933054,0.9989192033162686,44.40162922927143,28.3212708714965,3.1486882911324043,1.036063069139595,0.9974638832943722,14.33868674333334,passed,
2025/09/14 12:45:00,0.6850641824447754,0.641109051069052,76.89346697392216,94.79216293813397,3.0683848549299637,3.08,2311.8775239515476,2366.2338523328654,0.9747645984561975,0.9988694607543472,44.427838530070254,28.55439071386248,3.159292659898533,1.0350954362838285,0.9968555370770268,14.354246096666662,passed,
2025/09/14 13:00:00,0.6810626265665306,0.6454739805629336,76.85731821795778,95.01503145055429,3.077229649782643,3.07,2295.76248365835,2368.6084159960938,0.9749455138711488,0.9994888087910057,45.116176556476816,28.34415912425138,3.1768466879100563,1.0540580804709754,1.00409128666941,14.353340429999996,passed,
2025/09/14 13:15:00,0.6781158690720552,0.6482204742609897,76.18165239010438,94.53094438059323,3.0754563967735207,3.08,2274.0433531800063,2371.2728384768407,0.9749794021083236,0.9998287283011108,45.44729824044909,27.890958852600093,3.1683161328324636,1.0448922079504055,0.9878009044845124,14.286467396666659,passed,
2025/09/14 13:30:00,0.6742882368230251,0.6464526974869832,75.6203885437143,93.85926649777225,3.0680236791518687,3.08,2265.6303688544494,2362.438403828082,0.974931772557291,0.9996928179371127,45.55912204853264,27.879788022577202,3.1744950159834797,1.0417028715717846,0.9823762162144013,14.199024583333332,passed,
2025/09/14 13:45:00,0.6735358916063352,0.6457703178059097,75.42574083143283,93.62955293252388,3.0642902734524853,3.09,2263.9026528554946,2361.198204196113,0.9749093207408137,0.9996133958986989,45.52868775117285,27.834829134495532,3.1726884549195495,1.0393133395084557,0.9801031603090636,14.172651569999992,passed,
2025/09/14 14:00:00,0.6725664049588373,0.6451371946469678,75.24591206471302,93.41865770731314,3.0610886682521405,3.08,2262.4597836876915,2358.919891548268,0.9749060405384468,0.9995504313448698,45.518469799635504,27.82464562783139,3.1718240716984534,1.0368514861249256,0.9774616624417783,14.146452955555555,passed,
2025/09/14 14:15:00,0.6717701134476086,0.6446316036316491,75.07834983114736,93.22293853416238,3.06093507669505,3.08,2256.730789592487,2356.246418565129,0.9748038766427075,0.9995138510356738,45.59060694422407,27.822305962938565,3.1771361500721236,1.035287908042415,0.9756188203941308,14.12002374444445,passed,
2025/09/14 14:30:00,0.6715452928513608,0.6395320987077715,74.94521723967966,92.79046077573268,3.0522339464767563,3.09,2266.9218880189173,2344.798780678475,0.974631216297427,0.9989280603153124,45.23575744984387,28.194495079830475,3.181512962484746,1.0342399666955517,0.9813551776177057,14.076050376666668,passed,
2025/09/14 14:45:00,0.6690013501967024,0.6328684421245729,74.9608884369865,92.36790416671262,3.0390275494285333,3.07,2289.8763667566936,2326.3753031691163,0.9746629295143735,0.9982077236948856,44.85098523286178,28.82133401661528,3.1945490617949313,1.0327859561440669,0.9862678953411494,14.028916000000008,passed,
2025/09/14 15:00:00,0.6668073767760636,0.6315887314735876,74.58835238125461,91.9209676755611,3.033670039341225,3.07,2284.963793985183,2321.189227093235,0.9746175676288408,0.9980872228377066,44.88192431680635,28.804040171561418,3.1963237086692695,1.0293467757355483,0.9819940757654874,13.973548416666667,passed,
2025/09/14 15:15:00,0.6690619280213315,0.632872279524205,74.94517915761831,92.37288249699749,3.039632092473655,3.04,2288.155218371612,2326.5058449262874,0.9746174898629565,0.9982060462744266,44.871346570144674,28.82057601772305,3.1963285955119405,1.0312868968860804,0.9849635802066528,14.026871863888895,passed,
2025/09/14 15:30:00,0.6668218991478871,0.6308313992521869,74.52875688796635,91.84302183180407,3.034115353193213,3.06,2282.122724505827,2319.3736030172677,0.9744799599278595,0.9979974846284281,44.88856822967975,28.85461310184603,3.2017503709529467,1.0302997516703782,0.9840189997763388,13.961470655000008,passed,
2025/09/14 15:45:00,0.6579719689032435,0.6408854159502295,73.84526481832913,91.74997993726741,3.048278290893896,3.07,2234.0411483957964,2324.5645800903526,0.9748399115359023,0.9994027886269373,46.32329452951521,28.087357525968297,3.221141719355583,1.0446754512107217,0.9725001421620918,13.89589887888888,passed,
2025/09/14 16:00:00,0.663374419191122,0.6426340606868682,74.44627433668097,92.46167094480909,3.0513777788192686,3.04,2243.0694409778157,2345.6315551837774,0.9747658161975978,0.9994358322703263,46.09415695543756,27.776907190048906,3.21285046355308,1.0343564501861124,0.9672489015015634,14.001860253333328,passed,
2025/09/14 16:15:00,0.6595775702421963,0.6422624782333138,73.27279603009043,91.31841770307535,3.0471733971937245,3.11,2210.716345384935,2336.5082046720995,0.9744634174159569,0.999474511009386,46.37026700205496,27.476851297727247,3.2081803107468314,1.0509629037903605,0.9781280665751858,13.856181679999999,passed,
2025/09/14 16:30:00,0.6576754575050221,0.6403830107666476,73.3442682799698,91.25449763444543,3.043490544568453,3.07,2218.605095731398,2330.1158159044303,0.9745323428076924,0.9993004685350091,46.359290893601276,27.70680205668001,3.2200275712028215,1.039190678206436,0.9675015927484186,13.843989084444434,passed,
2025/09/14 16:45:00,0.6585936509844196,0.6409684769624894,73.48533829029708,91.44212350715442,3.0470596440844675,3.07,2218.00833053049,2332.11939313867,0.9744891981020026,0.9993578740313198,46.39053671348534,27.716800389886952,3.2227559328250726,1.0399505144647947,0.9685853813783173,13.86451056222222,passed,
2025/09/14 17:00:00,0.6605736454230134,0.6410441806418514,73.69060134023067,91.66795998679301,3.0488382939707357,3.08,2222.2051293874106,2335.50787385775,0.9744477378669674,0.9993170809036187,46.272902869007176,27.741327225641506,3.219969256733813,1.0387391580508596,0.9698708535352906,13.895729937222212,passed,
2025/09/14 17:15:00,0.6597263179686097,0.6408255429571048,73.60347242969466,91.5838322641824,3.0471761547359226,3.08,2221.3378194190786,2334.3055382232787,0.9744615542918196,0.9993043906430673,46.30019762098438,27.740975461299694,3.2212587029636466,1.0399945374785378,0.9703723918750149,13.881847808888885,passed,
2025/09/14 17:30:00,0.6571623816175919,0.6386662935219831,73.18976159838876,91.04017170481772,3.0391833906408787,3.09,2219.08741400128,2327.0895716007662,0.9744265835740769,0.9990884505976318,46.267680336232026,27.774135691677937,3.2223889570064705,1.0394963385293223,0.9696254005123677,13.816665585555556,passed,
2025/09/14 17:45:00,0.6573925321127164,0.6388741574668703,73.22490337195634,91.0954787913554,3.039658027959679,3.08,2218.815069617472,2328.678481582545,0.974412861905403,0.999104376400912,46.27792869971025,27.74612479578469,3.223257218445496,1.0364691448267864,0.9668278893703727,13.822825280000004,passed,
2025/09/14 18:00:00,0.6564390443473096,0.6377829219948958,73.08712478315377,90.90730460157701,3.0359444948312335,3.08,2219.626515410582,2325.546858749014,0.9744019244795203,0.9989847211937725,46.23551406852678,27.7941839203137,3.223949456588044,1.0343880777350642,0.965259742507213,13.798894083333328,passed,
2025/09/14 18:15:00,0.6559961500603405,0.6277324795560091,73.29835237756252,90.49146015523829,3.016792181637582,3.07,2259.534980101411,2304.4733196289394,0.9743708479750299,0.9977938125120523,45.403698897974174,28.701739012186437,3.2313352148856387,1.0389907806985952,0.9833175370146805,13.768664555555555,passed,
