datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/14 18:30:00,0.6546527782760607,0.6325419404908276,73.29604310669617,90.78326630928571,3.0244242123550418,3.07,2245.4866713960064,2312.730626191759,0.9745548684494078,0.998407152592453,45.87511985297593,28.353370514661048,3.2337660045100973,1.037854831824779,0.9738692894529997,13.785982760000003,passed,
2025/09/14 18:45:00,0.6564757166684075,0.6329164472382383,73.42983351532901,90.96053942316793,3.0259756608801527,3.08,2247.291859633432,2317.0402069534375,0.9745093467991418,0.9984034120421924,45.78165626447479,28.31364556900674,3.2290609081213772,1.038389448509619,0.976175032869374,13.811557741666677,passed,
2025/09/14 19:00:00,0.6570609341492794,0.6333773122680649,73.5432342553945,91.12513374933786,3.0266781510916148,3.07,2249.9261653655835,2319.0876708139917,0.9745581396167595,0.9984434024337466,45.75602048311373,28.318774147854118,3.227054200758679,1.03837665851797,0.9764015082469799,13.82893435,passed,
2025/09/14 19:15:00,0.651808683371089,0.6303668064708907,72.54887462885279,89.95704709301023,3.0140905174515567,3.08,2233.857342387412,2307.214461924926,0.9743629385862685,0.998151731709197,45.85714311902999,28.203225837080982,3.230752500209525,1.035856143485414,0.971967175039926,13.687201464444447,passed,
2025/09/14 19:30:00,0.6511360905191989,0.6304152662823549,72.50891171921174,89.93085131039662,3.0135179276334645,3.09,2232.3171820144607,2307.3141680722933,0.9743596412522466,0.9981664406569046,45.91552376217141,28.178872160724083,3.234215520775223,1.0335553374016386,0.9690049226456313,13.680260458333342,passed,
2025/09/14 19:45:00,0.6482160354314784,0.6408312955050236,72.10062897834135,90.18753367011848,3.0341858932928525,3.07,2181.3987413894706,2325.015204294779,0.9743521262686672,0.9995190014138476,47.10713414681808,27.22913523202461,3.245558229072518,1.0640926901823051,0.979122055914684,13.673297623333333,passed,
2025/09/14 20:00:00,0.6489444302113332,0.6402925734289097,72.13388879190305,90.22530791818478,3.0364945755428407,3.08,2180.391592863626,2322.8991523719137,0.9742272133830796,0.999447629621979,47.08112854445934,27.345175032091163,3.2491576914710247,1.0645934511656374,0.9811769045951296,13.674217919999995,passed,
2025/09/14 20:15:00,0.6493366383645647,0.6313808667541094,72.47699908950892,90.02884696904214,3.01858312043154,3.06,2224.3118001698504,2303.3810184108033,0.9743334537160573,0.9983501313950444,46.21029275925693,28.278198115677085,3.2489236835019493,1.061125270831207,0.9909538768565943,13.667217116666663,passed,
2025/09/14 20:30:00,0.6502683097283841,0.6305392752004678,72.48289506904878,90.03270798091422,3.016923107504271,3.07,2228.421808934977,2302.1233033651824,0.9743122442149622,0.9982234398935935,46.04604314657789,28.374236763073597,3.24265724583521,1.062711832048837,0.9949793019827944,13.668306238888883,passed,
2025/09/14 20:45:00,0.6500330990780876,0.6340928371185172,72.25055094069661,90.05058901937286,3.0221662173995307,3.08,2211.095043575391,2309.1963094776115,0.9742984162991756,0.998641127480554,46.3426700127905,28.000220796315972,3.237017038274149,1.0656332138030566,0.9927893319793352,13.66107182,passed,
2025/09/14 21:00:00,0.6487321370028315,0.6353294256981646,72.17810482908577,90.07719674943475,3.0225853412033503,3.08,2206.6791871011715,2310.649416764987,0.9743858686864324,0.9988184782728793,46.509437135622065,27.90009014212465,3.2390643751335695,1.0662173275712084,0.9899927434546814,13.654011219444445,passed,
2025/09/14 21:15:00,0.6486452698076767,0.6361947245603387,72.06196766659524,90.036796477052,3.023333942911797,3.07,2200.087567376947,2313.779920531626,0.9743316256682503,0.9989135353830864,46.5959913066588,27.74576122745326,3.2381654151169283,1.0638473203784389,0.9867994069306697,13.646928789999993,passed,
2025/09/14 21:30:00,0.6494635014202172,0.6344197649726229,72.11105020173628,90.01249227201984,3.0193315013056443,3.06,2208.5935801041337,2311.533858218809,0.9743079955136082,0.99866259720836,46.35823334363084,27.900602166690692,3.234237987949445,1.0634794857246448,0.9901248822644231,13.647763164444447,passed,
2025/09/14 21:45:00,0.6450956855361976,0.6336869231784447,72.20554904512838,90.04500547605625,3.012477066064682,3.09,2221.5208714574546,2303.8260969568178,0.9747545871216409,0.9986904276507282,46.470998316767115,28.139527161902112,3.2449885885937286,1.0556104927201366,0.9780039842255803,13.632503958333333,passed,
2025/09/14 22:00:00,0.6440499621436497,0.6326646918890959,72.06852938090795,89.85726559279641,3.0083539511867445,3.09,2222.265658955564,2301.4931686799914,0.9747541291799033,0.9985780313146292,46.438301335736526,28.158616790648367,3.246105659179711,1.055347680484787,0.9784548680703793,13.60906774333334,passed,
2025/09/14 22:15:00,0.6436856170276893,0.6317232694346395,71.97578034494765,89.73725049414706,3.005024794281009,3.08,2224.032247002495,2299.572332191143,0.9747420647644768,0.9984584169176356,46.35991747421164,28.203025776916398,3.2446965022258283,1.0528630932952707,0.9775289657288753,13.593543919999993,passed,
2025/09/14 22:30:00,0.642857276261052,0.630650621956671,71.83424504113286,89.54403180394654,3.0013375479930184,3.08,2224.0250277648515,2297.429994168074,0.9747047291512827,0.9983332491088381,46.32162537195213,28.218179249645104,3.245981442164178,1.051575456888737,0.9774907461267925,13.570412728888888,passed,
2025/09/14 22:45:00,0.6440085578463811,0.6344993366848055,71.45582555537544,89.47032721575495,3.011767720903487,3.07,2193.880472652995,2307.058505742838,0.9743488917946682,0.998762947352622,46.6891986175584,27.722517249026755,3.2425012310782417,1.0614505981615834,0.9836105628164524,13.555782728888886,passed,
2025/09/14 23:00:00,0.6426050820011172,0.6335576829031828,71.36693332750177,89.35650926739237,3.0085360091966993,3.09,2197.918926582919,2300.3295285416043,0.9744647053227042,0.9986883653152201,46.64949538654603,27.90451954465293,3.241661688496993,1.0593552831944668,0.9816835025713432,13.53314245555555,passed,
2025/09/14 23:15:00,0.6456580084110541,0.6409199037529002,71.64772326170566,90.1408587220734,3.0302176088195982,3.12,2174.7727189160314,2316.169898667498,0.9743843512455386,0.9995454540381455,47.169280013278566,27.48304312986785,3.241333994627174,1.0878545654189624,0.9992748070210237,13.608533399999992,passed,
2025/09/14 23:30:00,0.6513258746945633,0.6392339810162244,72.41173084083407,90.84878416036099,3.0302022678117426,3.1,2201.836254193814,2322.1386262427445,0.9744042320790052,0.9991917965070165,46.601152777939646,27.79633266186935,3.2313869606009678,1.0702089229113432,0.9922351349899718,13.708558942222215,passed,
2025/09/14 23:45:00,0.6528036081885734,0.6367493212751089,73.50722851975134,91.74452157391349,3.0217954440476285,3.07,2246.51188275926,2328.611850571587,0.9748626584409137,0.9988410694327431,46.15994041656534,28.1742335303375,3.2403007526547807,1.0573451990688514,0.9862620263783183,13.825088053333333,passed,
2025/09/15 00:00:00,0.6730538894874329,0.6549484180285253,76.42522557289645,97.03874340512287,3.077006056417808,3.09,2256.8085281602603,2406.1018764617575,0.9745409019870775,1.0003118680143817,46.332774534110506,27.87599705278798,3.222731671814852,1.0898656082322733,1.0221688787755354,14.34780355555556,passed,
2025/09/15 00:15:00,0.6473085612663659,0.6346421795941337,72.35177401716102,91.54614197183268,3.0090216474506923,3.08,2228.1893123973773,2310.598257905745,0.9746088126225291,0.9985980938902024,46.223053421522266,28.75513890565805,3.2422884587938943,1.0548452389782497,0.9839524864380992,13.657310052222224,passed,
2025/09/15 00:30:00,0.6423177936597212,0.6319157355460626,70.88700858561836,89.93345726625128,2.9827696526128733,3.08,2206.692565878007,2314.460379401157,0.9743406661020314,0.9981909415329795,46.13036423323004,27.968766202160523,3.224580047929203,1.0348818462229008,0.963196047478176,13.485557800000002,passed,
2025/09/15 00:45:00,0.6298969247918277,0.6322050304245941,69.77309385174061,88.80554628387596,2.969262406110223,3.09,2182.7368519508263,2299.98789752403,0.9746909935131948,0.9985068469836673,46.9240847681752,27.70076476576078,3.249031859402789,1.0495029974327323,0.9645663974683523,13.310386075555558,passed,
2025/09/15 01:00:00,0.62319284294712,0.6270052276777557,68.58386353185195,87.33546378028713,2.947241395232814,3.1,2172.451895814148,2284.294363820568,0.9745495949943652,0.9979549212796204,46.858323643408774,27.635729573487296,3.2482294044819553,1.044504357947024,0.9639787588202567,13.135107064444446,passed,
2025/09/15 01:15:00,0.6159478379077586,0.6223046362325494,67.49128016842775,85.98764655039818,2.9268113628531727,3.08,2163.1899685407925,2267.5896955713665,0.9745002412802234,0.997488303309026,46.875269138594824,27.622563750816006,3.2513712780926927,1.032026623388137,0.9545817778128788,12.96805626722223,passed,
2025/09/15 01:30:00,0.607967628665453,0.6215529276521867,66.14238089598935,84.61775230447488,2.912542369647238,3.08,2130.7687383650887,2261.838823328927,0.9743125673489001,0.9975044481450128,47.327111237466895,27.04273072462619,3.255703427604685,1.0352840997752448,0.9535290649088941,12.793655636666665,passed,
2025/09/15 01:45:00,0.602190545094855,0.6053996354681784,65.4676647557562,83.00272225240494,2.8731829836118346,3.05,2170.7577150781303,2224.5896067784647,0.9741058636082055,0.9954846167961514,46.25294123686893,28.11705149279175,3.2656331711065056,1.0298667131405015,0.9690179938047307,12.62863713222222,passed,
2025/09/15 02:00:00,0.5956413160394746,0.604996174597055,64.11983587204914,81.70529047587958,2.8633493176579004,3.06,2135.026772018966,2217.703406325337,0.9737778170155932,0.9955050082855147,46.66039463840565,27.606626855278616,3.262584797416377,1.0309366180848492,0.9671406147263307,12.46338698611111,passed,
2025/09/15 02:15:00,0.5861101911628256,0.6055381891151944,62.468192317208505,80.11188689344384,2.850480903855514,3.06,2086.4647585170064,2214.69607136851,0.9734060365925397,0.9956918391281828,47.385542703136764,26.693871313266516,3.2689193132905747,1.0478910832315207,0.975696531617616,12.26037681,passed,
2025/09/15 02:30:00,0.5751281048468753,0.6030859732796325,60.75885549611214,78.28385133730308,2.8322273106415317,3.03,2048.8334913935546,2196.162719556379,0.9731872990569257,0.9955706231555266,47.90966969814914,26.243972185533003,3.274211463572596,1.0452058222191125,0.968958069773574,12.022794202222224,passed,
2025/09/15 02:45:00,0.567101024503219,0.5850202929706768,59.72446927243213,76.21731029444932,2.7814850099676964,2.99,2086.5043750505847,2162.8316198823854,0.9728731987320541,0.99314582064469,46.75302889531658,27.027017291123993,3.28347162975825,1.0290011435042115,0.9768970086548354,11.819464372222225,passed,
2025/09/15 03:00:00,0.5601089002082648,0.5852121267645686,58.366654025749895,74.87490738103902,2.7738761100500886,2.9,2038.3093214152916,2167.136306720331,0.9721030030747022,0.9931913150159791,47.41744882866441,25.99959268024804,3.295898592921365,1.0706817929620407,1.01125291792332,11.665385159999992,passed,
2025/09/15 03:15:00,0.5808702402800929,0.6001381636142854,60.92263965273107,78.39084308592086,2.8480901751291703,2.95,2039.7151742991728,2198.0035803229907,0.971790983400786,0.9949166206607891,47.65162778259363,26.5266329628792,3.288622136135542,1.1261885374964844,1.056451463058534,12.069405150000007,passed,
2025/09/15 03:30:00,0.5992433026821662,0.6007610165084494,63.51034301059936,81.0621343889216,2.8789380432773637,2.98,2110.399904926789,2196.4280365844593,0.9723116690079577,0.994790849199253,46.395939361596646,28.22298582108545,3.2594125924211945,1.0889762170833126,1.0361032242190789,12.399090806666669,passed,
2025/09/15 03:45:00,0.6099231395598189,0.612030674609592,65.66033377099905,83.72651247742671,2.8988320796126072,3.01,2142.0196806049144,2246.0514323999837,0.9734284737231558,0.9961147635740264,46.45806853015867,27.609467790598732,3.2478406940128273,1.0591957438074193,0.9953597206540611,12.720281309999995,passed,
2025/09/15 04:00:00,0.6145481060583154,0.6188932750662405,66.07808514838189,84.50002704689453,2.920734719392801,3.01,2122.697421463487,2264.5857433688493,0.9732933334774249,0.9969302995832509,46.87580977052303,27.130630535956602,3.2455857396825687,1.0751495912227946,1.0036222362458949,12.814090263333334,passed,
2025/09/15 04:15:00,0.6115845633737123,0.6128911367997275,65.80595926893946,83.7384335357593,2.900422357178859,2.99,2141.4002423209968,2255.752048693185,0.9733935302230322,0.9961846761855351,46.44809446123224,27.27332073616456,3.244630264321676,1.0612404672072082,0.9976160677905225,12.753598812777772,passed,
2025/09/15 04:30:00,0.6088378832379504,0.6152486291406204,65.30691754520858,83.30767813645915,2.9083478471923656,3.01,2115.0430286613714,2249.338586002405,0.9732687556092103,0.9966054541141374,46.95397609833991,27.076363437437877,3.249332431089586,1.0666148624726537,0.9969142989752824,12.693139873333333,passed,
2025/09/15 04:45:00,0.606079346341078,0.6134100305317667,64.80393367608488,82.58954059249584,2.901965701802532,3.0,2105.959139610288,2244.340132417095,0.9731032224114975,0.9964119150377778,47.01644504311658,26.90230748536914,3.2512016358193465,1.064823992313654,0.9964850405023662,12.624419279999989,passed,
2025/09/15 05:00:00,0.602979505247802,0.6116633900323439,64.41386277093929,81.99050746870013,2.894439688853126,2.99,2102.5188922001125,2238.227451958837,0.9731246474453259,0.9962551197833326,47.06369361198072,26.813801368694428,3.253099987686076,1.0586406990740065,0.9908989458012228,12.564028497777773,passed,
2025/09/15 05:15:00,0.6026986252657045,0.6060133824108332,64.72200303690107,81.87469667606544,2.8863792985769643,3.0,2133.1440141146395,2219.1880204150975,0.9733645281092763,0.9955911717609292,46.554297846347225,27.627653482683353,3.2562863805748354,1.063035166003267,1.0027618810082293,12.562481084999995,passed,
2025/09/15 05:30:00,0.5982140158919874,0.6044467191801844,63.81995987189173,81.01736396821296,2.870179806639887,2.97,2118.735879397575,2219.68618665558,0.9732135450385173,0.9953682934585969,46.60149988748935,27.201609254703573,3.2495938904103996,1.056423695424401,0.9966952503426207,12.452051406666664,passed,
2025/09/15 05:45:00,0.5934979239637042,0.6038331750723069,63.19036488764176,80.3497529096727,2.862606998500573,3.0,2105.6971293438446,2212.671276847345,0.973252043993904,0.9953880035129469,46.84365222292703,27.029713279273718,3.252579445060854,1.0547821229175804,0.9922487298083907,12.361791621666663,passed,
2025/09/15 06:00:00,0.6085648351764166,0.6102773318780014,65.13425499600581,82.45377689309349,2.9035742130139197,2.99,2125.701226620171,2230.944960219584,0.9732383104634752,0.9960499742235742,46.583755179047884,27.40599182753836,3.240398001199525,1.061824916985261,1.0010126631319223,12.649845523333335,passed,
2025/09/15 06:15:00,0.628104480109983,0.6190191314290481,67.94002633739775,85.66902112943771,2.9478604891738605,3.01,2166.3704635214617,2263.1568123373836,0.9735894375450853,0.9968914110700972,46.0991237776244,27.835554238174982,3.2213210999195536,1.066340173133862,1.006207093027906,13.057628442222214,passed,
2025/09/15 06:30:00,0.6259024958635001,0.620741879101519,67.8384309677413,85.01565051370528,2.95444903560799,3.06,2158.606991463916,2254.9668371952243,0.973993992682213,0.9973349483269242,46.44574489491989,27.565273809952192,3.216238228185069,1.0449750498599695,0.9809287168951444,13.039678941666661,passed,
2025/09/15 06:45:00,0.618395442651626,0.6170342724580324,67.09505195688202,84.50116468674558,2.9181491552379706,3.01,2165.6802946120806,2265.5273959469678,0.9741520075377249,0.9967908714022762,46.32808034097635,27.138501174994953,3.2257032982760414,1.0400245869263096,0.9753288757152144,12.930924978888884,passed,
2025/09/15 07:00:00,0.6274981172016995,0.6255307795640066,67.868531028259,85.97583546688348,2.9558204268014583,3.01,2143.707727367668,2281.802631129261,0.9737305785734953,0.9977180933295501,46.6863093452747,27.082647477588278,3.2210265008405257,1.0694809572713706,0.9980929276907943,13.08101391666667,passed,
2025/09/15 07:15:00,0.6155911296002393,0.6116936591332749,66.67232848902998,83.8334176563782,2.90409354962531,3.04,2173.903613526751,2251.1873801050297,0.9740304071546763,0.9961289463701596,46.017328135546585,27.485570854715387,3.2279970269166633,1.0379407752470147,0.979858790077491,12.850878211111109,passed,
2025/09/15 07:30:00,0.6171431826835152,0.6176120054682805,66.84689978085665,84.41264613356496,2.923110537183318,3.04,2156.415381742545,2253.8308251323924,0.9741327401371958,0.9969349138594259,46.48184229762292,27.418676932612605,3.2247586925425207,1.0452091002332,0.9784980779605338,12.891637158888887,passed,
2025/09/15 07:45:00,0.6176902715628321,0.6191676137718884,67.24160276957923,84.88220913276163,2.9256328298688543,3.06,2164.022113865296,2259.2248435847355,0.9743822420047262,0.997143204638511,46.551458241409314,27.419274145754823,3.229528748171904,1.0359986081834964,0.9666031353611094,12.940796513333336,passed,
2025/09/15 08:00:00,0.6198914104784139,0.6190181110477408,67.51927220772008,85.15424489348466,2.92520510050316,3.04,2173.7665840429518,2264.1068996888525,0.9744264818479906,0.9970593751285768,46.34217934033026,27.444702761329946,3.223477564849128,1.038503995048126,0.971057518686119,12.981690150000002,passed,
2025/09/15 08:15:00,0.6209263492165369,0.6193468589049232,67.7152216819818,85.37290285973361,2.924427012307189,3.05,2180.3711349513387,2268.3236521810004,0.974531357640389,0.9970695823204099,46.24873214979329,27.42405263788194,3.2200898469423134,1.040427906082887,0.9729692579832094,13.009883204999994,passed,
2025/09/15 08:30:00,0.6204961864399237,0.6199739263169083,67.67676119258645,85.37353765053673,2.928318336527709,3.04,2171.298219782218,2270.8654859431044,0.9743315491850263,0.9971508198991407,46.451455950447084,27.30989023705244,3.2316588145463068,1.068015407473901,0.9971313427914714,13.00806943333334,passed,
2025/09/15 08:45:00,0.6212279200583993,0.6215673061126308,67.75260081464138,85.59304928598635,2.9354107174449924,3.05,2172.3398784351284,2261.2102852007188,0.9745843604484592,0.997414746691163,46.462268383301314,27.645646422008905,3.21890265452878,1.045307760133622,0.9741901897254952,13.014290666666666,passed,
2025/09/15 09:00:00,0.6235699975733282,0.6195986664183851,68.57164202219712,86.24202385381139,2.9279878369889443,3.03,2206.2297352493865,2269.9629239729597,0.9749047884205846,0.9970922292013721,46.03509292754874,27.829295066252357,3.2235348225731393,1.0366349520425235,0.9691133491957059,13.106237662222227,passed,
2025/09/15 09:15:00,0.619585790667424,0.6188579251116608,67.34790711129396,85.01150308354667,2.9226747989751574,3.02,2171.5714031051384,2263.687381108895,0.9744157347778891,0.9970280115682248,46.30345682248765,27.39361749748848,3.217667847520752,1.041869110971774,0.9747624180195834,12.96281907555555,passed,
2025/09/15 09:30:00,0.6244368381720429,0.6212149716936284,67.73646846320189,85.5914574006222,2.9366958265202854,3.0,2165.129593514125,2274.5718858877926,0.974049636287768,0.9972040260444723,46.32593382212327,27.300031845580197,3.218121159397178,1.0709303312695568,1.0029585830464218,13.03805280555555,passed,
2025/09/15 09:45:00,0.6301129802065975,0.6201799244162248,68.38758742834744,86.28008769617053,2.9519145237367908,3.04,2180.691304601391,2260.9343944390316,0.9739321464122254,0.9970425938094528,45.945509622862005,28.1813545972485,3.2115100771925187,1.0721226059132818,1.0106922484677305,13.111299409999999,passed,
2025/09/15 10:00:00,0.6289558286420092,0.6214157246079449,68.49138426691461,86.40510398413954,2.9458154038160154,3.04,2185.513104738967,2271.4146040800006,0.9742129356020135,0.9971876361407946,46.018237741273616,27.851549866934075,3.212118500180645,1.0606553401987295,0.9960208123630228,13.129286298333334,passed,
2025/09/15 10:15:00,0.6263830703863569,0.6284189358841781,68.43621943315364,86.73538432371674,2.9534540880984523,3.08,2162.6772516507767,2288.741665940926,0.9744931944510011,0.9981279385886157,46.77813705078693,27.104924482114082,3.2203395584833454,1.0773391976551847,0.9970839111466787,13.1470614,passed,
2025/09/15 10:30:00,0.6293706547972822,0.6249168792803232,68.64431860637067,86.77635566051677,2.9523021561615277,3.03,2176.8674240151036,2282.364683779477,0.9742697786868614,0.9976166616650912,46.31620079901155,27.536175371956016,3.216086457655558,1.0559231002567453,0.9858888783185127,13.165000566666656,passed,
2025/09/15 10:45:00,0.6310678700828435,0.6262332685857007,68.85957940270704,87.08941477417663,2.95735231097964,3.03,2178.66993000375,2284.4882627322604,0.9743251023775404,0.9977600298056424,46.30193377478809,27.583062782904786,3.21151210985281,1.0627518674138563,0.9915730724913888,13.199131195555553,passed,
2025/09/15 11:00:00,0.6320283651826318,0.6277433927149708,69.0698649213654,87.4078351007628,2.96321662410507,3.04,2178.055742651984,2286.6508322309933,0.9743620650557052,0.9979470108586324,46.393118756837545,27.612428290067566,3.213496388553614,1.0632328249998935,0.9900086711422352,13.229892744444445,passed,
2025/09/15 11:15:00,0.6305098669294323,0.6301337735887467,69.2308933313453,87.65472269016082,2.956456608079692,3.04,2182.1286732664016,2303.520320036973,0.9747264700282805,0.9982279757770744,46.55871087686639,27.086592337001782,3.2153325066832723,1.055256282922369,0.9763393546005452,13.26162660777778,passed,
2025/09/15 11:30:00,0.6352301998184379,0.6240524216220812,69.69853262354296,87.81550983733777,2.9605248663586514,3.03,2205.096927266002,2285.1804103976597,0.9743150876360824,0.99741365686848,45.89305170206346,28.078320955023074,3.2186257513982275,1.0642915244351008,0.9985458879275655,13.293577714999993,passed,
2025/09/15 11:45:00,0.6377188557451472,0.6242374614391286,69.93177015118691,88.08010775220463,2.9615790113882507,3.04,2210.449541292129,2291.706720191465,0.97426339045835,0.9973618650033996,45.72781140677393,28.034922103898023,3.2132499429757226,1.0677991149834916,1.0039494621112883,13.333491490000007,passed,
2025/09/15 12:00:00,0.6369398673558039,0.6312177673684636,69.955773833629,88.50725156732472,2.975744284900568,3.03,2183.681230424417,2307.8010163820345,0.9742974546109207,0.9982532672639493,46.47234524381875,27.40092885101072,3.2240685646200973,1.0687667729365933,0.9924952028719338,13.365502626666663,passed,
2025/09/15 12:15:00,0.6382706212684057,0.6352263732858445,70.03800519327022,88.86665615103456,2.9857605818836066,3.04,2171.5105638419645,2315.6347589581587,0.9743117281118183,0.9987313417597175,46.737738020693655,27.15825055533976,3.219919453034286,1.083305542865115,1.0010493958625797,13.39754163,passed,
2025/09/15 12:30:00,0.6405694248003442,0.63960612756077,70.05019847834265,89.17849053779592,2.998882805295516,3.05,2150.282761675004,2327.85719529584,0.9740706746865655,0.9992184301987789,47.07318644623868,26.743746318879335,3.2200331729345133,1.096535153378899,1.0092855270672247,13.429416916666668,passed,
2025/09/15 12:45:00,0.6434749447002247,0.6357844825624996,70.5944894511046,89.50501007164345,2.9974142848093828,3.02,2176.579126867589,2319.8959661164636,0.9740768795177984,0.9987048158416295,46.56919994878668,27.372832538189027,3.22072187649328,1.0775542154826832,0.9994190028319743,13.477798674999997,passed,
2025/09/15 13:00:00,0.6468023243898708,0.6265798145509383,71.14419792830635,89.52524080725144,2.9863021660534286,3.02,2219.9152696420074,2302.181495365276,0.9739472517270733,0.9975295947928734,45.58761229091579,28.4044848550439,3.221359326066919,1.081369217668883,1.0198712920416306,13.504347364444452,passed,
2025/09/15 13:15:00,0.6463281082799792,0.6342763710244195,70.76375025881244,89.67077979461988,3.0061343088072587,3.03,2180.582792723559,2306.5202671884626,0.9738944985149685,0.9985273082633067,46.350865299210234,27.95905068174322,3.217131097470122,1.0757056553717872,1.0031133548058588,13.488834455555562,passed,
2025/09/15 13:30:00,0.6402740959840186,0.627911515978552,71.02796216261339,89.43077063594993,2.981348623913839,3.06,2220.6331790712406,2295.8256341557367,0.974483955990446,0.9978674914682083,46.03760524346781,28.409552754756973,3.2371797914575184,1.058591398564931,0.9881721093173449,13.465138267777778,passed,
2025/09/15 13:45:00,0.6403158940173312,0.6251849430126415,70.9398440462097,89.16794705190463,2.9719639633576334,3.06,2228.6529683497756,2296.802729087666,0.9743967287329508,0.9974808909562346,45.76424600851,28.390526049001366,3.235117400657946,1.0570240184404378,0.9914893756414843,13.449491250555562,passed,
2025/09/15 14:00:00,0.6379078534280217,0.6243113718905607,70.76912257385108,88.92397136954833,2.9658935500236536,3.05,2229.7404755787497,2294.235424404312,0.9744984344691334,0.9974132414789074,45.81150908022773,28.365055561186953,3.2395188445736975,1.0560626973828142,0.9895135820924954,13.417630942222216,passed,
2025/09/15 14:15:00,0.6450859791843409,0.6345894995790972,71.03296975980885,89.9056633949099,3.000164336890827,3.0,2188.7686417654286,2318.2923994351463,0.9740479905773229,0.9985356476092567,46.42792095471668,27.693609631454997,3.230132685042563,1.0809239040706369,1.0047099226833063,13.521923800000003,passed,
2025/09/15 14:30:00,0.6472767459597452,0.625242278281452,71.16136507576303,89.47060926408693,2.987385509610305,3.01,2214.1510063641535,2306.1663353762824,0.9735501016799194,0.9973230813461994,45.64220807858109,28.326939547825944,3.2400837456356317,1.0880854822260972,1.0288061539885203,13.503930525555552,passed,
2025/09/15 14:45:00,0.6471027305247009,0.6243824517547498,71.09393933490756,89.34472020286664,2.984615086373486,3.04,2215.111333925069,2306.0732865892,0.9734971308355588,0.9972033423368313,45.5782279379155,28.310091853746567,3.240198870856679,1.089002029398459,1.0311609327004296,13.493995826666673,passed,
2025/09/15 15:00:00,0.6599111376368691,0.6385596556574811,72.45209421991055,91.68785265522912,3.0391215405805836,3.01,2183.758815208439,2336.9529792625003,0.9733036461392907,0.9988214172678145,46.29469674174786,27.932122173867853,3.2384056111514665,1.111530472398892,1.045668678587346,13.738992593333338,passed,
2025/09/15 15:15:00,0.6493024320770049,0.6365406919693173,71.11976415530312,90.09980050898486,3.0143330904132366,3.09,2168.596817682605,2328.627240786005,0.9734936784853159,0.9986982929446518,46.59754813749594,27.40962217383104,3.238246103308773,1.0903729248292677,1.0155453250765807,13.556131294444445,passed,
2025/09/15 15:30:00,0.6477806814459609,0.633432460557468,71.52469116724488,90.26947061758247,3.010013613324049,3.07,2196.9933122038724,2311.830668389066,0.9739267376868469,0.9984239359604664,46.32738595378272,28.13383253082914,3.240008245119851,1.0728958533661497,1.0009757105656054,13.571621561666673,passed,
2025/09/15 15:45:00,0.64364400216585,0.63054729124739,71.8065962651376,90.23251858088985,2.9972689858537125,3.07,2220.6715174588558,2307.6375479132407,0.9743457308445297,0.9981614269304036,46.271948731627056,28.33046713015192,3.2579508874783576,1.0622950883398985,0.9898530511345508,13.572560319999997,passed,
2025/09/15 16:00:00,0.6455569100616123,0.6358401925137427,71.52639156836557,90.2814472558686,3.0136837275707147,3.07,2188.0304934361707,2315.922712380984,0.9740448279634195,0.9987761505217571,46.71899974761112,27.861768107058456,3.2520704228890374,1.0717310381603118,0.993125149897938,13.573490486111115,passed,
2025/09/15 16:15:00,0.6467722986507731,0.6342846425585659,71.70140076871932,90.31969368847136,3.0152414594657837,3.07,2194.6446760963468,2311.4774015720996,0.973974179696743,0.9985921455756009,46.57050098084794,28.094405755369475,3.254398823116578,1.075794309514261,1.000467441353166,13.587046109999996,passed,
2025/09/15 16:30:00,0.649848627231401,0.6399019335582696,71.60548416963292,90.5474680627805,3.0334851078156295,3.07,2162.785224601346,2325.0520899530356,0.9736363911413953,0.9992340244527246,47.025139521843634,27.54051544717617,3.2530788535887902,1.0873022658685083,1.0065682126613587,13.613787660000002,passed,
2025/09/15 16:45:00,0.6506015824083604,0.6388648747700231,71.698741016197,90.52042238498585,3.031152811340418,3.06,2168.939787408186,2325.8174973540886,0.973631169669433,0.9990856630909575,46.880710935671445,27.559100532977734,3.251233033042182,1.0862756912030016,1.0078706519911225,13.624296179999993,passed,
2025/09/15 17:00:00,0.6518139627144052,0.6371620248188324,71.80892701876526,90.4743513880266,3.0287828886996753,3.07,2176.8193663091492,2324.764302380718,0.97357912288563,0.9988491500318825,46.66501146408678,27.659329738098346,3.2491102792668496,1.0825366154427543,1.0081811324914531,13.634319587777778,passed,
2025/09/15 17:15:00,0.6497425357560673,0.6363392441828228,71.83851100633245,90.37958730821066,3.026592565139487,3.06,2179.7461786054564,2321.8539485603887,0.9736515227883231,0.9988059218814418,46.762566613992824,27.713418018856697,3.2608384332845928,1.0875776154204422,1.0111685004946642,13.624509476111117,passed,
2025/09/15 17:30:00,0.6527611288757579,0.6280038357632434,71.97776714023435,89.96437531737439,3.015751837563971,3.04,2203.2949803117262,2311.227013977268,0.9732138391913275,0.9977180818024566,45.98882004356023,28.262737324604128,3.2637556524755467,1.09286874295976,1.0325701322302945,13.614677999999996,passed,
2025/09/15 17:45:00,0.6531783918329629,0.6342922136656703,71.67126280701879,90.00781948460319,3.034741294053775,3.01,2164.7770959018567,2318.184929007274,0.9729919324298281,0.9985249393388219,46.67944482827844,27.74922661280609,3.268159474954397,1.117097317910671,1.0468251770886372,13.604629976666669,passed,
2025/09/15 18:00:00,0.6501284124502081,0.6236934496199952,71.38219740873187,89.02518296403748,3.0142955044358546,3.03,2192.51122194676,2290.3776703713797,0.9728106841498323,0.9972926995079548,45.99460442421995,28.59521277944961,3.2754368412827906,1.111153439608378,1.0558993126041964,13.512751834999998,passed,
2025/09/15 18:15:00,0.6548187258818343,0.6302197877965622,72.3350969922547,90.26347728347255,3.019376619747626,2.99,2203.5418174300344,2326.4635469182213,0.9732560073692884,0.9979327213707894,46.070829753451555,27.847525613748275,3.265422521666949,1.0862850446988834,1.0243691170301843,13.677792284444447,passed,
2025/09/15 18:30:00,0.6571781143667966,0.6357955425051791,72.29245952248941,90.62299455778431,3.0510492155000857,3.06,2170.863365323193,2313.688511650855,0.9730673115630435,0.9987453967716535,46.65318695977948,28.127424318495894,3.2665994115709784,1.1006010320526434,1.0324930749755339,13.682588486111106,passed,
2025/09/15 18:45:00,0.6559912810110143,0.6336138992597544,72.40951995383558,90.54429016942098,3.039978356314132,3.06,2191.0548992004997,2311.405031664098,0.9733658982931666,0.9984792160238101,46.363876765127166,28.2621259652575,3.2583806563524007,1.0892984601176545,1.0235683839193788,13.687380739999998,passed,
2025/09/15 19:00:00,0.6561193178891037,0.6352734849719882,72.43616023352668,90.59554879202905,3.0428740445283005,3.07,2183.8409208769212,2318.575258170894,0.9733271405182956,0.9986656773838319,46.540944287402915,27.983374439889598,3.263047009834937,1.0888962142061787,1.0205826410240217,13.700285328888883,passed,
2025/09/15 19:15:00,0.6553951396471909,0.6339314110891414,72.49211523684517,90.52500181811439,3.0396430769020104,3.09,2193.580957599409,2312.460397377227,0.9734785940968713,0.9985379402968182,46.41260719619831,28.190771802352792,3.25989777125556,1.081368854342143,1.0144828117221265,13.696757408888883,passed,
2025/09/15 19:30:00,0.6516970181163251,0.6342429058048711,72.77360653131645,90.74747211562864,3.0380313545944717,3.1,2206.9961748457745,2305.679410772805,0.9739520353199533,0.9986959124022695,46.587853370051626,28.445161398170313,3.2711084511064445,1.0687169960056018,0.9975463883542512,13.709649922222216,passed,
2025/09/15 19:45:00,0.6512979944960092,0.6320611409287618,72.90697678443487,90.69007622204379,3.030407849163725,3.1,2223.994153593119,2301.6093221187875,0.9741617389298219,0.9984421008980582,46.31870851447302,28.640901951809454,3.2653379294421603,1.0587922594579096,0.9909158998778826,13.714424294999997,passed,
2025/09/15 20:00:00,0.6488163300139209,0.6326353577054401,72.81167805711736,90.5512923082871,3.0303700564734584,3.12,2219.9996038715176,2299.2075066303055,0.9742654631040782,0.9985787027848471,46.542433127156556,28.584989761188602,3.274015597359965,1.059754219347821,0.9876045041305459,13.694869906666666,passed,
2025/09/15 20:15:00,0.6479842497869952,0.6344992370680007,72.32827105972467,90.12903853404264,3.0255992870459307,3.11,2205.2786628956933,2309.2354956466374,0.9742366927237504,0.9987569014580528,46.658501127966396,27.988056887737145,3.2605468109664844,1.047826419861055,0.9725398658387456,13.659110819444438,passed,
2025/09/15 20:30:00,0.6485890305215077,0.6322984848594062,72.18964588323591,89.81539327417606,3.019583597803093,3.12,2210.521134069376,2306.452916565741,0.9741686310624212,0.9984569908064806,46.393251739957975,28.030779811167893,3.251802183666971,1.0451938448895062,0.9748811675833757,13.639380754999996,passed,
2025/09/15 20:45:00,0.6464097760026661,0.631356149828035,72.07526679228687,89.58530242575961,3.0170263499104792,3.12,2210.730028648842,2300.9150222483386,0.9742256967841395,0.9984077739934892,46.47433507199536,28.101980896587058,3.259065862274446,1.0464164066690742,0.9750910809769047,13.611752,passed,
2025/09/15 21:00:00,0.6490869133364342,0.6282816025828019,71.71554791123866,89.03966966477797,3.010258885321169,3.13,2211.1849141331763,2298.737768958728,0.9739109635445498,0.9979303518353644,46.00386105489194,28.082018779368422,3.237752944982453,1.0256821692699634,0.9654095252736474,13.576034828888892,passed,
2025/09/15 21:15:00,0.6487036487625455,0.6264618508629439,71.6440787932022,88.81347104057376,3.0085253397922593,3.12,2213.729794430209,2292.3083767277853,0.9738479809308184,0.997735235742909,45.91113214241481,28.24374136664648,3.239587488230403,1.02349783112917,0.9659292658585955,13.556530019999995,passed,
2025/09/15 21:30:00,0.6431427094291648,0.6311391172852587,71.53232006125302,88.89584608123153,3.015024893958569,3.14,2199.0955186949577,2290.762304300747,0.9742913569389804,0.9984967156691982,46.65648187515872,28.03468834316208,3.254875436406876,1.042625970201552,0.9698972865961726,13.537033106666675,passed,
2025/09/15 21:45:00,0.6462903752625307,0.625711397352608,71.5140570270405,88.54907655993702,3.005363324291067,3.13,2217.8551777496,2282.6616193044774,0.974087956204553,0.9977348706391607,45.93389352597845,28.40770882705904,3.237358992131176,1.027145450506624,0.9680176925175539,13.525688122222224,passed,
2025/09/15 22:00:00,0.6496217937627351,0.6223462535458611,71.3761825751469,88.20139299719071,2.9991786975366272,3.13,2224.3083474558453,2282.219031000995,0.9737866581099268,0.9972064419263426,45.40232930691444,28.45333831443392,3.219635849868989,1.0119828483231759,0.9637628822130118,13.515880913333337,passed,
2025/09/15 22:15:00,0.6496565575148963,0.6213145314539803,71.31807023965465,88.03177827276795,2.9973897754377954,3.12,2225.3410861406696,2280.5988781754813,0.9737257491356451,0.9970757823103192,45.326015074226376,28.465144700398376,3.2191696584219187,1.0095543262164384,0.9633269648698566,13.506058377777775,passed,
2025/09/15 22:30:00,0.6490221410908908,0.6247652652158839,71.07634341187385,87.94895688674212,3.0016806951684334,3.14,2207.834750832809,2288.3864952442127,0.9737395159081115,0.9975026015943408,45.657110032783855,28.009123561044007,3.21505584845223,1.0111314452989324,0.9596959756469271,13.496220515555553,passed,
2025/09/15 22:45:00,0.6522248930173182,0.621118805417818,71.11791551577147,87.74413188116789,2.991584460965065,3.12,2224.328185555466,2290.4734531419044,0.9736146996080162,0.9969265765987684,45.02142316086302,28.065266377584805,3.195996900988021,0.9948495825756473,0.953777252131894,13.506410426666665,passed,
2025/09/15 23:00:00,0.6517040942326664,0.6372995873954184,71.81887946878057,89.45165806324704,3.027313194815167,3.14,2179.704429190439,2329.5720215293504,0.9739123600952846,0.9989885212907202,46.66757903081027,26.909743417493022,3.23115344410097,1.0443161908316194,0.9719863670326166,13.650992098333324,passed,
2025/09/15 23:15:00,0.6395722815410112,0.624577447213497,71.27990521603873,88.22931350358375,2.993091702209925,3.1,2219.508083016121,2280.288884837187,0.9743463481329969,0.9977094806690497,46.24904194664593,28.30777104335922,3.2622782578273712,1.0423420506508534,0.9762501755941442,13.468304966111116,passed,
2025/09/15 23:30:00,0.6363802807591464,0.62847714398886,70.75979976210535,88.09469659239939,2.9917119924583555,3.08,2194.051418619881,2293.507555958781,0.9743175260757583,0.9981919291261802,46.762136458571604,27.63664118971852,3.266305949506205,1.0512990181736435,0.976405586331486,13.425484001111103,passed,
2025/09/15 23:45:00,0.6371405570795161,0.6313682604324484,70.3535169196303,88.12443441535112,3.003272756522571,3.07,2169.91845071762,2288.8293336141173,0.9740657065270569,0.9985465148000275,47.008386599475415,27.67892552293821,3.2572796636943715,1.0603956940970964,0.9828612648322886,13.390835748888884,passed,
2025/09/16 00:00:00,0.6443422057208159,0.6326020055888832,71.30118253834648,88.58398369019301,3.0204078452774046,3.1,2183.03810008577,2295.735785822934,0.9740788092884586,0.9986664881242873,46.790336770039836,27.652065985180737,3.2488145257180547,1.0677089809834615,0.993403699421638,13.527723782222218,passed,
2025/09/16 00:15:00,0.6439836125997036,0.6319867062715235,71.27718221636039,88.52514566602592,3.0172215653960324,3.08,2185.8218893358658,2295.950688226661,0.9741013692390517,0.9985845430126786,46.73537668206525,27.64502561081542,3.2484655794955954,1.0643724973839666,0.9909045492327713,13.522500872222219,passed,
2025/09/16 00:30:00,0.6430956412972545,0.6303897248613046,71.1624978616998,88.32576663376831,3.0107838024003795,3.1,2190.4910406640574,2293.8043564025315,0.9741202714073873,0.9983848997264598,46.61303467671256,27.684465399737892,3.24726127459798,1.064705047613935,0.9930744016175083,13.501243946666666,passed,
2025/09/16 00:45:00,0.6404674487169925,0.6281515572465266,71.26376189229654,88.26463711628786,3.002743572872953,3.09,2206.0701792580935,2285.7941394883837,0.974400025848879,0.9981792514606721,46.51811908534817,27.978428499291727,3.2544876148383315,1.053471741303271,0.9822818380478276,13.487916713333329,passed,
2025/09/16 01:00:00,0.6394539918294756,0.6275160535834677,71.21963750254788,88.18216915857198,3.0012416176741006,3.1,2206.71818963737,2282.9555742638954,0.9744110143325183,0.9981282378341714,46.54505701704418,28.04280889650564,3.259240987845705,1.0552323951127913,0.9837422680151903,13.474595750000002,passed,
2025/09/16 01:15:00,0.6415310468450568,0.6298596248630436,70.85501735218064,88.01852629497415,3.0059715912020555,3.06,2186.257216166976,2291.9225164909917,0.9741117704132983,0.9983326839907962,46.63051812528067,27.60313798849181,3.2445384618923985,1.060501530747035,0.9892072317420231,13.461281056666666,passed,
2025/09/16 01:30:00,0.6400085313699346,0.6299869871386694,70.70319106048998,87.893108499081,3.0018535106053803,3.06,2187.0271435591426,2290.228000920874,0.9742737346819695,0.9983742258689299,46.64745706408295,27.574470652004216,3.2396713197835787,1.0610417154467129,0.98817138651027,13.440064073333335,passed,
2025/09/16 01:45:00,0.6391651842311288,0.6306522219699343,70.667571310618,87.89998381098941,3.003103292806878,3.22,2183.2664703117025,2290.393540155775,0.974292393098643,0.9984811915282522,46.777847617304424,27.53006505432728,3.243919904527481,1.0694294264329973,0.9939109025911176,13.434863108333335,passed,
2025/09/16 02:00:00,0.6014036191552234,0.6045461156424431,64.92571639712216,80.5886716929181,2.901112153721517,3.04,2130.89069130259,2198.6171154416043,0.9736944095517974,0.995793927680303,46.889177721182655,27.461451482037223,3.2657399556066307,1.0466728787392015,0.9872820322859256,12.56038771777777,passed,
2025/09/16 02:15:00,0.6011213266078455,0.6093810001222941,64.24234704278763,80.25946348778149,2.9122841851295007,3.0,2091.3487173164085,2204.356249897734,0.973312943772469,0.9963954403446929,47.3873729868276,26.84587509400895,3.253044234469921,1.052360323019803,0.9869839659349172,12.510313639999989,passed,
2025/09/16 02:30:00,0.6012672675937549,0.6001576368947109,64.39300079354675,79.88915968724613,2.8944663317622945,3.0,2125.2728688238262,2191.4109766394185,0.9730703666813832,0.9951197203759944,46.589849155156365,27.55701328767671,3.262032299032644,1.060709549425236,1.0097659260014746,12.494496055555553,passed,
2025/09/16 02:45:00,0.6023874342643557,0.6029850192564278,64.13594997924729,79.87354191560071,2.9066393615191144,2.99,2104.975809706353,2188.125210699282,0.9728615519023538,0.9954965088552938,46.817588072212715,27.522165997797607,3.251413030319102,1.0637360973806131,1.010430083143568,12.478496408888892,passed,
2025/09/16 03:00:00,0.5997133596706664,0.6051497997556352,64.00664020701457,79.82764910539582,2.900699672751302,3.02,2102.234191267733,2194.2116037724154,0.973286504030566,0.9958466736931637,47.050693267571106,27.147220769005926,3.249287273100132,1.0467471609150165,0.9877338150935645,12.462698911666667,passed,
2025/09/16 03:15:00,0.5984352280326299,0.6028876961789554,63.94721276437417,79.62766232283313,2.891228699987802,3.0,2110.07619416724,2194.9168990795697,0.9733038742024382,0.9955373606132965,46.90591639992223,27.1205624668257,3.2536242553025474,1.0437629754763205,0.9871426675852052,12.446719584444441,passed,
2025/09/16 03:30:00,0.5973215986036676,0.6064742938896468,63.67311718932823,79.58664812709347,2.900250858905767,3.01,2088.2204896925923,2195.3444285574615,0.9732543335796557,0.996059963624891,47.34307826606991,26.876463477987063,3.253522894139861,1.0565011186775684,0.9927232796915122,12.423412833333332,passed,
2025/09/16 03:45:00,0.5985704486969545,0.6064677326925342,63.83399296177854,79.76265081644499,2.9015445903553903,3.02,2093.149453996767,2195.973014402469,0.9732818298617975,0.9960365725233046,47.24322445247509,26.972923253321333,3.2506750873058197,1.056449307788048,0.9937771007351881,12.44508009555556,passed,
2025/09/16 04:00:00,0.6001796225583927,0.6042642250894139,64.08557621588581,79.90827441774294,2.898931380784591,3.01,2109.6781564128873,2190.8372271263893,0.9733624594361608,0.9957259506314864,46.89369291170685,27.35753987991565,3.2455251895660386,1.0449479226728726,0.9878476298266315,12.466898998888889,passed,
2025/09/16 04:15:00,0.6011257113178995,0.6093172854826927,64.18521482589334,80.30616310916014,2.9083718800544087,3.02,2095.1048188575433,2204.040462457215,0.9734361624505141,0.99636779474494,47.271943750055485,26.898145137779935,3.2440857979472666,1.0491554383715933,0.9844011091039228,12.503513244444445,passed,
2025/09/16 04:30:00,0.6025546948079636,0.6100467754542331,64.3257289819468,80.49013579505846,2.907414253348676,3.04,2098.1503297277436,2212.46723592402,0.9734634097903152,0.9963995511799254,47.192700881539146,26.71171903995587,3.2390879719986483,1.0490095029778994,0.9845550174632137,12.532750951111108,passed,
2025/09/16 04:45:00,0.6023648508056255,0.6111898669076634,64.47750125973403,80.68823574226339,2.9082874919140327,3.0,2098.2901004245073,2218.488973138655,0.9735454001152757,0.9965527026114785,47.31650756991019,26.563403226298988,3.2458199808736423,1.0506821179855466,0.9833440702504845,12.554434584999992,passed,
2025/09/16 05:00:00,0.6065710531989866,0.6116455755885899,64.6990129416066,81.03051305425507,2.9220947092149454,3.0,2096.111427938954,2212.7433093321165,0.9732313599630037,0.9965510877114421,47.17724916064332,26.973871621379896,3.2386683075661145,1.0631221936393882,0.9990200408817924,12.590881630555549,passed,
2025/09/16 05:15:00,0.6076405552621288,0.6140087676527879,64.9000609502276,81.36564358505608,2.926823388559544,3.01,2093.8139885329606,2220.489250194065,0.9733118941631902,0.9968369578678626,47.30566860595218,26.797675410903604,3.2389661545021857,1.0678550914039273,1.0002321110628947,12.627203624444448,passed,
2025/09/16 05:30:00,0.609459029260462,0.6128559029502106,65.31255500914381,81.70657534306704,2.922680693572736,3.01,2113.869518545006,2222.8151730448867,0.9735479058106052,0.9966485195285133,46.984152330307886,26.995608605488254,3.2337090238444985,1.0580294577333815,0.9938725579003409,12.674744622222216,passed,
2025/09/16 05:45:00,0.6111261653395311,0.6202435148207242,65.41873440545336,82.26114506818483,2.940353180637551,3.01,2089.3435308237526,2237.5178617315414,0.9735717291589223,0.9975884319720028,47.55521873870176,26.456574389337895,3.231109528761983,1.0739430836098656,0.998454249180701,12.722500657777784,passed,
2025/09/16 06:00:00,0.6139444104364852,0.6208007529071486,65.73415217555574,82.64258506905108,2.943939363719813,3.0,2096.567118005027,2241.2519136560463,0.973588014167911,0.9975926190409043,47.38901927258818,26.55521275731574,3.2246579567596583,1.0774390158508147,1.0034438267169803,12.770276199999996,passed,
2025/09/16 06:15:00,0.6166545698138369,0.6176020679276314,66.21341526007637,82.95453775413115,2.939839842352749,3.01,2123.084434224403,2236.9738065173774,0.9737052434055572,0.9971342112211827,46.86950846785448,27.066320414492537,3.2193876838983946,1.0668347111080287,1.0005868254961365,12.817872931111118,passed,
2025/09/16 06:30:00,0.6186358579615994,0.6189638050093815,66.50517011006956,83.32939455395082,2.9425411402411745,2.99,2127.141863043401,2245.162949981409,0.9737640185058966,0.9972541834434547,46.8307861487897,26.963643433954626,3.2167458618971225,1.0698178870672201,1.002708415809041,12.86568679,passed,
2025/09/16 06:45:00,0.6217271164952978,0.6174588073060302,66.93611605868833,83.7247402399618,2.9478956371681995,3.04,2146.225913445729,2231.748848373709,0.9739266801057649,0.9970726628233637,46.44335548494617,27.70632753119482,3.205384596428299,1.0614466761953025,0.9998121547619334,12.905812700000007,passed,
2025/09/16 07:00:00,0.6197104095652904,0.6176988618752116,67.44548899189901,84.11104908840058,2.932219981120525,3.01,2172.4088757513287,2247.8504170207575,0.9746393975582476,0.997113909527598,46.37213825013876,27.36353350653412,3.2121873341772202,1.0377965638170672,0.9726784374248049,12.961172619999994,passed,
2025/09/16 07:15:00,0.623689015413051,0.6182978564670037,67.71840202127572,84.47411098726135,2.944751857326335,3.02,2174.1122950678164,2241.041828808451,0.9745007131762529,0.9971574896568225,46.20904305817382,27.781216437293434,3.201520762940589,1.0377610289352057,0.9758139645267643,13.001533306666667,passed,
2025/09/16 07:30:00,0.6234487950083589,0.6225994422306831,68.04701128422506,85.02647290058574,2.9551860470573925,3.07,2169.06693439446,2246.6351490644406,0.9747740035664294,0.9977624227205963,46.61218254319202,27.667913017955687,3.209097104021809,1.046317209951083,0.9753175643722427,13.049221185,passed,
2025/09/16 07:45:00,0.6216690712417015,0.6300198434299249,68.15002085606591,85.47175086856187,2.956304918906631,3.04,2156.1334375444153,2274.1029276466356,0.9752570105474897,0.9986820235109332,47.19884232144883,26.638732730734286,3.2078122679320296,1.0391176504654287,0.9545811951508862,13.097129558333338,passed,
2025/09/16 08:00:00,0.6324663685128729,0.6268706232500754,69.99573000394857,87.17795641797674,2.9749132628350785,3.08,2209.9373116190377,2263.9917452736668,0.9752962887092473,0.9981716912802022,46.314649300142925,28.111591172753187,3.2074988396407456,1.0524657683910907,0.9784062478929345,13.30955088833334,passed,
2025/09/16 08:15:00,0.6526678755513515,0.6411896628752298,72.76221177491844,90.94426986237579,3.0263120767406235,3.1,2237.239155935383,2311.1671660746038,0.9755769429178548,0.999490716217257,46.06762532259067,28.081238633407054,3.1674103276705554,1.0438314840823286,0.9658659440117706,13.764896982222226,passed,
2025/09/16 08:30:00,0.6667207018495924,0.6355160202265363,72.69772335235984,90.57967281199221,3.002169434287293,3.09,2258.0915884110145,2348.1185509631505,0.9748203665527737,0.9982518446666465,44.386112224190214,27.24636314389686,3.100817808712212,0.999743965241797,0.9489686117261572,13.82862328833333,passed,
2025/09/16 08:45:00,0.6598080013926763,0.6491716152689553,72.8775866213472,91.53787176086293,3.0327434313885546,3.1,2214.4340309014133,2361.261029638305,0.9752939360995129,1.0001314788465756,46.17631366955766,26.562619710720057,3.1381437265335275,1.0372134395069519,0.9573807755859892,13.876909138888886,passed,
