datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/16 09:00:00,0.6671446424331472,0.6448609523882276,73.34810366755595,91.81943702612463,3.036031610715036,3.12,2240.0461691529167,2347.509914021124,0.9751230070351402,0.9995016251455234,45.300265362476736,27.404139478976273,3.1137972319924376,1.029047475650236,0.9645907710581993,13.927965284444443,passed,
2025/09/16 09:15:00,0.6666180793412764,0.6479625041650339,73.55353174399166,92.13831248894215,3.0341505347859306,3.09,2236.1547608546325,2370.6731040608365,0.9752031221637093,0.9998090654462973,45.58091524531418,26.70965348277925,3.1225827733062834,1.0367618402363907,0.9668617826864488,13.977809229999998,passed,
2025/09/16 09:30:00,0.6697910901750539,0.640805777768471,74.32593360373414,92.45536959943786,3.0316920759802497,3.08,2274.8670891678466,2352.2118091979833,0.9751594139180153,0.9989705402236685,44.868963062193146,27.79110477895309,3.132682863819674,1.0365889833267339,0.9805908082095631,14.02787843111111,passed,
2025/09/16 09:45:00,0.6684167802926925,0.6462697121934721,74.58920887713698,93.05710927127123,3.0484543155602486,3.1,2264.077617954815,2351.40973934611,0.9754139190455685,0.9997114293488703,45.451453758076084,27.822852337988813,3.1402695381981585,1.0483104008412623,0.9825624368812554,14.070102352777775,passed,
2025/09/16 10:00:00,0.6778721767675295,0.6412516188183308,74.76135461218827,92.95956974213303,3.0340374515621424,3.09,2287.6305808807806,2366.303052798185,0.9750441701310174,0.9988170272430213,44.241265299792474,27.686709674566668,3.0996979882007847,1.018562969631874,0.97270219251919,14.120208941666668,passed,
2025/09/16 10:15:00,0.6739130828379558,0.6513167867575916,74.89972319516679,93.65392280006208,3.052485725740553,3.09,2258.8719564737944,2383.2876453285535,0.9753513270921296,1.000074957837461,45.39332831457394,26.979755348984597,3.118736182565886,1.0416677713932005,0.9760311199100468,14.170125921111115,passed,
2025/09/16 10:30:00,0.6778310561310018,0.6496891552449364,75.23085622803318,93.9312168345347,3.0546328881121805,3.11,2272.879011123974,2379.8572752267983,0.9753212007550072,0.999839424417699,44.97717074417234,27.340676787746315,3.1058359199059558,1.0330705766102726,0.9750755163580744,14.212401280000002,passed,
2025/09/16 10:45:00,0.6806466582963099,0.6494661472053291,75.69989798125233,94.41032078768721,3.060719525639744,3.13,2285.887453675289,2376.5571510475534,0.9753934848997701,0.9998035413846738,44.76776938394871,27.707356881877587,3.100354024919605,1.0294470564459233,0.9755622337525208,14.270435238888883,passed,
2025/09/16 11:00:00,0.6835634462904013,0.6485169714231318,75.87941541088531,94.47235370875138,3.051669930803733,3.13,2295.7451122004645,2393.906473490772,0.9753126291414255,0.9995406629471525,44.414723587634775,27.30457018509414,3.0916587771442066,1.021422059277005,0.972542449493177,14.311268729999991,passed,
2025/09/16 11:15:00,0.679583304478455,0.6544253554036593,75.94799847550883,94.9341347649414,3.0637179746222847,3.12,2282.0519773900237,2401.809034687139,0.9754217990371006,1.0002317183814657,45.14840985664382,27.010154944179963,3.101771901617623,1.0353282197495424,0.9732166583741384,14.350029173333331,passed,
2025/09/16 11:30:00,0.6825222257532889,0.6528071472550332,76.2270733775042,95.12935097177673,3.0630277319637615,3.14,2295.5417274591887,2402.0108716184754,0.9753764774309144,0.999978156328776,44.784108301989576,27.21659094890637,3.091949355096119,1.0374331486427821,0.9810103827295369,14.38873388333333,passed,
2025/09/16 11:45:00,0.6818092981085361,0.6513983076879614,76.37009205642062,95.1714772706093,3.068933047853947,3.16,2298.733790732452,2384.4496721272862,0.9754721801876843,0.9999636201964998,44.838009290769435,27.782621715667904,3.10394090392676,1.041012653321896,0.9854770871203455,14.372376498333338,passed,
2025/09/16 12:00:00,0.6835494818566257,0.651764298754693,76.08400185839344,94.86968558289819,3.060595115815415,3.15,2294.1432565044324,2397.564599852877,0.975415175489107,0.9998993034789339,44.63359262633562,27.252291673767044,3.0864427767295153,1.0297128468489936,0.9760658720277633,14.359418149999994,passed,
2025/09/16 12:15:00,0.6793055090492618,0.6563134141120754,75.93414841510247,94.99822548006719,3.0631658025572612,3.21,2279.415752267357,2417.6120069038984,0.9752622171431736,1.0003044619696357,45.24905088105004,26.525845585220395,3.0957911252499186,1.0507016265363993,0.9845350693451932,14.387774805555555,passed,
2025/09/16 12:30:00,0.6863557838655132,0.6502162858738179,76.10250301273624,94.81565154883982,3.0621534151377063,3.16,2298.283351823076,2392.6426979050225,0.97527089687953,0.9996817748233837,44.3240256609991,27.477139822303755,3.0743294419524583,1.0165562080275918,0.9688978685032982,14.36433522333333,passed,
2025/09/16 12:45:00,0.679240361140589,0.6548242280083397,75.84086101296595,94.71427234378206,3.06044240434732,3.16,2279.8939280500263,2405.926565733022,0.9754948680238186,1.000278436700167,45.16324354541891,26.742033614930495,3.098348400238141,1.0368082261733658,0.9731312469659625,14.34068373833334,passed,
2025/09/16 13:00:00,0.6814270996837547,0.6545991208603552,76.76963972131269,95.6875212334642,3.061350701511671,3.14,2311.889065909573,2419.986091739075,0.97551046461729,1.0000565938732604,44.87223661278329,26.90825891138764,3.095295024387043,1.0412743890327802,0.9809268266297757,14.48592933333334,passed,
2025/09/16 13:15:00,0.6783152369703803,0.6497790413657437,75.89461399196337,94.36055340584599,3.0610401421625655,3.12,2284.1773618594384,2382.768078209427,0.9753968496389156,0.9998852814060069,45.09195917118086,27.435891951142665,3.125438706854549,1.0486524411874516,0.9896253952902573,14.285707333333336,passed,
2025/09/16 13:30:00,0.6800846861299235,0.6482618361115763,75.64153872064854,93.97347134307256,3.05497172770604,3.12,2278.6353556511413,2390.25098481599,0.9751114181328024,0.9996241933589292,44.893963603125236,27.11253724960546,3.1208403223015786,1.037303005538127,0.9826929037949466,14.263315770000002,passed,
2025/09/16 13:45:00,0.6789402561184646,0.6426065886676752,75.8486870819144,93.84696826468011,3.0564498224890793,3.1,2297.071750793487,2359.649450439235,0.9751103902503325,0.9991207850398345,44.636938961700324,28.203380009956437,3.135712823981344,1.043128072633759,0.9948139291531238,14.233034688888885,passed,
2025/09/16 14:00:00,0.6714310645479113,0.6465808716861434,75.47242851559838,93.65243567363697,3.061184561150314,3.09,2276.76409605114,2354.2534467517426,0.9754076444641282,0.9997699080591403,45.47999275549421,28.002643805627006,3.1566033299651894,1.0667945492050168,1.0022537282976407,14.176399404444446,passed,
2025/09/16 14:15:00,0.6686517543236792,0.6443229287451593,74.95179145413672,92.94996241615567,3.0517203323754836,3.08,2270.2637992447476,2349.386014662563,0.975307954210364,0.9995382910867109,45.48596012846096,27.88747828451283,3.1606659778972275,1.0583932042738988,0.9937171435680393,14.097879265555559,passed,
2025/09/16 14:30:00,0.668354326851265,0.6436344343860203,74.90697836966962,92.8263172036683,3.0482599818803497,3.09,2271.909230621629,2350.6226620292587,0.9753020414389559,0.9994473162588166,45.435885628516615,27.820004163501206,3.1610336041997846,1.0590215976427846,0.9947665464806147,14.090678983333332,passed,
2025/09/16 14:45:00,0.667955283265521,0.6433259290483243,74.99351289445178,92.88008132636251,3.0479428754634768,3.13,2276.2457101797,2348.460808045278,0.9753782809369406,0.9994313409839628,45.42346095820155,27.920239856986825,3.162691548536238,1.0576864222137554,0.9934892840852448,14.095841283333327,passed,
2025/09/16 15:00:00,0.6677948500701721,0.6434445643786502,75.00843917980168,92.8990380314747,3.050806919116932,3.1,2272.919873382053,2346.97867524765,0.9753140216197044,0.9994660691285027,45.51359957859017,27.960991319619055,3.1688260393389514,1.0626209863640057,0.9977145521046317,14.09441845777777,passed,
2025/09/16 15:15:00,0.668057078137274,0.6417766809954323,74.80954454439296,92.59989563491966,3.0494417635230957,3.08,2269.9828773650106,2341.706012676045,0.9751534326981953,0.9992777522237254,45.413948294928794,28.052541829026588,3.168149568950559,1.0518634811067704,0.9900703459615628,14.063076701666663,passed,
2025/09/16 15:30:00,0.6634314729311792,0.6438484104373902,74.57369447889317,92.41643925134544,3.046518558507175,3.09,2259.778544753167,2346.047333931896,0.9753271693683118,0.999585821347104,45.86576822284663,27.68509174334677,3.1819150131598337,1.0700639975132786,0.9982994315643773,14.03173401666666,passed,
2025/09/16 15:45:00,0.6644665260372786,0.6411641557149761,74.83039015498882,92.49052541783276,3.0729267565906406,3.08,2236.5140319800234,2324.7309732705794,0.9744561550421047,0.9994517500786274,46.35194981203992,28.436249627904715,3.2432923539600034,1.0619972235033979,0.9951166842530514,14.016371819999994,passed,
2025/09/16 16:00:00,0.6639803716041616,0.6419255516926671,74.4664859162236,92.14913532829726,3.069023866193761,3.1,2225.06174239189,2331.7705452450227,0.9743422800558206,0.9994952907691278,46.42382700340594,28.023634041127792,3.2385747140567984,1.0583535792347067,0.9897411934909228,13.985027045000002,passed,
2025/09/16 16:15:00,0.6624679696954734,0.6401301295724132,74.29839592105283,91.85784257222174,3.062151955905258,3.09,2228.739845636649,2328.0821351281847,0.9743627594979772,0.9992969328884334,46.33748679321162,28.067316893663104,3.2394461900964657,1.0567770176823517,0.9888542916339192,13.953681341111109,passed,
2025/09/16 16:30:00,0.657605497035401,0.6452033006311041,74.05106630674683,91.91587258799395,3.076233549499036,3.11,2202.874727419614,2322.8982622809167,0.9745324705148141,1.0000912056720392,47.16624527808128,27.953576049409413,3.2569486049213343,1.0754408927403984,0.992910386923827,13.922334708333327,passed,
2025/09/16 16:45:00,0.6594614684500307,0.6400745058584505,73.91989902626314,91.4482355692455,3.060404616560725,3.08,2218.2908688063662,2323.291568913465,0.9743481200642449,0.9993680948796028,46.56074798037546,27.98349841188434,3.2458131557945658,1.0582748990530637,0.9863424517024016,13.89907985888888,passed,
2025/09/16 17:00:00,0.6564469828411743,0.6476489721577547,73.41056991327119,91.39166468996369,3.0760193006846737,3.09,2171.6578177208958,2336.6789852742177,0.9742021736665819,1.0003657605541887,47.552622785805106,27.144078495811236,3.2605683143313744,1.0803949078100894,0.9919505007946473,13.867731020000006,passed,
2025/09/16 17:15:00,0.6559142331547967,0.6368931587334319,73.6865217407436,90.98580915957012,3.0561159312251367,3.07,2219.2636870879164,2308.1762280188027,0.9742976045228802,0.9991002579995525,46.62148074347009,28.31925070379871,3.263207936827045,1.0858187754131485,1.0118307585112158,13.836381252222225,passed,
2025/09/16 17:30:00,0.6565916994435558,0.6362293454933889,73.47355498883427,90.75333644798202,3.055188489099141,3.08,2216.2059313104833,2304.9289164178,0.9742061033751673,0.9990047861719574,46.506778428418656,28.34462165937758,3.25377181157622,1.0820930844990029,1.0100801637462582,13.812919144444448,passed,
2025/09/16 17:45:00,0.6526934078627502,0.6323386204538171,73.531051707073,90.54187556127916,3.044230870511781,3.07,2236.796473761191,2289.9802362219534,0.9745124310744585,0.998651730896574,46.35463373830132,28.835706488827316,3.2636862231294557,1.069934769683217,0.9996165974272296,13.780553404444444,passed,
2025/09/16 18:00:00,0.6503230484275038,0.6358958772828196,73.06637769315316,90.27802684641097,3.044425323166733,3.1,2215.7195469282915,2298.941530618941,0.9745568476434291,0.9990910729582173,46.75260845150691,28.254164095745494,3.259758706646895,1.0688170695970205,0.9902392045546369,13.744548510000007,passed,
2025/09/16 18:15:00,0.6518331004426904,0.632642323530932,72.83216823239748,89.8548259246586,3.033918357224549,3.09,2223.2126429351742,2297.8210341920444,0.9744110410326173,0.9986093812448484,46.30146696992146,28.26016393010732,3.2439860145920325,1.051965596328907,0.982138120091114,13.716447066666671,passed,
2025/09/16 18:30:00,0.6483188213055634,0.6345359607735096,72.65706487096263,89.80477497416692,3.0428200635691733,3.11,2209.589675304254,2286.397666399392,0.9745170813090118,0.9990017438778278,46.78042214127265,28.44479651381923,3.2579300460040765,1.065706672749169,0.9879462124947319,13.680480488888886,passed,
2025/09/16 18:45:00,0.6492153077255536,0.630186129152814,72.3333317979569,89.18605220135724,3.023437709734392,3.09,2219.3701587780974,2293.5504490241146,0.9743166373733761,0.9983318893458597,46.2484500196677,28.156168492549515,3.24455274261201,1.0518356739223775,0.984490374280161,13.644534346666662,passed,
2025/09/16 19:00:00,0.6463128560466949,0.6333219825055604,72.14509054517497,89.19706979523863,3.0332063662787427,3.1,2201.541761788603,2288.3911412152047,0.974406515462589,0.9988452055543249,46.77970996487364,28.13030323846513,3.2551641839721737,1.0559766704681632,0.9803284684485243,13.618893065555548,passed,
2025/09/16 19:15:00,0.6459472828398217,0.6317604189233464,72.08534708304023,89.03170269638893,3.0292514599270426,3.11,2206.094440314326,2284.6551353781997,0.9744035269132594,0.9986591021508829,46.656115164358305,28.233147600106392,3.2542644116273944,1.0608756225450013,0.9870981756123102,13.603609708333332,passed,
2025/09/16 19:30:00,0.6480562067739762,0.6288923118480176,72.11280265344386,88.89482001829724,3.0230556176189167,3.1,2218.303637098519,2281.8591129278702,0.9743188949699608,0.9982345699973866,46.21702290478213,28.413131806211894,3.2422343162754275,1.0459221743216849,0.980351414765859,13.604242281666671,passed,
2025/09/16 19:45:00,0.6504386050586898,0.6276609811000163,72.36086920998702,89.08133646921347,3.0216751691831414,3.09,2230.201125497615,2282.612623998274,0.9743204044251885,0.9980288471245468,45.916070844021824,28.568277350284447,3.2345354939636364,1.0364727860213323,0.9755179343050967,13.636257249999998,passed,
2025/09/16 20:00:00,0.6545063980485505,0.6260885377524588,72.46502750055362,89.11846023736102,3.0213873767735593,3.12,2235.818207763199,2285.414475499728,0.9740875405917513,0.9977311845173334,45.52196644163279,28.62364462392647,3.221128537386711,1.032681882766937,0.9792423057414962,13.660395356666656,passed,
2025/09/16 20:15:00,0.6535565311755204,0.6333122325063698,72.1564990347199,89.24341808271274,3.030909297044934,3.14,2206.0052190706465,2301.7161630492883,0.974188462120902,0.9986084144037222,46.15273297769814,27.837219132898024,3.213664494743184,1.0374884118425196,0.972659079100501,13.662494645555551,passed,
2025/09/16 20:30:00,0.6587819994548453,0.6287094725570099,72.19550460885813,89.05160667066365,3.0229910301115797,3.13,2221.681981416547,2301.021956112293,0.9738691690352225,0.9978855698567073,45.37061200021049,28.0496698508722,3.191793905483171,1.0190432740553912,0.9689347848734964,13.672093435000004,passed,
2025/09/16 20:45:00,0.6551612934511492,0.6340359719522756,72.24025057854985,89.37582053633506,3.0340222236327645,3.15,2205.02873839016,2304.3903819104853,0.9741476327522611,0.9986644130779933,46.113035098059626,27.802162917695576,3.208688829756115,1.036325273349731,0.9721804587958284,13.681677826666668,passed,
2025/09/16 21:00:00,0.6569300578645464,0.6331291471511152,72.51900383753184,89.58783773085796,3.0334645007462315,3.14,2216.1357694015564,2305.0804062006364,0.9741753468145942,0.9985120066652418,45.896120267368126,27.947395283532586,3.205862103910133,1.037633078947264,0.975964146129712,13.714948768888888,passed,
2025/09/16 21:15:00,0.6603081642547561,0.6302452644002099,72.72571455906801,89.64201772000851,3.0291093823945765,3.14,2231.201107809458,2304.8803819708837,0.9740579310011046,0.9980745122807925,45.397393845307015,28.159890959243054,3.1949605937278656,1.0286078677165706,0.9754234842746147,13.740287000000004,passed,
2025/09/16 21:30:00,0.6639122059663526,0.6272451463281051,72.8874090844883,89.62725477276645,3.021331543024554,3.14,2247.656402792492,2308.47927431869,0.9739488245844558,0.9975859562873063,44.815478390485666,28.235322034485918,3.1792824048025747,1.0159083665056905,0.9719911840584667,13.765596435555551,passed,
2025/09/16 21:45:00,0.661344014315458,0.6333483127807555,73.06920860783865,90.13098206289351,3.035004382645621,3.12,2229.2015633601013,2317.3377010428417,0.974145999209789,0.9984162948431723,45.608759147364765,27.880018930824242,3.200172471842022,1.0292018872509219,0.9711461948987284,13.798766593333328,passed,
2025/09/16 22:00:00,0.6607184606065803,0.6397142778642614,73.11057525049401,90.58057504011823,3.0528879303891303,3.14,2207.821462154872,2320.28818705637,0.9743032211979815,0.9992699153725528,46.23625858550444,27.690591345135193,3.2021115512374507,1.0450700704736682,0.9754463319754545,13.823811295555558,passed,
2025/09/16 22:15:00,0.6614571978151059,0.6387963845326146,73.36711642199396,90.76397040499779,3.0524199415166478,3.13,2218.375193045027,2318.6906582789657,0.9743701162916698,0.9991493398033306,46.096254810561625,27.878820226399007,3.203282663880388,1.0463590206451612,0.978928718181301,13.849030280555562,passed,
2025/09/16 22:30:00,0.6624794847442967,0.6383755758529704,73.58979507878196,90.95775685634085,3.053240221809525,3.12,2225.477955039135,2318.619286604479,0.9743949376063112,0.9990807475397095,45.99367121062511,28.00428298033362,3.2038734491550636,1.0471347401661462,0.981589181873899,13.874220469999997,passed,
2025/09/16 22:45:00,0.6645549581401203,0.6372274559712764,73.8337140042905,91.13526786308834,3.050238628395526,3.11,2237.472272877855,2321.9273551745937,0.9744149205065057,0.998884240195607,45.711067904182556,28.072905338740497,3.1972335052773433,1.0435040756500387,0.9824817312354618,13.907256867777773,passed,
2025/09/16 23:00:00,0.66853498740552,0.6357719887909831,73.91214613301918,91.14820557204447,3.0456908242900926,3.13,2245.1457187657147,2329.312645672544,0.9742589081298455,0.998580880594561,45.268444436577596,27.976464459778864,3.180193548599604,1.034503372968993,0.9808971502428852,13.932385866666667,passed,
2025/09/16 23:15:00,0.6655333345229165,0.6447594694049418,73.94541546881631,91.7272063775696,3.069677983546249,3.13,2211.642832496505,2335.246497528792,0.9744401997146596,0.9997951615698798,46.35643992318428,27.602096413866903,3.1988707059545933,1.0588299615860524,0.9875157335403995,13.957486070000007,passed,
2025/09/16 23:30:00,0.6682962809432262,0.6411722120969807,74.27314146573678,91.84312514806078,3.06139618895734,3.12,2236.4602881881974,2333.487807323815,0.9744884160302751,0.9992825071122085,45.76947505257676,27.919055261105854,3.1872457456939105,1.0489575195429264,0.9869130445592466,13.990421683333325,passed,
2025/09/16 23:45:00,0.6729051090480432,0.6367658554023509,74.49048664452641,91.82264725810569,3.0536134781647126,3.11,2256.971312174077,2332.8239570473247,0.974323141558807,0.9986440676706972,45.04808145575219,28.193800511120585,3.170823266544634,1.0318592643105504,0.982620643132902,14.015460696111107,passed,
2025/09/17 00:00:00,0.669235684625911,0.6331084401801319,73.90737067274706,90.95147801456338,3.0417495830573995,3.11,2256.6310154267226,2319.80758673066,0.9742990162670866,0.9982723492780962,44.936127147022844,28.299666783512333,3.1701939802925834,1.028541501594448,0.979698392724944,13.920380210000006,passed,
2025/09/17 00:15:00,0.6677351471112064,0.6359797314909661,74.00201503858145,91.17583568967731,3.0448349577749503,3.11,2250.9129181814574,2327.50788257773,0.9744493329097424,0.9986358803259549,45.27138609000243,28.023332969589102,3.1779049970634947,1.0340032427529904,0.9790022825423961,13.940535705555552,passed,
2025/09/17 00:30:00,0.6701792636640836,0.634340536338857,74.10029479487491,91.15917230977742,3.0384314521768085,3.1,2260.2762515231266,2334.49092568758,0.9743624975161813,0.9983378932115647,44.913617082464285,27.916124324197035,3.1683638671898753,1.031484276367839,0.9818336506509099,13.960885106666662,passed,
2025/09/17 00:45:00,0.6669352104477881,0.6397417429783518,74.1299064948477,91.51636176870875,3.0546569041804235,3.11,2242.4160204513114,2329.513388670676,0.9746142253645004,0.999134560990486,45.64926155268764,27.933956717538734,3.1815053531504116,1.0473509250346997,0.9853809038372155,13.965675735000003,passed,
2025/09/17 01:00:00,0.6680938470689702,0.6393615760836323,74.26462210757248,91.62958701298759,3.0524116400443826,3.11,2251.0204923987767,2331.0001422088944,0.9747051566103129,0.9990557261790945,45.45785693995553,27.980421249490007,3.172607148830983,1.0404395626052578,0.9809320020467179,13.986213120000002,passed,
2025/09/17 01:15:00,0.672840108831975,0.6370440367883387,74.36471456655582,91.61796416896134,3.051650967010554,3.11,2257.3688497980597,2332.452740137682,0.9744275987780243,0.9986767258961059,44.98377821091187,28.0903964833838,3.1589674481807943,1.0326705177727926,0.9825125586842434,14.006533493333327,passed,
2025/09/17 01:30:00,0.6724084136942353,0.6417454293742736,74.36159681478267,91.88903561374214,3.0566821947606657,3.12,2246.709680169501,2344.096725564394,0.9746136075291418,0.9992141190790729,45.31580118427341,27.646987107803646,3.152713014169908,1.0365376636864678,0.979144136364273,14.032636200000004,passed,
2025/09/17 01:45:00,0.6767576017936582,0.6393756007626463,74.87017956860552,92.25600005604541,3.055475464709485,3.11,2266.835127279196,2346.3958086524053,0.9745584786728843,0.9988479443482552,44.821068820606534,27.916159389616297,3.1455067493794298,1.025394550773843,0.9772559011981494,14.09561393777778,passed,
2025/09/17 02:00:00,0.6765710494456058,0.6452313611654402,75.26407300020041,92.97849440041269,3.068934493021419,3.14,2257.5235438787704,2358.546858656432,0.9747558633912345,0.9995542075457846,45.35324435190921,27.613446732017028,3.154510234915046,1.0471458866508938,0.9896648099894125,14.166417680555547,passed,
2025/09/17 02:15:00,0.6765198613642446,0.6407136618994692,74.71665022099187,92.16555729568215,3.0551889171902844,3.11,2260.305394173598,2350.9155896340635,0.9745742409591996,0.9989889324710066,44.90845794413996,27.672265865376318,3.1402824945139907,1.0280393155434921,0.9774980917944683,14.088151244444449,passed,
2025/09/17 02:30:00,0.6742850336354466,0.647844952149745,74.6984100683975,92.59345086009756,3.0741838454071124,3.15,2235.6580539711085,2352.2457452634817,0.9747660118273265,0.9999347770121084,45.70496392703587,27.463875042444755,3.1474977333403626,1.055770172073087,0.991150123208556,14.104059743888893,passed,
2025/09/17 02:45:00,0.6751775505301771,0.6445446226072834,74.86894646018906,92.54036417880852,3.066751672841202,3.11,2251.8225320188053,2349.88328190626,0.97476020559931,0.9995182891280329,45.345777889712195,27.680237111460137,3.1467954720136735,1.040746796892524,0.9826885942471624,14.112289002777777,passed,
2025/09/17 03:00:00,0.6788189332206831,0.638918396218407,75.07104835190378,92.40218088444954,3.052829284494196,3.11,2279.76361854393,2348.1923018448315,0.9746990550972136,0.9987405710693232,44.50710420460701,27.98230735508375,3.129376746774603,1.0241388209347033,0.9791804355645951,14.128359361111103,passed,
2025/09/17 03:15:00,0.6796065158874177,0.6377031966435337,75.22238946013901,92.45016522963552,3.0496257234762223,3.11,2287.577026129797,2350.5018471430367,0.974680883006122,0.9985631224834287,44.34684365621387,28.00250131599136,3.130500262246312,1.0211514295256026,0.9789123062228425,14.14440463944445,passed,
2025/09/17 03:30:00,0.6753386441261818,0.6458961631439323,75.20838896558384,92.87483917331156,3.062304469251622,3.1,2261.0520310804573,2365.618647646902,0.9749378367046692,0.9996027905019751,45.35069593106674,27.31214810034325,3.148524650434946,1.0462391851530994,0.9861648250642427,14.16827429722223,passed,
2025/09/17 03:45:00,0.671721999365332,0.6512689033941127,75.19481650152903,93.1842732124558,3.0738087247609527,3.1,2244.8289834210564,2367.175609419574,0.9752031708303911,1.0003538756466273,46.04011483368631,27.12137785064546,3.1586528330362103,1.0643472470622446,0.9913764418005958,14.176419956111115,passed,
2025/09/17 04:00:00,0.6729512596934742,0.651721361074997,75.42198534340912,93.45813822246994,3.0821434311069003,3.13,2246.870301175411,2360.3880601881,0.9752082028728631,1.000430352047323,46.047312130589006,27.442023700244736,3.1594057409378293,1.06548479938484,0.9934198832660709,14.200231093888888,passed,
2025/09/17 04:15:00,0.6720078156894018,0.6547983357072663,75.17423446688112,93.43172484959376,3.081009790177793,3.14,2235.2159793001965,2378.911479023089,0.9750504581266297,1.0006535625083233,46.266260571661235,26.76997739175953,3.1500410802035756,1.0791093722012155,1.000620018979868,14.21617187222222,passed,
2025/09/17 04:30:00,0.6765224567290362,0.6420855409776227,76.15198984149701,93.53252788811295,3.064597924456166,3.09,2297.0429662705615,2351.8069298560185,0.9751705495957229,0.9992289751460476,45.00369796751764,28.22548226593787,3.162814080969082,1.0609004133934588,1.0071686959733497,14.246855742777777,passed,
2025/09/17 04:45:00,0.6735401099859117,0.645767423490663,76.36732780927385,93.95565200559182,3.0746128212907156,3.08,2292.080231382803,2349.6125486199103,0.9754559195163813,0.9997701583189115,45.5174583545151,28.283776870615743,3.1760188106662737,1.0813862295102705,1.0177589173283266,14.271408133888887,passed,
2025/09/17 05:00:00,0.6768847545541936,0.6444464944291866,76.49564638880925,94.02899807988449,3.0722308181664157,3.08,2300.5447514159223,2352.744951666631,0.9753664746332732,0.99952958046509,45.14453209739886,28.32604326737256,3.1623591159869133,1.0671012566549374,1.010400258254632,14.295980031666671,passed,
2025/09/17 05:15:00,0.6745545264393978,0.6515492426019118,76.30441843163534,94.28703796669133,3.0807908774804984,3.09,2277.950624463819,2370.3919621068762,0.9754427490371865,1.0002954826508175,45.78789054757862,27.600117598062166,3.158684704942989,1.0734916130156396,1.0035279760452234,14.320571436111102,passed,
2025/09/17 05:30:00,0.6746520001827798,0.6518819253247408,76.44719239163094,94.45110883989719,3.0803216681606584,3.1,2283.821973758921,2373.218391700089,0.9755096574560042,1.0003029307857811,45.74880043496703,27.594317976879633,3.1555958434221907,1.0746952472696367,1.0044297462538707,14.34518234722222,passed,
2025/09/17 05:45:00,0.6784514452188838,0.6505842065561006,76.5325658755172,94.50125165747404,3.078062144296195,3.11,2290.9369126105917,2380.010290676585,0.9752849999029675,1.0000091736176469,45.35021901731587,27.54335998107691,3.1386963437273017,1.0697950414500899,1.006382052026962,14.377465764444443,passed,
2025/09/17 06:00:00,0.6788695528432424,0.6509372697200427,76.59128615228505,94.55863657323533,3.074126077604137,3.12,2295.3138810763007,2387.0738801441453,0.9753616994646835,0.9999999320955637,45.2652296026739,27.354536728276326,3.1328970105115257,1.0692152707300744,1.0058662192200167,14.394250322222225,passed,
2025/09/17 06:15:00,0.6804914360474147,0.651004428111864,76.7100931948805,94.78557860523826,3.0791485763724067,3.13,2302.8105410942567,2382.508809713208,0.9753120864239934,0.9999438772281993,45.07510269456215,27.65584052548568,3.115875263682801,1.0540508864586213,0.9938318281878534,14.426794408888894,passed,
2025/09/17 06:30:00,0.6843708232954965,0.6499229102556547,76.68935934470238,94.7264650040238,3.0717749701405817,3.11,2309.746522165096,2392.2932975049116,0.9752280039614486,0.9996802250755259,44.60312452971483,27.437458748838516,3.0936881773951574,1.0359247342523916,0.9828839510673264,14.443608226666663,passed,
2025/09/17 06:45:00,0.6812625955085024,0.6522542181525642,76.87106008478187,95.03504259598016,3.0725023963738423,3.13,2312.1517538294784,2399.3827585877516,0.9754159683059475,0.9999469499887075,44.932388462456395,27.259670230436477,3.1031802844803575,1.0411976573127195,0.9811723052488573,14.476201080000001,passed,
2025/09/17 07:00:00,0.6874527848038573,0.6485613200486943,77.08303482490186,95.05185575239076,3.06730859792625,3.1,2328.2497663009954,2399.256384575704,0.975258825532313,0.9994140761765978,44.183971113377105,27.496478245344225,3.0834250703814647,1.0272606193295166,0.9804186185579067,14.50072026333333,passed,
2025/09/17 07:15:00,0.6815091833578726,0.653541393343056,77.25239641463486,95.57593305309575,3.0732753933822963,3.12,2326.281524399063,2408.303019865941,0.9754934017958754,0.9999764437413217,44.868511184515086,27.25491217499259,3.095289154807608,1.0469466493078847,0.9856874784481647,14.55068217777777,passed,
2025/09/17 07:30:00,0.681689663181481,0.6534833867593965,77.24604627484413,95.56854431906672,3.072702128318981,3.12,2327.590211642051,2407.1780441491155,0.9755438929652629,0.9999768864438477,44.82421132664984,27.28605268806064,3.0922029879926742,1.047580121917396,0.9866022428933476,14.548532496666667,passed,
2025/09/17 07:45:00,0.6859654225893674,0.652519106815405,77.34643493672212,95.65886361589288,3.066521839881276,3.12,2337.3605814304115,2420.8246645500644,0.9753702853953222,0.9996724389555057,44.3341313451731,27.046780539523603,3.070369603795762,1.030114457252368,0.9766430417172004,14.59107897499999,passed,
2025/09/17 08:00:00,0.6850874125473347,0.6528661393674619,77.5963160566931,95.93817509386633,3.0677193185592118,3.13,2345.3226090107096,2419.8016607817817,0.9755173579820343,0.9997303481334576,44.38877057418745,27.192338115356044,3.0749888760671897,1.0321847822260464,0.9773393167218896,14.618063777777783,passed,
2025/09/17 08:15:00,0.6844499016170256,0.6532532384150405,77.94737848800412,96.3312055221511,3.0699090332906374,3.14,2357.5256137929596,2418.0923681207914,0.9756920000747116,0.9997793828439853,44.40018351445991,27.420667463778134,3.076894836422005,1.034987870136258,0.9790518397077485,14.660712782222229,passed,
2025/09/17 08:30:00,0.6855060643012438,0.6540507145668412,77.96646243866013,96.45422881240336,3.067893353254596,3.14,2361.4872207242724,2426.014486623306,0.9756835687372902,0.9997678047988247,44.263980819277734,27.252827005381747,3.0628098144499214,1.0306191538707634,0.9753091322249031,14.687544666666666,passed,
2025/09/17 08:45:00,0.6850144865384796,0.6547143780425377,78.23849338032274,96.7565135351198,3.065513269994872,3.15,2370.031586418587,2435.1330145859065,0.9757786696641135,0.999792198830981,44.28929827042309,27.110609742156484,3.066414234376508,1.036051949039277,0.9791646683976496,14.73029584888889,passed,
2025/09/17 09:00:00,0.6868079805184574,0.6616811060690039,82.28850588630888,101.72729475575065,3.083342492861846,3.23,2497.38668390785,2511.4781265584393,0.9757932004248655,0.9996691971739472,44.04492756791343,27.371070324133324,3.056170130835749,1.0787037482705526,1.0167284776981642,15.444045711111109,passed,
2025/09/17 09:15:00,0.692703096608866,0.6605610845160607,82.30047253593621,101.75390482618613,3.0744566307448067,3.16,2511.9676650379565,2524.2940210632883,0.9757238466839218,0.9993217713420048,43.28247801652817,27.16518725387614,3.015890481970342,1.0363446040397568,0.9854799121006151,15.483768134999993,passed,
2025/09/17 09:30:00,0.694465960638715,0.6591279908656337,82.65574352987302,101.90909290805813,3.0642376385119374,3.16,2529.6575725737384,2534.0545204760087,0.9759413629277903,0.9991176349917195,42.94778526261078,27.017534676763336,3.0152077912423816,1.0249003411445605,0.9786407206638843,15.5164171861111,passed,
2025/09/17 09:45:00,0.6867657236997837,0.6637327516563875,82.90697257805435,102.41444254983692,3.0676133691547243,3.19,2528.075119314211,2540.7190000684536,0.9763746061283993,0.9997455314941918,43.80389743177388,26.789201297279963,3.0428678280252326,1.0466443610525502,0.9845305317177706,15.549100606111109,passed,
2025/09/17 10:00:00,0.6937649757514562,0.6605190104795383,83.03051915717676,102.44587630526324,3.0651808292354357,3.16,2543.5896733653567,2539.901077451672,0.976115031961999,0.999220970296093,42.96753103935582,27.06466066036814,3.010988491998596,1.0208946859392305,0.9728886791734375,15.581818395000008,passed,
2025/09/17 10:15:00,0.6916489068769821,0.662314608788157,83.19377863679891,102.6888639512033,3.062846446996682,3.16,2546.3570379351486,2551.7722252250423,0.9762500681631257,0.9993933388682403,43.19728385600747,26.756173288096264,3.018337217634315,1.0225579682897656,0.9698254670565056,15.614787100000004,passed,
2025/09/17 10:30:00,0.6863252247135566,0.6667218949760341,83.23547079271015,103.02996475822275,3.0655576220951612,3.15,2539.3807750982655,2564.9349115840564,0.976401614638626,0.9998770005325985,43.85152182770301,26.328440891515406,3.0319365492979893,1.0429949598117956,0.9773157241002037,15.647573858888888,passed,
2025/09/17 10:45:00,0.6888273219181704,0.6652605747814371,83.4453590166948,103.21279626424668,3.0678674855750194,3.15,2547.2400784609986,2563.9308115449103,0.9762051880280465,0.9996458338304708,43.59894516788712,26.553423539662855,3.027208616047963,1.0396623094459652,0.9793152869248676,15.680394986666663,passed,
2025/09/17 11:00:00,0.689753032257539,0.6642935180376878,83.40084060570022,103.1128371769658,3.0688776921074794,3.12,2546.3821620513827,2558.6633506462376,0.976136367443024,0.9995543278039648,43.50358548373365,26.699466993786668,3.0261798463220426,1.0425619276252507,0.9843503027540477,15.666760291111117,passed,
2025/09/17 11:15:00,0.6916164734665688,0.6615367739478086,83.76724425845225,103.25292691784524,3.0675334241906014,3.13,2560.1991203448933,2551.6555692702777,0.9761726656689975,0.9992846958584649,43.23535006869712,27.06620342358519,3.0343237889782673,1.0418900711244126,0.9897289041551806,15.68078512000001,passed,
2025/09/17 11:30:00,0.6848077379269228,0.6656340472843145,83.13721431056783,102.85909292649802,3.071402920971628,3.13,2529.4651641417922,2549.3265571485854,0.9763189832010083,0.999901276215727,44.08960727834786,26.6877522712088,3.0524415448148137,1.0573346296262829,0.9902386764019825,15.599015727777788,passed,
2025/09/17 11:45:00,0.689469381250294,0.6619234094382974,82.56868631709844,102.0154443253331,3.067244694837614,3.14,2514.4444313882577,2541.8690747773435,0.9759185227729376,0.9994778094806881,43.63534363370088,26.680636766278248,3.0423785313360803,1.046922871031751,0.9900470669029484,15.508950777222218,passed,
2025/09/17 12:00:00,0.6858873971374261,0.660220387619691,81.92905999062779,101.15151250410062,3.0722066457308386,3.15,2487.6014335420878,2507.0936826759585,0.9760610823922753,0.9996646879131903,44.05453312276133,27.189355622954572,3.0701270736912565,1.0548832665744918,0.9945970289490705,15.344735529444446,passed,
2025/09/17 12:15:00,0.6905415471093349,0.658269639440102,81.13035071025782,100.30543209442227,3.0693856887110997,3.16,2471.8805408367402,2496.2948893575444,0.9758249612847182,0.9994242597530212,43.53105838035616,27.22253701630261,3.0345645458414023,1.021200750434233,0.9701178688869101,15.249246564444448,passed,
2025/09/17 12:30:00,0.6901057626130143,0.6573261474471516,80.89463298425787,99.93379052606788,3.0665134447670863,3.16,2463.1716057548083,2491.332417312619,0.9758488030383419,0.9994055075162994,43.579548335494266,27.18189522804155,3.043474695558166,1.00896287180487,0.9587876563868667,15.193053198888887,passed,
2025/09/17 12:45:00,0.6908725249371998,0.6564397886577173,80.60896322368863,99.54578834673366,3.062242035114022,3.15,2455.3329244368115,2490.2843573911705,0.9758164181483582,0.9993314867102644,43.49008881727335,27.045206218492268,3.042320421176601,1.0068125613801375,0.9584685494163626,15.14467713,passed,
2025/09/17 13:00:00,0.6895873021312222,0.6552811691946581,80.22355441123085,98.97905768543717,3.0602993397682656,3.15,2441.6558581724335,2476.840856606021,0.9759238150813125,0.9993777834680034,43.61720743350356,27.12757688228118,3.05450402188462,0.9988327179458686,0.9503901117085317,15.052072248888889,passed,
2025/09/17 13:15:00,0.6913389320559968,0.6532462410366101,79.63268105904935,98.21694599829657,3.0571331251637313,3.14,2423.526525110565,2468.2178152595807,0.9757254789675346,0.9992130738765823,43.46626180058531,27.071358248096672,3.051957409716086,0.9883161111765358,0.944417194262623,14.954713662777777,passed,
2025/09/17 13:30:00,0.6850379764131982,0.6566892927998932,78.97146672965489,97.76772696091437,3.0632489739014477,3.13,2391.8225808183897,2461.0656100418573,0.9757773111701704,0.9997807834261224,44.286754880444796,26.830149153389836,3.0696231895831847,1.003450853716042,0.9468831365865383,14.865604771111105,passed,
2025/09/17 13:45:00,0.6850582279284245,0.6527940294924858,78.72274765354283,97.15375900454166,3.064447106712572,3.12,2381.08271602107,2435.372395681092,0.9757704110114999,0.9996071619443744,44.28695996164199,27.356103133832516,3.093047110473354,1.012204208122673,0.9596671419193085,14.759771931666668,passed,
2025/09/17 14:00:00,0.6886994397059121,0.6498158026543173,77.78935297625324,96.01109179219492,3.059785911740573,3.12,2351.5901917226893,2429.5135587718937,0.9752661185345642,0.9992933319591197,44.01543597782173,27.097407476605476,3.084026305889545,0.9964209370573102,0.9519168020177424,14.629153898333339,passed,
2025/09/17 14:15:00,0.6884622132801734,0.6483613154900345,77.41533439338379,95.52103186498412,3.061093606977104,3.11,2338.555192960698,2414.371178463665,0.9752323770995622,0.9992766955542183,44.0611719826351,27.315914354446615,3.090275580166987,0.9981946289056932,0.9549328216128763,14.549152530000002,passed,
2025/09/17 14:30:00,0.6805918716892934,0.6513674870766121,76.36798614339008,94.58271418930941,3.0658148184216567,3.12,2294.390612575826,2395.9672360805716,0.97541165474342,0.9999615306563648,45.02150039595466,27.109162854791414,3.115026146331803,1.0092548275219497,0.9517214711871194,14.379768596111106,passed,
2025/09/17 14:45:00,0.6853219363959898,0.6432341504115604,76.08324834225014,93.82348989963592,3.0599348829708997,3.1,2300.76710045423,2371.742098502098,0.974988793582494,0.9990625609790251,44.22799762807193,27.8492839513394,3.108354178196365,1.00130647446535,0.960167044453056,14.297573888888882,passed,
2025/09/17 15:00:00,0.6855516272066675,0.6437064940456632,76.49665610953369,94.26082117226701,3.0616679335204395,3.13,2311.768722128504,2374.0593988538462,0.9751473934085977,0.9991177237095228,44.22840983647065,27.970325725099258,3.113351584888178,0.9999095455575109,0.9587270070000611,14.346449699999997,passed,
2025/09/17 15:15:00,0.6776726511349408,0.6382462088108319,75.23485956563722,92.63442833224215,3.040390381833846,3.11,2299.5834731752366,2353.8545593885206,0.9750482768842672,0.9986033248317139,44.256648322049536,27.976333181118235,3.120507311013727,0.9916263445809275,0.9484778513777249,14.148268236666663,passed,
2025/09/17 20:45:00,0.6882406152215279,0.6411933396626212,76.2946847028518,94.11719556220197,3.078730274065599,3.12,2279.2875866440863,2362.9366760852504,0.974144616157618,0.9988817739648334,44.52876655785915,28.33012249501167,3.156361306518151,1.0217768731990593,0.9865298865810974,14.292156376666664,passed,
2025/09/17 21:00:00,0.6875002591695542,0.6432630348489337,77.36430129696603,95.36264661562814,3.080876301344539,3.11,2311.7161751412696,2381.891331311914,0.9743327662919073,0.998929661721995,44.56246296582491,28.348237678598974,3.1627480612290846,1.0264113517957845,0.9881282395999699,14.46042413444445,passed,
2025/09/17 21:15:00,0.6882705382556343,0.6443634550121021,77.63722130308064,95.752881825326,3.0793732836626986,3.14,2321.8762075950954,2395.0681645153413,0.9743145924357403,0.9989069482917223,44.4691119774942,28.15549719627223,3.1542903917151484,1.0284064640233228,0.9897923747027101,14.525232480000001,passed,
2025/09/17 21:30:00,0.6866998310999456,0.6475275771142123,78.2235108875288,96.61899204131733,3.0811960011236343,3.12,2340.467582993952,2411.579500957429,0.9744949192394085,0.9991093535270799,44.600366362468385,28.008344938187815,3.149455214665914,1.0386613630084132,0.994133712693131,14.641988472222222,passed,
2025/09/17 21:45:00,0.6858695478143777,0.649989130859337,78.87027142731442,97.51885660807504,3.0851652199807194,3.14,2358.1786617198036,2429.0192213460164,0.9744764851860643,0.9992026319796532,44.71637999286634,27.898861442052144,3.149537814654421,1.0496715279083846,1.0009834459798623,14.769296409999994,passed,
2025/09/17 22:00:00,0.690010022427619,0.6484809804556385,79.90456363599694,98.5586289470238,3.0843097267392015,3.12,2396.3308416324353,2443.2937559208826,0.9744354321878853,0.9988147479111674,44.19017810258605,28.14861816363533,3.140403976970526,1.0500926359317662,1.00940383336431,14.926901219999992,passed,
2025/09/17 22:15:00,0.6869321927427602,0.6528268123123413,80.74412419080832,99.79178281508408,3.085133714573783,3.14,2420.7457677404077,2468.809990452363,0.9747136684457209,0.9991286211931896,44.479626557086185,27.865119809078326,3.1433101421275236,1.064769837876527,1.014786042945187,15.084933318888892,passed,
2025/09/17 22:30:00,0.6897270038673398,0.6539805944085617,81.57917475086767,100.89076848563045,3.0852012591441977,3.16,2451.077243398492,2492.5246031460065,0.9746157168334907,0.9989548232385319,44.15223794484166,27.780783585182785,3.1260657974450163,1.0682321969404969,1.021378832171783,15.252006641666668,passed,
2025/09/17 22:45:00,0.6940000340554765,0.6532959959649368,82.51191719948922,101.86476431160023,3.079664639235183,3.15,2486.6530696562427,2517.4335222903687,0.9745422829569301,0.9985794621888342,43.615049846595035,27.66415532383589,3.1137064177494858,1.0601876380060873,1.0210740046434663,15.410908528888877,passed,
2025/09/17 23:00:00,0.6863418492449562,0.6593519353642636,83.37398087824472,103.32910356484533,3.093696889523935,3.13,2502.6609462779443,2527.5260529817097,0.9748821906546683,0.9992645565646181,44.487385626668555,27.80359997506025,3.1349922506962598,1.0900255181934269,1.0334256152073835,15.56187387333333,passed,
2025/09/17 23:15:00,0.6835780794394614,0.6498169693756072,79.01674877209837,97.8467836647137,3.0846598590699053,3.13,2359.3021114693947,2422.3492927518982,0.974687832577507,0.9993130032435557,44.92828463697266,28.19557187007343,3.1726201230090645,1.0635310434399867,1.0126611367633964,14.749768146666666,passed,
2025/09/17 23:30:00,0.6874530665951188,0.6451150016954028,78.32959982886318,96.84355435793628,3.080179820573255,3.12,2342.6349264334717,2400.4600587926034,0.9745014816641755,0.9989367814606506,44.49903817215412,28.506631125413676,3.1671606950768894,1.0380143379187659,0.9989232879522154,14.609585460555554,passed,
2025/09/17 23:45:00,0.69027502349892,0.6420551640423896,77.5995407955127,95.91783724655104,3.0758836788702277,3.1,2322.5045426312527,2386.600866852674,0.974279702394115,0.9986860503927936,44.220169000074584,28.564923870019538,3.1607260186354567,1.0216209610816656,0.9901850089765751,14.484660471111109,passed,
2025/09/18 05:15:00,0.6874364059285953,0.6505250472424653,79.5697961931536,97.65864695106713,3.080937998420028,3.14,2388.204289187507,2448.164795262744,0.9747147888836195,0.9990936484354288,44.412926225757374,27.4342322964213,3.1294622438883075,1.0556206246112174,1.0059062855455634,14.900553286666662,passed,
2025/09/18 05:30:00,0.6827928938653275,0.6570904355526144,81.44132913630452,100.16139449168477,3.096256017093188,3.16,2439.900509712647,2479.791339739686,0.974971953461227,0.9995345403779672,44.91448557117002,27.56814117416335,3.1379170003044874,1.0957493785110588,1.0313065783477577,15.232625491111099,passed,
2025/09/18 05:45:00,0.6935492208141861,0.6553958008298144,83.12783156405865,101.93286642043654,3.0890538328388524,3.11,2511.5758945767147,2522.433772151799,0.9747394160718805,0.9987211002329094,43.5914048376442,27.524533783117864,3.0868973248081732,1.0726579493462398,1.02733020471736,15.550326855555548,passed,
2025/09/18 06:00:00,0.6946064762329721,0.6614247325087107,85.12252052372794,104.65351428429223,3.089052651869959,3.09,2581.8843147800385,2583.7731936280584,0.9749500205649826,0.9988322653309405,43.359128283191595,27.044584857459693,3.0552968542236587,1.0650138120475985,1.016086675119563,15.956988024999996,passed,
2025/09/18 06:15:00,0.6888355615567171,0.6609366859613353,85.09703054572921,104.4144481800621,3.0907951070472617,3.13,2573.6634846912466,2559.3445801065304,0.975425806802949,0.9991431413219933,43.929895086512595,27.461613904994316,3.0973250952396456,1.0845115677944688,1.0278609421747191,15.865076211111102,passed,
2025/09/18 06:30:00,0.6863834028581216,0.6622233997005987,84.4958630369349,103.94127952775197,3.09522500423292,3.17,2551.67812154017,2545.9997064331114,0.975451812770949,0.9994129707187301,44.24478883232028,27.51848308814993,3.0978333260156568,1.082338288531801,1.0206373709146006,15.778459876666663,passed,
2025/09/18 06:45:00,0.6915411082720054,0.6610958310531938,83.97506013170405,103.31704298746583,3.0806534914547368,3.18,2544.7131778528906,2564.9339809928806,0.9752146654008336,0.9990695396580066,43.657842011603115,26.810633981866044,3.068362998018624,1.0488170994728372,0.9961139713094689,15.741052360000001,passed,
2025/09/18 07:00:00,0.684292049154057,0.6598049056292646,81.00589956215066,99.97017650360945,3.0771322046486698,3.16,2440.4180311723344,2506.5562850081787,0.975310175088621,0.9996535315036152,44.579501645149655,26.61982291414668,3.098103779311556,1.0365617131117846,0.9739340596054453,15.222493983888885,passed,
2025/09/18 07:15:00,0.6866513129853064,0.6558564485801279,81.26430800474098,99.95816350404137,3.0782400089906723,3.15,2450.843068022636,2489.2065947453652,0.9753118156499695,0.9993272787811431,44.26788492839308,27.262974929748918,3.107463946184567,1.0359224912640224,0.9815079511303632,15.206658518333342,passed,
2025/09/18 07:30:00,0.6809191631922856,0.6609038794929993,80.76749115970333,99.87004700591243,3.086342270592951,3.16,2425.732995554411,2490.690229986259,0.975311630680581,0.9999260552429106,45.01969703680511,26.9332804555955,3.1127407470866855,1.0605722852441282,0.9909694576634683,15.173764821111108,passed,
2025/09/18 07:45:00,0.6886380652531146,0.6530689224876379,79.7009537370294,98.27036082066655,3.0798570386305366,3.15,2404.288413730197,2454.0141032694373,0.9750142902777023,0.9992533793550679,44.12943820954412,27.529637880477228,3.0899871051891634,1.0256725335401253,0.9767761443093522,14.962877202777776,passed,
2025/09/18 08:00:00,0.6883895328119287,0.6550989647838107,80.69585720855798,99.42808865469854,3.0755909251047306,3.17,2437.88998025077,2481.442667827191,0.9752521890486531,0.9992713537918395,44.06249158539447,27.26724747484032,3.0901125799486153,1.0375437291967076,0.9859101218057938,15.129854850000001,passed,
2025/09/18 08:15:00,0.6887388630705678,0.6541629731148758,79.29923196814217,97.86898161761243,3.06557930181912,3.16,2392.772106735674,2477.252946033943,0.9750097476049001,0.999276233277267,44.11798690500367,26.599771769240927,3.0860753353429313,1.0237912108344516,0.9733030987936505,14.929448001111103,passed,
2025/09/18 08:30:00,0.6896548844459731,0.6506404372964701,79.557539762322,97.91330254264108,3.0725753031593266,3.14,2400.8699094736103,2449.7619498109543,0.9750579724545166,0.9990667922439631,43.97610577804536,27.53218434741653,3.1009528735103857,1.0224236321968516,0.9778998556694966,14.90393165555556,passed,
2025/09/18 08:45:00,0.6853834759618375,0.6544578382138369,79.35142513901727,97.9933091957327,3.0758974643931336,3.13,2388.7048922781,2455.6352840417444,0.9751518820314065,0.999503648237137,44.50161657159406,27.215839794853927,3.105705267428209,1.037768655216511,0.9824703081163129,14.900693664999993,passed,
2025/09/18 09:00:00,0.6856552334839862,0.6528253960003286,78.95083312643986,97.48327663477053,3.0762985219002554,3.15,2377.5082154972774,2438.4996072789804,0.975180560368259,0.9994726617773215,44.45397496718509,27.491937670978615,3.106049191192441,1.0332198382970903,0.9804184627779087,14.81547774666667,passed,
2025/09/18 09:15:00,0.6771898949758557,0.6563588431893362,78.0767437140144,96.74548533561466,3.077502098687543,3.14,2340.298860324677,2426.094503389256,0.9755483327675027,1.0002110034467142,45.406981803495064,27.186935327178944,3.1319669122322176,1.0399501195139262,0.971461838385979,14.668585580000006,passed,
2025/09/18 09:30:00,0.6824561519690245,0.6528664399809484,77.69858773906249,96.12178780282841,3.0680781125579117,3.13,2333.1616221195086,2430.88449672537,0.9751886775679682,0.9997360441621016,44.869753840474196,26.921272337186124,3.1192489256897327,1.0363579741941311,0.9785297311840931,14.616465624444437,passed,
2025/09/18 09:45:00,0.6860494154152383,0.6500860435820063,77.43838125823355,95.79145122817299,3.072771348463312,3.16,2330.6098355121444,2409.228063789079,0.9750253533273135,0.9994750763656056,44.466502166736035,27.540951107390768,3.101902526161981,1.0193070210192527,0.9704044866857509,14.564438093333331,passed,
