datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/18 10:00:00,0.6898704594862306,0.6474592986562173,77.79295281576991,95.99566731374537,3.0689735431047995,3.11,2348.8951147306752,2407.83259006703,0.9750515570614969,0.9991188297592009,43.95013621207503,27.82327013623279,3.092948426739811,1.0111363787656298,0.9708121712268619,14.598271477777775,passed,
2025/09/18 10:15:00,0.6847399332916536,0.646973010540324,76.58652019291739,94.67463935707406,3.072211478179436,3.12,2303.108496407404,2375.1464790119285,0.9751569313933759,0.9995110744987181,44.58405393210949,27.993419308465413,3.116982448877886,1.0017038261766105,0.9556091804339731,14.37258863333333,passed,
2025/09/18 10:30:00,0.6849444805942339,0.645508295552337,76.119591610052,94.12026050121516,3.0658895431703628,3.13,2293.9209722365676,2373.0835556577745,0.9750281803252875,0.9993460057442394,44.45936184609672,27.84556158904318,3.1111984361112297,0.9934156229579328,0.9496228142174422,14.30852038,passed,
2025/09/18 10:45:00,0.6844558536607416,0.6419660115014032,75.69102926032902,93.48725636660251,3.054395607527455,3.12,2295.0217650376,2368.6336408178863,0.9748648191126805,0.9989018523547724,44.15796515236573,27.844078410781123,3.1054477484803793,0.9768882372708462,0.9377714019136725,14.244648586666667,passed,
2025/09/18 11:00:00,0.6788145033344668,0.6426307644402223,75.1513508649081,92.96815927054249,3.0467966325794795,3.13,2283.8086385941865,2366.9169596122847,0.9750146284765806,0.9990575593539136,44.51937181578921,27.564351018072077,3.113085419228683,0.9838569861849977,0.9370110415310814,14.169815091666663,passed,
2025/09/18 11:15:00,0.6757025412121831,0.6412651005629082,74.69671762942916,92.42863850676648,3.0379462443044436,3.14,2279.2661313571966,2363.051134714879,0.9750262738584763,0.9989291161589237,44.5608322110544,27.45709686622428,3.1144770819840293,0.9824744059012036,0.9338256078570761,14.103110303333334,passed,
2025/09/18 11:30:00,0.6758278638985153,0.6399852952330448,74.50527674652913,92.18534995698995,3.034095775681511,3.14,2276.6287937955894,2363.246435095148,0.9748787844246678,0.9987526282043621,44.46677216308725,27.397912908086425,3.114066052924742,0.9811616767525815,0.9343776099622598,14.077825831666669,passed,
2025/09/18 11:45:00,0.664862541372722,0.6339088330714738,72.89126509545711,90.17024307611499,3.007069740875466,3.14,2259.1373247911415,2339.7281119632657,0.9748050781145585,0.9981985185219366,44.61575217003591,27.299462332528794,3.1238856379212856,0.9743057924303093,0.9239701325545537,13.829109097222213,passed,
2025/09/18 12:00:00,0.6456988171113472,0.6265481044930978,70.57750383635991,87.37366250131886,2.978320199899902,3.12,2223.4485387264954,2293.6814408979417,0.9747912465482581,0.9977449382975945,45.34909797818476,27.444253493219126,3.1586995950737338,0.9739096478813314,0.9199576232428157,13.453459463888894,passed,
2025/09/18 12:15:00,0.6448877992924639,0.6261138245575332,70.5921292859711,87.330685123772,2.9773644713494933,3.15,2217.1810978332446,2302.0226054679365,0.9745278485726943,0.9976699608570929,45.53054463185959,27.17731528436066,3.1794146929737823,1.0087384319026245,0.9523171205639845,13.455316544999995,passed,
2025/09/18 12:30:00,0.6467106183143895,0.6284726058681659,70.31167870415318,87.34519208579893,2.9946896952532156,3.13,2198.8169074711736,2284.582464851687,0.974394018881379,0.998022974533667,45.6621666496661,27.62118530528259,3.1621270006656355,0.9942843810208044,0.9384298909024882,13.426389900000004,passed,
2025/09/18 12:45:00,0.6463143396425056,0.6263406492910547,70.16797974188573,87.02049860402202,2.977296466598297,3.08,2203.2646605051987,2304.597783573498,0.9742246569814825,0.9976235978229845,45.45376059569845,26.954229159561766,3.1652280886244863,0.9915943610669041,0.9392342955494221,13.421242926666668,passed,
2025/09/18 13:00:00,0.6437608907974398,0.6339745808827395,70.19089431306207,87.55577454440966,3.0079561125092282,3.11,2168.943865455761,2293.803628970412,0.9743167297606741,0.9987938040863678,46.525915424989364,27.131963487072476,3.187288265548121,1.0133345596321623,0.9446645121871429,13.42374860444445,passed,
2025/09/18 13:15:00,0.6462362278306172,0.6256170098872992,70.3403652095112,87.20855466637576,2.9895926088141627,3.11,2200.082498609407,2288.5786605853946,0.9740370777606872,0.9976255647051803,45.62152943939253,27.568025025546824,3.1844612590400794,1.0211296714854756,0.9673091878345962,13.419268224999993,passed,
2025/09/18 13:30:00,0.6390016088511913,0.6266130922293516,70.23855987144523,87.11591038396787,2.9890474812427286,3.07,2193.6360515859565,2280.9497323981545,0.9743516119017523,0.9979660822000201,46.27235793243349,27.61765109458432,3.218478437631095,1.020492428353768,0.956154889025057,13.374749367222229,passed,
2025/09/18 13:45:00,0.6378043978884923,0.625364018964878,69.92768041900419,86.77551042708103,2.9901032355638706,3.08,2189.7543114670448,2265.6804520453684,0.974327520712383,0.997884159112005,46.24872278455161,27.960669340479445,3.2135184096674005,1.0229511050096853,0.9600766469672833,13.322209902222218,passed,
2025/09/18 14:00:00,0.6360108311522875,0.6244253607665383,69.74797034333568,86.45237083531842,2.975887417295946,3.09,2189.407793072027,2282.921687682054,0.9742578175602242,0.9976929768169474,46.254365409172316,27.29738095057998,3.221167190514082,1.021844506457524,0.958954403103493,13.309149027777782,passed,
2025/09/18 14:15:00,0.6400160232927563,0.6226727596124052,69.9817732411109,86.6750162389146,2.986334673873485,3.09,2198.7031660795974,2264.1755568428603,0.9741360511322041,0.9974709987570267,45.874330683655,28.11411298078451,3.2072630577722223,1.0057396864140145,0.9506533601505848,13.32764947555555,passed,
2025/09/18 14:30:00,0.6446940048703276,0.6217684396066959,70.41923085035332,87.05726306921673,2.9858872818945934,3.09,2211.790571530002,2274.9476332280933,0.9739799855497153,0.9972064933495958,45.47557444462289,28.076905326068097,3.199869032887734,1.0047790703732968,0.9553788651141668,13.396894542777778,passed,
2025/09/18 14:45:00,0.646760378589357,0.6213419961872805,70.74558148413632,87.32901803805824,2.98580127352435,3.08,2220.117544945662,2281.9342892452996,0.9739271487656431,0.9970900403736409,45.323838980001845,28.043724397852486,3.2021232916727858,1.0074499101086525,0.9599051252002455,13.442232100000007,passed,
2025/09/18 15:00:00,0.6441579679297129,0.6286478733041949,71.0053530618628,88.00690869561056,3.0071508878687223,3.1,2198.17145326547,2284.3554443301164,0.9742158728367144,0.9981684283022463,46.26979557330953,27.90653299204942,3.224905138894422,1.0235628384422306,0.9593571707296474,13.479634739999996,passed,
2025/09/18 15:15:00,0.6520515328983446,0.6260358022799313,71.53487465853347,88.42485178166136,3.009352089681547,3.08,2216.0534687179584,2290.042481247244,0.9738660094516337,0.9976462832067522,45.55606726353649,28.155553756750695,3.2081371537395413,1.0113389325381108,0.9597981926357284,13.560429263333335,passed,
2025/09/18 15:30:00,0.6565405675723651,0.6237595721357282,72.15747105397281,88.86966505270433,3.003857788743039,3.05,2238.6162795576374,2303.872852629185,0.9737545699221063,0.9972074189495559,45.055197813688004,28.12021370968533,3.2076287327458757,1.010758846273765,0.9659875509638413,13.644991359999993,passed,
2025/09/18 15:45:00,0.6562417383219971,0.6342617924830433,72.88522657304674,90.29417978060091,3.0518676664577447,3.13,2211.302583447466,2288.6604027320077,0.974115804693176,0.9987934536349953,46.277209466675956,28.722860340344,3.233419124862456,1.0278755768355627,0.9624441138039255,13.733291537777776,passed,
2025/09/18 16:00:00,0.6678493912702756,0.6326408928114028,72.9204233395746,90.28806481444366,3.0399711550543302,3.13,2220.3119860642596,2320.326680978172,0.9736011210839216,0.998168925289726,45.18987781619532,27.989875434018163,3.1796806603262944,0.990504356466817,0.9442307109179812,13.803410573333334,passed,
2025/09/18 16:15:00,0.6626006324092096,0.6332628799630325,73.3815175565608,90.64905299316045,3.041407986714583,3.17,2224.029530584452,2323.620500941768,0.9737751082065119,0.9983681667586866,45.77678921728662,27.966084528042064,3.2290286247376354,1.0269120000321532,0.9704537536914769,13.831259126666673,passed,
2025/09/18 16:30:00,0.6673882933017038,0.6317259371964044,73.91320709666708,91.13618053933263,3.0472923126299363,3.1,2242.28588593805,2317.235543106855,0.9737852456763227,0.9981489643791968,45.32879597110032,28.511932627036607,3.2164825370923134,1.0157198352811379,0.9680733646523018,13.894194599999997,passed,
2025/09/18 16:45:00,0.6722425397481447,0.6329459908496604,74.3640563626823,91.69348306253673,3.056821704942739,3.12,2245.8686287769797,2322.5879157289182,0.9736949349794715,0.9982289095812379,45.170493146939016,28.60210525440321,3.2092405127458496,1.0207797971008596,0.9772116864201679,13.964957123333333,passed,
2025/09/18 17:00:00,0.6759114092446791,0.6342195527787813,74.42335140527007,91.84658167209726,3.060273745854821,3.11,2240.1631934546554,2333.0443566727663,0.9735143427638748,0.99828427460505,45.06404859621391,28.339344787979716,3.1990987492721,1.000487295809474,0.960310839898474,13.995266999999995,passed,
2025/09/18 17:15:00,0.6722971666760474,0.6409461254339233,74.33184207788342,92.13433071086688,3.074278434351705,3.13,2214.626998302271,2338.6766897825773,0.9737238638007731,0.9991979046797411,45.92737150675747,27.94134018343488,3.2138863983574124,1.0239421826222892,0.9690396823362222,13.99812333333333,passed,
2025/09/18 17:30:00,0.673914582210182,0.6379349393618474,74.35926083185906,92.00458150255292,3.069755066489141,3.14,2225.672748785733,2332.6437886828944,0.9736478296130004,0.9988135142443114,45.54749784889401,28.223419132762626,3.2057479528876542,1.0119778551297502,0.9638105905198678,13.992915285555556,passed,
2025/09/18 17:45:00,0.6742236622399738,0.6362699563556523,74.44538482054186,91.98761380640812,3.0671183074747814,3.16,2233.398575358026,2329.5752686003552,0.9736377046840071,0.9986111193612692,45.38549035080075,28.38948944238416,3.2063876066694204,1.0038500568593405,0.9587569270524416,13.995180613333329,passed,
2025/09/18 18:00:00,0.6783896530637661,0.6374403908015825,74.76643947532958,92.36840732046934,3.0686072174053454,3.17,2237.5584903025674,2343.8007292568877,0.9735797095577858,0.998629598089018,45.18544062959798,28.13491744071602,3.1960519332943096,0.9949488386640098,0.9535661936420807,14.058391966666665,passed,
2025/09/18 18:15:00,0.6854458276729593,0.640829361709321,76.28064385800481,94.01912408999652,3.0807571818718293,3.14,2258.3470558172585,2375.837073262129,0.9735891887291281,0.9988452189014526,45.13190018321417,27.875308080783515,3.2116122631972193,1.0215151034961047,0.9831003266041964,14.276796037777773,passed,
2025/09/18 18:30:00,0.6798067832892637,0.6423217497401581,75.95805258210136,93.84484674128234,3.097379348662275,3.14,2239.7003135073774,2344.8771238025115,0.9737279203301472,0.9993209419821039,45.79731357179746,28.55803285410926,3.2320261308947873,1.0367010491362463,0.9888659616774246,14.200175476666667,passed,
2025/09/18 18:45:00,0.6773084802079524,0.6433004454792528,75.40931814367345,93.27214430993949,3.09050551084298,3.11,2220.109289724465,2355.0076300562732,0.9735859867466587,0.9994231395211306,46.07708141020931,27.9051240197479,3.2399709211440726,1.0393087383263435,0.9863866267050704,14.139424053333334,passed,
2025/09/18 19:00:00,0.6759078427901353,0.6364836639025102,75.72383453630121,93.11705075982769,3.0752230130196287,3.11,2252.7949631008046,2344.1294421048497,0.9736481856079796,0.9986283120573463,45.56986368876103,28.469292553772817,3.2523254566129216,1.049572803587633,1.0041903449925265,14.136567719999997,passed,
2025/09/18 19:15:00,0.6697520025407403,0.6430164006859793,75.92739034288289,93.70755488093722,3.096165601526823,3.09,2234.389415407366,2335.6677118557154,0.9740593154480061,0.9996508809912474,46.62048063867473,28.612482618218372,3.283954148971525,1.0727240190974765,1.0093863016340356,14.149653674444446,passed,
2025/09/18 19:30:00,0.6687823630579363,0.6431085693134639,75.92850748453124,93.6966092957443,3.0952656636022406,3.1,2235.750088286845,2334.71112220672,0.9741346915681351,0.9996810327010965,46.66618336929796,28.622744896855753,3.2856979142127196,1.0715735169363731,1.0069607273941708,14.146791651666664,passed,
2025/09/18 19:45:00,0.6667295355381335,0.6512227195556944,75.29317045023079,93.66771891775504,3.108837768967195,3.09,2193.082865547015,2359.103190798683,0.9736614991275178,1.000446945421087,47.45276951889786,27.56912127193506,3.2777032967943485,1.1017135364693316,1.020691568567199,14.152007943333333,passed,
2025/09/18 20:00:00,0.6727702960901644,0.6408299456679378,75.89773075595987,93.57892461175045,3.101199295301439,3.1,2232.196552407605,2326.8468320443585,0.9737581329590558,0.9993979076642584,46.40011672720475,28.929442997699542,3.2813629744887485,1.082522949675773,1.0254273600224548,14.138502131111116,passed,
2025/09/18 20:15:00,0.6689575329788731,0.6453955979682865,75.86468216365027,93.77392834553729,3.1009367622460053,3.1,2225.666760863458,2337.7303071372035,0.9741260942809156,0.9999519380964166,46.857488589844074,28.461427084856513,3.2840543497825174,1.0730099259234034,1.0052019688347902,14.150805728888884,passed,
2025/09/18 20:30:00,0.6682932159301417,0.6438372224982456,75.82310639339357,93.64019543887207,3.099649238808484,3.09,2228.5050126538276,2330.9227870934487,0.9741030503136263,0.9998074602747322,46.80390162896459,28.664263887574933,3.287732202542727,1.0732107117501637,1.0067581227612192,14.132626908888888,passed,
2025/09/18 20:45:00,0.6643294118526714,0.6461114039308694,75.16952949988554,93.12543824952027,3.0985808491207134,3.1,2207.4373641947795,2329.709349487426,0.9741385271620722,1.000132101770194,47.19336862829192,28.317443034145274,3.286549704936296,1.0735117286795923,0.9986010316595103,14.058715916666666,passed,
2025/09/18 21:00:00,0.6610959627990098,0.6418413636826649,74.70394055116681,92.38284739859928,3.0864750601877655,3.13,2210.5322674780396,2316.9084590440784,0.974067691708331,0.9996853316053714,47.046143567248,28.517235781369052,3.2911063342557654,1.0701089726806452,0.997179247143283,13.973832888888895,passed,
2025/09/18 21:15:00,0.6584260428493893,0.6357929537023427,73.97407100622053,91.26034919449862,3.0627960170185795,3.12,2217.434150504971,2309.7859255873864,0.9739319990069545,0.9989352353931531,46.602613370832785,28.469233814602234,3.2811604889255683,1.0519106672501375,0.9850657318802276,13.86595161722222,passed,
2025/09/18 21:30:00,0.6534873531051834,0.6292582633509445,73.22474397073084,89.75405706849429,3.0415336457521733,3.09,2222.946428145093,2295.191985814093,0.9738808095662981,0.9982288899983013,46.339394910870965,28.421271560926126,3.2811582520334914,1.047896266801052,0.9840692930672884,13.742070002222228,passed,
2025/09/18 21:45:00,0.648670009227491,0.633901043036437,72.15196219334766,88.27170088021471,3.058938882645955,3.09,2165.026409851869,2289.591162701027,0.973635230215445,0.9990782544838581,47.373626907350584,27.503261837537888,3.2892723831256814,1.0636622015287716,0.9893556710468182,13.626402899999993,passed,
2025/09/22 07:30:00,0.6892943414321948,0.6493849879113835,82.73323863716399,99.20849616103581,3.115266230221985,3.14,2478.6572777600254,2465.052377161688,0.9743674133726969,0.998607319942636,44.312796030613605,27.924514573661025,3.14144118596578,1.0651586449774844,1.014792796828466,15.400971740000001,passed,
2025/09/22 07:45:00,0.6826167538928485,0.6565459722381145,82.93443930552031,100.51603020890315,3.115624982928238,3.13,2477.1490642843946,2489.3091538571675,0.9746758737988157,0.9993210077462069,45.05787985261617,27.557023706660445,3.153097806158876,1.0896535766539193,1.022881715781582,15.473621301111109,passed,
2025/09/22 08:00:00,0.6850131335139181,0.6564658234812527,83.41283815140177,101.64458598698288,3.1113557424545686,3.14,2495.2271080414025,2501.4207123149654,0.9746368177650875,0.9991479127035852,44.76233899136712,27.81152848559399,3.150206402752797,1.0906317083079173,1.030049643659437,15.546348888888886,passed,
2025/09/22 08:15:00,0.6887352184648697,0.6552728694264937,83.80497679579415,102.0194569854249,3.1098630748443266,3.14,2514.1213141749577,2508.3359861726467,0.9745443496175448,0.9988639371478506,44.312834531407695,27.91321808170065,3.132595141179799,1.0857411790018077,1.0322373266971419,15.619154503333336,passed,
2025/09/22 08:30:00,0.6876320655345526,0.6561001099636333,84.34046453842727,102.57336346671526,3.1106559444950106,3.14,2532.2051465625605,2512.4763948888226,0.9747899645830861,0.9989525440170539,44.35596835701494,28.017435031274935,3.135401115200716,1.0928865797869085,1.0369955811681568,15.692268624999999,passed,
2025/09/22 08:45:00,0.688178411603431,0.6564311407949328,84.73431411424858,103.01352889416768,3.1133465274198358,3.15,2543.565915872375,2520.1913892715497,0.9747025679134657,0.9988983042773943,44.32035635375605,28.033935832668117,3.134453123170001,1.0982211679452478,1.0426370663374818,15.765231221666662,passed,
2025/09/22 09:00:00,0.685224739106106,0.6603357861050885,84.96755778132588,103.52072787834243,3.1147891267145105,3.18,2550.103142546322,2534.7585288780474,0.9749174394791993,0.9992531048541723,44.619344074212755,27.71740019004141,3.1285785738955174,1.0991838313946356,1.034737628399437,15.838271845000001,passed,
2025/09/22 09:15:00,0.6897580666848895,0.6604545478615143,85.09375499027358,103.7254687396849,3.108374549821065,3.16,2564.694457025496,2554.1037696068965,0.974799236573371,0.9990097973803531,44.071239296780305,27.378955478541574,3.0926664729686615,1.0819875549557398,1.0242574030118785,15.911142133333326,passed,
2025/09/22 09:30:00,0.6847808577690598,0.6660392985176449,85.03306513123951,104.01454874567027,3.109299754042682,3.17,2557.915637897265,2573.0197933687973,0.9749990191921246,0.9995506335237982,44.643852023786565,26.741832023311524,3.0919694820701413,1.0889505467091163,1.0170332919288758,15.95361627444445,passed,
2025/09/22 09:45:00,0.6827610098383958,0.6674486846229851,85.39865556202717,104.42045815901741,3.1095278141640468,3.18,2568.6865572456763,2578.017814964311,0.9752347761058706,0.9997140444915952,44.811076888893155,26.71269333429784,3.0985209445860677,1.0935111759918683,1.017140617092204,16.003820396666665,passed,
2025/09/22 10:00:00,0.6862402169046873,0.6654933047824844,85.67097321279427,104.5079330690561,3.104279771591337,3.17,2582.365306306762,2586.6125887554667,0.9751343837584188,0.9993899496263582,44.396118098605164,26.644576003981943,3.0899785627688265,1.0875885058655315,1.0185581512999093,16.045953519444446,passed,
2025/09/22 10:15:00,0.679823582037043,0.6700168731545935,85.89930083543913,105.0327515379379,3.112537677110906,3.17,2581.897674634463,2586.849813406547,0.9754709878259873,0.9999743434325024,45.09722571928249,26.635045245608463,3.105065627199809,1.1034226332852752,1.0195282151363219,16.087921299999994,passed,
2025/09/22 10:30:00,0.6890804623785692,0.6645331100762614,86.22984665237723,105.00322666754613,3.103547308717864,3.16,2607.581015537115,2592.1425442325444,0.9751937967948865,0.9991823435174014,43.99524287757114,26.824676649516114,3.073804492635963,1.0919648457226052,1.0279229600649038,16.13758806,passed,
2025/09/22 10:45:00,0.6824362845753441,0.6710972949642375,87.63121509060568,106.90735086496353,3.1125408088121813,3.16,2639.5987743866062,2626.853732921163,0.9754557416797357,0.9997385757512763,44.76276697520948,26.50030397949031,3.096543184780911,1.1258622303699024,1.0438492171353562,16.392048346666666,passed,
2025/09/22 11:00:00,0.6838892110603411,0.6704832677737097,87.9492080452329,107.19466476799178,3.113330855330152,3.18,2653.7562180411005,2627.2604328291536,0.9754940376663715,0.9996338625430605,44.55634122280196,26.678272253773937,3.087912251938571,1.1287422044819142,1.049520399292187,16.441552086666665,passed,
2025/09/22 11:15:00,0.685417220365725,0.669978944638609,88.17221101105699,107.37663440210676,3.112670219401267,3.17,2662.9478220045103,2632.46407851888,0.9754332666956941,0.9995045573991355,44.38026568521738,26.67380404884346,3.0822000313422593,1.123651137609335,1.0476577560163682,16.482870922222222,passed,
2025/09/22 11:30:00,0.6901903347863116,0.6678627147354612,88.44477875618476,107.50928622098318,3.108237101567986,3.18,2682.3116457651586,2636.2463159147605,0.9753862076369628,0.9991419622633502,43.765713388635824,26.784677386219325,3.0589899461315295,1.1130978068737039,1.047044302274614,16.531339183333326,passed,
2025/09/22 11:45:00,0.6882210192319261,0.6685223404283062,88.87940973750386,107.94944141143654,3.111215786697014,3.19,2694.160125902307,2634.792998861433,0.97558958143204,0.9992716846584297,43.94258477033007,26.970334256216812,3.0695550215858667,1.1181594174459735,1.0490077442109975,16.57952308833333,passed,
2025/09/22 12:00:00,0.6835277955177063,0.6722105237586126,90.3512923354201,110.03623570290566,3.125451673469842,3.28,2731.9089095620966,2663.4983137013455,0.975730291891772,0.9997368331539612,44.50592135277626,27.243810776657543,3.075610148981356,1.143027208417719,1.0646134859947658,16.863084535,passed,
2025/09/22 12:15:00,0.692005927396319,0.6681553315684351,89.79967147791112,109.06828111160905,3.105395253616914,3.2,2735.940671937366,2670.245082034483,0.9756658313844452,0.9991086483183528,43.40187732119444,26.85803318052836,3.0327739627015635,1.1003709828354318,1.0396289351968315,16.788343580555555,passed,
2025/09/22 12:30:00,0.6903011337973157,0.6701410859246024,92.18651105613135,111.9590350586599,3.104901782049994,3.23,2810.3562547113384,2737.571330712458,0.9759190712716233,0.9992795591435281,43.5230514557128,26.73649050075329,3.033036956406249,1.124779111934836,1.0627940042408037,17.225770246666666,passed,
2025/09/22 12:45:00,0.6878711825920746,0.6761273227872768,90.4815156975471,110.08141409122443,3.102781527197865,3.19,2751.6990562442224,2713.874781729242,0.975834948892063,0.9995172062742798,43.885347793308334,25.65203586062573,3.0370647883969397,1.1130891674553942,1.035963773036944,16.95848154,passed,
2025/09/22 13:00:00,0.682633922668207,0.6790592786196323,90.87673416443441,110.65879287235656,3.110665028343466,3.2,2756.613567360804,2711.9956994682066,0.9761162166644415,0.999947694119544,44.46332905007864,25.789870540859344,3.055340077575211,1.1298861563471834,1.0416317385983607,17.0110116,passed,
2025/09/22 13:15:00,0.6908968400648466,0.6716340097652325,91.36592890044221,110.85049177088091,3.1020575451220473,3.19,2785.972654724424,2724.7671271102417,0.9758523090247374,0.9992402682690423,43.47136728614123,26.254720847796637,3.027757633935445,1.1176494198879545,1.0520730861977199,17.09463191944445,passed,
2025/09/22 13:30:00,0.6884684246835148,0.6717008739031656,92.31302874229222,111.91121137477744,3.105738694270942,3.2,2814.91935363567,2732.098830118907,0.9761690784698216,0.9994207719887371,43.66278022155017,26.657063599939033,3.037640981738917,1.1283260889465632,1.0608999411747715,17.22758901111111,passed,
2025/09/22 13:45:00,0.6919208271456369,0.6699501332979081,92.5571250583011,111.99391322482361,3.097746717419447,3.19,2828.8978688524116,2749.282977369372,0.9760758153391107,0.9991237659581278,43.23604667542226,26.425289740546788,3.0256873108287015,1.1188707943817249,1.058993126423882,17.279791405555564,passed,
2025/09/22 14:00:00,0.6927962245802161,0.6685165635530113,92.65112666767834,112.06732212993768,3.1004784420164726,3.19,2829.4552209157664,2751.732745090581,0.975877554531905,0.9990273626253485,43.203196058945984,26.57651499568639,3.026241705726546,1.11639306267134,1.0600309413371791,17.304352969444448,passed,
2025/09/22 14:15:00,0.6895779230483052,0.6727879103385228,92.71672807863794,112.28813565056956,3.102433050309981,3.19,2829.0339309478863,2756.532166904006,0.9760863262654005,0.999348218320689,43.54874791417209,26.203710156831022,3.029182933449842,1.1296001242957898,1.0621844721639717,17.328844866666664,passed,
2025/09/22 14:30:00,0.6850658534426908,0.6776765753749846,92.75179223010474,112.59164321065903,3.1089128449748253,3.23,2824.187508360491,2757.5923492741917,0.9762705518879397,0.9997888691013219,44.07562998387499,25.948680821528026,3.035675592510458,1.1502496467438814,1.0687895957861735,17.353267097222215,passed,
2025/09/22 14:45:00,0.6868927490405907,0.6750981714901914,92.87397712954277,112.58332391801413,3.109173758500965,3.18,2828.7421104517407,2757.854358843422,0.9761244614186934,0.9995989113307414,43.893349007071976,26.18294889500863,3.0341209592217635,1.1500092770488948,1.074757779794539,17.36969914166666,passed,
2025/09/22 15:00:00,0.6914001070719381,0.6715781475340301,93.07300328983165,112.68041065604498,3.1042344260711476,3.19,2841.491449434903,2772.171422114873,0.9758888032357003,0.99923603329477,43.387617754773984,26.259519577404244,3.0162972850753476,1.1377323366360217,1.0746284730852391,17.426125542222227,passed,
2025/09/22 15:15:00,0.687476086413197,0.6741968804467801,93.61371666051546,113.27751834606627,3.1065172600716524,3.21,2856.820469031607,2771.8208977520294,0.9763154393788259,0.9995490759055371,43.733687416115686,26.303331809748666,3.0298808272227915,1.1460657721441276,1.0743614588312194,17.48547155666666,passed,
2025/09/22 15:30:00,0.6897543492194078,0.6719444710927911,93.7461960855065,113.34554937984201,3.1053570937979402,3.2,2864.0018092835535,2776.9708449607588,0.9761849868077207,0.9993614842730327,43.482469548554334,26.456423819266927,3.0212042094029368,1.1460453220906184,1.0808783360551582,17.517234447777774,passed,
2025/09/22 15:45:00,0.6970627428016059,0.665054549409052,94.08941073866141,113.24312089441715,3.092786538193215,3.16,2887.8345976583887,2788.9031418699587,0.9760149484018731,0.9986821226872611,42.55861574260692,26.68023242358018,3.0036220426280478,1.122690111258511,1.0783893942624383,17.556938061666656,passed,
2025/09/22 16:00:00,0.6859281399102123,0.6739411534877084,94.24776637539637,113.78821097622344,3.1160564339412753,3.19,2875.8190949481777,2771.2678717338817,0.9764263932851606,0.9996980951823768,43.89423464121255,26.71433661841977,3.0273536215129697,1.1581205309629794,1.0843935823025448,17.596641675555553,passed,
2025/09/22 16:15:00,0.6906237611732731,0.6688774852665906,94.666525930465,113.38117782228277,3.1092098316973256,3.2,2898.3155688783854,2771.4222490556544,0.9764054555228387,0.9991861216150347,43.269204899608575,26.848958906285855,3.0203623673477464,1.1384856526446,1.0780278558740262,17.62840456666666,passed,
2025/09/22 16:30:00,0.6904605549129581,0.6693219526440026,94.90151439107704,113.23088955660673,3.1112577310547747,3.21,2908.7141831317404,2770.052961165796,0.9765294226804282,0.9992027348216967,43.237518176024054,26.772101662388746,3.0139796283657967,1.1328631121920087,1.0707413148014386,17.668108180555556,passed,
2025/09/22 16:45:00,0.6861198349230161,0.6763276428938254,93.41690589604283,111.31352399670891,3.119400558999881,3.21,2848.334152282029,2742.4263847475167,0.9763185158671429,0.9995307361265638,43.91440932666374,25.694108900964306,3.0296962183852734,1.1355998976758888,1.0522417777340858,17.439821544444438,passed,
2025/09/22 17:00:00,0.691729585565677,0.6673671964344273,94.78543141102806,112.11623034041926,3.120564528257572,3.19,2900.605413046905,2753.953289106116,0.9761984483559009,0.9989682709558713,43.20875970670895,26.73947914593898,3.016281019405733,1.1337004071827492,1.072043948580524,17.64541530888889,passed,
2025/09/22 17:15:00,0.690611479073306,0.6689229410814486,94.94647339281364,111.87264883627638,3.1228470521429488,3.2,2906.0872079264955,2751.490535323491,0.9763342761655843,0.9990424565300128,43.3017729737476,26.505212141056273,3.016386623957992,1.1379693909619,1.0708472771906785,17.667749977777774,passed,
2025/09/22 17:30:00,0.6936153217095697,0.6664844749877511,95.08085142570623,111.45402906391173,3.1205965747515916,3.18,2917.1468476289606,2751.560092295871,0.976283825989717,0.9987628919906651,42.91394642355036,26.493180396114965,3.0029670924188663,1.1276956449945017,1.0671252936329971,17.689747460000003,passed,
2025/09/22 17:45:00,0.6924797976531453,0.6661699823689966,95.44820630546106,111.22555178848754,3.1230217918036143,3.18,2925.259760281673,2743.62569540029,0.9763809069613697,0.9987198050939636,43.02680670146373,26.475155116701995,3.0208018468370286,1.120649408883433,1.0582548583466889,17.704052813333334,passed,
2025/09/25 11:30:00,0.7460534366289271,0.6671877545037813,88.32123742724585,107.43797714123679,2.995433933921105,3.13,2868.1193389487953,2903.7496965598625,0.9757489793024585,0.9969137462660664,35.305312937224585,21.372555590780557,2.53468091518742,1.0510419073662736,1.05443064005633,17.289252371111115,passed,
2025/09/25 11:45:00,0.6994585041727979,0.7006140810007252,97.57252603858825,118.0815453181509,2.9984719339463477,3.07,3158.0755487782517,3024.194417956416,0.9810400323713693,1.0003331225196486,39.84883002158013,20.64433986932363,2.7020323064184097,1.005650545706792,0.9289923708819358,18.537362983333324,passed,
2025/09/25 12:00:00,0.6964262940356679,0.6999036382937865,100.61083782901329,122.08435834206172,3.013105768481514,3.04,3257.7958501806256,3082.908767944808,0.9813261088162095,1.0007137453832786,40.162866345696536,21.98190181077942,2.695057222040527,1.0380572408087163,0.9648437675060602,19.105213661111115,passed,
2025/09/25 12:15:00,0.6960105894284997,0.7000391963289472,103.35703959835477,125.38671823429056,3.0125715270662323,3.04,3350.433134225366,3160.7479309248893,0.9815019440162996,1.0007681882226442,40.138269490601935,22.09277002091121,2.692167631188351,1.0623692678262413,0.9949210613081737,19.615398684444443,passed,
2025/09/25 12:30:00,0.6957921291137049,0.7035872179246785,101.85854636054756,123.52205247252412,3.0053395616953695,3.02,3299.142997705558,3142.1322040710825,0.9814335837522481,1.0007640439148886,40.20483149972429,20.96107250873396,2.695857830860524,1.052829242379113,0.9755288617600811,19.358219191666663,passed,
2025/09/25 12:45:00,0.6953778647090652,0.7038693059991126,101.99021602821612,123.63482410154673,3.0060955862902152,3.04,3302.0429811166173,3144.7564564608924,0.9814351222870932,1.0007843760285233,40.26610098435638,20.929841424905227,2.698607366338848,1.051260109520928,0.9734862266162951,19.379695334999994,passed,
2025/09/25 13:00:00,0.6948703413982299,0.7033518443213255,102.25741416023496,123.93153684782753,3.008530233679012,3.03,3310.690374298886,3143.409299565883,0.9814948328100979,1.0008228166963695,40.31260395586699,21.20976854989174,2.7001031341418886,1.0520009029403015,0.9751515106682097,19.417354000000007,passed,
2025/09/25 13:15:00,0.6956821798319757,0.7026554551828351,102.56692817169795,124.27604267146499,3.0087706790087494,3.04,3320.7135946973053,3154.9630015208745,0.9813992308191606,1.0007547743977192,40.23824793578177,21.233892651871482,2.697714015237116,1.054105940723411,0.9798921039695387,19.48382586944444,passed,
2025/09/25 13:30:00,0.6947714140350421,0.7028657846706551,103.07019493887354,124.79753364992126,3.0092703649410035,3.03,3336.1687426202393,3163.0811850445702,0.9814979770889238,1.0007987556110083,40.32584331349672,21.29491074157864,2.703714955585761,1.056824239059299,0.982535948916795,19.558000201666673,passed,
2025/09/25 13:45:00,0.6946441308813701,0.7031267843408332,103.33241186854137,125.08280331665925,3.0091226216014673,3.03,3344.3305832064134,3171.7398305927554,0.9815018610496841,1.0008041418819893,40.34295110529269,21.22724514500613,2.704450776634231,1.0594382068530093,0.9852118242527702,19.60765488611111,passed,
2025/09/25 14:00:00,0.6948627792840639,0.703268813328962,103.32587471167679,125.02660184811589,3.0084878340929584,3.02,3344.318249654908,3174.010437303447,0.9814828715016949,1.0007835754158139,40.31961865072472,21.121471080731993,2.7035866133140214,1.059592434046454,0.9852098611200827,19.610312553333333,passed,
2025/09/25 14:15:00,0.6952358408412338,0.7034206743725299,103.27403993501447,124.93125728021013,3.0068578361300267,3.03,3344.782744967482,3175.2111163204645,0.98151216327367,1.0007643498882355,40.2493846047747,21.015889333575252,2.7001110820991343,1.0585985275644907,0.9842267689476588,19.604694633333327,passed,
2025/09/25 14:30:00,0.694423685742152,0.7031042703329901,103.33806976139265,124.92284028744083,3.00809282045828,3.02,3347.2541788419776,3165.547996595985,0.9816418691476759,1.0008088436067248,40.307023552977405,21.24816324131571,2.7044421595107586,1.0588650044025438,0.9840312335073774,19.591113465000003,passed,
2025/09/25 14:45:00,0.6960531070263244,0.7014825793341172,103.28562627089056,124.83067360677833,3.008554909169968,3.02,3346.9270774213005,3165.7150859314415,0.981496344660348,1.0006834710647714,40.13465747228597,21.400481614002672,2.6981319488801936,1.0561495684397282,0.9853567541569656,19.593641552222216,passed,
2025/09/25 15:00:00,0.6951311734513402,0.7019068381310726,103.32594595874818,124.83317417098488,3.009980103187049,3.05,3346.835428381582,3161.586096594838,0.9815573789801918,1.0007449783486322,40.24275738381644,21.443835852878628,2.7023922519513937,1.0608850080448995,0.9881185414190121,19.590219293333334,passed,
2025/09/25 15:15:00,0.6961920387118424,0.7009595903595726,103.48813676526089,124.99891044188116,3.0101551770956125,3.02,3352.6811708732084,3168.6477922869126,0.9814523795161457,1.000660412916819,40.13556165225119,21.4996638957321,2.698619098641095,1.0603867575014805,0.9906275226831572,19.63021214,passed,
2025/09/25 15:30:00,0.6972636097238798,0.6998605149290704,103.75647931297108,125.23514357375137,3.008933627354728,3.04,3363.8163645638233,3176.1961643821123,0.9814291033663961,1.0005655464217427,39.9859588482954,21.5737754156665,2.695156058749644,1.0610586989807038,0.9947077907787618,19.678463621666662,passed,
2025/09/25 15:45:00,0.6961681042584447,0.7006530633780269,103.74294948805091,125.18715658491017,3.0096202212908176,3.02,3362.3427296220084,3171.535823411045,0.981523161695192,1.0006447291728697,40.10409907536416,21.551369744956443,2.6995164788614776,1.0617941086453546,0.9928833518423069,19.664493016666665,passed,
2025/09/25 16:00:00,0.696390251816739,0.7012975371962475,103.02146665307852,124.26591686943229,3.008519620651354,3.03,3336.648224164426,3157.9123450532456,0.9814177193701539,1.0006074927423105,40.122961214975646,21.238307267886793,2.701438479278673,1.0507666628996633,0.9793287041119717,19.539012899999996,passed,
2025/09/25 16:15:00,0.6950606426208104,0.702762589661865,103.62784673571643,124.96343662330423,3.0081452550654837,3.02,3354.8563733289234,3175.584802168073,0.9815259456180099,1.0007030403870085,40.268817808886745,21.0475766124249,2.7069324968055675,1.0594549693523316,0.9857371753314097,19.64451563555555,passed,
2025/09/25 16:30:00,0.6951501689127066,0.703088163822636,103.84658001789397,125.19419759725871,3.007342478980489,3.02,3361.7878029539434,3185.4867386641354,0.9815102623479303,1.0006919724526464,40.263147591910965,20.909263833105733,2.706835261275635,1.060306969417489,0.9867625159131298,19.68989685055556,passed,
2025/09/25 16:45:00,0.6962646401136559,0.7025275993933275,103.62199319565073,124.89193165047342,3.0058496964600683,3.02,3357.0755799240974,3182.837243260405,0.9814658660657073,1.0006153113588738,40.11798301905604,20.863609999389677,2.70072451843621,1.058665533791906,0.9864413327054187,19.657994974444446,passed,
2025/09/25 17:00:00,0.6964084677678372,0.7023283364267399,103.50211048900404,124.71691538719415,3.0060313894144315,3.02,3353.728866400058,3178.114520283924,0.9814672163954493,1.0006044297529706,40.095706150015225,20.89614900846988,2.699706470721532,1.0526348746111285,0.9807822272108954,19.634926251111118,passed,
2025/09/25 17:15:00,0.6953575852533787,0.7025827376510998,104.14208408902164,125.44225696725952,3.0090327148848792,3.03,3370.1262688743172,3191.940295496642,0.9814440676209987,1.000657968280848,40.26472793440903,20.972503494484215,2.7075811740404467,1.0600402949370273,0.9880465930434992,19.745472969444442,passed,
2025/09/25 17:30:00,0.6962841449754258,0.7016760401348543,104.54015918605533,125.89282965858382,3.0079453479471514,3.0,3388.3681125001576,3201.477767281444,0.9815157949010734,1.0006143566454992,40.09030930517908,21.136822793530307,2.69896991560819,1.0639052521381944,0.995116194410663,19.821896257777773,passed,
2025/09/25 17:45:00,0.6968304340971736,0.7008372159970421,104.19972487285752,125.45404676882696,3.008513097613333,3.02,3379.130334842686,3187.9369313782013,0.9815121570673521,1.0005789860347936,40.009909594168874,21.302397776814928,2.6953896011514615,1.0640303077239,0.9960136311956878,19.757107883333326,passed,
2025/09/25 18:00:00,0.6964474886822838,0.7004920779686208,105.31278899760484,126.76504143557294,3.0105632863479213,3.03,3414.209777397763,3215.660205907857,0.9815232947866109,1.0006011225651161,40.06202377912937,21.47654932064078,2.6976201199762553,1.073830212107548,1.008413465099799,19.959643165000006,passed,
2025/09/25 18:15:00,0.6972007172646075,0.6971359900435166,93.88802539931545,112.8311439169062,2.980506238011643,2.83,3027.703349453735,2980.29486853111,0.9808672079049203,1.000375711023516,40.27314705695444,18.965551800089646,2.719952723966633,0.9716193188032983,0.8897947302612482,17.906876166666663,passed,
2025/09/25 18:30:00,0.6978260713732334,0.7056370958714423,100.0131472023744,119.69597267231048,2.96092287135482,2.96,3237.5135541072364,3186.649507281186,0.9813890655609097,1.000236212417546,39.92109362361017,16.694887439696046,2.722906428484658,1.0314608184003402,0.9464711073608849,19.021451337777776,passed,
2025/09/25 18:45:00,0.7008974898941746,0.702196416061427,99.10830174600608,118.47803005866021,2.959822607625152,2.98,3208.3392190354907,3163.8940794022365,0.9810689234410362,0.9999424461632096,39.6165621104247,16.872740300889443,2.718470172919812,1.028238379471084,0.948949683061145,18.860680177777777,passed,
2025/09/25 19:00:00,0.7005801240913717,0.7014343240025694,99.31843320453653,118.5404165315779,2.960025918384871,3.01,3215.136816031343,3156.9541380320156,0.981166503381722,0.9999044217290558,39.61565939328883,17.099308551584414,2.7264682633761184,1.0403188950186015,0.9608397181505788,18.861554378333324,passed,
2025/09/25 19:15:00,0.6995838071344869,0.7038797646798459,101.00034634980418,120.55546137824582,2.970384646214668,3.02,3267.2397637079143,3177.0390171767067,0.9812029618933745,0.9999713260704921,39.74843458273383,17.550855931895665,2.7321012897536283,1.0641166744421595,0.9821855901130861,19.14198674666666,passed,
2025/09/25 19:30:00,0.7017105320602127,0.7040465393056791,101.44299909423424,121.20358453129626,2.9695419036988997,3.03,3285.412908749819,3194.3490373712325,0.9810844024661004,0.9998329231338047,39.485122840846486,17.489826511889827,2.7214287004309488,1.0662837476556826,0.9877151255291514,19.241924624999996,passed,
2025/09/25 19:45:00,0.7028482780135932,0.7040201298212717,101.49417005614403,121.36986216233008,2.9670739868866827,3.01,3292.49057110836,3198.413026774248,0.9811377060664219,0.9997845705213991,39.284320595241255,17.492270891301633,2.7118835215073647,1.0654635758570579,0.9887499733159846,19.25899121666666,passed,
2025/09/25 20:00:00,0.700687508656332,0.7042410225752445,100.79167202939195,120.70290177464669,2.966264051871772,3.01,3266.2128487820205,3181.591151089304,0.9812522617430556,0.9999691782478547,39.556124785785165,17.510941809653776,2.7198944069321875,1.0642274500931241,0.9837831153864672,19.125889218333334,passed,
2025/09/25 20:15:00,0.7025492543510519,0.7041585882919329,100.84632861679835,120.8822087965138,2.9609211462980256,2.99,3269.7665623627227,3204.2573121444852,0.9810936160464786,0.9998391779636062,39.35248092633674,17.053038421634195,2.7123819766666197,1.0578462018458747,0.9805446779961411,19.169074191666667,passed,
2025/09/25 20:30:00,0.6999026346354134,0.7055484727771915,101.26859396136048,121.51437120575528,2.967504292643116,3.05,3278.165075741787,3196.063457854655,0.9812233757213449,1.0000313110058825,39.68988790004976,17.484047435429577,2.726223485257018,1.081348971733512,0.9987422028983814,19.21230096499999,passed,
2025/09/25 20:45:00,0.7001940031475576,0.7063697584328139,101.30748640711133,121.77621462671397,2.9685328402382223,3.03,3277.064242053026,3207.220036615072,0.9810662777240257,1.0000427086562915,39.724538983308086,17.319765894038444,2.7233671670340622,1.0785957661695216,0.9960215247520281,19.24881082666666,passed,
2025/09/25 21:00:00,0.7039459603083473,0.7020868868598965,101.79240312735774,122.09772307493316,2.964596124547425,3.03,3300.176566205577,3207.3239294800296,0.9810179627960035,0.9996512992519151,39.17708100219697,17.884788558405916,2.7202943993709443,1.0785823079275159,1.0070455990412088,19.29211075,passed,
2025/09/25 21:15:00,0.705245174029218,0.7020845332537455,100.75545872393785,121.02370911394713,2.9614281183731475,3.03,3264.585105109823,3197.1661243991066,0.9807748805181146,0.9995638509050745,39.101815312491944,17.460071976172046,2.7164322849370257,1.079158260824691,1.0069249197044605,19.136011785,passed,
2025/09/25 21:30:00,0.7034496264172645,0.7027887296079002,100.77599129359706,121.1711248200342,2.963214880613941,3.05,3263.0225423051043,3189.6100256316868,0.9809100163665595,0.9997058930985727,39.308085440994425,17.656352105653756,2.7242755578905817,1.0816488417151926,1.0066693099618471,19.120536844444445,passed,
2025/09/25 21:45:00,0.702697184325059,0.7046155702616881,101.564916693797,122.27960534797076,2.9620476016998767,3.06,3290.047496715947,3217.158536684242,0.9810309519832769,0.9998064875553739,39.36167942384385,17.459302939258496,2.7224389093676264,1.0910536110675053,1.0143988756951463,19.274654025,passed,
2025/09/25 22:00:00,0.7008074150789041,0.7044696246083386,100.91035218941225,121.61741497013168,2.965660474213293,3.06,3264.167229561601,3186.260432787237,0.9810919622219039,0.999940283994698,39.61864826092899,17.838783473341383,2.7333964214284827,1.0889176241047887,1.0092446109547266,19.129778359999996,passed,
2025/09/25 22:15:00,0.7023867775843975,0.704437318679216,100.82155866691518,121.68507988267454,2.9639923976686355,3.02,3261.593784016311,3197.9695504291985,0.9808946938449689,0.9998454301476002,39.47798262035056,17.617124848354155,2.7260631881738067,1.0834708098797972,1.006299498303549,19.146096615555553,passed,
2025/09/25 22:30:00,0.7032668096426731,0.704595415204363,100.8842620361779,121.88082163206975,2.9606891506506887,3.03,3267.035952651709,3207.8261750121196,0.9809097573095068,0.9998070051425938,39.33615676173811,17.469131935956455,2.7195354501325175,1.079381197109863,1.0038377275931594,19.17005405333333,passed,
2025/09/25 22:45:00,0.7015077420292146,0.7042038149932105,101.30899653518489,122.33750476137939,2.9632181209557933,3.02,3275.429108048089,3204.261663051091,0.9809917525066424,0.9998610786719855,39.56271973577343,17.81695431228518,2.7379225655223314,1.0956433466836357,1.0185137895661525,19.20073711111111,passed,
2025/09/25 23:00:00,0.7031434189676037,0.7027493030528593,103.06610078614266,124.5307982214248,2.959474682958568,3.05,3340.769156179054,3258.939908263905,0.9811093881369823,0.9997725908995062,39.25352756969283,18.060843453728324,2.725774836496091,1.104276003513401,1.0365066310843039,19.531671891111113,passed,
2025/09/25 23:15:00,0.7048364773283756,0.7017877083931846,101.34287722385798,122.45670166857427,2.9550903227959777,3.04,3285.6588516454462,3215.6321888487014,0.9809735670345501,0.9996085450293322,39.062935804317206,17.847583918250347,2.72461582344191,1.0856153194835985,1.0170517343774357,19.21190223944445,passed,
2025/09/25 23:30:00,0.7037009913698216,0.7034565256435042,101.05533225961983,122.22724388004193,2.95291113310863,3.01,3274.7460955999595,3212.55622736792,0.9810533646888854,0.9997001821513132,39.19659983855135,17.527837398795512,2.729784149507925,1.070017556164892,0.9984386967676556,19.15642725333333,passed,
2025/09/25 23:45:00,0.7084927508923358,0.7016825350552697,100.31247771067588,121.41707991737302,2.9363189906555798,2.94,3256.3096974190207,3251.013208015543,0.9806813139745751,0.9993578299783895,38.648426689011956,16.259682723059804,2.7091923977691774,1.0279708125318485,0.9653988857164078,19.107575825555553,passed,
2025/09/26 08:00:00,0.6667123868785577,0.621547275505974,68.16543811731982,81.83958876753266,2.8078910668654613,2.92,2259.639615404592,2585.733900760577,0.9761731582105466,0.9964301869259885,41.24398060835923,14.79233228718603,2.826083184609334,1.0147656359358697,1.0060830270947732,13.605281011666667,passed,
2025/09/26 08:15:00,0.6413782857918208,0.6268882148830555,67.61688879754915,81.39235109912364,2.849498463060548,2.89,2219.0271058806343,2459.4494024664855,0.9772861480292712,0.9980364121178695,44.101719210277395,18.092220627888672,2.9397303949836946,1.085240985650798,1.0339086673124627,13.33131162,passed,
2025/09/26 08:30:00,0.6294245764434714,0.6312523914057332,66.05839238856319,80.20445230804515,2.861302443027073,2.92,2151.275524258291,2430.81813372896,0.9773111577307569,0.9991741110257467,45.664847771937296,17.838709549614233,2.9595006770980627,1.1086432061813134,1.0386549044060018,13.110755777777781,passed,
2025/09/26 08:45:00,0.6248309634513861,0.6198745195157902,65.5245097616753,78.9072317326257,2.8311914847535244,2.93,2182.7244948452058,2395.1114001270375,0.9773429162508503,0.9976057993847908,44.76928115447085,18.81118442824686,2.9677819485600545,1.0928339964186846,1.0389796384743208,12.960730004444445,passed,
2025/09/26 09:00:00,0.6389621679381972,0.6369669593735081,69.5473095196571,83.71327968161756,2.8793831782617563,2.97,2254.3039612201983,2447.579440594475,0.9788700909035658,0.9995915607544791,44.99212077854095,19.35689653423807,2.970532896347329,1.0710001735428385,0.992964511305226,13.538523973333334,passed,
2025/09/26 09:15:00,0.627135931997233,0.6299946462778448,67.7523763451555,81.50441153910072,2.851609623890389,3.0,2227.3988379838324,2415.9815721774444,0.9789903334734339,0.9991178252283932,45.28138054093016,19.19779680656966,2.984860358393966,1.0518627044612265,0.9780809459659919,13.241108265000001,passed,
2025/09/26 09:30:00,0.6157284177008729,0.6251036709558401,65.88096092124594,79.43012439353146,2.827440259853609,2.98,2187.769827943755,2399.380985045723,0.9788908728555501,0.998891341872797,45.791601807147764,18.499044867377975,2.9948080564588606,1.0338256069038407,0.9615248568889355,12.969894886666662,passed,
2025/09/26 09:45:00,0.6107628544238896,0.6180330528401404,64.603055989873,77.78764989126742,2.80925024223783,2.94,2177.6091403609457,2364.6935891988205,0.9786303600083694,0.9979932423885818,45.447287906342765,18.94195277785098,2.986663891182986,1.0238482985966428,0.9619796340049871,12.76046504333333,passed,
2025/09/26 10:00:00,0.7143041637825068,0.6645759013474701,82.44413510174914,99.01197098490053,2.977507279909274,3.03,2631.5032495248156,2699.6475267548444,0.9778242700679725,0.9986428201221828,39.217405929182796,20.815473313527587,2.7249555277272766,1.040679232441518,0.9976045634135629,15.873540246666666,passed,
2025/09/26 10:15:00,0.7036353780402691,0.6673426190269136,83.873075231312,100.11474738722771,2.949507103700664,3.05,2679.902775523667,2744.22709705154,0.979450490592841,0.999259949055346,40.00999191858471,19.625425523587353,2.7836120201287216,1.0083670582599293,0.9520519915696587,15.99850959055555,passed,
2025/09/26 10:30:00,0.7028772954074435,0.6671505262547608,84.72874831230227,100.86599430236305,2.949634204224732,3.05,2710.201882027479,2743.936219896389,0.979785096469909,0.9992261963191037,39.958197470554715,20.04118865695532,2.795960949538694,1.0077717654196636,0.9516490964578485,16.087712299999996,passed,
2025/09/26 10:45:00,0.7025798747130091,0.6707268944362177,85.79061512080698,102.25364609008876,2.9519127501470326,3.07,2746.1147664874547,2777.7038954853965,0.9798414555398884,0.9993249902502812,39.97484752891423,19.746296870623716,2.787002034537965,1.0195401313044496,0.9593585242682381,16.30583073777778,passed,
2025/09/26 11:00:00,0.6938216476690723,0.6980792496572562,97.73620103532625,116.99016135591374,2.998913313682319,3.21,3143.857175098045,2993.8095421611088,0.9812650156324758,1.0003366611159266,40.58125765163172,20.680798285830722,2.7728079940043275,1.1274968664275715,1.0351899435491474,18.40633043333333,passed,
