datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/26 11:15:00,0.7029216678626746,0.6968771919841039,97.51971521111115,116.70716929726161,2.96897726505919,3.04,3161.2483537465946,3067.6526397887733,0.9810653795193738,0.9997554525247226,39.309877095016994,18.77550446731448,2.716763609169989,1.0390515489716854,0.9652159265014669,18.49346543611111,passed,
2025/09/26 11:30:00,0.6997006233137997,0.7011216315047119,97.52212032637777,117.0580349509752,2.9669037369099853,3.0,3158.2902534340437,3095.9513963297354,0.9811978274826509,1.000140170768717,39.73331849687365,17.958948059850833,2.7133596633797756,1.0245515379471504,0.943400819813671,18.55573292222223,passed,
2025/09/26 11:45:00,0.7009924546653086,0.6995902613068854,96.69527130863284,116.06136069923508,2.9621487197383214,2.98,3131.2191755670947,3089.604794392521,0.9810342522686579,1.0000327806132339,39.61958405784598,17.67254204261379,2.7099183758842256,0.9994328994649648,0.921765427970173,18.427005758333337,passed,
2025/09/26 12:00:00,0.6998724496019996,0.7001422840221694,96.92726604181752,116.28466198144177,2.960616893852699,2.96,3137.8926292998317,3095.7367798982614,0.9811561900081727,1.0000970652483903,39.7281665111489,17.55987838029584,2.7165717221472794,0.9967189622469315,0.9178106692481424,18.45538853888889,passed,
2025/09/26 12:15:00,0.7004415516636933,0.7000409754237147,97.15658143617263,116.49015346795233,2.9583545864094574,2.95,3146.519066652251,3106.164213956812,0.9811524668057386,1.0000366568101884,39.64375770296806,17.400539078175278,2.715824854296629,0.9986610005121357,0.9206881038128412,18.497654260555553,passed,
2025/09/26 12:30:00,0.7003578729696884,0.7003672427977743,97.27901651202984,116.63444528603618,2.9571304111773427,2.96,3149.4799039569853,3115.513238071899,0.981125921509782,1.0000363967474177,39.66978972036263,17.207359604132424,2.717268452081616,1.0010584792712023,0.922647495796918,18.52640174611111,passed,
2025/09/26 12:45:00,0.7009741559606343,0.7000777616165035,97.51657384727656,116.86936700760428,2.9576066018974814,2.95,3161.39708824865,3112.209803247989,0.9812258120551358,0.9999944334881661,39.52584059022069,17.45234152658273,2.712788102241862,1.0010627299592672,0.9241243905951172,18.554861159999998,passed,
2025/09/26 13:00:00,0.701608783091089,0.6997680929623241,97.82686830523069,117.17718069545583,2.9597122706947263,2.96,3173.4870065089426,3109.973948359575,0.9812436775960324,0.9999346922463721,39.420035026452005,17.71632300047568,2.710869965806657,1.0037735086008486,0.9282331825201289,18.597236490555556,passed,
2025/09/26 13:15:00,0.702510002641257,0.6988848781558074,97.34504464463409,116.53702040815178,2.9501412462971794,2.95,3158.2176452966346,3123.8727879195576,0.9811697432885678,0.9998420503025127,39.319807648450094,17.015026409437272,2.71014406039451,0.9965313824398782,0.9224679616157103,18.533054100000005,passed,
2025/09/26 13:30:00,0.6999968746888686,0.6995035191623522,97.22681245828475,116.39589288589931,2.9515021681215186,3.0,3150.89685420594,3113.3826437716366,0.9813418202031251,1.0000235178286796,39.61601982308273,17.122192035059737,2.7216743390114817,1.0034227144768353,0.9251698971076439,18.489034519999997,passed,
2025/09/26 13:45:00,0.7008440956372691,0.7009494140764476,98.1067560961075,117.56425381158493,2.9595325624740814,2.98,3182.6411606903016,3120.6121395781383,0.9813171177378569,1.000018065257498,39.499520810482,17.5716437840675,2.71067578848054,1.0136144031465684,0.9357167340894458,18.654683391666666,passed,
2025/09/26 14:00:00,0.6988326173239645,0.7028715330488299,98.332234429921,117.98408726591238,2.965323505583212,2.97,3187.502626414907,3118.437994234009,0.9814075756927458,1.0002266041191212,39.75966094308023,17.749717564923255,2.7124032339771786,1.0125446897529922,0.9308691758710669,18.699153947222214,passed,
2025/09/26 14:15:00,0.6979774164543945,0.703971628690827,98.65436557884871,118.48430427844451,2.972811810735909,3.0,3195.279736248432,3114.3354544140043,0.9813733345910665,1.0003203829818212,39.90609862146462,18.093578628752482,2.7133135601803224,1.015431250501496,0.9320707175174495,18.757298559999995,passed,
2025/09/26 14:30:00,0.698262579333902,0.7048547698835271,98.7897779801678,118.75548786116353,2.9732401447595556,2.99,3202.2643455037737,3121.4369893383596,0.9813922991852488,1.0003563216764613,39.853564230986784,18.030317390570733,2.704706092525424,1.0175515218113014,0.933717487998717,18.80188267222222,passed,
2025/09/26 14:45:00,0.6975543882790299,0.7059754952134911,99.10540298407952,119.23317261670833,2.979245389581301,2.97,3210.4208535652283,3121.328682509218,0.9813620282484219,1.000440860616385,39.975517654857924,18.24970372465236,2.7044531433576213,1.0247997769471089,0.9389995919308537,18.863835613333336,passed,
2025/09/26 15:00:00,0.6956907770170404,0.7074567283402146,98.95415148186086,119.15435954394533,2.977166468654359,3.0,3201.7694362754205,3131.452188181183,0.9814080344861584,1.0006082494005284,40.232619578701694,17.82558252614387,2.7095346059943792,1.027398251092439,0.9373236542039463,18.855055058888887,passed,
2025/09/26 15:15:00,0.6962762170961235,0.7070698524516635,98.91485690588792,119.05027899377363,2.9729936273881923,2.99,3204.307512681981,3134.8276094029297,0.9814951186096561,1.0005651640249,40.101750868430784,17.691897188604838,2.705762199189924,1.0258644786366213,0.9369047163996862,18.84620832111111,passed,
2025/09/26 15:30:00,0.6968122677891575,0.7065120016502864,98.79435562136759,118.76969228440034,2.964109890792596,2.96,3196.6887692772393,3160.2199917184194,0.9813390874114561,1.0004524501073553,40.09853007718447,16.86457133431848,2.7132759868141814,1.022991070463856,0.9350109719944416,18.842576133333335,passed,
2025/09/26 15:45:00,0.6982857299069664,0.7053282718607963,98.89573826485993,118.7849866107229,2.9634784372493295,2.97,3202.7184764988497,3157.720234184335,0.9813031977510172,1.0003096434680798,39.89454529623037,17.02469397843616,2.710483311932951,1.0218483992702518,0.9370924873904943,18.849022970555545,passed,
2025/09/26 16:00:00,0.6996484160160261,0.7039700490764934,98.91576512301572,118.68800088219693,2.9639693160608016,2.97,3203.574149999462,3153.1744768859503,0.9811893778541695,1.0001574147235823,39.74545858596537,17.1878187020628,2.7109738280726323,1.0181023556629833,0.936625345894232,18.841207879999995,passed,
2025/09/26 16:15:00,0.6993199617023763,0.7041079854774304,98.94732910596151,118.71205301971798,2.9642871968186544,2.96,3205.529700962081,3150.348605670669,0.9812615608943253,1.000189121709005,39.75902375803606,17.259975725105683,2.7108472111580393,1.018816548036034,0.9367998585233274,18.840648688888887,passed,
2025/09/26 16:30:00,0.698556862219328,0.7043164930778405,98.96123609356584,118.71534246321282,2.9656045650164238,2.97,3205.317089504498,3145.0934306617455,0.9813282868016249,1.0002455820268632,39.841072275765555,17.37363195660904,2.7138625073280207,1.0194880479279922,0.9363283499797768,18.832806428333335,passed,
2025/09/26 16:45:00,0.6992585803847703,0.703861610134983,98.89531564278496,118.62245555999819,2.9663320179366988,2.97,3203.0970868967775,3143.2148002536765,0.9812421362751911,1.0001866320349262,39.77804169030819,17.418387162706836,2.7119016622220973,1.0178976920594287,0.935995125329916,18.825268146666666,passed,
2025/09/26 17:00:00,0.699191477134995,0.7041290574284083,98.81080298475477,118.56055930577777,2.966321326430543,2.96,3201.5650390124474,3142.1186360049323,0.9812731321622394,1.000219646908316,39.77267814899853,17.404394842466672,2.708324338557189,1.016891179301055,0.9345438712194822,18.817404173333333,passed,
2025/09/26 17:15:00,0.6979944300119082,0.7045948975786793,98.80196006295694,118.53361216758661,2.9659958882449895,2.96,3199.0371521664024,3142.7937605666198,0.9813347346395358,1.0003005384267354,39.922773573556015,17.314037601831682,2.7144610695729665,1.0171087599667914,0.9328056812982097,18.80984441111111,passed,
2025/09/26 17:30:00,0.6986863534591657,0.7042632450825274,98.7334303580393,118.43676836125613,2.9649377822306833,2.95,3199.073013553026,3142.3614805139205,0.9813334529683316,1.0002580142812574,39.81891306042467,17.30378133550043,2.709789528158571,1.016281949257039,0.9330329933811436,18.801958725000006,passed,
2025/09/26 17:45:00,0.6989650467867794,0.7040241363988721,98.71538593759676,118.40092363200306,2.966073933632815,2.95,3196.9533126567376,3141.8291239238247,0.9812455526443766,1.0002237285397955,39.82072539227983,17.32364184242465,2.7107681939435815,1.010515638735007,0.9282267029801758,18.801297356111107,passed,
2025/09/26 18:00:00,0.697932086590436,0.70460442747615,98.70266865050166,118.42723964810476,2.968646070640909,2.98,3195.8622308909926,3134.7625902560567,0.981323443463348,1.0003228735189058,39.937799843565166,17.483342072555683,2.7122285498251726,1.017107476704276,0.9324734765464339,18.79338449999999,passed,
2025/09/26 18:15:00,0.6980515792229541,0.7042537761851407,98.78736645296131,118.5210012298668,2.974105353050817,2.98,3198.8256062621294,3119.943663909724,0.9813172026236996,1.000313915523348,39.92288991751034,17.9666152431556,2.711619142177604,1.0171531950417396,0.9332293777094364,18.79268551111111,passed,
2025/09/26 18:30:00,0.6987941623523029,0.7038394760426792,98.66992882172521,118.36506046034212,2.9729190322276535,2.96,3196.657987598188,3119.639786780196,0.9812878692817052,1.0002631122847607,39.82540392046697,17.9263772993177,2.7075251961456703,1.0110815140034444,0.928683243472756,18.777841866666666,passed,
2025/09/26 18:45:00,0.698953723252255,0.7036929084865622,98.6074555966597,118.27466560012672,2.972476002398857,2.98,3194.1121792523672,3120.5602710949756,0.9812503151446882,1.0002452049922206,39.82005641850125,17.86366195352605,2.7076674921561286,1.013526563086657,0.9310945766882353,18.770212321666666,passed,
2025/09/26 19:00:00,0.6983105157253214,0.7055341958449839,99.42006544352498,119.28997700211119,2.974136940396234,2.97,3223.2816223454406,3137.5771984815105,0.9814074487096406,1.0003360570904347,39.83874625341509,17.865664373227908,2.7038857312536817,1.0263244466857366,0.9416658955828431,18.918065191666667,passed,
2025/09/26 19:15:00,0.698609449638829,0.7057723175969257,99.63140597443315,119.54355566311077,2.9740514763486403,2.97,3231.3154790235053,3143.4391469264087,0.9814139484824425,1.000319590983733,39.79026616609574,17.84345072265121,2.7016425068177146,1.0255653885715326,0.9414580824350539,18.958848406666668,passed,
2025/09/26 19:30:00,0.6974347422569189,0.7062834598754412,99.72622289593303,119.64254861002932,2.97510849485368,2.98,3232.4040131116294,3142.518991853905,0.9814826490346548,1.0004006483618622,39.93349210181027,17.86781765235765,2.707384423990059,1.0268294064635033,0.9408504220696071,18.966087586111108,passed,
2025/09/26 19:45:00,0.698290514345084,0.7058907325811422,99.64757276657139,119.53300709921741,2.9739536321251516,2.97,3231.655354495812,3143.4968767059804,0.9814451407299931,1.0003415820470896,39.822921250035925,17.82160176941212,2.702791255946369,1.0256142887928053,0.9409543417454169,18.959407133333332,passed,
2025/09/26 20:00:00,0.6974257105676076,0.7064075050929085,99.71925069133147,119.60294741895916,2.9727899384886345,3.0,3234.5541324465034,3145.5119931279837,0.9815678174663169,1.0004143119316917,39.89236316730557,17.7522987222096,2.7046651482154664,1.0325107230400168,0.9458188264790005,18.966596385,passed,
2025/09/26 20:15:00,0.6982819669712205,0.7065208134963928,99.5862352711456,119.47860747560573,2.969091601408617,2.96,3231.612371208287,3157.759915400947,0.9814950337625447,1.000372801844097,39.799240708670055,17.374826593911155,2.6982027910068815,1.028655835559657,0.9428309223400522,18.970631594444445,passed,
2025/09/26 20:30:00,0.6986794970699223,0.7075412991299238,100.47391455915823,120.53215201395078,2.97255158652518,2.98,3262.834981215703,3171.6608991859875,0.9815328138421955,1.0003552956958395,39.7200344060184,17.548337223731096,2.6942744405795085,1.0362704209932043,0.9508524733766143,19.12687093777778,passed,
2025/09/26 20:45:00,0.6988762786445433,0.708844666814027,101.40773822284176,121.6378242687508,2.9743409306759676,3.01,3294.3572139543426,3193.8047556707484,0.9815511186860305,1.000345753312804,39.68095697920896,17.505727497201182,2.6923435671197504,1.045546915969807,0.9599064740699079,19.298005711111113,passed,
2025/09/26 21:00:00,0.6960397794700109,0.7094626308115534,100.12754743573892,120.30283949253781,2.9742185851226552,2.99,3244.836173495166,3174.238458951117,0.9815266709153682,1.0006057851235455,40.12164148688918,17.225945583862014,2.7002717004868617,1.0380038488717962,0.946602755591546,19.091731071111113,passed,
2025/09/26 21:15:00,0.696588919901288,0.7095454712141489,100.55370636391483,120.74418948393996,2.9737872964712686,2.98,3259.5827894550252,3185.369656825722,0.9815147867367692,1.0005450513884473,40.04496659154553,17.174776954051787,2.699969239926141,1.0379054253690296,0.9478008223565242,19.165917711111113,passed,
2025/09/26 21:30:00,0.6963220589612339,0.7104183022378243,100.99656701149101,121.26015471479874,2.9726637044530113,2.98,3276.913041639025,3196.8377475774246,0.9816502356830884,1.0005847874738745,40.0178344581386,17.095232704207667,2.697373401392732,1.0490920763399487,0.9575729698219014,19.24428400277778,passed,
2025/09/26 21:45:00,0.6968806176530898,0.7100870420961795,101.14453104653506,121.36767694526456,2.9716834588710714,2.98,3284.0482184882726,3198.480536287155,0.981685704079304,1.0005324217726557,39.9158703583684,17.130500099763854,2.695458620011482,1.0462739430049401,0.9562441837602278,19.26402347222222,passed,
2025/09/26 22:00:00,0.6977624191069238,0.7094800017706197,101.24272203205278,121.41624685855567,2.971787042654857,2.98,3288.561538207496,3197.9180464808965,0.981647644051989,1.000447246126342,39.801479843008224,17.218712987291177,2.693738191258572,1.0490966000900224,0.9606503039703332,19.27643598222222,passed,
2025/09/26 22:15:00,0.6977809818475158,0.7096479163493896,101.3629349079398,121.54585994086291,2.9717380388162566,2.98,3293.9684346669974,3199.258674318274,0.98169764098179,1.0004541625378618,39.7735953032954,17.243967457713833,2.69198489817389,1.0473424560963467,0.9590802424813566,19.29616999444444,passed,
2025/09/26 22:30:00,0.6987086133434184,0.7089931550270123,101.42492989414599,121.55091740827073,2.9715054877465414,2.99,3297.901167063034,3197.7604157926344,0.9816745403015182,1.0003690329684363,39.64430632548512,17.334897577399296,2.689460012462502,1.0497076961896146,0.963114957239517,19.301894040000004,passed,
2025/09/26 22:45:00,0.6986737970068866,0.7088877199577815,101.60485866667068,121.69680036056586,2.971328224803147,2.98,3305.0451395277423,3197.536061679766,0.9817434685019558,1.0003580920447348,39.614846906727664,17.413930953479,2.6904575383507874,1.0463609349720766,0.9604082383483942,19.32130305722222,passed,
2025/09/26 23:00:00,0.6985756486503877,0.7090144666602133,101.68110875941659,121.77313120866502,2.97152781805741,2.98,3307.5649199114446,3198.8613795533624,0.9817564540342377,1.0003650023482098,39.623241754434886,17.411710992180446,2.6907002834895435,1.0462411742269022,0.9601516555480949,19.334026745000006,passed,
2025/09/26 23:15:00,0.7006467319492152,0.7080347511728057,101.75903489883363,121.79669879758906,2.9704030141279385,2.98,3313.708642231224,3201.8215950815384,0.9816560002128615,1.0001974984546607,39.35777973425414,17.43963834943489,2.6829279510875756,1.0441242241472548,0.9617745085418926,19.35375065555555,passed,
2025/09/26 23:30:00,0.6996360594099569,0.70853758776633,101.90999129286524,121.96236769631996,2.971813740823046,2.96,3316.0777251455647,3202.887522869807,0.9816877764956627,1.000262114570836,39.496251569911806,17.45339131999913,2.6887469655975793,1.0483902273114984,0.9642164865502058,19.3731505,passed,
2025/09/26 23:45:00,0.699940175080921,0.7082019943378037,101.71991112295099,121.7948517164177,2.9717616333540833,2.96,3308.613685482522,3200.4367666903304,0.981607586811642,1.0002345096293694,39.49043102532383,17.45359250990578,2.689299135038091,1.0417447803357407,0.958610952075812,19.34334640333333,passed,
2025/09/27 00:00:00,0.6995248178580393,0.7080188545299341,101.62750174828645,121.67450667911696,2.969288458148557,2.97,3309.7958037312774,3192.710952769615,0.9818215810123886,1.0002784172050971,39.44539443473734,17.569600207075343,2.6881347945029277,1.0407231859192057,0.9573502597244674,19.30781826111111,passed,
2025/09/27 00:15:00,0.7004825915035903,0.7067604026018687,100.99344249689545,120.9741378858802,2.9687001505940143,2.95,3285.90364435648,3183.859039879875,0.981595349958726,1.0001848569522647,39.41374184029213,17.51693195583385,2.6890164632270954,1.0327348017628197,0.9513910687295599,19.206785455000002,passed,
2025/09/27 00:30:00,0.6997431938591545,0.7069227343383568,100.8142156492342,120.818606028417,2.9671496010117355,2.96,3280.9604969913,3179.129891934185,0.9817138564066257,1.000256031859919,39.466664448874184,17.522664706944163,2.690168361138632,1.0339393669165922,0.9513032489890247,19.16805462,passed,
2025/09/27 00:45:00,0.7000451829701094,0.7064349646316911,100.70842397366619,120.71121318397684,2.9657000647870975,2.96,3277.965303724579,3176.7898568084906,0.9817136991066971,1.0002201729161697,39.42055824002859,17.546272237637954,2.691119291421999,1.0284873357424424,0.9471338370283052,19.142867797777775,passed,
2025/09/27 01:00:00,0.7008855073803747,0.7059044612109173,100.47817792671307,120.49430340663775,2.964530604460321,2.95,3270.853534817637,3175.6085969096284,0.9816275255980638,1.0001596389095828,39.3356802322563,17.506314503139937,2.6882249088161947,1.0313430926735048,0.9510174812322224,19.11073428,passed,
2025/09/27 01:15:00,0.6998872783618595,0.7062146949254879,100.3013001902901,120.3386330126077,2.96251014045849,2.95,3262.7373451641593,3177.3792310528743,0.9816631408097415,1.000230525133174,39.470360318244445,17.327599465961878,2.69384548257025,1.0275796561517618,0.9458533247523794,19.078910662777773,passed,
2025/09/27 01:30:00,0.7003022709101959,0.705787012628945,100.2688569370839,120.30471923907568,2.960966687186959,2.94,3263.5467731386966,3175.5241568059314,0.9816993283887855,1.0001933623551442,39.3885052575403,17.376894002759016,2.692836843434013,1.0288846417042163,0.9480808995709477,19.06587452,passed,
2025/09/27 01:45:00,0.7010559936556617,0.7055240645167838,100.20914640105171,120.29257427182375,2.9603710935624763,2.94,3262.170718357845,3177.203172904286,0.9816298781391616,1.0001411365275894,39.30833746282807,17.357888666240267,2.6899822335037142,1.0239341767542627,0.9447044445697506,19.062936328333333,passed,
2025/09/27 02:00:00,0.7002502061070724,0.7054523517626387,99.88090412018681,119.9570521953287,2.9591813080961518,2.96,3250.2697678608033,3170.064126599205,0.9816826315966836,1.000203907648006,39.40496401431707,17.3412123163385,2.6937373629740855,1.0264370072841988,0.945696531616334,18.998932052222226,passed,
2025/09/27 02:15:00,0.701492166784399,0.7045571925682688,99.44595963981237,119.4921314443304,2.9560751422120806,2.94,3237.7153917368028,3167.8563730546407,0.9815919524735242,1.0001187462759542,39.26073836749853,17.21496263996158,2.688257599761875,1.0208887514986578,0.9422864351634885,18.935351465555556,passed,
2025/09/27 02:30:00,0.7013278576904861,0.7039712421348093,99.14116330520451,119.14445180065675,2.9538546015958485,2.95,3227.4849945901738,3161.413270681342,0.9816204523651145,1.0001156474600665,39.27142123211636,17.204630602491687,2.6914327992771585,1.0175377798065712,0.9392301354633638,18.871876540000002,passed,
2025/09/27 02:45:00,0.7023004160050104,0.7037494302924657,99.0798835959871,119.12814045637498,2.9512790166214637,2.94,3227.5136976062076,3167.6317068976946,0.9815769034407468,1.0000552141512207,39.14413865534434,17.05970811676522,2.6862434936083077,1.015768162540173,0.9389614360400999,18.87385844055555,passed,
2025/09/27 03:00:00,0.7009080565955864,0.7046422168504585,99.23176783023588,119.36910809604292,2.950896346007386,2.95,3231.505399180742,3170.6229571387066,0.9817081389968545,1.0001670513586962,39.29112893755727,17.026139440400108,2.69141897791241,1.0176175075099305,0.9385622713735775,18.892017173333333,passed,
2025/09/27 03:15:00,0.7016185317304604,0.7037274149953273,98.9677608965404,119.05627929158375,2.949224071577217,2.95,3223.4157921308893,3165.24559546186,0.9816618218650323,1.0000970731769598,39.20560872164628,17.04954961695635,2.6910877772879207,1.0161358417351032,0.938623472989454,18.841593949444444,passed,
2025/09/27 03:30:00,0.7029773892512952,0.7027632425101537,98.58090513469487,118.6498288256321,2.947430317919756,2.93,3212.608127656797,3160.2172543266875,0.9815645054535056,1.000004109701422,39.04611564806791,17.0391438692605,2.6850287358568834,1.0135999448969613,0.9382853513332926,18.783458741666674,passed,
2025/09/27 03:45:00,0.7008817609119222,0.7033460531405062,98.37283769007578,118.45696893576574,2.947064457156317,2.95,3202.4367239066396,3153.5912298170615,0.9816920594242581,1.000156745328731,39.30336757727859,17.017850104228295,2.6951156552868447,1.0107520408285007,0.932405583448831,18.731624071111113,passed,
2025/09/27 04:00:00,0.7020234447919754,0.7016738790971069,97.76649965740803,117.73381282297974,2.945590238106151,2.95,3184.7739443187297,3135.20714083503,0.9816510631396564,1.0000624122306627,39.14878726290799,17.210329561504143,2.69166778046524,1.0032788413719316,0.9276078306470155,18.616074589444437,passed,
2025/09/27 04:15:00,0.7013974340399438,0.7012036577005671,97.17339655450962,117.09067294110811,2.9433064806928084,2.95,3163.9843201951044,3124.065745744201,0.9816723042761224,1.0001098231213847,39.23424792088959,17.146062894643826,2.695238053714621,1.0015556245371187,0.9248763224917247,18.50765851,passed,
2025/09/27 04:30:00,0.701417842398982,0.7003444719996634,96.59015517768043,116.44457521260297,2.941134981786351,2.95,3144.0154073955,3114.1331564092684,0.9816342943731211,1.0001068158706423,39.250533314396094,17.090345228742205,2.696345930089477,1.001528112759198,0.9248732911356372,18.406059662222216,passed,
2025/09/27 04:45:00,0.7029766344878078,0.6956813484696315,94.86497794163546,114.26607254190581,2.935723988094916,2.96,3087.3669934060804,3070.32254377908,0.9814906624631812,0.9999194661160219,39.08417406778229,17.29486226064043,2.6993837077518408,0.9883227302095148,0.9166715241870748,18.07727688555556,passed,
2025/09/27 05:00:00,0.7025707947925726,0.6946214559013911,94.90611406073492,114.16143499780402,2.930654178254179,2.98,3088.2103477809446,3072.023708326701,0.9816005366973326,0.9998702592197136,39.09034203212185,17.185689863147243,2.7104687197073516,1.0008492475985618,0.9290749944349269,18.05351567555556,passed,
2025/09/27 05:15:00,0.706320224722997,0.6912063487460082,94.21520396121655,113.2892520860119,2.9321961264479093,3.01,3065.679416131244,3049.8292905915714,0.9811918318714713,0.9995295048399643,38.720889794529526,17.564810814407807,2.7042116882530887,1.0113276938905884,0.945880393572736,17.931870941111104,passed,
2025/09/27 05:30:00,0.7079254250204601,0.6884540269991617,93.73567176991249,112.62249495216439,2.935653501925798,3.02,3047.894890610831,3021.4266706249414,0.9809781887969422,0.9993273124434595,38.58224166591565,18.134450728905612,2.70917232759457,1.0229329471813973,0.9610425167413447,17.81742509555555,passed,
2025/09/27 05:45:00,0.7150420873931367,0.6832318358666595,93.11980325301518,111.80227257988724,2.9447182072427207,3.07,3030.0386899076925,2981.846995532554,0.9802724645313753,0.9987095817134783,37.83646722758858,19.200760904343184,2.6926195904052377,1.0482075475580854,0.9985041130193298,17.703309237777777,passed,
2025/09/27 06:00:00,0.6930922626164611,0.691163062177443,91.75727911351117,111.07419328635143,2.995858210857454,3.07,2944.8700359299955,2847.1672931776448,0.9809898271154349,1.0005398972838344,40.82242869866865,21.78544165474795,2.771615593737114,1.114518738426072,1.0232846702590834,17.35212259,passed,
2025/09/27 06:15:00,0.6992135812663437,0.6822715133527809,89.78698366416074,108.45856871171401,2.9974992904448072,3.08,2882.403825180599,2777.8003587150683,0.9804136127290954,0.9999299920223067,40.19575957554416,22.790609331667294,2.7668461942823095,1.0992875184198017,1.024729485263636,16.966458024999994,passed,
2025/09/27 06:30:00,0.6937885865965522,0.6827027641813915,87.31801636806122,105.90972843306007,2.9970640174366268,3.06,2789.973812240065,2737.3335934447286,0.9803573971491271,1.0004384064599023,41.02381991602347,22.428611054986895,2.781538044199068,1.094596524544395,1.009985746198631,16.565694138888887,passed,
2025/09/27 06:45:00,0.6908446352726473,0.6805684079083043,84.96434536564416,103.29376464005834,2.994702711194216,3.07,2706.270351544045,2689.9914241551187,0.9802666770168443,1.0006965477223022,41.49438186646489,22.348808532148517,2.792391562031679,1.0801918153679497,0.9934749304101874,16.160199770000002,passed,
2025/09/27 07:00:00,0.6907539819475227,0.6764653003920138,83.08512542059871,101.06132084080852,2.9912229944095023,3.07,2643.5553968993427,2644.599573903597,0.9801539069934597,1.0006853482550147,41.56035873520413,22.555279973906234,2.79673625145441,1.0578071452516096,0.9757806325100002,15.818050746666664,passed,
2025/09/27 07:15:00,0.6907148138758772,0.6744238360449916,81.86922646229029,99.67614383480762,2.987083551314439,3.09,2602.2654248215445,2624.595107127623,0.9800237737722916,1.0006922497768325,41.62686993003653,22.418284203842035,2.79817148669984,1.0466023579697405,0.9665854999245563,15.613069119999999,passed,
2025/09/27 07:30:00,0.6908492307991668,0.6728560684529243,81.37005020081834,98.89445038975167,2.98715528499417,3.08,2586.7154506344427,2608.21353606136,0.9800218101643604,1.0006654643533595,41.60845866640837,22.512286705722737,2.7973099852081313,1.0360419770709361,0.9577535838720092,15.518059577777777,passed,
2025/09/27 07:45:00,0.6913613610486098,0.6713823829630436,81.16987376104365,98.12826127531577,2.9900867149950465,3.07,2581.0878490948003,2597.507024318088,0.9799732211728676,1.0005893188672874,41.55749066417622,22.469290281909377,2.792257495951949,1.03552587737,0.957672736509223,15.484447733333333,passed,
2025/09/27 08:00:00,0.6916765248145151,0.6688692016248888,80.77507352971494,97.08147420189434,2.9932743710141563,3.07,2566.732238186311,2580.7554470515033,0.9798557541203156,1.0004846362555373,41.5670963290841,22.482036653145606,2.793958458752941,1.0260317992828072,0.9501872994128119,15.407842963333334,passed,
2025/09/27 08:15:00,0.6880010939168254,0.66832771676921,80.48664203700382,96.22996815758529,2.9959123215277192,3.08,2555.0727399233638,2562.2226631988888,0.9801599371626921,1.000724461143321,41.95234430797895,22.485014089140765,2.8061202889840837,1.0257433141191745,0.9444441448701099,15.330968351111112,passed,
2025/09/27 08:30:00,0.7054272839449174,0.6782324626555183,96.62813918142389,114.24629713837037,3.0342199350485255,3.09,3134.0132589565446,2850.563668680133,0.980809440390698,0.9994452514440096,39.056138595118284,24.966041067261095,2.7050753818382534,1.0932624590034932,1.0393242789036103,18.158522616666662,passed,
2025/10/03 06:30:00,0.6373477616785301,0.5793012134907589,64.01762765248044,81.37148161431902,2.4610202667498076,2.52,2444.3552034580716,2947.997415208569,0.9764011587147936,0.9886617566962352,34.47960049084521,9.117569037222546,2.769511541983542,0.9702923656185867,1.0127076119777483,13.27068908,passed,
2025/10/03 06:45:00,0.6753910396499326,0.6235983037102519,73.3851885697016,93.95414454703693,2.5941805651557353,2.68,2533.8269349790603,3095.967242097908,0.9796484187790061,0.995273516404587,37.41205992527137,6.807977214845759,2.8231060804593135,1.0493018948277888,1.044330984673678,14.604702639999998,passed,
2025/10/03 07:00:00,0.687542163140177,0.6280486724365588,75.51467455253274,96.35781384295873,2.6128476027795244,2.72,2581.4328034242158,3131.816627625602,0.9796558674981769,0.9954104784122635,36.78411220493165,7.205192062872309,2.811947627406742,1.059329855958179,1.0634512830068745,14.927850079999999,passed,
2025/10/03 07:15:00,0.7301578122863427,0.6355561369064188,79.76762640539803,101.51978821711741,2.648502914019765,2.72,2695.9512139978424,3232.4754216251927,0.9788226699987768,0.9948694787076314,33.16479449318234,7.919889758848454,2.685507506371681,1.0062441595983866,1.0513112573631413,15.701455219999998,passed,
2025/10/03 07:30:00,0.7177676520561437,0.6373443012120986,80.68370168069326,102.20446458070796,2.642442078869616,2.73,2724.125738988975,3232.0895838962892,0.9800830146909915,0.9954486586331897,34.4381516605788,7.835289583812256,2.745714182165367,0.9991341426266354,1.027265669370645,15.738953999999998,passed,
2025/10/03 07:45:00,0.7342964543133932,0.6555353633535491,85.08734843082888,108.12075199399357,2.6930508687253396,2.73,2811.2291165823017,3298.7192063311086,0.9806069286949793,0.9968053331611821,34.32051616486622,8.63154928170604,2.7170337976111414,1.004100874300274,1.0295106491965182,16.45440163888889,passed,
2025/10/03 08:00:00,0.7300349358157999,0.6534174637008295,85.55389420555505,108.24650953373389,2.6787927610876543,2.74,2834.8157569906703,3324.433799875956,0.981093471383383,0.9967440247636201,34.47563080883624,7.928279992498775,2.737131600059422,0.9937709336323995,1.0172545026218587,16.499353126666662,passed,
2025/10/03 08:15:00,0.7300676323507986,0.6541994291684834,85.74839051818876,108.43565707222979,2.679510873874951,2.74,2840.388971943687,3330.4357635173774,0.9812110429828752,0.9968457926519856,34.502561128791285,7.809798603839235,2.734521536158262,0.9937775130333445,1.0161865841175943,16.534791979444442,passed,
2025/10/03 08:30:00,0.7326951966394782,0.6537208106758968,85.87394305904894,108.47487478080814,2.6782265288007294,2.75,2848.979195859857,3338.049977126299,0.9811871479116134,0.9967276164390702,34.133254140356215,7.702563222521366,2.7196367147562026,0.9861148308163699,1.0116911750657942,16.570265665555556,passed,
2025/10/03 08:45:00,0.7345028666198256,0.6538576627116172,86.10424207349298,108.66043434783356,2.679971486275084,2.76,2853.5353909741607,3346.1316668786394,0.981108724743469,0.9967052230497174,34.02296603675951,7.598862084588719,2.71630483372598,0.9901526490347262,1.0175173598473972,16.614930939444445,passed,
2025/10/03 09:00:00,0.7331926759553372,0.6551537715590603,86.28760987116299,108.88260490694347,2.6813143114895106,2.75,2856.080606335631,3353.8975134681746,0.9812446704670421,0.9969049501148226,34.259109055930296,7.394339757110103,2.7193572255400738,0.9895232181572761,1.013690824996303,16.650903206666666,passed,
2025/10/03 09:15:00,0.7347084068277131,0.6550185932231527,86.39937571286657,108.95337665919809,2.6809077244986037,2.75,2863.2001783791993,3362.7039239791325,0.9811701247305314,0.9968197189456999,34.03759892232409,7.263510356809608,2.7082284934466245,0.9892961622130555,1.0151954370222538,16.691074399999998,passed,
2025/10/03 09:30:00,0.7289629343429955,0.6580951128092242,86.88478280951429,109.513947391749,2.686789618373789,2.75,2872.9251071479985,3354.316236541628,0.9816215377601167,0.9972482549786025,34.769677348244905,7.527267145180122,2.7311896413640793,1.0014181943074794,1.0172691228062225,16.731287393333332,passed,
2025/10/03 09:45:00,0.734207655178107,0.6562355107226939,86.8647697778505,109.38435248810558,2.6853978104029355,2.74,2877.592562287573,3368.0244407023356,0.981174062510178,0.9968595262731335,34.12359314584883,7.347216740633699,2.7089621256302614,0.9988102284465143,1.0226775146896656,16.771966224444444,passed,
2025/10/03 10:00:00,0.7334853650474492,0.6564946874281488,87.15271195996802,109.57813103406873,2.685749467222879,2.77,2887.6343625092645,3370.4577244316724,0.981302462637074,0.996886827651484,34.17233054714375,7.357136551373231,2.712419295597427,1.0040333761791533,1.026775384028455,16.807667488333337,passed,
2025/10/03 10:15:00,0.7346743636584492,0.6562602045079333,87.30400629971815,109.66462162371322,2.6862961398124687,2.76,2894.032409142683,3376.089241231797,0.9812073215049567,0.9967929944228286,34.02076162678475,7.316715088720304,2.707158042323798,1.003866071182001,1.0281191073518192,16.84340358555555,passed,
2025/10/03 10:30:00,0.7359519497809762,0.6561197836606539,87.50771386725303,109.81676272369859,2.686461649640472,2.76,2903.367260365845,3383.268737432057,0.9811468785268955,0.996698940012534,33.83144977271391,7.27328084390335,2.7000274078287347,0.9985352701516458,1.0242230504128538,16.88880651333333,passed,
2025/10/03 10:45:00,0.7300116955034796,0.659141450897356,88.12601619908969,110.43117048848893,2.693835789838412,2.76,2917.892036253001,3364.8293858495904,0.9816796929575597,0.9971018393508116,34.552213813399,7.83086400761931,2.7270679638706254,1.0126015854354335,1.0279465803751946,16.92461982444444,passed,
2025/10/03 11:00:00,0.7336624961458744,0.6576267866142917,88.14826552725197,110.35169217545356,2.6914622458377533,2.76,2922.6106621839344,3380.6834191951757,0.9813751951001674,0.9968278656599161,34.09653073526795,7.546435964731318,2.711316027495078,1.0134149985681324,1.0347445524151515,16.96507804444444,passed,
2025/10/03 11:15:00,0.7357242830949577,0.656535017177184,88.2928604285144,110.37520859654326,2.6886564336438075,2.76,2930.9369420206394,3393.998386885475,0.9812701964519716,0.9966536737601015,33.7955744093671,7.30447845653917,2.702804658819361,1.004626835904587,1.029497770166099,17.00557806444444,passed,
2025/10/03 11:30:00,0.7349068082222892,0.6643923149935351,91.66444008545619,114.5267809183171,2.7013423386135664,2.83,3046.967172593911,3467.8277193120207,0.98150452027122,0.996755052156642,33.7958849401103,7.561933739322125,2.69769016994363,1.045732285231279,1.0655571395087857,17.59869126888889,passed,
2025/10/03 11:45:00,0.739930269197189,0.6551477558132056,88.54290085670685,110.50746919146518,2.68523127180914,2.75,2944.6598678776395,3426.079847516695,0.9809300129020297,0.9963551966476523,33.25385305806603,6.7302896780754695,2.6815789951520728,1.0057636309695128,1.0372615388778714,17.106909508333327,passed,
2025/10/03 12:00:00,0.7340915468577984,0.6595799060943326,90.08463551642107,112.14057190947244,2.697162245468665,2.75,2991.2288820963863,3411.0910237025296,0.9815613690839948,0.9966951859842631,33.90582353927988,7.769759443202393,2.7125928606446483,1.028164022255616,1.0494055160759168,17.268095533333334,passed,
2025/10/03 12:15:00,0.7371461787116826,0.6579743172390333,89.8368147335648,111.75837463578112,2.6937830897704154,2.73,2987.5562665350603,3421.504155468899,0.9813289268276748,0.9964900901047594,33.50454805636099,7.432173503231918,2.6958487195820005,1.0163993458302147,1.0423796848863864,17.26461858611111,passed,
2025/10/03 12:30:00,0.7354904825750079,0.659154185098614,90.15772186499854,112.05739384632703,2.6988923983939963,2.76,2994.326490432402,3415.3180885250495,0.9813919146690032,0.9965924529178639,33.76170714665166,7.696634588867738,2.705673281617382,1.0240594267004495,1.04684954477364,17.298941030555554,passed,
2025/10/03 12:45:00,0.7395793995920114,0.65433659300094,89.01347050690828,110.51752612179746,2.688810047126455,2.72,2957.1315732768803,3423.7039212208747,0.9809092069394475,0.9962613080423351,33.330316559978066,6.8286136787079,2.693059015661721,1.010035173980633,1.041545248441966,17.156854586666665,passed,
2025/10/03 13:00:00,0.736850872561185,0.6564092971272282,89.2982583317489,110.76730472680185,2.6981558036018263,2.77,2964.2035719124437,3393.575946885934,0.981161877750754,0.9964571952489305,33.66187254279783,7.661883663198675,2.7039426127684547,1.014554315003444,1.0400969981923993,17.154279706666667,passed,
2025/10/03 13:15:00,0.7356947892473176,0.6564059071277296,89.47207989580438,110.78279368327277,2.699269427244435,2.74,2969.5926134151296,3384.609991760183,0.9813298282624562,0.996494750703091,33.76382695166798,7.8633417098133505,2.7118819681994633,1.013585987103945,1.037590084907987,17.151704826666663,passed,
2025/10/03 13:30:00,0.7360119011479112,0.6559952302218427,89.48091538794243,110.68882752258868,2.698605897046479,2.75,2970.192236044807,3388.0573318776956,0.9813014669687875,0.9964627799631637,33.724867569639734,7.736910399027332,2.7105772292202706,1.013409163302367,1.0380432001755358,17.158409778888892,passed,
2025/10/03 13:45:00,0.7388573183825422,0.6550443977717726,89.37417794304604,110.53639541177672,2.700054659422591,2.79,2964.5608316272596,3400.9318462579863,0.9808292257330057,0.9962579596698068,33.510334877758766,7.472794499635249,2.701165024358436,1.0196058841035545,1.0485136029921336,17.187178164444443,passed,
2025/10/03 14:00:00,0.7325145109580936,0.6589650134684407,90.21641690456998,111.52306905870225,2.7025353385655673,2.74,2990.889879648924,3406.414427308859,0.9815457614275973,0.9967710086781472,34.19460589563186,7.519552651043887,2.7191357577048185,1.0268170190601034,1.0445592567587592,17.288940961111113,passed,
2025/10/03 14:15:00,0.7366912428505146,0.6565821286069977,89.86248892861775,111.05303325653236,2.6996839100893615,2.75,2981.086072557512,3415.9770152572196,0.981094460221123,0.9964446140611256,33.73230096417323,7.229126263717015,2.7047580187859435,1.0160728321145367,1.0409357855997392,17.27004829,passed,
2025/10/03 14:30:00,0.735800220100655,0.6557337746643217,89.2936611120563,110.29352296706983,2.702802951013965,2.75,2959.095004636247,3381.304503056706,0.9811071142790606,0.9964751858787334,33.88299340358846,7.716471065738319,2.7135454614060834,1.0123855863985474,1.0359906974489936,17.136850500000005,passed,
2025/10/03 14:45:00,0.7353184809241371,0.6542258884197282,88.76705146784377,109.59306296603512,2.7037565940166957,2.75,2933.4779717836486,3367.3986800775497,0.9808757036798592,0.996443557494171,34.11042227819572,7.706504779784512,2.72805201535791,1.0003934294280712,1.0241867383872312,17.036036795555553,passed,
2025/10/03 15:00:00,0.7294538019262728,0.6609547541738059,90.49679894597294,111.8822666167079,2.7123675793905457,2.75,2988.476269992396,3394.22831227803,0.9814717435813443,0.9969674820006872,34.774298491314234,7.931079841325895,2.7412802390759072,1.032426772080007,1.0442472680665678,17.31224097777778,passed,
2025/10/03 15:15:00,0.7354972634992533,0.6554145733927498,89.21239829141578,110.17702487068244,2.7041399679862814,2.76,2950.9644194686316,3382.23392844494,0.9809395752928846,0.9964664437030817,34.039761942884894,7.629350113526771,2.721712951269143,1.007112762554046,1.0304975332384634,17.125854777777775,passed,
2025/10/03 15:30:00,0.7339729053010974,0.6538312408338508,88.36834367463958,109.12996482151291,2.700433752706192,2.76,2919.805587825014,3364.270810269953,0.9810063578332012,0.9965690264331054,34.26725730915973,7.445549277898606,2.7304450556319186,1.0052971482671087,1.0276412173706289,16.96973201,passed,
2025/10/03 15:45:00,0.7342469110972542,0.6544566443106332,88.46595458196248,109.30193011102209,2.7026604017473703,2.75,2923.1105231303804,3364.459484683632,0.9809564002723049,0.9965698141717002,34.24958475192672,7.552144630405262,2.7274562988278195,1.007301688086232,1.0293373335461355,16.993166483333333,passed,
2025/10/03 16:00:00,0.7360596263125727,0.6539760046880804,88.43349878619102,109.30965925526496,2.7034760870631533,2.77,2920.2957028629976,3374.02309214884,0.980644764621209,0.9964363218237405,34.12113029545111,7.403549821761808,2.72257331465763,1.0135413464864296,1.038448298547393,17.016540346666662,passed,
2025/10/03 16:15:00,0.7322427683832179,0.6559803607887761,88.78947200427754,109.73673034795183,2.7070846987650414,2.73,2927.250533813924,3369.00019036017,0.9809375106716356,0.9967119289727243,34.610879957911074,7.587522535409461,2.739937179140691,1.0116752405601088,1.0300134033409203,17.044483995,passed,
2025/10/03 16:30:00,0.7341017734874803,0.6550359647659666,88.75029124514883,109.68258990436789,2.701915261207575,2.76,2930.9507972716638,3384.238464329112,0.9808964710655965,0.9965926727902277,34.311470266489714,7.217974385628184,2.727870585874956,1.0125601768028345,1.0343767412373988,17.063106243333333,passed,
2025/10/03 16:45:00,0.7342897488489208,0.6551505263908627,88.86079518024857,109.82019616551528,2.7045671222506997,2.75,2930.56290168221,3386.851646427004,0.980718913453349,0.9965534513389153,34.386230321273956,7.255467737296424,2.732808502119898,1.0135499043801175,1.0356029910288018,17.08587168444444,passed,
2025/10/03 17:00:00,0.731872100868736,0.6561927745020176,88.86961505205439,109.82023306329562,2.7066470284343906,2.75,2930.209768087894,3371.6838746649883,0.9809959162769688,0.9967423073438808,34.64015823377304,7.537988132376114,2.7405610442315447,1.0180504809940387,1.035909915043473,17.057001701666664,passed,
2025/10/03 17:15:00,0.7323638778753211,0.6551952462195744,88.72046606657217,109.53951975575185,2.7053029146458325,2.76,2927.1065095938648,3361.745531954719,0.9810419088971939,0.9966701218866393,34.52699090870354,7.6776323315431405,2.7409095220591326,1.0097798092377093,1.028984150311969,17.013249757777775,passed,
2025/10/03 17:30:00,0.7312537397741883,0.6548667081869538,88.5755775082235,109.31335956931214,2.707636961966786,2.77,2916.4575712214287,3350.675457206142,0.9809741311932958,0.9967018578778383,34.76033429193407,7.821020000768255,2.754206286637165,1.0163943013788286,1.034524850096006,16.96912103333333,passed,
2025/10/03 17:45:00,0.7338523666685953,0.6532845601191376,88.13712691207411,108.8044166002518,2.7052035702549335,2.76,2904.1096717088963,3352.5237133771993,0.9807112399181112,0.996526652295851,34.46714642910894,7.61663730950317,2.7418235527108936,1.0055330554469515,1.0278453537429222,16.925466971111113,passed,
2025/10/03 18:00:00,0.731963670230493,0.6536694647331281,87.8520333787096,108.54637131181606,2.704840095351298,2.75,2891.4636708848207,3349.732196483999,0.9807830222490136,0.9967016325922008,34.75176231945379,7.448499105252113,2.7474535230358295,1.0029524990601941,1.0223887321929621,16.881436825,passed,
2025/10/03 18:15:00,0.7337037859454175,0.6529097265413554,87.58597208943888,108.22224890043584,2.705353075758247,2.76,2886.0420350658546,3337.8703981477584,0.9806958267910243,0.9965832944716685,34.5023059231377,7.678086418215021,2.7378901279530163,1.005411179911596,1.027498374454266,16.837880644444443,passed,
2025/10/03 18:30:00,0.7347840713124099,0.6522315670724969,87.84832149456128,108.43101690505428,2.701711350230649,2.76,2897.7411056051933,3351.8969275057148,0.9807165941716248,0.9964697843635205,34.30121616397402,7.459563501651664,2.7348434869253273,0.9989550960569109,1.0232619321027394,16.88471800888889,passed,
2025/10/03 18:45:00,0.7356070488350409,0.6538054170978908,88.68841150034038,109.46897210167644,2.704663756846276,2.77,2925.9038856971483,3375.246400513529,0.9806311014390013,0.9964065959031643,34.20896791929079,7.455876999130113,2.7318901867932874,1.01423160224395,1.0389842381198384,17.042492805555558,passed,
2025/10/03 19:00:00,0.7340488243613104,0.6543368683010432,88.58986971942701,109.39465199773046,2.7047441798747336,2.78,2920.6824474411887,3372.9097535408223,0.9807314441604805,0.9965415423065891,34.42070055883194,7.390339295877711,2.736894230790332,1.013463100575164,1.035614394939625,17.02255687611111,passed,
2025/10/03 19:15:00,0.7333368659185039,0.6544739141308477,88.52600375858896,109.30342736457968,2.706933597678646,2.77,2915.7166223198938,3365.1114322737794,0.9807103911785672,0.9965801845611978,34.55733681799088,7.5269155847625155,2.742826419568905,1.017728739393608,1.0387445184452089,17.00178448222222,passed,
2025/10/03 19:30:00,0.7330613304241924,0.6542960308554732,88.49524767497115,109.21871596289341,2.707472918292092,2.77,2914.597436617706,3357.311368184613,0.9807595351526219,0.996579857878069,34.57565861370635,7.6823898710979375,2.7458706875970527,1.0150904256618205,1.03582318054555,16.981023235,passed,
2025/10/03 19:45:00,0.7349995421916338,0.6530866226593413,88.28768998722325,108.96152374519639,2.7073035709010203,2.78,2906.013774125248,3360.5009316318683,0.9804503698373008,0.9964136197821762,34.42471663556986,7.5660022302701515,2.742749505429322,1.01467152359344,1.0388989700930258,16.965357639999997,passed,
2025/10/03 20:00:00,0.733668404734571,0.6536100619178802,88.38428675657015,109.02127302344583,2.708835008644135,2.79,2909.4815305741986,3349.2743172384526,0.980646289435114,0.996499329483467,34.538278609026825,7.838717996788949,2.748260247619448,1.0143960319814482,1.0363658432655567,16.95393695111111,passed,
2025/10/03 20:15:00,0.7339690002930618,0.6531968432333426,88.37177877175205,109.00224295189795,2.7079695325296744,2.78,2906.560553159973,3357.7768330463614,0.9805120338738936,0.9964594803173783,34.566766326521766,7.617908164428827,2.7508507587311763,1.01321556546272,1.0361077488134767,16.96363478333333,passed,
2025/10/03 20:30:00,0.7332093342563807,0.6543271060172204,88.79112043814405,109.47579331499816,2.710805471700079,2.81,2921.6602646259844,3354.1819666244087,0.9806759224364655,0.9965070532560115,34.60018521374842,7.9471544198238195,2.753340845425194,1.0202481729943933,1.0414631438307915,17.01258746,passed,
2025/10/03 20:45:00,0.7339980845603793,0.6541899097414932,88.94171735139054,109.64339187887194,2.7083024535666107,2.75,2929.2028387459145,3367.193305098066,0.9806764185353557,0.9964579843649805,34.462770393557456,7.716013194385682,2.7475626490344784,1.0194571951838283,1.0420541908504566,17.052545125,passed,
2025/10/03 21:00:00,0.7354848135804188,0.6543168892815502,89.24570182920088,109.97479164094115,2.7114536640990186,2.77,2940.2615010715017,3366.838426660977,0.9805492131043365,0.9963233736283487,34.2801660913148,8.005862292699334,2.7440190464625074,1.018235195861125,1.0427055573887098,17.101409208888885,passed,
2025/10/03 21:15:00,0.7334178205450758,0.6507614509496358,87.54592234501891,107.87207024227935,2.7050869430871822,2.77,2876.6587050713792,3332.420936580973,0.9805117842298168,0.9964417643615185,34.66242890891288,7.660165923455437,2.760463286425923,1.0037864696166263,1.027848444355105,16.79610026722222,passed,
2025/10/03 21:30:00,0.7290786177574969,0.6531849545892412,87.77244312882412,108.11779389656631,2.7141414463447604,2.81,2881.2406829333877,3293.773994079051,0.9809619780325158,0.9967527409984319,35.141645273164755,8.65979946339117,2.7789466196375074,1.0120265898969867,1.0279554931103216,16.759863266666663,passed,
2025/10/03 21:45:00,0.7336861686230871,0.6506825883670463,87.53039151795878,107.79575148660051,2.706087512420862,2.75,2879.242946647653,3319.6065139376424,0.9806177615703123,0.996416978297925,34.55234646997714,7.981039949553696,2.7575030777222933,1.0015480260138478,1.0257579841090494,16.774629116666663,passed,
2025/10/03 22:00:00,0.7343183859150036,0.6513229497509192,87.81330201902236,108.16045486201358,2.7067183304967113,2.77,2891.6409518788673,3324.5946593337276,0.9806585578768713,0.99638647218209,34.41772722348322,8.073916746495872,2.751419085273616,1.0091471301530037,1.0337607235114477,16.825598875555556,passed,
2025/10/03 22:15:00,0.7351068713319946,0.6511880929986564,87.87281534149547,108.26025514522756,2.7045824720411256,2.77,2896.1806474651016,3332.7415076953384,0.9806596384533123,0.9963409520443051,34.2792833355542,7.9350446419082274,2.745611889146045,1.0086738645620006,1.0345680879547046,16.84663368055556,passed,
2025/10/03 22:30:00,0.7353414733375032,0.6503174096952481,87.50373791698357,107.8471887318806,2.7030674822863174,2.77,2883.2203375614617,3326.6138711658587,0.9805993906455103,0.9963205995733608,34.274793633862814,7.88235980396605,2.7460487758960332,1.0026620321877873,1.0295561672390159,16.785600920000004,passed,
2025/10/03 22:45:00,0.7334818731286521,0.6505552289991224,87.27302325222774,107.5927513521927,2.70330472945708,2.75,2874.5042152391593,3312.2194252662603,0.9807887874062763,0.9964657114195248,34.48490397524451,8.036653510259269,2.75288715417356,1.0013340994734115,1.0255579465970017,16.724599277222225,passed,
2025/10/03 23:00:00,0.730562830507611,0.6518856998736946,87.17489326836046,107.52407358743332,2.709219607296703,2.78,2867.9618765004525,3282.5945984707873,0.9810249698700481,0.9966841724082801,34.84934830348227,8.682566845368944,2.7658221043527518,1.0059114104852616,1.02495811346522,16.663208197777777,passed,
2025/10/03 23:15:00,0.7358277622270607,0.648464431149319,86.98007856162643,107.16063370762116,2.70052985596461,2.77,2867.4201402982203,3303.71498707623,0.9806513639862176,0.9962330870201389,34.15786648136259,8.149422273807312,2.748939360285394,0.9943997265256342,1.023579018621102,16.665334656666666,passed,
