datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/03 23:30:00,0.7369823046893637,0.6502505856958473,88.07050068448996,108.49925750347226,2.7026519432757534,2.77,2905.2937018916846,3334.254678546951,0.9805992192794596,0.9961333211330415,33.98641060768962,8.126811999694299,2.745101004022406,1.0067895039538388,1.036606740012234,16.863327555555557,passed,
2025/10/03 23:45:00,0.7338724239043037,0.6527746647212097,88.44931029093003,109.09286872737431,2.7065671212413456,2.79,2913.7813183968506,3337.7063771291696,0.9807981951517689,0.9964055908440447,34.41112687618497,8.204401391610672,2.7552479386253053,1.0122179803215592,1.0360015480442892,16.920071055555557,passed,
2025/10/04 00:00:00,0.7269963523811179,0.6407741997398564,83.65722715234597,103.56934974040209,2.67857738076061,2.75,2783.4950139158987,3243.7654948256004,0.9802950085774588,0.9958155436126364,34.45384124097331,8.037601181800497,2.756087812735357,0.9698340568598321,0.9975548244766916,16.144483666666666,passed,
2025/10/04 00:15:00,0.722972458771912,0.6408345601328886,83.16099104020023,103.1140391255885,2.675193780697729,2.76,2770.3084240739618,3233.81126346412,0.9804711499829829,0.9959736225486933,34.80211562142975,7.959571937385763,2.7627055668696756,0.9722271305367971,0.9954494075135284,16.062183646666668,passed,
2025/10/04 00:30:00,0.7252576562928104,0.6423943541869008,83.61077960019533,103.7835955549947,2.677707982250552,2.77,2778.346416977624,3253.462343995547,0.9804378240572612,0.9960807926672525,34.74835141180245,7.739081650233558,2.758776918921998,0.9735806260835337,0.9979090127583996,16.15142246666667,passed,
2025/10/04 00:45:00,0.7222210339452599,0.6419034559031546,82.9894471845107,103.17388596753699,2.675649374101112,2.77,2760.033710480313,3239.7782462189202,0.9804275514395486,0.9961412223917494,35.01926080178103,7.744574215188125,2.7641510116280625,0.9696430009681771,0.9909618793119188,16.05339310666667,passed,
2025/10/04 01:00:00,0.7207075309507869,0.6389191998837086,82.32454770554008,102.32326304885976,2.6683823373594255,2.77,2746.8263171226704,3229.1491006704705,0.9802541882912819,0.9958569995803854,34.93454261044888,7.699131094189319,2.766994868314061,0.9730883369681089,0.9964610000853162,15.94618725333333,passed,
2025/10/04 01:15:00,0.7178796867327448,0.6364188198320146,81.82726383076371,101.63946827076198,2.660520600293536,2.78,2744.6539464123107,3212.274847659998,0.9803368018983423,0.9956055021770791,34.83580614617,7.90109854975883,2.7691674895481064,0.9667563902143884,0.9899620891013843,15.848531771111109,passed,
2025/10/04 01:30:00,0.7128163929894962,0.633944513372185,80.89185816311566,100.54364997073989,2.6523043338238614,2.78,2723.6187352164825,3193.908947896954,0.9803149005059094,0.9954832987847206,35.09295630472118,7.830030706293945,2.779064119364018,0.973803430122157,0.994311202407805,15.695084319444444,passed,
2025/10/04 01:45:00,0.710134921223705,0.630638685092469,79.92584477649137,99.40733839835109,2.6403940118255407,2.75,2708.7158257083647,3182.8333163246975,0.9802615714999348,0.9951944606001722,34.9311173700593,7.632596235804935,2.7714037656914567,0.9620481543237651,0.9834280133828627,15.556011074999999,passed,
2025/10/04 02:00:00,0.707583932178114,0.6305885519000928,79.7355734516895,99.23650278340507,2.63977489081955,2.76,2700.6131173493195,3177.1402141371304,0.9802844826403698,0.9952692184569035,35.23001797758088,7.6377465547328685,2.783653051659651,0.9700322859167801,0.9889298232785756,15.515945658888892,passed,
2025/10/04 02:15:00,0.7046149094640736,0.6294522257363172,79.5848239821493,98.98318722414956,2.638963457976592,2.74,2693.458749972337,3167.2384278560116,0.9801938425062078,0.9951950734815557,35.54354737635224,7.776923198482352,2.806171063660805,0.9850442411846262,1.0023994702954975,15.466165690555554,passed,
2025/10/04 02:30:00,0.6913432174940372,0.6190263111539441,77.06952825670992,95.67513863153312,2.6075610038663077,2.68,2655.8479948190725,3115.3400461715223,0.9800434497588767,0.9942512429941398,35.629682050690064,7.705180409141372,2.824360658569086,0.9820746469365366,0.9977433932920521,15.048724881666663,passed,
2025/10/04 02:45:00,0.667722055757502,0.606743991811436,73.5087828550531,91.1510216042529,2.568492715339843,2.65,2590.1098590583197,3039.5828266242893,0.9798649342810776,0.9932731498676964,36.54099316796245,7.43770157562113,2.872864211716974,1.009419619055372,1.013755113495043,14.459824652777776,passed,
2025/10/04 03:00:00,0.6446432837143126,0.5714730958047327,69.02266403128687,85.58539302038794,2.495473417308024,2.67,2527.5331764911966,3029.1693589172983,0.979117829198624,0.9912584355030181,36.40865129090696,7.964103149525163,2.8748574685403865,0.9952431078667834,1.038469280507838,13.866603465,passed,
2025/10/04 03:15:00,0.6332192436159935,0.5653211062293038,67.99381201230895,84.4707046769781,2.477450977340752,2.54,2497.980857639444,3040.425425873779,0.9793890687907135,0.9914957550819965,37.44315545370925,7.426954946408183,2.909095635010814,1.002298441493672,1.0455680017027276,13.721130059999998,passed,
2025/10/04 03:30:00,0.7281908444125046,0.6253846637395667,78.46219492646094,98.38357719506804,2.6378841211745785,2.79,2680.360797118947,3190.428209755354,0.9783527688319446,0.9938748942428284,32.558089821731926,7.794983792364107,2.675290343834559,0.9524143163410833,1.0016068944046161,15.486461099999994,passed,
2025/10/04 03:45:00,0.7305520368811915,0.6567215009660302,86.59684800075085,108.67000331894317,2.709315324512843,2.78,2851.0378845409887,3278.9924038257905,0.98099399721363,0.9969538237592717,34.86965334945788,9.339298219188693,2.7502376572443548,0.9799153626480775,0.9966401721938682,16.608185,passed,
2025/10/04 04:00:00,0.7385720439395346,0.6703741886294408,93.97855125904387,118.2064644229692,2.7113638595959304,2.75,3123.9637482378853,3542.6365477410754,0.980993350868814,0.9965830087848144,33.45874829087192,7.733626223837685,2.6809868464195277,0.9925844966721252,1.0130596380435473,18.07557910888889,passed,
2025/10/04 04:15:00,0.733428384874684,0.6694970548933178,93.47718902911852,117.47998388791305,2.7014295262112014,2.77,3104.3730892397584,3535.542087095118,0.9815874569685857,0.9969078095683117,34.00745468237968,7.241812115658157,2.70549465539378,0.9770354800618027,0.9922042509059804,17.93726290888889,passed,
2025/10/04 04:30:00,0.7365958797159766,0.6701384748454602,94.13580233503599,118.39083007167369,2.7008808138327773,2.75,3135.1036165557775,3558.738269174824,0.9815054543959925,0.9967111350633236,33.492747874063866,7.269196698283789,2.685384781613526,0.979717398352373,0.9988145748657379,18.07926912,passed,
2025/10/04 04:45:00,0.7364428126913166,0.6712698235785265,94.39604511323724,118.86766904121308,2.6996967399487755,2.74,3147.693792264925,3569.467897907264,0.9816448973354016,0.9967738781268766,33.4326491412036,7.20939486291771,2.678825593422341,0.982401054620623,1.0007121419495482,18.134299516666665,passed,
2025/10/04 05:00:00,0.7346837121788367,0.6713749464866865,93.96902370531933,118.46310993119202,2.7009488426636854,2.71,3126.821906592724,3557.7908460027948,0.9816112317900025,0.9969065786424294,33.769400237397264,7.21523482736501,2.690044893741575,0.9795266959816001,0.9953355655858247,18.05479707777778,passed,
2025/10/04 05:15:00,0.7351946734166112,0.671936576806383,94.47102396637587,119.12097510426108,2.699453881050872,2.74,3146.2895433437548,3575.5243986190417,0.9816636037925331,0.9968635183418734,33.64534950819817,7.118109681004377,2.68722356313834,0.9843874992674853,1.0010959936086044,18.145226733333335,passed,
2025/10/04 05:30:00,0.7351715943993339,0.6725504754146397,95.05877229276814,119.83504210228864,2.699426438947677,2.74,3166.200668253759,3588.9299909497486,0.9817154395555198,0.9968266709728689,33.617084052982534,7.145035555744586,2.6910254886142173,0.9878123281515233,1.0048002284162234,18.234978299999998,passed,
2025/10/04 05:45:00,0.7363187207442493,0.669936508195842,94.16266224800933,118.72599872428269,2.693382889546559,2.73,3136.9501796816457,3578.35794254729,0.9816109060560361,0.9967217889298209,33.47640005974127,6.893320197179616,2.689120279336359,0.980113422992022,1.0004660966192533,18.086895994444443,passed,
2025/10/04 06:00:00,0.7367439620997082,0.6720549863038218,95.45241648169204,120.28407937432563,2.6967945112799083,2.77,3181.4972146424207,3608.344602320514,0.9816310639260195,0.9966722125306192,33.387010676528014,6.960628114422126,2.688034318372257,0.9924265386657868,1.0128732194364396,18.310808144444444,passed,
2025/10/04 06:15:00,0.7366965308119693,0.6686369283377488,93.9967623097989,118.36037405154482,2.6920708224138727,2.74,3130.463679901675,3572.3793734364617,0.9815662328063869,0.9966371346122734,33.436414711701026,6.8879664030697,2.6934142807599146,0.9783713631457696,1.0002569014122782,18.04452821111111,passed,
2025/10/04 06:30:00,0.7379947591000924,0.6692567599246654,94.59802258461562,119.05267191792731,2.69498951714603,2.76,3151.9175080861187,3582.080240981509,0.9814714976367438,0.9965181853607076,33.261598651997424,7.079788938435475,2.690039411241951,0.9835556444394997,1.0069080958575003,18.14805334222222,passed,
2025/10/04 06:45:00,0.7379249258744858,0.6673343550507225,93.90607188538684,118.06187702963737,2.6940657436651274,2.73,3127.1188846914833,3554.352208289508,0.9814552088136692,0.996467497606761,33.28455373804991,7.2879960456231165,2.696577560865813,0.9840257016636064,1.0085280986429088,18.000322388888883,passed,
2025/10/04 07:00:00,0.7378628468067224,0.6681646746774218,94.27027391501879,118.50621364927774,2.695960290475227,2.77,3139.782389777472,3559.4050662871578,0.9814819704700425,0.9964741813110993,33.27886046790203,7.388668677825206,2.696075954708543,0.9889917122256987,1.0129300521089943,18.060743359999996,passed,
2025/10/04 07:15:00,0.7360663355755503,0.6716760289648104,95.77752330572913,120.37024205552308,2.7013609744780176,2.75,3188.041137835878,3591.0212157594624,0.9816409963982803,0.9966041202435311,33.502938427061,7.450852591744288,2.7035433407543277,1.0015925227017595,1.0219015742284752,18.312694485555554,passed,
2025/10/04 07:30:00,0.7363902054747585,0.668155498668813,94.07856971067008,118.21714795362051,2.6966891212832556,2.76,3130.4780712939314,3548.8240279846214,0.9815641876579425,0.9965719385286881,33.49288111897709,7.440155653694889,2.703915485794874,0.9923898364978556,1.0143247940614963,18.012001308888884,passed,
2025/10/04 07:45:00,0.7371751825744058,0.6709923709410662,95.61183208596277,120.1294455511917,2.699867909830113,2.74,3185.9267696819325,3588.952346960098,0.9816197339208642,0.9965314629042827,33.31620133286019,7.431743717765244,2.6961880845158377,1.0091833899939877,1.0313304913829915,18.291278719999998,passed,
2025/10/04 08:00:00,0.7381036742918502,0.671538801353426,95.87201778585651,120.49364314881564,2.699350883616165,2.75,3198.6384176307783,3601.2214121556285,0.981624375522179,0.9965002284790772,33.14477664467753,7.339652929724332,2.6865114056873254,1.014525948131562,1.037738339276156,18.355207640000003,passed,
2025/10/04 08:15:00,0.7379246057528033,0.6694472761026319,94.8172339519314,119.13632222478437,2.6987340247195184,2.74,3159.280735685483,3571.021913946673,0.9815007973635456,0.9964908306746937,33.2557536006844,7.421206103413561,2.6922294910498747,1.0035583356599336,1.02676316923246,18.163296757222227,passed,
2025/10/04 08:30:00,0.7394727628556544,0.6696397796166266,95.29366623347225,119.71368196338243,2.6963784228256276,2.74,3179.2977707012506,3596.956717662746,0.9814499830112664,0.9963878735676559,33.0065191371797,7.123058065364175,2.6827265390309925,1.0021803158503553,1.0277961765142365,18.271346389999994,passed,
2025/10/04 08:45:00,0.7370110695954527,0.6725056245067323,96.29641724011793,120.96021311595719,2.7007149855220898,2.74,3211.0829129990534,3610.399490275933,0.9817030867745885,0.996573277973713,33.29317890307162,7.291298785278014,2.6916913162037135,1.0092440948433978,1.0305919881236878,18.422879749999996,passed,
2025/10/04 09:00:00,0.7360823937318997,0.6709217397148823,95.52467038457625,119.95201662202415,2.6968795745562875,2.74,3183.1767724586866,3597.014680104952,0.9817445474297481,0.9966329474088221,33.43491554193446,7.066395268740906,2.697002329197248,1.0027158359121016,1.0232906142518252,18.285359839999998,passed,
2025/10/04 09:15:00,0.7361411288781999,0.6702330122860268,94.9221610444804,119.19060246447492,2.7012101785604297,2.77,3161.047571900357,3561.2054084325127,0.9816649895740684,0.99661739202544,33.474392788850174,7.615293239881161,2.6994100382734416,1.001781793838291,1.0217744073638364,18.15821817333333,passed,
2025/10/04 09:30:00,0.7357301216069485,0.6708420890272107,95.39384149883574,119.75847622434006,2.6989742781050174,2.76,3176.4790848439407,3586.643135849964,0.9817071662381981,0.9966467595310674,33.52190158693831,7.225433299914002,2.7009108504034245,1.0058234601047238,1.0257158627157248,18.253492913333336,passed,
2025/10/04 09:45:00,0.7384878538993869,0.6692180763801311,94.63701519126543,118.85453704405826,2.701060008519698,2.73,3153.255483073791,3561.4156701087586,0.9814107290333658,0.9964612717367755,33.2107253959952,7.560435263908132,2.688605192301067,0.9979051701673,1.0213071696424967,18.136729722222228,passed,
2025/10/04 10:00:00,0.7351217413475089,0.6727610699179059,96.0420293216577,120.58202139578772,2.7031798167751644,2.77,3198.1450773098086,3595.7213052982224,0.9817681208611546,0.9967150315437002,33.59306081158784,7.3865124987941755,2.700452339988338,1.012003263152492,1.0300689793736886,18.365042483333326,passed,
2025/10/04 10:15:00,0.7383686548239072,0.6715267876336481,96.02191175161647,120.48873883652529,2.701364598447174,2.76,3204.6944386493187,3597.920994021246,0.981627408599426,0.9964706145543949,33.09460046561979,7.444478073169476,2.684466017473469,1.0070146560531503,1.030070294036241,18.37634450666667,passed,
2025/10/04 10:30:00,0.739778952366652,0.6708395815672894,96.18426991496143,120.61744931684748,2.698312703027554,2.74,3213.3824047213525,3611.827480207716,0.9815801147469814,0.9963505290164288,32.86706244849492,7.222981156109733,2.6785488958902466,0.9972000262548207,1.0228227619277501,18.416550533333336,passed,
2025/10/04 10:45:00,0.7374201628295317,0.672425024460741,96.70629078329823,121.20626625983475,2.7030765523197555,2.75,3225.790868360782,3607.70183779007,0.9817241336679814,0.9964889106989681,33.20560837860591,7.521750368979115,2.693385388718995,1.01383645878454,1.0360488427224537,18.47145390444444,passed,
2025/10/04 11:00:00,0.7401921110287647,0.6678469040024102,94.96116970113674,118.98315490345242,2.697927772413241,2.76,3166.5362189873613,3576.0439330856248,0.9813372607774674,0.9962610826452539,32.94724532300356,7.347869679972641,2.6869151295494156,0.9885159827658883,1.0154292151572557,18.19099425,passed,
2025/10/04 11:15:00,0.7381087617985811,0.6696402466122653,95.36363427745414,119.52626093673103,2.7010237524447205,2.76,3176.948373894419,3580.120315393308,0.9814771523484491,0.9964329075032243,33.23735627263817,7.417217455357201,2.694448738302305,0.9928422311216689,1.0160180624996267,18.251003026666663,passed,
2025/10/04 11:30:00,0.7394363581029901,0.6700800358754505,95.75023251962372,119.99774488078268,2.7033686718805487,2.74,3190.6344919780236,3589.175890354741,0.981337675244588,0.9963308157309662,33.084821132284816,7.502587787401905,2.6897182665609694,0.9920181596906525,1.0167943956728314,18.328326988888882,passed,
2025/10/04 11:45:00,0.7362049188974138,0.6724738786735203,96.34087836853767,120.7577716456411,2.7046399589952346,2.76,3209.258283462071,3599.179965563707,0.9816903943732798,0.9966020591442954,33.44691205904868,7.456664837837242,2.698037685776522,0.9999974218727277,1.0195534058348996,18.414374146666667,passed,
2025/10/04 12:00:00,0.7347744685640835,0.6716570692843082,95.60119663558642,119.81757531375274,2.704324218212674,2.73,3183.770541947881,3568.591912852505,0.9818412743900896,0.9967102002625301,33.60962658282343,7.684556293526222,2.7031168536599695,0.9871949361015876,1.0043029419330451,18.260577316666666,passed,
2025/10/04 12:15:00,0.7342469397171046,0.6734800506964913,96.52883482049045,120.96134029633528,2.7052108316361028,2.74,3215.5909368361467,3595.811008896145,0.9819400032005382,0.9967554491322116,33.64255388895224,7.5386008454797935,2.703455237889657,0.9984697803073543,1.0148338483377197,18.42627832222222,passed,
2025/10/04 12:30:00,0.7396419056495164,0.6696206707280767,95.39809530630504,119.5313832295201,2.704004203242518,2.75,3179.3962315880085,3577.4653608449544,0.981310795550741,0.9963342725576125,33.064528699449234,7.575314712484281,2.6864586310242085,0.9861750781566112,1.0106683222478003,18.270582146666666,passed,
2025/10/04 12:45:00,0.7416446730448404,0.6694944645179147,95.55823332236857,119.75233627584116,2.704447513153696,2.74,3185.730316120148,3592.044151374799,0.981074947933141,0.9962012950676477,32.8497044873645,7.419883260977705,2.677534200745063,0.9864067683944736,1.0135912094508777,18.33013530333333,passed,
2025/10/04 13:00:00,0.7339753235801952,0.6718776680075411,95.53806471685044,119.71091176424727,2.70639267486428,2.76,3177.4587453097247,3566.734350650786,0.9817757704472643,0.9967687214281579,33.79360023166246,7.648202272759902,2.708554143743968,0.9883145658712411,1.0039609987698026,18.252434792777777,passed,
2025/10/04 13:15:00,0.7372619758364634,0.6698753460543329,95.16022998666266,119.21830139603895,2.703717074630576,2.75,3167.0276357871635,3572.4203156926396,0.9814368708686698,0.9965179600223343,33.41588957848799,7.422413983727566,2.6966242144771173,0.9842454796262637,1.0051918316214064,18.2215605,passed,
2025/10/04 13:30:00,0.7357138944268043,0.6706929665873894,95.27179720947588,119.32961091864554,2.7066493771630946,2.74,3168.1636513245912,3563.5703016739326,0.9815413394514206,0.9966251942275084,33.62866567862222,7.635571389356953,2.7042060192028843,0.9863992930432519,1.0047076237574402,18.22044351111111,passed,
2025/10/04 13:45:00,0.7369304722260809,0.6701196800111521,95.20389969485554,119.22973245924082,2.7082545323214813,2.77,3163.558087026262,3563.9231376280736,0.9813056913073842,0.9965154259332744,33.55783644170102,7.653985458641782,2.7037200162742043,0.9834365732742828,1.0035177711197096,18.219731517777774,passed,
2025/10/04 14:00:00,0.7379530515366194,0.6697241478972645,95.15398806195242,119.15054692208092,2.706024611726785,2.76,3166.878875526715,3565.7316444890494,0.9813519314171708,0.996459099773945,33.34471216902542,7.6056030235769425,2.6946059804956506,0.9830847812051198,1.0046773935033841,18.218609768333327,passed,
2025/10/04 14:15:00,0.7383717003417296,0.6694695385659963,95.12339825070325,119.09557651540361,2.705646070580817,2.75,3166.250054469416,3567.0374143943172,0.9813128784835852,0.9964266989628908,33.293710628237676,7.565775403837317,2.6929416718827883,0.9853766723391751,1.007705520168945,18.217892782222215,passed,
2025/10/04 14:30:00,0.7365154149103357,0.6702890073882367,95.1478543166284,119.14521810295057,2.705382453867621,2.75,3166.1039940980486,3567.423181026301,0.9814944052655742,0.9965892065036358,33.51415542303681,7.476927437595661,2.6972923889301788,0.9837348628710341,1.0030043678118126,18.21676627222222,passed,
2025/10/04 14:45:00,0.7349003123463949,0.6708850953711151,95.22102151356165,119.2201646913824,2.705999670002589,2.79,3166.44355818694,3565.130596063629,0.981623997988884,0.9967050963524463,33.72275434096026,7.491338323494759,2.7044630902760174,0.987665407377825,1.0045842053416028,18.21563744,passed,
2025/10/04 15:00:00,0.7384273938437417,0.6694098282865457,95.04142178504496,118.98050472481819,2.705533031407888,2.76,3163.250698217351,3569.2167347524905,0.9812780570540101,0.9964389432899313,33.305640276933104,7.452608887097862,2.691050031915481,0.9833398944272802,1.0054963385515565,18.21491302277778,passed,
2025/10/04 15:15:00,0.7350788688719957,0.6705901675811052,95.18659513408582,119.14497272304453,2.707983221963879,2.75,3160.696368494771,3565.2608982533716,0.981439338400114,0.9966643993869514,33.8056616515475,7.478073791424279,2.7097321339505234,0.9847661081393081,1.0020128241922466,18.21377943,passed,
2025/10/04 15:30:00,0.7368213507107627,0.6698070491541205,95.0971659133097,119.00160869646699,2.7079983399304304,2.76,3158.773822003599,3566.8765417510144,0.9812573375177027,0.9965295219896034,33.60762217711239,7.458911224157806,2.7035010462500053,0.9842016826776364,1.004054843822942,18.21305001999999,passed,
2025/10/04 15:45:00,0.735873165903932,0.6701453512402716,95.10940827894217,119.00030241060999,2.7068855528244793,2.77,3161.1379251616095,3564.3045437893534,0.9814454624405621,0.9966137756261872,33.65998960060588,7.463714273666652,2.703719684632398,0.9844046459651986,1.0027972813883592,18.205003055555554,passed,
2025/10/04 16:00:00,0.7358100361447589,0.6702294333381785,94.92928541865884,118.76690346700235,2.7092786343918047,2.77,3157.1163465446043,3544.270485964363,0.9815227341913986,0.9966285209236332,33.623057262216555,7.858206771637663,2.7014297844192448,0.9809197255452609,0.9985820331648625,18.155924166111117,passed,
2025/10/04 16:15:00,0.7355893724932192,0.6694561114705255,94.5008497538931,118.24737971733609,2.7077690406335835,2.77,3140.0125104381937,3542.6445189439414,0.9814306707153944,0.996650986264219,33.71995463937088,7.62051712528364,2.703574482536831,0.9767800525701537,0.9945065581606283,18.095091813333337,passed,
2025/10/04 16:30:00,0.7352157087875868,0.6718489456076797,95.44120979072115,119.41719480566137,2.713682512589608,2.74,3172.997739111952,3549.8993267857823,0.9815387267371686,0.9966892402108246,33.71946839414361,8.02429478782839,2.7024556762820904,0.9854985456227512,1.001367320674647,18.243808201666667,passed,
2025/10/04 16:45:00,0.7339367881717087,0.6735678993759223,96.27860083065505,120.44254240202909,2.7129424064228895,2.76,3200.8245662972645,3578.8411054387725,0.9816990782595988,0.9967890069491611,33.84809113234048,7.729628296873396,2.7060778468861653,0.9940976326179738,1.0083427333921473,18.392842502222223,passed,
2025/10/04 17:00:00,0.7369426958078077,0.6712716020237731,95.62609886227263,119.61018981772466,2.711449016471761,2.77,3179.977519787783,3570.950261065554,0.9813508714276968,0.9965538585469937,33.527352937497184,7.670527078662006,2.6965508059837107,0.9893956961755632,1.0083756645337656,18.304796491666668,passed,
2025/10/04 17:15:00,0.7380265804048332,0.6703765658018602,95.36859789697473,119.25664628338146,2.7113572171294185,2.75,3171.4603325526464,3565.9438231279146,0.9812163256223112,0.99646582963725,33.41685752941199,7.679306493354277,2.693440080845915,0.9834304839300484,1.0039779974747125,18.26750938222223,passed,
2025/10/04 17:30:00,0.7342801429246303,0.671924164242805,95.66601257839693,119.60880482098727,2.7118321336994837,2.74,3176.8248892696074,3568.5387104967867,0.9815283591376318,0.9967378135989035,33.892706052918996,7.5984387006834755,2.70964328429968,0.9884439943719792,1.003632049182955,18.292293763333333,passed,
2025/10/04 17:45:00,0.736256024898314,0.6710421801254725,95.7240598120018,119.61213136709128,2.7116167402845215,2.76,3179.9582207929952,3573.140494227858,0.9813410140845021,0.9965635408094838,33.65661255819499,7.592937191062939,2.7046451410631134,0.9850772286408221,1.0035081732674254,18.311815524444437,passed,
2025/10/04 18:00:00,0.7347570186448689,0.6716258498348786,96.00628833600756,119.8929729400111,2.711152537438491,2.77,3188.587769136572,3576.730935340176,0.9815220383697772,0.9966547732895363,33.81171836725797,7.5657201010213475,2.7118817707784393,0.9929467605208561,1.0096450887864004,18.341810972222216,passed,
2025/10/04 18:15:00,0.7363183579522787,0.6703046863638361,95.66390910518906,119.43212747624702,2.7101643876328563,2.76,3177.0517750123736,3574.44962166678,0.9813198909278351,0.9965273954387162,33.65863036613558,7.4755889649043645,2.707683075298448,0.9868979985267807,1.0060993800445688,18.297678648333335,passed,
2025/10/04 18:30:00,0.7379639407214763,0.6677867633096024,94.84720783450018,118.34289440944522,2.7072679865911566,2.75,3150.6476945129843,3556.451570601431,0.981156828576479,0.9963764645868919,33.465499080626785,7.466266434363874,2.7042162147124857,0.9787560074565059,1.001118761294396,18.157915123333332,passed,
2025/10/04 18:45:00,0.7327474610398477,0.6704783783227296,95.80888880773519,119.41720873550443,2.709701330459103,2.75,3175.907661192889,3565.9938593354873,0.9816164679913338,0.9967103009941967,34.11015331546441,7.510547288526768,2.7314660923073824,0.9895224157853854,1.0046852624531897,18.268539519999994,passed,
2025/10/04 19:00:00,0.7367474321342365,0.6685210143752697,95.40271282174452,118.92816992156982,2.7049903173165712,2.74,3169.626839793159,3576.3223723660444,0.9813468795322862,0.9964493982501059,33.56490528231925,7.186725882611497,2.709061275824482,0.9867188848073405,1.0079626382193208,18.247727299999998,passed,
2025/10/04 19:15:00,0.7365486685427265,0.6685725616171696,95.03345169313798,118.51169854509578,2.706900609606288,2.77,3159.1412556230175,3554.9490963349285,0.981416177305964,0.996496519927559,33.557204916582435,7.507576053294238,2.7053054502156693,0.9859512798600157,1.0060148483879408,18.17437526666666,passed,
2025/10/04 19:30:00,0.7372759029406432,0.6684086985364904,94.9443809662836,118.48328048792922,2.70372231289346,2.76,3157.5044161948413,3572.7687828032567,0.9813343596547867,0.9964892413567391,33.47781586810569,7.055886306327632,2.697443237835096,0.9824612628327504,1.0035392847384803,18.19678982,passed,
2025/10/04 19:45:00,0.7337153925205141,0.6705419761166137,95.14507755343676,118.82334635900187,2.705911380876966,2.76,3160.2872998460743,3572.8260672975953,0.9816074489434102,0.996795688914979,33.94419074478686,7.036076453893316,2.7081991662000506,0.9898367271179571,1.004854929780108,18.219208088888887,passed,
2025/10/04 20:00:00,0.7346661637398477,0.6708083252326339,95.18631155061902,118.9006297219568,2.7081843336208653,2.75,3163.0021625217046,3570.8199485767677,0.9815168833036022,0.9967479547275699,33.8311059021979,7.181691081089471,2.701746256060163,0.9937671835882801,1.0095275738380234,18.23643154666666,passed,
2025/10/04 20:15:00,0.7364890793344869,0.6703628358547348,95.21147463405053,118.91792301285189,2.707895555087595,2.76,3167.5063478463812,3573.3953670724704,0.9814172068387693,0.9966215702017996,33.56725599947499,7.2174191145749065,2.6920252809787684,0.9920255781126017,1.0103322945395399,18.25365779111111,passed,
2025/10/04 20:30:00,0.7338274786117835,0.6714413064456021,95.41772821506197,119.15655245551629,2.707983117165786,2.77,3171.379186523922,3575.666873846203,0.9816463143679348,0.9968157436315196,33.900238918154734,7.140055496342091,2.7032556552958087,0.9922197553458435,1.0066478852266731,18.270886822222224,passed,
2025/10/04 20:45:00,0.737291229228181,0.6707223340419187,95.3910953646467,119.1009944210172,2.7110706599893213,2.74,3175.175405613043,3567.6808456121553,0.9813758459941611,0.9965636622881591,33.44900100004495,7.508045519117531,2.6876601741299577,0.9859474588313605,1.004683541028005,18.280359747222217,passed,
2025/10/04 21:00:00,0.7350434677356599,0.6716417650348595,95.53971928550972,119.26816688815781,2.710012257203597,2.78,3180.316391471515,3568.0617124153514,0.9816649075089228,0.996741804058715,33.67162908856699,7.455775021601643,2.6937501762524487,0.9915638411697656,1.0070804953796042,18.288187377777778,passed,
2025/10/04 21:15:00,0.7323060465324857,0.673816203783431,95.71533094393028,119.58437598283258,2.7144505332540323,2.78,3184.30106218727,3557.835089910593,0.9819060672073868,0.9969939805588762,34.01011496174796,7.735774866428012,2.699616250411048,0.9908031304823375,1.000861824554718,18.301195073333332,passed,
2025/10/04 21:30:00,0.7338208577568917,0.6730681348312211,95.57636631035415,119.44429864946335,2.7137440600784157,2.78,3177.75202400185,3569.164097411701,0.9816297258123172,0.9968848793256632,33.91167860724902,7.457368743300748,2.6956486717354347,0.9924736734475466,1.0049426295415835,18.30940354833333,passed,
2025/10/04 21:45:00,0.7347507303010368,0.6737621317913299,96.06711320590416,120.07187041328565,2.7115653793551893,2.78,3200.5571816246415,3587.8633896853207,0.9817394257170626,0.9968460288819089,33.67755542602064,7.327264829701179,2.685025165195091,0.9965926765350813,1.0104180631383155,18.40724620166667,passed,
2025/10/04 22:00:00,0.7350352525673323,0.6756478562125937,96.79501025557174,121.05608138877363,2.7148854615763147,2.77,3226.5306204950243,3603.936042814241,0.9817446930613117,0.9968566346568568,33.6232511797927,7.429597349506143,2.6800406338791,1.0041825318926734,1.0176102224624015,18.543934640000003,passed,
2025/10/04 22:15:00,0.7322470403268594,0.6766363565588172,96.7657035018526,121.03812024134896,2.716830483938845,2.76,3222.121746204149,3590.2025115711494,0.9819756148827866,0.9970612116407774,33.977651826470705,7.629461496122229,2.6920899987773304,1.0024971962323794,1.011462984803244,18.507930209999998,passed,
2025/10/04 22:30:00,0.7353492425885851,0.6733477921859191,95.4839612952416,119.50234662856072,2.7134538900467025,2.77,3179.136643946555,3572.9220024911974,0.9815576540587035,0.9968378978848488,33.6837917002221,7.452182044880444,2.681635406347698,0.9917924912072041,1.0056680518309329,18.321399799999995,passed,
2025/10/04 22:45:00,0.7325973251839829,0.6805113527868615,98.64353311894332,123.47640092026529,2.720451040623685,2.78,3288.9056893704533,3643.0870942024094,0.9820574650007895,0.9970801089321357,33.864570883806614,7.522986132321139,2.683919578192803,1.0194335894208164,1.0281966857885154,18.858146981666668,passed,
2025/10/04 23:00:00,0.7343877231569143,0.6767621153402356,96.9619366787365,121.43576432237595,2.7148773100583745,2.76,3230.5770030288686,3618.705622416983,0.981736458851085,0.9969504779653143,33.74437162598009,7.203066008189693,2.679543424615222,1.0044775300088196,1.016483626686567,18.594961989999995,passed,
2025/10/04 23:15:00,0.7316602617452702,0.6793095820839972,97.84452651772654,122.60608047338224,2.715489492070903,2.8,3256.433306871289,3648.845662078001,0.9819374566365293,0.9971714193558833,34.10527745134158,6.882743537499775,2.6894324388706163,1.014990835377147,1.0229101497926942,18.751212479999996,passed,
2025/10/04 23:30:00,0.7351037885654363,0.6744469571151694,96.124936146011,120.36121563761645,2.7096266328780816,2.76,3204.151067123003,3604.3517190520133,0.981716102162088,0.9968805076651103,33.628835191131515,7.051589677572471,2.677818938300451,1.0005196398977434,1.0145778259621527,18.448500479444448,passed,
2025/10/04 23:45:00,0.7348449568432285,0.6740512329444196,96.12586427951256,120.27185520331504,2.708235385093385,2.73,3206.8694682539494,3595.63691212532,0.9818788972759744,0.9968702161892591,33.573385664869754,7.211459922305787,2.67940977510098,0.9953034272611319,1.0094239483346008,18.42278848666666,passed,
2025/10/05 00:00:00,0.7363091000894689,0.6738736936923201,96.46444171633775,120.39223127594354,2.7112660045598647,2.75,3220.9859770392836,3596.920064730356,0.9817924212905628,0.996746121548349,33.36375807912924,7.332113276191882,2.6718488251076513,0.9988017832756815,1.0145687385454534,18.48515687333333,passed,
2025/10/05 00:15:00,0.7343237176484425,0.6748807006506383,96.60377386559198,120.60186419802613,2.7131722169421315,2.76,3219.813099484915,3601.397233403381,0.9818220558902643,0.9968955152503822,33.70247525883808,7.230140245512324,2.682463155429446,1.0012179169719047,1.01386018316891,18.50711836111111,passed,
2025/10/05 00:30:00,0.7334113662161134,0.6758989379112939,96.79153690033378,120.8745408195849,2.713503480216698,2.75,3227.557037873811,3604.8176277568978,0.9819691737409164,0.9969971288696582,33.77405396038322,7.2233658776838725,2.681140003048049,1.003370777058392,1.0141429713255683,18.53967243333333,passed,
2025/10/05 00:45:00,0.733943036192744,0.6760970207050342,96.8871858312173,121.02870490099134,2.7111243542520618,2.75,3234.721444783966,3616.8854055784373,0.9820209024769888,0.9969966083340468,33.64649473986128,7.004371573103128,2.672733079407905,1.0057954807527618,1.0172485210598052,18.575558197777774,passed,
2025/10/05 01:00:00,0.734344688265151,0.6731506795305042,95.55806007541878,119.34886282375115,2.7073642043185444,2.75,3187.5385877334684,3588.939464512136,0.9818724923239195,0.9969488074230107,33.667226883779534,6.880738794038399,2.675059212282222,0.9938210840350999,1.006508068949478,18.34639411,passed,
2025/10/05 01:15:00,0.7349014492280598,0.6748085481325621,96.03529418786374,119.9937482328398,2.7131034928245974,2.78,3206.305801412473,3585.160650960185,0.9818831773230969,0.9969418451173746,33.56054058197662,7.342471876482679,2.6679257437806863,0.9973384759721083,1.0093960809765317,18.425951353333335,passed,
2025/10/05 01:30:00,0.7339892970639367,0.6778335629744908,97.19315356990914,121.48144611564621,2.7164117035035686,2.78,3247.963704176833,3610.1089274394503,0.9820818364243346,0.9970512012962779,33.60001242685607,7.404090505103452,2.6647904565826437,1.009809867922076,1.0195775760287205,18.629348759999992,passed,
2025/10/05 01:45:00,0.7334006890060097,0.6785589571893439,97.56772610158767,121.9302556046803,2.7159298366947153,2.76,3260.509502483499,3623.5152031024536,0.9821565724244108,0.9970965601197663,33.65898177546599,7.256111033101047,2.6664110180043896,1.0116145560470773,1.020623672009676,18.696528094444442,passed,
2025/10/05 02:00:00,0.7320354899772831,0.6774589034942472,96.7157220973058,120.86732234890168,2.7155471994627587,2.79,3229.2716410653584,3592.9965339572946,0.9822322266514022,0.9971907924762404,33.85631465617207,7.427977716040132,2.6736068352433486,1.0072635195060715,1.0142530327522605,18.52619123666667,passed,
2025/10/05 02:15:00,0.7321435890995625,0.6797662922475831,97.8353384297173,122.25384603959722,2.718867751494982,2.76,3269.7947499200463,3615.9208518268697,0.9823258371612946,0.9971971201156268,33.77870185032293,7.546707562049908,2.669535679800796,1.0136446839099165,1.0201411338861075,18.721350095555557,passed,
2025/10/05 02:30:00,0.7330431369674009,0.679202879003143,97.74915053790508,122.1285865219044,2.718221707289416,2.76,3267.1233835933663,3618.5890674004636,0.9822201812684865,0.9971255974938823,33.683385371195634,7.464781113140046,2.6667555785645245,1.0129446733977925,1.0209492051377511,18.71689305444444,passed,
2025/10/05 02:45:00,0.7341362702446281,0.6757636136664381,96.33675659944002,120.29356811814807,2.7144710420731664,2.77,3219.664184628818,3581.848650532121,0.9820929652785303,0.9970135626372817,33.56658240664783,7.5347119731860355,2.6660670612934765,1.0030444290634284,1.0134568958691113,18.46250963333333,passed,
2025/10/05 03:00:00,0.7334712501933277,0.6793372885664714,97.82362434267776,122.19261974450168,2.7200992065159717,2.75,3270.1394277262516,3614.5935022857407,0.9821844557885435,0.9970921928177511,33.62883979858967,7.62489493611154,2.664921202718765,1.0131215402189435,1.0214311041136845,18.727156580000003,passed,
2025/10/05 03:15:00,0.7344086069026784,0.6776268182870644,97.11669610658949,121.29215629869881,2.717039173463347,2.79,3248.7964298615548,3600.229351410941,0.9821453499055025,0.9970280911992125,33.48454022784669,7.579262786318439,2.65953018300216,1.007970725921673,1.0179473285644982,18.609071347777775,passed,
2025/10/05 03:30:00,0.7338715348187271,0.6757567750330631,96.07751576704912,119.97825213323073,2.7152806132703433,2.78,3211.869419627685,3570.4848061795838,0.9821377615444168,0.9970585000319212,33.58611854456172,7.647897370047423,2.6636737307863387,0.9969646678513512,1.006353824091715,18.415994941666664,passed,
2025/10/05 03:45:00,0.7319921269095271,0.6779874876350356,96.73456571202406,120.83651374020992,2.7162683093478686,2.75,3235.599754813565,3584.3344239694434,0.9824155671143455,0.9972380914324889,33.74985011878302,7.617836142539195,2.6647422842544377,1.0040537998883412,1.0100262413585492,18.524771081666668,passed,
2025/10/05 04:00:00,0.7320626172134255,0.6803564639168012,98.08668850658586,122.50609731230928,2.7179145280362325,2.76,3281.9062526563994,3626.1099126353365,0.9824434273839411,0.9972364848138813,33.71979152436927,7.397985000907734,2.6632555940796308,1.0163519375519567,1.0223506413025327,18.775397495555552,passed,
2025/10/05 04:15:00,0.7333722556896736,0.6781480080758945,97.3237120154291,121.53209843957097,2.714455155194848,2.74,3255.339495696296,3618.9456723850053,0.9822437047781319,0.9971258964147935,33.60949713829892,7.160568896690612,2.660823505652146,1.0101836852332002,1.018830779603795,18.65993881277777,passed,
2025/10/05 04:30:00,0.7341583589569831,0.6786285876532787,97.58427243231691,121.84543561640572,2.7160541119975905,2.77,3267.055967142494,3619.8854775707387,0.9822474004778037,0.9970776336766165,33.46541635713175,7.333462644271945,2.655024672347337,1.0135146650482265,1.0229021576863633,18.70530563,passed,
2025/10/05 04:45:00,0.7324902352568334,0.6788294464918987,97.2640026496609,121.48353283437714,2.716326363380086,2.73,3253.8270328198505,3608.9693593890083,0.9823522373425588,0.9972190479697629,33.70005021036036,7.340237928551736,2.6606414804394096,1.0084691169080688,1.0150217675353064,18.641594766666664,passed,
2025/10/05 05:00:00,0.7346310176266513,0.6756056544910152,96.13173662004205,119.9997207274668,2.7133255483147307,2.75,3216.6473345525874,3581.9692889614157,0.9821266880472488,0.9970287778794892,33.45613544265401,7.393215024836681,2.6558572012158006,0.9984632727080616,1.0088855188561614,18.446860177777776,passed,
2025/10/05 05:15:00,0.7285634730466264,0.6852816007998717,99.74914874805783,124.66493209851295,2.7229177914859797,2.85,3335.0336799726433,3670.1845963265314,0.9827418707035149,0.9975638333921877,34.15910802260671,7.1764045526743265,2.6697893679686504,1.0385121727200826,1.037882775107941,19.074633477777773,passed,
2025/10/05 05:30:00,0.7362676220399574,0.6717290351826818,94.99273460513365,118.35662066792429,2.7053032610276895,2.75,3180.557962695853,3569.8037606682224,0.9820104903370045,0.9968733426197798,33.2331080778649,6.936741594098792,2.6508566470744808,0.9916215549493497,1.0060408067323843,18.26177558333333,passed,
2025/10/05 05:45:00,0.7339864666911865,0.6726783904287439,94.93720184128946,118.25005038860039,2.706456883742872,2.76,3176.280288694511,3566.7676582193753,0.9821750915861314,0.9970770869027269,33.54197125585529,6.83380846338627,2.656077406330961,0.9908617870697358,1.0011848715912355,18.249768533333327,passed,
2025/10/05 06:00:00,0.7364559012088207,0.6725429808663991,94.90820785278557,118.12391040240328,2.714421693780281,2.81,3175.858933940847,3547.175185233227,0.9818669325617738,0.9968956295714587,33.290026300581644,7.435973572171664,2.6463899673726674,1.0153939741058515,1.028235576768071,18.249149661111108,passed,
2025/10/05 06:15:00,0.7290606749395684,0.677471298246303,92.47955618786388,115.81109341755608,2.7610746121233407,2.85,3064.1156931344603,3369.582627641674,0.9814015440110748,0.9976511321448087,34.88423232871555,10.636130531960255,2.6740601545322287,1.0819511461942704,1.075320156945626,17.763921095555556,passed,
2025/10/05 06:30:00,0.7216868733112676,0.6763694333493852,89.73583467751186,112.53985872861469,2.7669019842393174,2.82,2959.4104757403534,3271.014369397789,0.9816673837159353,0.9982713444638156,35.98313452001368,11.216574264586722,2.700225582155546,1.0628836458052047,1.0440558737845096,17.238974866666666,passed,
2025/10/05 06:45:00,0.718596031331735,0.6799268352464868,90.60357351688809,113.64786733441949,2.77311966866949,2.82,2984.555972382455,3287.4979663862887,0.9818556077853092,0.9985493996298126,36.39130955566853,11.20524138349052,2.7070732535799347,1.0886068102035047,1.06214117423931,17.39315614055555,passed,
2025/10/05 07:00:00,0.7164890383797872,0.66144685229986,83.23655969019552,104.01115038533419,2.7660555946695853,2.82,2739.3646193178442,3034.5007231251748,0.9814871721229051,0.9981982606299409,36.59406151970545,13.287670193146587,2.735660474415836,1.0114176916544977,0.9971644993154893,15.970832533333335,passed,
2025/10/05 07:15:00,0.7195449077348482,0.6553691670723836,82.31849848403401,102.61447471300738,2.7428555940999373,2.82,2728.8817245438677,3062.254649594119,0.9811702661039071,0.9975846247534391,35.813839993520176,12.02384300637862,2.7101156826481736,0.9897028141438334,0.9859361356450959,15.884250800000002,passed,
2025/10/05 07:30:00,0.7153799329168699,0.653465293254056,81.91615986076206,101.89761556995221,2.7379176645081316,2.83,2720.667128717262,3047.5791584167923,0.9813203225716403,0.997550358142034,36.084657305003454,12.03945185865099,2.7247473363887114,0.9880584704892046,0.9813769822100129,15.792983402777775,passed,
2025/10/05 07:45:00,0.7160750739483316,0.6508540742537521,81.23901101551745,100.96494240008556,2.7327335696103066,2.82,2705.125535484589,3042.5143087367223,0.981073496949266,0.9973095123802325,35.86195683505737,11.798951133321532,2.714423881893605,0.983210561100144,0.9796576503505722,15.706768348333329,passed,
2025/10/05 08:00:00,0.7180039553771413,0.6520820097820981,81.86096520519199,101.57246098002403,2.7392383641507965,2.85,2718.1024706871867,3049.2015455102164,0.9810540165768881,0.9973614564578794,35.84155272851029,11.91902928911214,2.7173817957126767,0.9904490262075193,0.9874975595135156,15.798020418888894,passed,
2025/10/05 08:15:00,0.7211370522156494,0.6556838355015548,83.11453514632392,102.95670273655517,2.7532832356476313,2.89,2752.6550724927265,3047.1263193808704,0.981325940226544,0.9975510798573106,35.68349403319604,12.66493873723072,2.7120930149064613,1.0033175760743722,0.9997078249977535,15.968440876666662,passed,
2025/10/05 08:30:00,0.7170216959421418,0.6540333094073977,82.34947553145979,101.97018517447208,2.7437006636877475,2.84,2732.4844306925147,3048.3291347322674,0.9814161029101695,0.9976141202750429,35.99247847031111,12.029568851430636,2.7176340823201413,0.9998441028405742,0.992895964017965,15.860822016111108,passed,
2025/10/05 08:45:00,0.7125711899909306,0.6557587880646036,82.54547548017096,102.12095037826866,2.746612289571552,2.84,2730.182633926352,3048.4119594672784,0.9816874745838858,0.9979799106634487,36.6439493866925,11.89070439783944,2.739998891554773,1.0181177985998964,1.0035025476468373,15.871558926666669,passed,
2025/10/05 09:00:00,0.687979412012077,0.6337408564462889,76.31872299754464,94.12851328310785,2.68641621733997,2.76,2595.606121084685,2936.240802241866,0.981127820033251,0.9965220192087372,37.26424303075516,11.22164301325562,2.7755647226256936,0.9995229547128897,0.9823702212098998,14.860843286666663,passed,
2025/10/05 10:30:00,0.7182527063293838,0.6350071173529365,76.944347913151,94.72358198260547,2.7253222836496627,2.85,2606.7119267454477,2931.627244082303,0.9793353388744286,0.995673836480934,34.57312809587667,12.428651588997823,2.650346805010845,0.983798067917692,0.996986377925282,15.093759156666666,passed,
2025/10/05 10:45:00,0.7107329973375502,0.6446177323081012,79.61721376652316,97.66722224826289,2.733328780615271,2.86,2671.67826514118,2969.209270726104,0.981170411928981,0.9970530899222997,35.94080738429081,12.20848410790546,2.7034802252033407,0.9755139908388831,0.9684432788689246,15.418400250000001,passed,
2025/10/05 11:00:00,0.7159625764254012,0.651249767139016,81.64676016997701,100.06831386407572,2.7480784713720032,2.86,2717.5937387511035,3013.2929032576963,0.9815067310420986,0.9975789385661199,35.953878579872224,12.017647869561783,2.7004048071049667,0.9754656888921245,0.9664510458344607,15.748926202777778,passed,
2025/10/05 11:15:00,0.7262686396808364,0.6554306433037811,83.40773847567161,102.1351489284592,2.757943469638603,2.86,2762.323638030755,3068.017454411483,0.9813965542561994,0.9976542412137029,35.2588963310627,11.575467309368987,2.6724524215911187,0.9799243751197908,0.9779118680492092,16.07975114166667,passed,
2025/10/05 11:30:00,0.7247448242261044,0.6597720866814218,85.26566554305658,104.1982583373797,2.7656593489259733,2.85,2822.7290189228042,3095.5264828381564,0.9817616073296128,0.9978194437028395,35.41176873995559,11.839431397502164,2.6810113412930505,0.9973473645794643,0.9895414428356929,16.36787865777778,passed,
2025/10/05 11:45:00,0.7253376954083293,0.6607095928724098,86.07770768821882,105.00928161150827,2.770097699241949,2.86,2847.8677170298006,3111.6044561260906,0.9816388434469014,0.9977265279261205,35.38265398152544,11.893664294161866,2.6838507903173325,0.99991444961085,0.991936567666357,16.508320155555552,passed,
2025/10/05 12:00:00,0.7232775542148415,0.6625192077399712,86.1631370091785,105.17508795434155,2.769253498373831,2.84,2850.512194370243,3125.483107350432,0.981807982386229,0.9979666577397076,35.63396956282139,11.459490577124395,2.6813392363014596,1.0004623678993758,0.9878623678499558,16.549045895555558,passed,
2025/10/05 12:15:00,0.7254301549766672,0.662046710146338,85.94762708441846,104.95831021485425,2.766967335776971,2.87,2842.3888386380727,3149.1824045926387,0.981429859241949,0.9978619266262111,35.48908626271126,10.749742320368588,2.6678556824905875,1.0140732593903563,1.0039898103139615,16.578481919999994,passed,
2025/10/05 12:30:00,0.7239731500999305,0.6633106370343766,86.52270035029657,105.49549833654281,2.772757943611754,2.84,2858.956002625611,3146.4195054703155,0.9815296672901838,0.9979299182522812,35.677804628808744,11.091144155968893,2.6775027618096696,1.0088097641529457,0.995642266691763,16.65145264444445,passed,
2025/10/05 12:45:00,0.7200869962351826,0.6662795895638133,87.54831023698405,106.56624974914467,2.7806720174455672,2.85,2888.710879899733,3147.2355872490307,0.9818617046431362,0.9981823207032815,36.139664617924005,11.511214668226463,2.696344123681142,1.025689171946671,1.0045921419308057,16.783987439999997,passed,
2025/10/05 13:00:00,0.7199460177165168,0.6687715774303168,88.19997054118019,107.37067060140647,2.785252182930242,2.87,2914.9399675358795,3157.0975121035617,0.9820046893182841,0.9982768935192088,36.08152069119506,11.657581361574355,2.6839334796744483,1.021977934694602,0.9980592164219915,16.912155644999995,passed,
2025/10/05 13:15:00,0.7203947124147452,0.6680767108385904,88.06250689541463,106.99070409785078,2.781154920377291,2.85,2912.04445977631,3172.126919059057,0.9819754472683504,0.9982666580595757,36.023096257238045,11.027649204475553,2.6761072537613804,1.0086608924483917,0.9855794966747158,16.921023166666668,passed,
2025/10/05 16:30:00,0.7124831921980955,0.6420165728797113,75.06780776215128,88.79272331162117,2.865483193707189,2.89,2426.249330503693,2722.694316790418,0.9779256337773256,0.9979825683923688,38.64447849786318,14.218351775330493,2.6938170641907684,1.0742781110760886,1.0611742577624403,14.75421148666667,passed,
2025/10/05 16:45:00,0.6584512004882178,0.6414708403674134,72.72203836681045,86.09914260346993,2.8511637438832254,2.9,2375.8797372876943,2572.4991075266216,0.980729459469922,0.9997518863454219,42.93097149807336,16.545169240052594,2.8643036000069584,1.0945229801681169,1.021201266555031,14.108638353333333,passed,
2025/10/05 17:00:00,0.6562090143488095,0.639726143170813,72.37286641211017,85.752946234373,2.8405207843619618,2.92,2375.051706190071,2569.8131148413336,0.9808873377130382,0.9996176928833268,42.87723388213881,16.469214256074732,2.865240601217957,1.085420797435444,1.014136685707011,14.045991299999997,passed,
2025/10/05 17:15:00,0.6560130401086413,0.638026246212677,72.00326415921616,85.42283556815286,2.8356705206058805,2.92,2369.7797191277887,2564.6294610682335,0.9806928681529455,0.9993530613346399,42.72533816044867,16.544071504786658,2.8624241456061323,1.0806808923347828,1.0136747050232267,13.992358648888892,passed,
2025/10/05 17:30:00,0.655530090666652,0.6358039445221767,71.60823686696142,85.02394515793135,2.826444882898746,2.91,2371.298651080363,2556.4852979143434,0.9807121481977705,0.9990342074013095,42.42044896638507,16.694101182586405,2.852450233446284,1.077853240723415,1.015707608172422,13.928109726666662,passed,
2025/10/05 17:45:00,0.6514506473172162,0.6356320059539005,71.20936689552383,84.73314780860049,2.821763034035742,2.91,2361.5469176479905,2549.4993246653753,0.9808819637337053,0.9991672130667097,42.719080512313354,16.68804121321219,2.8615910186534705,1.076084164860926,1.010669161160717,13.857808744999996,passed,
2025/10/05 18:00:00,0.6462146862332694,0.6354381102417609,70.22807401034532,83.9371973751333,2.8190684677339135,2.92,2330.546250045416,2535.9150108362055,0.980783459000427,0.9993530645651252,43.20297585036234,16.573121399850404,2.8671753452645814,1.0799417766034562,1.0117353043808555,13.71888749,passed,
