datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/05 18:15:00,0.6423493489984836,0.6307421896702728,69.30778811688229,82.86635767498,2.8022822203589386,2.9,2318.9294726444173,2523.873444589378,0.9806400034939794,0.9988483829115762,43.07956697373985,16.48231245123247,2.8703708140491697,1.0662751166040494,1.0052327877349565,13.570900511666665,passed,
2025/10/05 18:30:00,0.6409047785254179,0.6239647386110636,68.387548185443,81.68469319632092,2.77877404040447,2.9,2319.8072000227207,2514.406824742848,0.9803576685044318,0.9978667643037569,42.403465325347426,16.409129119720184,2.8567325493724525,1.04382025774958,0.9969062842991355,13.433188437777774,passed,
2025/10/05 18:45:00,0.6320326735498513,0.6254653443013687,67.28765054080746,80.87093987701961,2.772259084575977,2.9,2279.5957530678284,2513.055012844331,0.9805432939557052,0.9984920897305697,43.37541189324083,15.654568085179402,2.870914404241606,1.053309161222501,0.9963595259769593,13.286469624999999,passed,
2025/10/05 19:00:00,0.6311685077568274,0.6286047766648502,67.58800695922464,81.44965065616992,2.7824674539918903,2.91,2277.3569089179114,2509.336257690516,0.9807174437467364,0.9989530076222278,43.761877863320365,15.999186471726354,2.882828456941715,1.0662693823868992,1.0010467310210474,13.31881794833333,passed,
2025/10/05 19:15:00,0.6293076999198972,0.626889848838716,67.08645746260441,80.98587128335224,2.7750551056648214,2.92,2269.215469336135,2504.557020066843,0.9805836149712485,0.9987337292684542,43.72071318978708,15.936463546011217,2.8815142936478915,1.0656394202374913,1.0028297478316004,13.247481719999996,passed,
2025/10/05 19:30:00,0.6281600956443187,0.6241197843854678,66.58530586893677,80.44872665739683,2.765031352291792,2.91,2267.2653936602787,2496.0838750861303,0.9804600410924836,0.998314137743345,43.45207204963394,16.02624219113383,2.8746584821857235,1.049498279049705,0.9927086569977258,13.170810070000002,passed,
2025/10/05 19:45:00,0.6262730615162305,0.6223261580340657,66.1596023950326,80.03825251637137,2.7574934523791974,2.92,2263.015912302681,2488.910070342015,0.9804099674789264,0.9980801154214355,43.37129701475458,16.082736262207657,2.87354263173631,1.047175132238625,0.9927039597577422,13.103404783333332,passed,
2025/10/05 20:00:00,0.7197123525517767,0.6638439372920463,81.83336693555114,98.83229680885596,2.898985918887705,2.98,2661.9720594679384,2799.4865291528567,0.9794766533604855,0.9985761317866745,37.52114334820834,17.615702250902576,2.6548795954441764,1.0742094972579388,1.0392931796938456,15.832691545000003,passed,
2025/10/05 20:15:00,0.7088738199373471,0.6604356415233881,80.8904049610821,97.27750404748033,2.8761551863428516,2.98,2627.7390213669355,2764.1375784439274,0.9808557071796851,0.9991592296114654,38.498265933845325,17.382085890731624,2.7215299678903233,1.0265755459204615,0.9842334023343872,15.507873846666673,passed,
2025/10/05 20:30:00,0.7082422566844299,0.6632196663429012,82.38234866064612,99.06687440517588,2.8752054331163643,2.98,2682.086893085596,2791.6948876121583,0.981260965528635,0.999191020352611,38.384725019816976,17.52202041993476,2.7241749109131397,1.0356417720025142,0.9906310357333908,15.738247115555549,passed,
2025/10/05 20:45:00,0.7077643152841893,0.6668340191781523,83.04829766912846,100.22137178373926,2.8760985151463783,2.98,2704.2372020078055,2822.995352654622,0.9812587140377932,0.999334558758395,38.460783653037765,17.165082722221452,2.7157445141328846,1.0486679619944355,0.9994656613270624,15.896865343333328,passed,
2025/10/05 21:00:00,0.7079610442072152,0.6687140494281932,83.69288987457558,101.17708488295544,2.876107701722708,2.99,2727.3358472945806,2841.6438182001934,0.9813235083030283,0.9993526522967263,38.39595970686452,17.129702747113136,2.712225029972903,1.05030493706207,1.0002437224153538,16.01698530666667,passed,
2025/10/05 21:15:00,0.7069525233990391,0.6708386124717651,84.4351574035494,102.21015016275253,2.8769048270744846,2.99,2754.1903455662427,2853.0042106067986,0.9815747929851556,0.9994510711643523,38.42209923911431,17.302970655310403,2.7137614967884267,1.0561871954542599,1.0034350804956216,16.131365084999995,passed,
2025/10/05 21:30:00,0.7084485748927988,0.6721496150894739,85.00983845799458,103.08704435111154,2.8763006389976478,2.99,2774.984426046821,2875.1913845415693,0.9814797670462658,0.9993632479438407,38.236949001344236,17.170654125489584,2.7065937224190155,1.0604143991976671,1.008841483432674,16.25160429444444,passed,
2025/10/05 21:45:00,0.7071864548125946,0.6759312834633742,85.31564332381568,103.91813412097606,2.875129513846036,2.97,2783.631797094815,2908.668400577742,0.9814573626841048,0.9996009335761767,38.44709520756382,16.52179840190159,2.698349745757614,1.0596647597335034,1.003012805048014,16.366100299999996,passed,
2025/10/05 22:00:00,0.7052980134925692,0.6786186228591563,86.06630746787754,105.0186057585775,2.8768355330152824,2.99,2806.211454331804,2926.568072824798,0.9816050769240872,0.999756465344415,38.66504484688677,16.498823347696735,2.706433777724155,1.0858513792613878,1.0234659714861265,16.492263846666663,passed,
2025/10/05 22:15:00,0.7044652841979578,0.680570551990411,86.78208682109818,106.0337045085911,2.878184964224839,2.98,2829.74055767521,2940.1727020035314,0.9817324072365314,0.9998211820574283,38.728517021237515,16.599525359875685,2.710903377847242,1.0953168694033875,1.0302010028899728,16.606877588888885,passed,
2025/10/05 22:30:00,0.7076589295342903,0.6805428302693326,87.41653601298513,106.90425916626272,2.8765058093056646,2.96,2856.7328737940684,2958.4324374964644,0.9816423519146871,0.99958560988458,38.27542621046425,16.68001779013274,2.697799181058295,1.0933940577056773,1.0336111247633606,16.7273568,passed,
2025/10/05 22:45:00,0.7074287058864421,0.6822839978543493,88.0370855164745,107.85607847741566,2.8773525922085152,2.99,2876.6860062281044,2976.6413944702163,0.9816569629006464,0.999619838747139,38.30396844019833,16.64559346940974,2.6988989691247207,1.0999290451400787,1.0386003910884172,16.842086769444442,passed,
2025/10/05 23:00:00,0.7083768426007557,0.6836738197813752,88.63479035873208,108.78248396375818,2.8761040270551717,2.99,2898.999632014984,2998.799984097884,0.9816531359927066,0.9995817423546681,38.156425906315995,16.523839247351617,2.692498849411813,1.1063792444793703,1.0454894947645668,16.962685226666665,passed,
2025/10/05 23:15:00,0.7080908720517046,0.6855235865143232,89.28707370846934,109.77991175480277,2.87643184236942,2.99,2920.523017270507,3018.5518497336425,0.9816947386983701,0.9996239525700022,38.17954232003471,16.459331268455923,2.6930843547448657,1.1138753652178244,1.0515908574832662,17.083344061666665,passed,
2025/10/05 23:30:00,0.7104082293289656,0.6861300178814659,89.86495276664591,110.63961139687635,2.8738938659306412,2.98,2945.8624103229376,3038.4396999769588,0.9816866090809808,0.9994799627753184,37.81602116569904,16.423461029940633,2.680342457404591,1.115394306470041,1.056747538935122,17.198249126666663,passed,
2025/10/05 23:45:00,0.7262947201235657,0.6796830499990343,91.42113061556742,112.02159739797543,2.8046161676793377,2.87,3041.905023756206,3247.3293314729412,0.981714724248541,0.9982249541733275,35.1743956520444,11.877386981823893,2.6072538224600588,0.9940151724236016,0.9699803294621892,17.638888355,passed,
2025/10/06 00:00:00,0.7204928499535151,0.6867162148054314,94.16255230260983,115.5188407364575,2.7967511762620094,2.83,3137.892983468639,3339.3937318308003,0.982607110758519,0.9987079689954436,35.64125327837812,10.868991792690018,2.6201973447853186,0.9914146347733884,0.9577811339770634,18.115359239999993,passed,
2025/10/06 00:15:00,0.7189284339270837,0.6939601654982253,97.40591614857148,119.64419302756046,2.8005119467158845,2.83,3246.3040277354453,3442.1995481788845,0.9827703360742488,0.9988822845556494,35.811704347227284,10.152188424123068,2.619915298831611,1.0187015981499448,0.9797785244401097,18.731234169999993,passed,
2025/10/06 00:30:00,0.7162517888732431,0.6934783859253175,96.64747362199977,118.71737266627316,2.7994602662221992,2.83,3215.1527837580857,3424.127499752375,0.9828691681607932,0.9990799580653089,36.2055510877375,10.026804798769993,2.6322811726528816,1.0134218345037354,0.9707560865005307,18.586401349999996,passed,
2025/10/06 00:45:00,0.7166403243266501,0.6963314221444565,97.97137920706284,120.3555744102707,2.8037305546396447,2.83,3263.811042398,3452.3028901447474,0.9829630991427923,0.999093810561656,36.086468682804366,10.128763917762896,2.6236261268519616,1.024342785050683,0.9807982018859337,18.83017384111112,passed,
2025/10/06 01:00:00,0.7172242867655216,0.6957644663541878,97.8354977427566,120.15624213760987,2.8028483742381516,2.82,3259.0551892469234,3453.402068374278,0.9828843611883621,0.9990434401189294,36.03350974763494,10.02790605261813,2.622226549516766,1.0247580081262606,0.9821730455966984,18.813999911666667,passed,
2025/10/06 01:15:00,0.7165719948789541,0.6954517321193642,97.82065645354763,120.03652745289334,2.803257675460065,2.82,3255.8327159510663,3449.734895458398,0.982887832063201,0.9990537623499581,36.141164238354904,10.043971264896014,2.6294434301533918,1.0204900893289506,0.9775139781038701,18.797433874999996,passed,
2025/10/06 01:30:00,0.7182483328240643,0.6944119412279507,97.7492970107032,119.84821888532483,2.800407800561589,2.82,3259.4168706363453,3449.1353145963003,0.9829107503404672,0.9989275554933746,35.845406836451026,10.038956975021428,2.619914119535644,1.0208146388020933,0.98065547340439,18.786681869999995,passed,
2025/10/06 01:45:00,0.7168578714330243,0.6947245818689503,97.7476273153855,119.7985719887219,2.8000585679750336,2.83,3258.105597278245,3447.438900877912,0.9830359958330203,0.9990273970690577,36.00786872098919,9.989635329915618,2.625334911859431,1.0214343393422642,0.9792235112589118,18.775917324999995,passed,
2025/10/06 02:00:00,0.7172262897150986,0.6938895166863391,97.67097221304321,119.60321791193464,2.8000043700862727,2.82,3253.10294968132,3446.6384895634087,0.982925374226981,0.9989582077472073,36.00954803800462,9.946673305158745,2.629314866604261,1.020698261173426,0.9795941362544491,18.759305308333335,passed,
2025/10/06 02:15:00,0.7175358819549051,0.6934231771175844,97.57542280950696,119.43833943626761,2.7987651679214025,2.8,3250.05303521729,3448.7989471580477,0.982892385535127,0.9989302869377553,35.976386243550365,9.821875008202271,2.628277455228022,1.0149398372131355,0.9746837212350123,18.74851359333333,passed,
2025/10/06 02:30:00,0.7171571184522735,0.6931589090058742,97.59029849066529,119.35548505687224,2.796753728503794,2.8,3252.992847710435,3446.81384151051,0.9830427498490586,0.9989482335244645,35.953481227694446,9.808265162678866,2.628680183251542,1.0151243643007644,0.9746554034165839,18.737709338333335,passed,
2025/10/06 02:45:00,0.7177102943630173,0.6925825913134064,97.45696861199389,119.14474456830591,2.7946047300999117,2.8,3250.6798019361245,3448.3181422194193,0.98304965631239,0.9989119925111852,35.85595141669364,9.682412420455714,2.6246155179380053,1.013537252016047,0.9740852887074669,18.72105134166667,passed,
2025/10/06 03:00:00,0.7187309903053201,0.6914755055120181,97.36801697735041,118.95013181077579,2.7945104186719583,2.8,3244.6209888494786,3450.860115614008,0.9828370012616398,0.9987882752340871,35.806461516599654,9.587318323097982,2.6274960758608716,1.0113565340078776,0.9741277493866872,18.710591704444447,passed,
2025/10/06 03:15:00,0.7183397857045014,0.6912742829890876,97.27867737375496,118.79352808882095,2.7932085380241003,2.8,3241.7619323280414,3450.864715074838,0.9828886944142262,0.9988162889342624,35.842714436556534,9.484536907231035,2.6284721223607983,1.0099495290147067,0.9723171480483633,18.693901893333333,passed,
2025/10/06 03:30:00,0.7176037887593003,0.691111191098041,97.30454019227533,118.7248344135857,2.7921236322528933,2.79,3242.891547764714,3448.446448226934,0.9830068575076287,0.9988508786531078,35.89876792689049,9.477282081391758,2.632426051258377,1.0096412771074021,0.9713152483318811,18.683042949999997,passed,
2025/10/06 03:45:00,0.7201359113367096,0.6896559408137702,97.09245820326018,118.4183552336826,2.789240196366309,2.79,3239.0881568320956,3455.2695004940433,0.9828125547197666,0.9986622819517693,35.58200990826877,9.264409208286889,2.621387361626945,1.007151611108452,0.9729447963727644,18.672171466666665,passed,
2025/10/06 04:00:00,0.7194791801816595,0.6895482870521398,97.10340255890456,118.33284317672364,2.7876602072658274,2.79,3242.234470029305,3449.9138868369855,0.9830085124309696,0.9987045514106844,35.5792981187506,9.321838590776316,2.622159773546233,1.0068647105217003,0.9719488837741324,18.655435675555548,passed,
2025/10/06 04:15:00,0.7212806829140211,0.6884828351242221,96.94270683567856,118.090938997696,2.7864731940939444,2.79,3238.339835062558,3452.7480468306394,0.9828402188818718,0.9985643120798806,35.370069512149186,9.216255823360136,2.615317613884769,1.0054575655523856,0.9734146118407919,18.64453702222222,passed,
2025/10/06 04:30:00,0.7201370673027437,0.6885344007505544,96.9968129750406,118.05833415216364,2.786651945788313,2.79,3238.9092500667457,3447.833906735223,0.9829555312350055,0.9986233824010176,35.498017116953044,9.277903976313695,2.622176168080333,1.005542258866432,0.9721127847438752,18.633625828888892,passed,
2025/10/06 04:45:00,0.7192759365803871,0.6886649927326892,96.95346790769746,117.96055972911863,2.787033703906498,2.79,3236.5808638079284,3443.224992749574,0.9830298604424867,0.9986839431237869,35.60146514264061,9.306920257600057,2.6256580754213923,1.0072652651021303,0.9724634990697865,18.616844057777772,passed,
2025/10/06 05:00:00,0.7214721278003586,0.6874267756028442,96.84176242466978,117.7443004623356,2.7874273978786466,2.79,3235.0827535367644,3437.8853451082646,0.9828587832906145,0.998495484656807,35.326266337730324,9.459376855200837,2.6189547384790606,1.0036351751655799,0.9724438469257864,18.600414103333335,passed,
2025/10/06 05:15:00,0.7208625118425833,0.6876935615180775,96.8686228847147,117.73300778938372,2.7876985249857484,2.81,3237.224987740993,3433.26786824336,0.9829765563093759,0.9985477305564331,35.3613839232822,9.54143215762936,2.6192228921520817,1.009304179200599,0.9768679306181264,18.595323095555557,passed,
2025/10/06 05:30:00,0.7204478977391514,0.687653915263342,96.80961031051194,117.6173964585068,2.789001601495778,2.8,3233.629886037784,3427.712606571796,0.982970584215574,0.9985684173260145,35.435984816656514,9.61575197017058,2.6223078858556326,1.0092190414450921,0.9761005721448606,18.578494879999997,passed,
2025/10/06 05:45:00,0.7168502943115974,0.709435862325879,108.86971334542935,132.63098611837887,2.838565792922708,3.03,3648.3084710853627,3643.7154804495226,0.9836618644409846,0.9990478018578725,35.64532709325202,11.83766879905019,2.6072479413637177,1.1159089647149703,1.0777960271964313,20.69888975,passed,
2025/10/06 06:00:00,0.7124348017117282,0.7045247280898403,99.22604212924251,121.87354584827229,2.866249755943748,2.88,3304.7102237787753,3316.0350575124385,0.9831504392954632,0.9996880310726386,36.681623542421676,14.444170718248388,2.6036551458153925,1.036087718221959,0.9775685548639564,18.97670954666666,passed,
2025/10/06 06:15:00,0.7088023741769847,0.704951804905864,98.27756993846029,120.77510064755049,2.869026736885535,2.87,3267.595606827189,3279.5624404778105,0.9833554909628517,0.9999852196385115,37.16490092700556,14.683229896785551,2.615927296005871,1.0303743972686366,0.9655712116600602,18.783971488333332,passed,
2025/10/06 06:30:00,0.7082668682358028,0.70384243919091,97.19093534425443,119.50413448307043,2.869622929743766,2.88,3228.473460993193,3252.7551343124323,0.9832749772069039,1.0000510613816105,37.29683385391476,14.745530160849347,2.6164634705207477,1.0231219518668002,0.9572309508931215,18.59868219,passed,
2025/10/06 06:45:00,0.7071433353668601,0.7057065928871362,97.61073148021326,120.1041134093478,2.873194710069079,2.91,3244.988858948783,3253.8523558713105,0.9834605783202942,1.0001974916890566,37.37757072987143,14.948643474331545,2.612260507719658,1.038805012814273,0.9693347567598577,18.6724362,passed,
2025/10/06 07:00:00,0.7049214158012106,0.7114169558480985,100.64215171888196,123.9206162876561,2.8896744867851765,2.9,3351.3214579432324,3286.727281897947,0.9838765262938431,1.000447000036796,37.510329082348974,15.906254764084169,2.6079862321824496,1.063045621696354,0.9890980309097948,19.181800085555547,passed,
2025/10/06 07:15:00,0.708486891476339,0.709066064368369,99.557996761493,122.65218494767919,2.8896158313818634,2.92,3315.891239812581,3271.3078271411478,0.9834335576953672,1.0002106213351996,37.173254460919615,15.86037847043496,2.5925439397948042,1.0555698937006344,0.9866734124017995,19.03447470833333,passed,
2025/10/06 07:30:00,0.7064124672390099,0.7092256895323914,98.76206579187063,121.73774622630008,2.891087993708906,2.91,3286.0646143578742,3246.7424703369825,0.9835272175168533,1.000396486885765,37.459781783834565,15.956284266385513,2.5977444769361937,1.048341008630302,0.9756446208478889,18.88692012777778,passed,
2025/10/06 07:45:00,0.7069143927730384,0.7069185068719456,97.23903203345459,119.8056266155485,2.8843812354679996,2.89,3232.7110270856633,3226.1240589002136,0.9833729904151819,1.000336522624825,37.46288964091326,15.533583290998257,2.599370482297716,1.0321015087851944,0.960400026421116,18.629742725000007,passed,
2025/10/06 08:00:00,0.7070173887688737,0.7054661307513524,96.46809661986907,118.80957814778667,2.8825124379902554,2.89,3207.1085137377013,3207.217371319417,0.9833616783328646,1.000324501606126,37.452375117215496,15.555165891854461,2.5990433599581526,1.0257418547104717,0.9545952977171958,18.489374144999996,passed,
2025/10/06 08:15:00,0.7057791886542981,0.7076352732513733,97.69454088654928,120.26653744753784,2.8898773352950338,2.92,3248.846933416429,3216.599700721774,0.9835432356253557,1.0004231209422427,37.553747331490655,15.99794811605567,2.601497817350239,1.0341134846939466,0.9608569219212324,18.684347690555555,passed,
2025/10/06 08:30:00,0.7045582925848344,0.7114358830913184,98.79354194383032,121.98608717566454,2.9079244706393617,2.95,3285.3297435708305,3215.0259338467968,0.9835488638287005,1.0006754311163457,37.7480073835464,16.86939300497894,2.589287007701126,1.0534173261850124,0.9756058564770155,18.902543342222224,passed,
2025/10/06 08:45:00,0.7024387309151154,0.7140758404254062,99.10506846838379,122.53236587502066,2.911432624580976,2.94,3290.945497229812,3230.4488827236605,0.9835573312904726,1.0008999764648074,38.083627637399694,16.60917721192833,2.5915924386846463,1.0620621694393424,0.9787184742615433,18.986600355555563,passed,
2025/10/06 09:00:00,0.704406662410679,0.7066588276730704,96.17828014648535,118.53725891683922,2.902927450702939,2.96,3192.3030772375773,3148.9391558545685,0.9833899413396694,1.000595853500168,37.858548498073986,16.936316439515235,2.601239350918733,1.03076714167841,0.9540524667471074,18.408166149999996,passed,
2025/10/06 09:15:00,0.7080048122846051,0.7058582466223927,97.56348434685083,119.76924136282521,2.8826882739344306,2.9,3245.7482931670916,3234.473052080364,0.9833609659252442,1.0001900038435954,37.29212597360651,15.3590308192811,2.5981629530049517,1.032540723453728,0.9629439730758004,18.680458084444442,passed,
2025/10/06 09:30:00,0.7070928657407077,0.7099760962199544,100.09441035449484,122.83019452606374,2.8865987594284452,2.9,3333.9913973903076,3294.0734845276284,0.9836081058979373,1.0002811461851404,37.30448683120988,15.265429459651727,2.5962778575950844,1.0580611118804517,0.9860897032201249,19.132563865555557,passed,
2025/10/06 09:45:00,0.7071521611746754,0.7112484911461365,100.79031808192158,123.6775530107759,2.8885081072791174,2.9,3357.3688799515558,3314.2351203176277,0.9835881486039837,1.0002946963700112,37.30582855731978,15.154420764857795,2.593651408313882,1.0621141746466867,0.9897802361943179,19.27098224333333,passed,
2025/10/06 10:00:00,0.707770769774237,0.7147296250561707,103.02084837213208,126.42295150659092,2.8905624320594647,2.91,3436.887714792237,3377.378349211411,0.98366774809598,1.0002927461054398,37.16062602370261,14.857033977152627,2.584021628885216,1.0854648085449576,1.0134583646688906,19.697061486666662,passed,
2025/10/06 10:15:00,0.7044292146684208,0.7163334683606597,103.59724898985972,127.37557419482431,2.9048734741596993,3.01,3450.0582805872805,3364.4171244630725,0.9837683607154657,1.0006325664995648,37.64933132469172,15.796092166170224,2.5888510137621323,1.0980469216933777,1.021273623766914,19.795188844444443,passed,
2025/10/06 10:30:00,0.7034863139790953,0.7161541745906904,100.96678438904368,124.44671822511441,2.9113338439858105,2.93,3360.0239497357925,3282.2807626073777,0.9836799112856573,1.0008259607824517,37.849552443754234,16.210438175557847,2.5806507651320287,1.078738269716584,0.9957959708443951,19.3379665111111,passed,
2025/10/06 10:45:00,0.7030150914321116,0.7134450765419764,99.67491091349123,122.61525708458016,2.9045923803358837,2.92,3315.0760465782064,3253.0273396472858,0.9837275739092475,1.000777663106715,37.89952268195384,16.067525166526547,2.590972303904272,1.0618039956385639,0.979658360410057,19.07766304888888,passed,
2025/10/06 11:00:00,0.7061976898913198,0.7092592744543693,98.21535441038598,120.66225912863655,2.900623870469431,2.94,3268.2770843489056,3218.8506276549815,0.9834495727932249,1.0004876203905266,37.53717253692394,16.17403303175137,2.5843918114959736,1.048489936857296,0.9725763595884062,18.81671749222222,passed,
2025/10/06 11:15:00,0.7059252165809303,0.706494206800101,96.92759082136574,118.91195415481742,2.8991495653961348,2.93,3224.3039784055777,3174.716624543248,0.9834813918579152,1.0004520038327476,37.56391053685621,16.488346196173886,2.5909682946152097,1.0340373352591985,0.9591346235166494,18.551717800000002,passed,
2025/10/06 11:30:00,0.7080964529593753,0.7068156650895618,99.04379572384296,120.99143893389916,2.8814536149355656,2.89,3300.1674427764724,3270.7669299047484,0.9835676016627001,1.0001259492178192,37.16284530489215,15.017601284299412,2.596555536444741,1.0442548997141439,0.974526791143146,18.933842601666665,passed,
2025/10/06 11:45:00,0.7096519430140941,0.7052558485646748,98.71633319323166,120.47543125024032,2.8804222661991843,2.89,3290.4835860125545,3262.8457573414444,0.9834433891592665,0.999981722046852,36.976657886738494,15.055570703247495,2.5929477085128867,1.0421633728742272,0.9752702023959694,18.876355758333336,passed,
2025/10/06 12:00:00,0.7098395864282651,0.7039576767306811,98.54031394635794,120.10617835963541,2.8819401941884246,2.89,3280.261678730472,3252.107719946397,0.983308931107902,0.9998934378382971,37.020775611107595,15.199962020144106,2.601798716179498,1.0339959721117884,0.9687404351891107,18.825897933333337,passed,
2025/10/06 12:15:00,0.7110439508445064,0.7026956636224548,98.23964433799827,119.62431088136603,2.879059650252441,2.88,3274.9149375431944,3244.0798338992813,0.9833459895660122,0.9997967672474742,36.80170775258874,15.223593715929772,2.5952760261218493,1.0303291063961313,0.9673204316386622,18.768574806666663,passed,
2025/10/06 12:30:00,0.7113857870320582,0.7015297185473034,98.04658658762409,119.23625327102383,2.8771473368693328,2.88,3271.692264268717,3231.742146537525,0.983455312925339,0.9997397158633397,36.68362212204234,15.380402421208236,2.5950752993682005,1.0295941931416617,0.9677793475049129,18.711338995555558,passed,
2025/10/06 12:45:00,0.7104321217740449,0.7009288990387732,97.80684818132514,118.82844073941486,2.8760575977373706,2.88,3260.9665426769443,3225.061593433916,0.9834943915569901,0.999772949872804,36.81948901955235,15.324676707084281,2.6031306781245034,1.0265458584604046,0.9638644416950969,18.654190499999995,passed,
2025/10/06 13:00:00,0.7140048079479017,0.6856946552752327,91.20188125582567,110.52959842266498,2.8383848119650548,2.79,3035.064109449452,3138.3335862797267,0.9829298742300986,0.9993568025252291,36.54576938696244,13.55033324138236,2.6087692753972873,0.9560373454706658,0.9075309836744582,17.52247825777777,passed,
2025/10/06 14:45:00,0.7214594946581647,0.6722808075392019,86.40620972062146,104.55349200646664,2.8982852188240766,2.97,2849.4767519951893,2865.4253437452016,0.9809724747912929,0.9986023271283034,36.41569716950109,18.790490856819957,2.6169175120048185,1.0497357630450364,1.0139690516360076,16.563416271111112,passed,
2025/10/06 15:00:00,0.7086675842631017,0.695198073505746,92.82680332710744,112.92328073920238,2.8949497255355428,2.96,3077.6915755425584,3066.096656311896,0.9828562897899052,1.00001070808585,37.4616739467486,16.66666700482834,2.604347476243778,1.0376329320400115,0.9694246690123623,17.785958055555547,passed,
2025/10/06 15:15:00,0.7084432302211344,0.6961143703278224,93.27603893856404,113.34602575186402,2.882543243130468,2.92,3097.9089882985513,3107.462658525714,0.9830981453685387,1.0000328892551853,37.365465732632586,15.661739276527602,2.600878522887988,1.0112894866884812,0.94403707494946,17.88725211166667,passed,
2025/10/06 15:30:00,0.7082594690748006,0.6967613550459016,93.67009386448277,113.77797579114863,2.8825185876372843,2.94,3107.4172811563312,3126.473434091026,0.9829889645036246,1.0000209088876115,37.45517132360505,15.35443363894142,2.6056728293579883,1.0067591881524673,0.9393476730957262,17.96930585999999,passed,
2025/10/06 15:45:00,0.7080299385515222,0.6980387146135002,94.10672715365772,114.30109388367744,2.880924816577028,2.89,3126.09116847869,3141.941053707274,0.9831495347032869,1.000081641467949,37.404380687350105,15.161732996425577,2.599110679925595,0.9962717164091939,0.9284804817089042,18.057729579999997,passed,
2025/10/06 16:00:00,0.7053779661712632,0.7006114247926188,94.5877335987811,114.98861386651699,2.8827307512935985,2.91,3139.3447203534197,3155.6160799499285,0.9833273405659744,1.000320439543241,37.736230196867126,14.99641220198905,2.6054308895094627,1.0097430325223393,0.9359438707477364,18.146677077222225,passed,
2025/10/06 16:15:00,0.704949169863142,0.7017046163115619,94.9321160307645,115.44490482193417,2.883964981012216,2.89,3149.9221127855058,3166.9573523294334,0.983327859718927,1.0003700126495847,37.80496143412205,14.895062923077804,2.605403729865094,1.013118879924885,0.9378197062505047,18.217659166666664,passed,
2025/10/06 16:30:00,0.7056070969851302,0.7018669836136167,94.90661234583915,115.46606948628968,2.8827478597569987,2.9,3151.7511014862616,3171.5678359076983,0.983326816540547,1.000356013691387,37.69958594039133,14.793469254430008,2.598110620494034,1.0097665917206657,0.9352752079744665,18.228534133333337,passed,
2025/10/06 16:45:00,0.7039607925735795,0.70285998616956,94.94110335609423,115.56028901838751,2.8842654263493523,2.89,3149.439941649618,3172.1364639395542,0.9833777786285377,1.0004879407705347,37.93665595206646,14.744892917073432,2.6046313906785348,1.0144902341137512,0.9367657507998454,18.23310426666666,passed,
2025/10/06 17:00:00,0.7049264951891973,0.7025391456861741,94.9588284819824,115.567332734553,2.88356465642365,2.9,3152.0113774175206,3174.8208500797823,0.9833348093289692,1.0004218820310997,37.80484334019067,14.71846595756105,2.5995286065970427,1.0128866265895868,0.9367158075926737,18.243829798333337,passed,
2025/10/06 17:15:00,0.7045165514721189,0.702680900196525,94.99355260371267,115.60959288238828,2.884817422945333,2.9,3150.54203408421,3175.080888019329,0.9832886301948889,1.000438373001565,37.89564848271889,14.72252442135017,2.603778767897638,1.014369517511099,0.9374984859477233,18.248267216666658,passed,
2025/10/06 17:30:00,0.7053756617637464,0.7021267513031481,95.0727220604395,115.65362425255483,2.8845413941203772,2.89,3154.3360915475027,3175.5586191162897,0.9832484193396798,1.0003551005491735,37.7794107040769,14.782342515164341,2.6022061319524763,1.0099948027803285,0.9351020064858531,18.258843313333337,passed,
2025/10/06 17:45:00,0.704144612378728,0.7026187188596797,95.1177943701335,115.6939120660748,2.885286769825252,2.89,3154.3203800536594,3173.059304749014,0.9833401540871031,1.00044260757435,37.92748326227819,14.814407204125176,2.607519547639195,1.0111533825698893,0.9342686441639428,18.256304892222225,passed,
2025/10/06 18:00:00,0.7046330696961098,0.7025279196145915,95.16675767076816,115.75435408620353,2.8855909171873355,2.9,3157.009464500877,3173.4320987377782,0.9833205684948535,1.0004102929448917,37.85969775842961,14.860224160968517,2.6048657753445,1.0126429470272342,0.9363598046889092,18.267064676666664,passed,
2025/10/06 18:15:00,0.7041079093647314,0.7027190801181356,95.21511499718024,115.81406044206413,2.8875791672295024,2.9,3155.809454221163,3171.607774568555,0.9832816774631307,1.0004349643683865,37.96487588420481,14.928455000523181,2.609661481487247,1.011274764432632,0.9343469165818195,18.270918172222224,passed,
2025/10/06 18:30:00,0.705250292910821,0.7022875603617942,95.22692795581216,115.82931743628109,2.888191786920192,2.91,3156.5893129436176,3173.159857266815,0.9831599292055353,1.0003463460451176,37.84744034743097,14.954889206059645,2.6059163334556663,1.0112549136560942,0.9360926752145052,18.28152956666667,passed,
2025/10/06 18:45:00,0.7052258488439644,0.7027866384646014,95.49600369074332,116.14290083757548,2.8884773778329214,2.9,3167.7606829131782,3177.0418521837482,0.983243939386256,1.000360881706881,37.805925552902536,15.00458174350027,2.603359109732462,1.014471608618476,0.9388316242371839,18.326818589444443,passed,
2025/10/06 19:00:00,0.7042516836983836,0.7037271882100433,95.84526632445748,116.56857078315039,2.890181437605717,2.91,3178.521758284401,3181.0478155067667,0.9833301744158859,1.000433607573212,37.91570198969771,15.070463887771696,2.607121956255552,1.0190734923814322,0.9416261986640682,18.380309933333333,passed,
2025/10/06 19:15:00,0.704542395404947,0.7041207043533969,96.10714262081777,116.8879662471044,2.890335491310581,2.9,3189.628655752476,3185.8802096675954,0.9833822727601851,1.0004252663801119,37.84089065971145,15.110830405726341,2.6034773345142512,1.0229161748624862,0.945584490079617,18.427359548888887,passed,
2025/10/06 19:30:00,0.7046428922944042,0.7042953065708556,96.47681851243195,117.27117167396791,2.891968842674506,2.91,3202.4323641775763,3188.0210221727366,0.9834090565553519,1.0003973442052085,37.81023316891922,15.265423124607699,2.6048342557843305,1.024543231524383,0.947644526785073,18.480992083888893,passed,
2025/10/06 19:45:00,0.7062859694509726,0.7041431800931809,96.71473456888208,117.56172181179876,2.8923394122330732,2.92,3213.2899827467354,3195.027234430446,0.9833186181971956,1.0002842012193462,37.594433694972054,15.298072600721724,2.5967039651448958,1.0263534416482991,0.9517998111247782,18.53502845333333,passed,
2025/10/06 20:00:00,0.7046558500075664,0.7053473027125717,97.06771595561597,117.99169558803733,2.8936411234201063,2.92,3224.831339930771,3196.9296696926745,0.9835060641074271,1.0004132327525073,37.75553072257146,15.38499028306852,2.60160227697363,1.0307417910366825,0.9533713539169425,18.582271742222222,passed,
2025/10/06 20:15:00,0.7061436126223167,0.7052063668843903,97.28177504656604,118.23613130724029,2.8927398590018405,2.91,3234.223701949315,3208.1531685483014,0.9834093646995128,1.000306699403959,37.56791469823229,15.268101285522771,2.594721091684326,1.0324633291581229,0.9571751622632018,18.636120359999993,passed,
2025/10/06 20:30:00,0.70600921834999,0.7057315278035478,97.52810381812654,118.53370003491534,2.8916009771023186,2.92,3243.297587401895,3218.112945554371,0.9834564412297856,1.0003225046423143,37.56394617419292,15.13318835056551,2.5940999748240885,1.0368499664336737,0.9609863794493566,18.68382101055555,passed,
2025/10/06 20:45:00,0.7063289203525899,0.706041460823824,97.78901802135931,118.84989879422662,2.8921140852689793,2.91,3250.8688694874236,3228.063443536218,0.9833796528493789,1.0002903794102604,37.55415172990505,15.040766485464637,2.5944371777630826,1.034163155911396,0.9590028950350891,18.737811400000002,passed,
2025/10/06 21:00:00,0.7047711603561158,0.7070999247901827,98.16000190505115,119.28899761104253,2.896513413340882,2.91,3259.983411860667,3225.5062546428458,0.9834525765551572,1.0003945855417173,37.76599077996465,15.272378470269473,2.602559365326999,1.0404657640811907,0.9625464048333996,18.785307811111107,passed,
2025/10/06 21:15:00,0.7053849708659294,0.7073903295012389,98.39325756002148,119.56925387788492,2.893638725540785,2.92,3270.492678138392,3240.262062496718,0.9834758572702222,1.000361620306533,37.65431767820599,15.026881929257256,2.597671806463516,1.046390425233196,0.9688763169864634,18.839772050000004,passed,
2025/10/06 21:30:00,0.707006772240263,0.7071312595408399,98.51111998174615,119.70973455540229,2.8903805083911207,2.91,3278.502607354704,3253.790262685559,0.9834251432907838,1.0002560181370863,37.419262338629935,14.792416227333165,2.5884051050373054,1.047327634247995,0.972145601421842,18.880811986666668,passed,
2025/10/06 21:45:00,0.7055585585556817,0.7042558941706124,96.89902771819699,117.68190261612686,2.8900826719173223,2.91,3215.779819622195,3208.76469922749,0.9832960449985203,1.0002938459267308,37.72413005908643,14.955764708166251,2.6052293194997995,1.0266722233876335,0.9513528676849572,18.567464788888888,passed,
2025/10/06 22:00:00,0.7064290449890289,0.7043130417827431,97.04328334306045,117.85664840540382,2.888035932599728,2.91,3225.314900995584,3215.047073052574,0.983360327422631,1.0002527772870184,37.54850343285244,14.898923622392223,2.597278918558832,1.0290096431539935,0.9547302675905179,18.599996799999996,passed,
2025/10/06 22:15:00,0.7081788557817109,0.7039152867464145,97.16509248251242,118.00413239011138,2.8874414956838366,2.9,3231.1173380945556,3224.083505156978,0.9832139718994823,1.0001235836704594,37.34476407980673,14.809629563843789,2.590249614078564,1.0296249893440703,0.9579519863831458,18.639014777777774,passed,
2025/10/06 22:30:00,0.7071215281010435,0.7046562426359324,97.38455390509593,118.25491751638533,2.887519589959027,2.91,3237.791397071912,3228.514955132474,0.9833178116770148,1.0002027864586698,37.459528618008235,14.763951805203055,2.593995888319491,1.0332398371948692,0.9596793844220984,18.67158626666666,passed,
2025/10/06 22:45:00,0.7061636333194883,0.7047651371501746,97.22146093119532,118.05642265769215,2.8863859377735537,2.9,3233.0441114517666,3222.4280147183867,0.9834556536721135,1.000283238917597,37.53936422059099,14.775462743223835,2.5959742949093165,1.0314827573160095,0.9565466271294218,18.63298396666667,passed,
2025/10/06 23:00:00,0.7065846752725309,0.7027414296916579,96.1945655897514,116.80901463400032,2.885469334992033,2.91,3195.207670851024,3199.5625350102277,0.9832740881395795,1.0002273361295786,37.570430628511446,14.794044610271406,2.5990286017896707,1.0195721260018162,0.9462301258707644,18.451913333333334,passed,
2025/10/06 23:15:00,0.7053109845872764,0.7014480478380503,95.21722041705898,115.6068388414234,2.884068470792378,2.9,3159.386597408173,3173.4142768773686,0.9833046152669771,1.000307079408568,37.75934948419619,14.831995515852126,2.606620025740928,1.0104989360043066,0.9360692724601182,18.264231333333335,passed,
2025/10/06 23:30:00,0.7050789984609642,0.6996032459895699,94.18159810254062,114.3490158402803,2.8838791834331414,2.91,3119.5918665268614,3148.4966525215573,0.9831337887009365,1.0002916677027802,37.88902946160818,14.8669258589591,2.6137308901819782,1.0040669227919155,0.9304909842178821,18.076410000000003,passed,
2025/10/25 04:15:00,0.7193444118538037,0.679186036026149,93.73748372365415,109.64668101493618,2.786292230623037,2.83667525,3192.3691572233593,3288.0831118451233,0.9849361341174084,0.9989222647180372,34.44514897736472,9.040558163198153,2.5129362900606447,1.0432253855718263,0.9983528861209903,18.05643380822894,passed,
2025/10/25 04:30:00,0.7299446366678838,0.6735471402088706,94.10638251099263,110.00852651390072,2.7682352155931502,2.8189085,3218.5995654590943,3353.0619535405763,0.9842416001741939,0.9979853241162738,32.96062125741429,7.99877063361414,2.4827980829847336,1.0442953768642311,1.0199619637182784,18.191904841853262,passed,
2025/10/25 04:45:00,0.7183208297731163,0.6822533601974433,95.18570565667194,111.81483391408075,2.780057083240916,2.81725175,3239.750906805228,3352.8367173078454,0.9850347733569679,0.9990071396561608,34.5662726088039,8.364134019704982,2.5225908092350617,1.075010315840749,1.0279982413721918,18.327769921301954,passed,
2025/10/25 05:00:00,0.7134210604782661,0.6856218273369158,94.7749035763699,111.84049874502067,2.7857307136414073,2.813342,3220.158138259522,3326.5312099603952,0.9853582474446402,0.9994980620410148,35.23122801532683,8.815028951278606,2.5339511655776086,1.0784859165578455,1.0216556612825034,18.23731359000527,passed,
2025/10/25 05:15:00,0.7126756949012699,0.6862759405663039,94.95994165045559,112.20790525988444,2.787920568927854,2.82635825,3226.538730647272,3309.491544001438,0.9855126363882667,0.9995231149574814,35.26850806704288,9.446683394285133,2.542528715304597,1.0812030959045944,1.0234442026824653,18.221933241828307,passed,
2025/10/25 05:30:00,0.7210542188819857,0.683253015698077,94.67521839814334,112.15980742349034,2.7798282143366277,2.8196535,3227.4050088811996,3340.258561311703,0.9848586812121675,0.9989114602167922,34.18790800335503,8.976508924703388,2.507326084927281,1.0572860757673366,1.0146721001786587,18.25697649469306,passed,
2025/10/25 05:45:00,0.7213217358518188,0.6833579494476902,94.94717193102836,112.64859934779373,2.7759896654289116,2.8116025,3238.6426761005373,3350.725066393222,0.9849433452053706,0.9988702426607469,34.08716605590717,8.956751240468448,2.50995454387338,1.0513762211275084,1.010457173071216,18.292016754873313,passed,
2025/10/25 06:00:00,0.7190940023047229,0.685594771734207,95.10516291259702,113.22882093708209,2.7749245776868223,2.8035085,3242.485172999704,3362.037032662353,0.9851297505305827,0.99911168114873,34.37025804989957,8.814230425385128,2.514189759089922,1.0512853250811092,1.0063989120607997,18.327050992370026,passed,
2025/10/25 06:15:00,0.7176108390335331,0.6878215417560956,95.08328499431008,113.70812941644067,2.774645959873702,2.8215195,3237.816634598477,3379.99362956354,0.985101000623581,0.9993263659667908,34.65144804432798,8.472871201401293,2.5144581225091365,1.0557119240068646,1.0073674399866068,18.362080512667855,passed,
2025/10/25 06:30:00,0.7165757152425033,0.6888961927270634,95.13888296266651,114.14249484906351,2.7695684457297323,2.800227,3238.971782909271,3403.616576392131,0.9851779988811384,0.9994618573929951,34.78726633229467,7.981418651656817,2.5155377505289334,1.057338931218552,1.0077066510301793,18.397103117892794,passed,
2025/10/25 06:45:00,0.7186900218117737,0.6888772368187175,95.27878335450909,114.56557600989036,2.767049891771828,2.81446775,3248.445764362076,3412.845011367873,0.9851040305922926,0.9993183722720049,34.458109854984464,8.044967176046958,2.506648023391063,1.0586802019504649,1.0124841640939617,18.432123920044234,passed,
2025/10/25 07:00:00,0.7178929576248142,0.6903982714839407,95.59834516150856,115.2099516325868,2.76778989164244,2.81371525,3260.718970622383,3411.4423747692204,0.9852697814751641,0.9993937778128954,34.49779549442736,8.364961159244846,2.509680610376239,1.0712835818322182,1.0230415311621166,18.467140727182304,passed,
2025/10/25 07:15:00,0.7216168565783649,0.6865614246037366,95.15783521574468,114.7865290260112,2.7559380142714254,2.79920875,3245.455368548235,3439.248283859924,0.9848767420140037,0.9990341093838323,34.075705283140785,7.59486306616086,2.50756023411796,1.0758875304143307,1.0369383917931891,18.422628909810683,passed,
2025/10/25 07:30:00,0.7155199769472868,0.6928767452771526,95.00168320667981,115.30149820673482,2.7721956221948094,2.8346065,3233.2446836746744,3391.2509609357858,0.9852497619863754,0.9996792284560264,34.92945146567769,8.800258963029197,2.5174383968434966,1.081823891034392,1.0279898126688678,18.364397825237702,passed,
2025/10/25 07:45:00,0.7168878652689571,0.6919959380933584,94.54786936608578,115.0679301916311,2.7663083040355705,2.82818325,3221.016742229541,3396.3932884464234,0.9851947573183915,0.9996151617272832,34.721958876111245,8.580147465026853,2.50985184655605,1.0602439544280353,1.0105393345502132,18.3057963190672,passed,
2025/10/25 08:00:00,0.7170254434203576,0.6916060480152726,94.14869115750848,114.89997218392476,2.761431286190658,2.816817,3208.1938136566805,3399.5471358340333,0.9852044964982085,0.9996372958063631,34.69169436894122,8.390485465197967,2.5085013763313087,1.048561794679011,1.0004914472163038,18.24682258896682,passed,
2025/10/25 08:15:00,0.7172869854096043,0.6973103954271964,96.15548969952161,117.68381520571432,2.7675625620704394,2.81797925,3282.038170469103,3455.7769931772677,0.9852871157780329,0.999743500828759,34.594773375571876,8.338060780558711,2.4934687507249427,1.062610869984233,1.0110081638556008,18.647324997058206,passed,
2025/10/25 08:30:00,0.7205478578475538,0.691979786308741,96.05201904653033,117.0974933280026,2.7512030270534584,2.798101,3283.890494213303,3480.4984116561413,0.9852378376515639,0.9993075940834292,34.0423171112361,7.560736524046483,2.4970481935098077,1.0570907502024922,1.0158889226711878,18.61020723399485,passed,
2025/10/25 08:45:00,0.7165344025962637,0.6949873261183631,95.96720284549039,117.22646191192102,2.759313365150845,2.82397325,3273.7532724531907,3459.6642975969216,0.985411847324857,0.9996806203618521,34.65170789846253,7.964793892709826,2.508545674928613,1.0756902394013677,1.0251897607109377,18.5796090941808,passed,
2025/10/25 09:00:00,0.7136539012905913,0.6967789559295611,95.72227337788314,117.15239896319541,2.7621481236372714,2.83954375,3258.405811263311,3457.3419121379075,0.9854512334852027,0.99996173220186,35.134712991539416,7.820695941786723,2.516619894828336,1.0896732295588218,1.0325871911168263,18.549889973013954,passed,
2025/10/25 09:15:00,0.7163711038956758,0.6953377587123815,95.43135943339676,116.82670483589678,2.761733329146135,2.83816,3249.8191460319244,3456.179507177939,0.9851660234684697,0.9997552396327682,34.83060481992796,7.826612308770899,2.5074835582125856,1.085673147596899,1.0332211179214565,18.52017998577877,passed,
2025/10/25 09:30:00,0.7167342710365308,0.6950171764840107,95.27279484453454,116.65683573160572,2.7616081352650665,2.8384955,3245.311358082516,3450.2355945066965,0.9851546303502523,0.9997312462915536,34.77354333082151,7.912288964885261,2.5056689494105995,1.0749749582408596,1.0236511675220579,18.49047693431959,passed,
2025/10/25 09:45:00,0.7159063485035909,0.6951836286611537,95.16665235629685,116.55109219813967,2.762847812374075,2.825342,3239.3584123358883,3442.4364379032063,0.9851760985280223,0.9997854390769636,34.906233088029786,8.025580863614893,2.510850026205191,1.0702676992123143,1.0178719204980238,18.46078228471544,passed,
2025/10/25 10:00:00,0.7157248757086211,0.6950320137086904,95.02358506221628,116.3989944226519,2.7617961957636172,2.8460085,3235.8073232802158,3437.7817165115916,0.9852458835434307,0.999806846612791,34.895796163282085,8.053705531635918,2.510070866827245,1.0698162408737326,1.0173039667530388,18.431092822186788,passed,
2025/10/25 10:15:00,0.7180513948840934,0.6937419419851304,94.75466340590044,116.09263795844278,2.7598389850160805,2.82832275,3230.0071275277955,3437.56124113474,0.9850815843157086,0.9996393594777351,34.58532285096481,8.011789461077765,2.499953560431861,1.0582697666122791,1.0103062039630253,18.40141511909494,passed,
2025/10/25 10:30:00,0.7167870874853168,0.6939738508876846,94.6548741812644,115.99291111400417,2.759191595366845,2.83228625,3226.047494822912,3432.3317015917673,0.9852178421498373,0.999737141494562,34.725667065479016,8.032238075163384,2.5043346954396766,1.0557851278128516,1.0061476699431335,18.37174391751283,passed,
2025/10/25 10:45:00,0.7171441958713729,0.6933705920113526,94.46030523090289,115.77616822412307,2.7577641587561796,2.82637675,3219.3230985736955,3431.7462010387267,0.9851730163680715,0.9997084101423347,34.68994016101034,7.952144320587972,2.5036535973065437,1.0515943028366326,1.003137846707692,18.3420805318747,passed,
2025/10/25 11:00:00,0.716183668588426,0.6934476660916032,94.34568257307502,115.65907694572195,2.7591008263676664,2.83390875,3211.589470090725,3425.5093945740705,0.9851579375558448,0.9997653141815345,34.86850243549597,8.019210691667697,2.5109314056197785,1.0547545593330077,1.0048410453576517,18.312424962180536,passed,
2025/10/25 11:15:00,0.7166567019960436,0.6931431865630608,94.18978627592226,115.49212803735051,2.758165165335054,2.8284925,3209.2412485069963,3419.358625699118,0.9852059116836629,0.999743303047558,34.75596923120103,8.11114839671448,2.5064272557148115,1.052361730815087,1.003320479391189,18.282773267979625,passed,
2025/10/25 11:30:00,0.7171349026722369,0.6927158154158313,94.01972199216132,115.30748433005898,2.758318271170982,2.833157,3203.340470633285,3414.1458149485593,0.9851458691447578,0.9997050992107043,34.70816876803533,8.179328794579728,2.5054230174781025,1.0507192330424073,1.0026334727945465,18.253133330743797,passed,
2025/10/25 11:45:00,0.7169119037580576,0.6926666210083463,93.89788445351175,115.1783791466982,2.7575797191024702,2.82907775,3201.268196439005,3407.243297862723,0.9852491027215632,0.9997321928921636,34.68450124977726,8.278198953029824,2.5040162700967157,1.0505119616165075,1.002140999591386,18.223497270142005,passed,
2025/10/25 12:00:00,0.7172006418088079,0.6920907784016476,93.8285599826699,115.04330970604559,2.757730045854233,2.8317615,3199.506384843385,3397.9040221162804,0.9852637939545957,0.9996798275791469,34.62438551985942,8.481462214400809,2.505758957986438,1.0429179694830248,0.9957900177687075,18.193876904104073,passed,
2025/10/25 12:15:00,0.7180050762992325,0.6908735550824553,93.67845108618815,114.80569742708724,2.7557451598475993,2.8219165,3193.9069661258827,3397.5077142437794,0.9851775159638337,0.9995806131956875,34.53463776027422,8.41833324167994,2.5073021591441242,1.033795652928056,0.9892960202716639,18.164259101977105,passed,
2025/10/25 12:30:00,0.7190820075266108,0.6897169191740348,93.53768423147494,114.58104919493832,2.7537773030896706,2.8119915,3190.6731625298144,3394.6992624036616,0.9851296513287402,0.9994701989425628,34.37245923706989,8.435059174599298,2.505717877877459,1.0295323933634772,0.9876532895863599,18.134649116174394,passed,
2025/10/25 12:45:00,0.7189016117927833,0.6893629159531421,93.49327162613385,114.47722034904491,2.754111735314512,2.80188975,3189.538096739071,3384.28715081843,0.9851936591883687,0.9994540798316177,34.36506344611275,8.660097269454543,2.509006586332345,1.0277327445702702,0.9860432373609745,18.105049260204936,passed,
2025/10/25 13:00:00,0.7146377386919577,0.6904774134359081,93.26761323284387,114.22683872837193,2.760013337064235,2.8395865,3171.5814382753424,3356.586799456737,0.9853548498586302,0.9997412446926476,35.02065025059074,9.090618442336925,2.533140971022846,1.0617013739698302,1.0118651785315462,18.017831402739663,passed,
2025/10/25 13:15:00,0.7191572562417092,0.6900675043971911,93.84039070433434,114.94407643299935,2.7580831629335965,2.8286055,3197.0721642488425,3389.3632281567034,0.985017485887096,0.9994097462399467,34.42830813220001,8.79723539322122,2.5139360907064967,1.059099281425791,1.0160827895630655,18.16593655954367,passed,
2025/10/25 13:30:00,0.719733356023792,0.6881700112914041,93.09664201709174,114.04869745172624,2.754276057738132,2.83742175,3172.3705409985732,3376.8457844626455,0.9849732200636439,0.9993649416647166,34.35298896347634,8.689313553814946,2.511997650708996,1.0523034513029808,1.0115579721207628,18.03834972216554,passed,
2025/10/25 13:45:00,0.7207871398887299,0.6874681170771573,93.02151415724018,113.97266115336652,2.7537415030739836,2.841536,3167.831034685365,3382.7484817775817,0.9847781488922017,0.9992687272888369,34.28563585796028,8.550065624216556,2.5117752481884246,1.053457563423336,1.0147173766969602,18.038602683670323,passed,
2025/10/25 14:00:00,0.7188553640531722,0.6884506570182777,93.14201895666477,114.13883778151789,2.7540786742412853,2.83453625,3172.044027269737,3377.8225598698104,0.985021758380495,0.9994211782718398,34.47937560633485,8.669076286725748,2.5174575943557893,1.0560247256127147,1.0140178673060416,18.038847886766575,passed,
2025/10/25 14:15:00,0.7202990775595124,0.6878916377648895,93.08904567568428,114.09246547402496,2.754133157823764,2.829381,3170.9828757668597,3378.843458257959,0.9848751442649695,0.9993081040632085,34.31271758054881,8.690974820383934,2.5129711141255884,1.049671909185304,1.0102185367245833,18.039093884525023,passed,
