datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/25 14:30:00,0.7199635359390205,0.6880319860586595,93.11135198418776,114.13695179344147,2.7530448898137734,2.82602825,3172.913481917261,3379.590323106006,0.9849611378080155,0.9993387515980421,34.319389531776636,8.671778353938981,2.512956531289439,1.0538527376749232,1.0138207047839924,18.039337115904615,passed,
2025/10/25 14:45:00,0.7193487757256911,0.6889446019467007,93.04992884831896,114.195284491407,2.7555836009468617,2.8402305,3168.3498730065003,3378.207113264398,0.9849114214286486,0.9994238559889659,34.45959208905451,8.702648932432398,2.5133065527345457,1.0601795211122094,1.0181036223652118,18.039585074032196,passed,
2025/10/25 15:00:00,0.7144892804287761,0.6898419793319969,91.6720063772467,112.83592300375633,2.7555521240911154,2.75709575,3116.758792787397,3342.9503333929015,0.9852232376324861,0.9999233589887886,35.12599129235747,8.654913048739221,2.519850122993918,1.0298957397798372,0.9806520964881557,17.800065203656885,passed,
2025/10/25 15:15:00,0.7171182565019789,0.6863592461367758,91.5358195898811,112.43251484011542,2.7461671457718264,2.82482925,3114.8527183455653,3357.310539461138,0.9850955293686056,0.9996172325618463,34.74182912579981,8.193697398835743,2.519796515992046,1.0385017646482158,0.995869070368408,17.77364210066032,passed,
2025/10/25 15:30:00,0.7182471203452839,0.6858303908077964,91.3653449221408,112.25536427042186,2.749401058476249,2.819502,3105.8247796294,3349.114447708732,0.984840778950086,0.9995139058535745,34.698000700074985,8.395610597409751,2.520418554694664,1.0308928794321246,0.9901655404107453,17.74721674404332,passed,
2025/10/25 15:45:00,0.7163630316085599,0.6867023243339696,91.34970618391904,112.26841621536094,2.752583333775924,2.82961075,3102.3241283756397,3335.557203350516,0.9849623834638856,0.9996508973493492,34.9555024411944,8.686366914252586,2.529183102990263,1.0419748688094095,0.9975644341147178,17.720804858536567,passed,
2025/10/25 16:00:00,0.7198213134980689,0.6848227946134252,91.01858727485792,111.8707736807962,2.7480944958097635,2.82431225,3097.119501286931,3341.668283910625,0.9847586802570926,0.9994111786243267,34.46962064724878,8.461566534938664,2.512116336600541,1.029260631482074,0.9911162709512041,17.694397272188542,passed,
2025/10/25 16:15:00,0.7144983492066201,0.6867887893696886,91.09821214003408,111.94135380325099,2.751984570828456,2.8168055,3092.554893906129,3325.056618367224,0.9851405250039925,0.9997949189704134,35.1741221090924,8.701049655747214,2.5353929314800845,1.0400152427992202,0.9929942124602027,17.66116786334734,passed,
2025/10/25 16:30:00,0.717762618641283,0.6851036708236561,90.64747863944632,111.4344770688679,2.749727393304155,2.82044175,3079.3615368287547,3331.2876028056367,0.9847881590221274,0.9995825389457321,34.81537519283973,8.40789933612315,2.520114982310116,1.0303504443901017,0.9887584504514535,17.6275375481144,passed,
2025/10/25 16:45:00,0.7139623457687168,0.6866851590752936,90.53808838157845,111.35974968174179,2.7506328267566156,2.819064,3072.423628624068,3323.89723534777,0.9850958986025212,0.9999065921121999,35.29412949797,8.3670597911822,2.530566210420693,1.03204495864028,0.9840183030827359,17.593930138909176,passed,
2025/10/25 17:00:00,0.7135541311439036,0.686145190690748,90.37568996875434,111.10289641431787,2.7500022293197603,2.82631225,3065.20490668372,3320.3709808016574,0.9850900730539826,0.9999173566052918,35.36844010450347,8.309531930634481,2.534596538275077,1.0321253761194162,0.9839139093763438,17.560347926075295,passed,
2025/10/25 17:15:00,0.7121005197984522,0.6863838179158464,90.30611606212736,110.96344603184127,2.7516781656579865,2.82847225,3060.890108388578,3308.6025436314735,0.9852021620218065,1.0000100040288804,35.553214685193055,8.493973860329845,2.5418747531713866,1.0344108049742853,0.9838727776268407,17.526793856882563,passed,
2025/10/25 17:30:00,0.7158625604423279,0.6841846088430404,89.96835117360241,110.49299410188051,2.7497283521292193,2.8253215,3052.714504775688,3309.1011899115992,0.984873115689996,0.9997176173485431,35.096854906273165,8.413979319943955,2.5281497916414817,1.027223528471956,0.9832245610409699,17.49326498670228,passed,
2025/10/25 17:45:00,0.7156865327779,0.6837028472828451,89.81571047751807,110.25010807874553,2.749223335032395,2.829979999999999,3047.4447270759247,3303.3538315940245,0.9848984793022643,0.9997189476579655,35.11231799588034,8.433158675737566,2.5295766840471323,1.026198419610786,0.9822528216455142,17.459763593585524,passed,
2025/10/25 18:00:00,0.7157215616056134,0.6832188209006754,89.66684457437242,110.01342652862576,2.750080962783603,2.824989,3041.3321187705556,3295.3153551148694,0.984862232968921,0.9996983023344322,35.127986937862886,8.536501435646317,2.5315912893584303,1.023962336359637,0.9803280808873579,17.426293585803116,passed,
2025/10/25 18:15:00,0.7138115681095779,0.6837362155151182,89.63015728100193,109.9158781092771,2.752351028506668,2.84100575,3038.0928719117674,3281.1746957295077,0.9850279218438599,0.9998271795782858,35.360861233246304,8.788826426779405,2.5402147582586543,1.0353918899466683,0.9882297031888044,17.392842589206293,passed,
2025/10/25 18:30:00,0.716675867432235,0.6818323680364021,89.32082209814322,109.480395704912,2.7495017385821825,2.8377555,3030.776456094558,3282.8837585663277,0.9848046418963944,0.9996049628732916,34.99599899784815,8.641881965466085,2.5291137463584175,1.0240582628079433,0.9823209627990125,17.359419737027263,passed,
2025/10/25 18:45:00,0.7166293481366481,0.6812887692606209,89.15989829013121,109.22779937239441,2.7479453153027946,2.8427975,3026.726706953947,3278.356802626247,0.9848700366569946,0.9996043285013255,34.9646586795891,8.621518375338027,2.52834104402958,1.0222288590500355,0.9808115968476019,17.326024692743797,passed,
2025/10/25 19:00:00,0.716893653400759,0.6806657877726777,88.99340616797309,108.96943503368188,2.747011499920729,2.839761,3022.3276763321996,3272.7518370951575,0.984891774699814,0.9995781679860264,34.90517386012815,8.647018178522947,2.5268856638328776,1.0199104054298684,0.9792508972699956,17.292655816300336,passed,
2025/10/25 19:15:00,0.7178808251875055,0.6796404959656914,88.78521845109628,108.66029114039188,2.746709665302939,2.834882,3014.9609439518777,3268.672729657989,0.9847677677855696,0.9994858527537325,34.80697351097601,8.647384518613741,2.5253004507511596,1.0183191259965683,0.979598196463239,17.259317344527233,passed,
2025/10/25 19:30:00,0.7190497518647928,0.6785990508606854,88.57529692590795,108.3493352902857,2.745514812720738,2.848743,3009.5750723671536,3264.6579986805746,0.9846976658481518,0.9993902933806298,34.643659487870444,8.646509059392649,2.5207023772623733,1.0125140854914318,0.9761151073393924,17.22599983502386,passed,
2025/10/25 19:45:00,0.7185397651803743,0.6782284605036841,88.44062010509558,108.13068788015141,2.7452423974499096,2.8325445,3004.6071047776927,3258.1220160064067,0.9847523725202971,0.99941664538219,34.70028852607389,8.69001785689359,2.5234316498055276,1.010633002972573,0.9738948863345295,17.192709506120707,passed,
2025/10/25 20:00:00,0.7173785969895806,0.6780711444338279,88.33806254200583,107.94636380142059,2.745773817494774,2.839035,2998.945352393814,3250.459360430798,0.9848216120273663,0.9994826775080793,34.86255945058325,8.758352937598694,2.5304185853895054,1.0148394318844633,0.9766019868160447,17.159451835402265,passed,
2025/10/25 20:15:00,0.7196089321486812,0.6765525799433154,88.08321483493108,107.57610219694985,2.744588381457221,2.83252275,2992.081902900529,3247.9104899145555,0.9846261662003523,0.9993001310845213,34.58854324101645,8.73626672937193,2.523004738155191,1.0092963675419009,0.9751693809032576,17.126210621701723,passed,
2025/10/25 20:30:00,0.7192755650696768,0.6761813431485414,87.95683099153193,107.36305549308729,2.7430012511135295,2.83836175,2990.4416814991732,3241.0545874687587,0.9847756165165803,0.9993269045716596,34.556014238912326,8.790453831761239,2.5217032462906777,1.008841674643,0.9745714318071665,17.093002062088328,passed,
2025/10/25 20:45:00,0.7205274262767212,0.6750522750588357,87.74571167111903,107.04686526067901,2.742391834984581,2.82729775,2983.7273226959132,3237.0540356602755,0.9846494635838576,0.9992148681827945,34.41137951202704,8.79392109714498,2.518673629426471,1.0060553505894263,0.9742743612774025,17.059820004380306,passed,
2025/10/25 21:00:00,0.7183820098378125,0.6755989930678395,87.7252552441094,106.96599809047218,2.74511021625999,2.82884975,2980.311891975071,3222.2302708304424,0.9848183548095378,0.9993570490876142,34.68787589661418,9.075679049291399,2.529104983615011,1.0038376309085557,0.9688788845386289,17.026661857900745,passed,
2025/10/25 21:15:00,0.7188698792422217,0.6743141093796141,87.49143999561159,106.61882014124369,2.742072419292256,2.83165525,2971.4662502423143,3225.8660960916663,0.98473400412068,0.9992981367122229,34.6532330911161,8.809958971605141,2.5299123432309463,1.0092457639417742,0.9759183976124715,16.99353410007017,passed,
2025/10/25 21:30:00,0.7207859644186358,0.6721383440657597,87.26834673406638,106.21603565263543,2.738837552700406,2.84024725,2963.500162155091,3229.0650880920725,0.9845216003796582,0.9990949262527589,34.444139039592436,8.602641556603942,2.529151502908882,1.010286977205404,0.9813487329792893,16.96043025492452,passed,
2025/10/25 21:45:00,0.7240918154411634,0.6656908650410499,86.41662356479472,104.66191136775788,2.7358086133008594,2.784606,2932.914244084099,3183.853581210662,0.9842444679202688,0.9985850233391182,34.02574924802311,9.240086227069117,2.5437511623617226,1.0095382965876525,0.9906652983310276,16.734306102002975,passed,
2025/10/25 22:00:00,0.7237032776101283,0.6560653072330994,84.48982422031764,101.72344488321988,2.7254550136994595,2.775883,2867.250580878511,3112.716205853078,0.9840582027718486,0.998074456289629,33.941647049089546,9.784328563189295,2.575397917302551,1.02966579223727,1.019653600964966,16.29813046065386,passed,
2025/10/25 22:15:00,0.72173830914593,0.6847013379948117,91.41620003592503,111.47308954049355,2.77522949395263,2.87626675,3105.93316512095,3272.21804878027,0.9843575407958778,0.9991488353148853,34.37595223373331,10.359758631472708,2.512599693843012,1.0917348130795048,1.0506886811779612,17.700833365708434,passed,
2025/10/25 22:30:00,0.7175221587468709,0.6962566395273485,92.57034647717732,113.92331056381319,2.7798579664819765,2.86467475,3156.4356412106954,3344.700472452625,0.9848837020111578,1.0000267926811126,34.79962386874902,9.268569704104022,2.466520110467749,1.0413345836651182,0.9864848369580308,18.072235016750657,passed,
2025/10/25 22:45:00,0.7140201863524077,0.6931690821045179,93.28731499257665,114.15671853302787,2.7606818401782585,2.7851115,3180.1431893475606,3385.0276057575284,0.9854898341281219,1.0000322354135223,35.0473202696107,8.183077462496506,2.501221809879968,1.0263112717677074,0.9730632004983899,18.124347791715277,passed,
2025/10/25 23:00:00,0.7166940105196471,0.6910783434484715,93.58576251046088,114.27804364709228,2.7562121742649426,2.805306,3192.7506585928827,3402.1139535645134,0.9853240097531419,0.9997393678006721,34.67723074193021,7.943753772363699,2.499212857303068,1.0259044775774429,0.9784241818444958,18.176846131657264,passed,
2025/10/25 23:15:00,0.7174668300800827,0.6912834889952796,93.8422340094439,114.55195516457245,2.7557778048900015,2.793174,3204.3153475191302,3410.664602958376,0.9853292746933844,0.9996878700221279,34.5369396301102,7.893024224101975,2.4939141543615215,1.0267708221966816,0.980182862523122,18.22941492731827,passed,
2025/10/25 23:30:00,0.7170465618114891,0.6919867537141864,94.1546858224883,114.8939999503309,2.75620205361787,2.800691,3215.7792594160915,3417.28247037063,0.9854089070788475,0.9997211604990215,34.562643751048455,7.873610365620262,2.494263011330434,1.031441570499348,0.9836531774858802,18.282058361412265,passed,
2025/10/25 23:45:00,0.7169262451850762,0.6925221661526114,94.44887864581389,115.21354348110658,2.757005134164517,2.797914,3225.695211027291,3424.554579414041,0.9854196998865248,0.9997258418614664,34.577380466690556,7.843610815523969,2.4948308656928835,1.0335457699492394,0.9851776861210431,18.33477281572326,passed,
2025/10/26 00:00:00,0.7169628054021557,0.6916619199137948,94.13747857773438,114.82524222165972,2.7553486035391717,2.807050250000001,3217.053520423,3410.5681176024136,0.9855099567313742,0.9997079182559836,34.5153444460072,8.015210049923127,2.4952919926831494,1.0314742726206283,0.98393961132179,18.261408025119323,passed,
2025/10/26 00:15:00,0.7179503619499698,0.6940213600818824,95.35360521571977,116.36030598216449,2.75875941229882,2.786802,3261.0266177881645,3439.668028171328,0.9854781558626775,0.9996400156149663,34.35884188173913,8.090874535478845,2.490471653171354,1.0429154640198237,0.9948825812202837,18.485604423481057,passed,
2025/10/26 00:30:00,0.7186205304650107,0.687617689273306,92.61327405938133,113.05822719583163,2.74856776926007,2.76682975,3163.278325707779,3387.216528847799,0.9852595113111434,0.9995642001143483,34.37449636190473,7.787275363223728,2.4939228444016575,1.0108630504147407,0.9689599426754869,18.00447902993539,passed,
2025/10/26 00:45:00,0.718408018272021,0.6896582249438321,93.28483444860123,113.93330563322482,2.754061324739724,2.7813835,3187.4159475688575,3386.9312709882706,0.9853333291827991,0.9995866857200686,34.36676049530272,8.254236358399252,2.4937823858207193,1.0183669107320559,0.9745643738010892,18.106155410038365,passed,
2025/10/26 01:00:00,0.7181721289270214,0.690738283008382,93.82978073822252,114.64549457076775,2.753546266967451,2.788217,3206.1078382419837,3406.411776330169,0.9853703611462136,0.99960446573639,34.38596486383729,8.090698010177965,2.4950059105916638,1.027488258979859,0.9828260033118429,18.207878699954197,passed,
2025/10/26 01:15:00,0.7180101400311505,0.6918261236252083,94.37663299618922,115.360602665514,2.752353265530548,2.77575675,3226.493904965954,3425.8692836844098,0.985454930578026,0.999624468665505,34.36254595077928,7.928059192948189,2.494169395900769,1.0276113519970922,0.9824270676275805,18.30965354577704,passed,
2025/10/26 01:30:00,0.7196616418718572,0.6912591080017291,94.37056277774602,115.40187653042595,2.7508002741676187,2.7875185,3228.556239874297,3432.3099895016117,0.9853375852880768,0.9995027964944483,34.139475389463904,7.855649907218188,2.4876367412650535,1.0311339589406225,0.9885056321324137,18.32271264996108,passed,
2025/10/26 01:45:00,0.7192012336480068,0.6916706667866132,94.40483563933789,115.49466326901616,2.7508777903300823,2.78784875,3231.0351294309903,3427.9450880349923,0.9854447776108938,0.9995448604235037,34.1553431927558,7.991382215603103,2.4880805072731746,1.0331350680284979,0.9895973215746853,18.31804078647455,passed,
2025/10/26 02:00:00,0.719793965189626,0.6913986461126164,94.35911750847848,115.48816651610449,2.7504202135273013,2.80478975,3229.5231283575554,3428.865462665758,0.9853798232216318,0.999496660999142,34.089271185508274,7.992828551438605,2.4870173754113036,1.0350773792255983,0.9925545785505832,18.313366570270087,passed,
2025/10/26 02:15:00,0.7196194878346579,0.6912819698370886,94.32803899950477,115.49809362720762,2.749542292355692,2.798979,3226.982238379981,3431.8306089723615,0.9853557095101125,0.9995019140379539,34.13573989062306,7.911582578566168,2.489827858426878,1.0348337178477252,0.9924212338797468,18.308687540676694,passed,
2025/10/26 02:30:00,0.719418818227832,0.6913211471556708,94.31657915852082,115.53315783129804,2.748978811380136,2.8026615,3226.1805543540554,3432.293728240762,0.9853717629967099,0.9995145950117018,34.16179405919151,7.90616425286696,2.4914982203256684,1.039773911012253,0.997045340121871,18.304004718972706,passed,
2025/10/26 02:45:00,0.7183672603809212,0.6917223580980495,94.34629350700901,115.6189836031251,2.7494307192760576,2.8116365,3224.741706255543,3430.922149038368,0.9854209447366277,0.9995848813570556,34.3197532256754,7.938042888236799,2.497869980709858,1.0495725260526936,1.0049510764640035,18.299286660920398,passed,
2025/10/26 02:00:00,0.7186892787163854,0.6913243816132466,93.98143531227836,115.26799782203285,2.750757780580429,2.80590225,3210.5555870648122,3419.1023653424395,0.9853117374835453,0.9995691005007463,34.32987745374167,8.087233188517352,2.497806082835915,1.0443314666678134,1.0004165429598277,18.236583195171164,passed,
2025/10/26 02:15:00,0.7174836720909906,0.6917134085649324,93.69475591860147,115.01656537467753,2.751542397752413,2.82312425,3200.819337737418,3403.6694188729507,0.9854495874698442,0.9996853585272857,34.459808369191336,8.299352278890836,2.499813523991378,1.0461662878547977,1.0000845488199182,18.172530829292548,passed,
2025/10/26 02:30:00,0.7178355423412334,0.6913253749492783,93.32163677546791,114.65850805320207,2.7529968921368346,2.819438,3186.5065693815955,3391.2460993103514,0.9853400770927058,0.9996696758661325,34.46469006494404,8.463247659273113,2.499349068435265,1.0424376374518673,0.9970133612701658,18.108532654153702,passed,
2025/10/26 02:45:00,0.7176800762092373,0.6908420489170393,92.92753562703663,114.26921518279012,2.7491044759903605,2.80997825,3176.345785245144,3387.4606627015355,0.9854639494345444,0.999718508948058,34.41591045433831,8.33041467080082,2.49467913426336,1.039773538502875,0.9945589284927155,18.044589685584604,passed,
2025/10/26 03:00:00,0.7179617287700313,0.6896950525124362,92.50666036571795,113.81280171969728,2.746614491702657,2.808391,3159.3337945977937,3387.162512518509,0.985336640710642,0.9996881689053967,34.44433062849948,8.112163601787714,2.496963593720808,1.0327417075133334,0.989099927812927,17.980701627003565,passed,
2025/10/26 03:15:00,0.7181446374678413,0.6883332853391835,92.26933965032921,113.45074982247203,2.7419658652936345,2.820643,3155.0327032755877,3379.28207263635,0.9854977413292455,0.9996388652224836,34.31194047269868,8.139674308884713,2.497455909741821,1.0381883185148237,0.9959051704395102,17.91686806863436,passed,
2025/10/26 03:30:00,0.7181867419203741,0.6883705535041957,91.94114450094852,113.1549560725033,2.744674464630562,2.82662825,3143.1235165996313,3361.505484120931,0.9854542990464151,0.9996553977700747,34.33136002530728,8.464878008171077,2.496590306247307,1.0366255153819441,0.9939671745984214,17.853089120173138,passed,
2025/10/26 03:45:00,0.7182460556748641,0.6879304504634665,91.54841952564,112.77394126811888,2.743359021865933,2.812911,3130.163343553025,3354.357212967739,0.9854498986264478,0.9996760369983924,34.32347790926804,8.446989682833117,2.4943249854885594,1.0347801959976917,0.992391524027438,17.78936797120634,passed,
2025/10/26 04:00:00,0.7184018199266207,0.6871439556967688,91.11212639643561,112.3359822335176,2.741172252958552,2.8129705,3113.703627398905,3352.763306462913,0.9853616377284611,0.999678619793254,34.35033818714428,8.254830308513517,2.4941545393677447,1.0285166731050812,0.9870709242857576,17.72569973377598,passed,
2025/10/26 04:15:00,0.7172697592624165,0.6871726382986038,90.77260817077192,112.01944350296819,2.7415935765464767,2.83131225,3098.9158005831646,3343.3549109551677,0.9853708297146924,0.9997746598629689,34.546401001625334,8.281849699785612,2.4995265317382307,1.037656165109848,0.9941706639318938,17.662088001126993,passed,
2025/10/26 04:30:00,0.7169595951363597,0.6869559445938666,90.40675684662219,111.66978655029897,2.740100220651682,2.8083555,3087.714771268767,3334.872849395079,0.9854416228304689,0.999828940786234,34.557979387245766,8.293428472127733,2.497299087057184,1.0298427942692376,0.9862379202653606,17.598533756535765,passed,
2025/10/26 04:45:00,0.7178141011829552,0.6861607999436711,89.97749291351121,111.2405490950021,2.7379927357938536,2.816252,3074.8441361341997,3329.4944160016553,0.9853889231702315,0.999794042475052,34.4383643697005,8.23496041532339,2.4912195871572376,1.0225026290985109,0.9806571966746567,17.535032433312498,passed,
2025/10/26 05:00:00,0.7199265640389498,0.6824814690998073,89.33115176067356,110.36892332424198,2.7271964361041,2.77641,3053.233391649715,3342.261558029146,0.9851944942022125,0.999577002699867,34.18111391231611,7.505584724509712,2.489949915507047,1.0151141665165628,0.9796123399747159,17.44177103388596,passed,
2025/10/26 05:15:00,0.7157023860443718,0.6838639753545314,89.25432765376668,110.23892138350743,2.736426287284399,2.8200615,3043.00069606274,3295.6837393031597,0.9854717901098589,0.9998260781285792,34.76226209487961,8.549618152886435,2.515565046865167,1.0372612169136017,0.9941137460465245,17.34534271573572,passed,
2025/10/26 05:30:00,0.7196472298994823,0.6817299269060106,88.724045997094,109.68392612934156,2.735017605759629,2.8269155,3025.5903730909267,3296.7503500779453,0.9850009990844772,0.9995413179150909,34.35117580595229,8.409791104331202,2.50216460367662,1.0405982134815572,1.0037645314691546,17.29171318747793,passed,
2025/10/26 05:45:00,0.7194588946652035,0.6875055567040022,91.44128902040902,113.08108800994263,2.7400627244900533,2.861409,3121.69480376835,3369.875115843022,0.9851570089345907,0.9995677336972857,34.28819656220469,8.245900861840925,2.4997049816003996,1.0696437924241258,1.029159177882937,17.78730876014801,passed,
2025/10/26 06:00:00,0.7192550709563842,0.6844439361455447,89.88485544230765,111.19783538333165,2.7378882535870193,2.8295775,3067.2175755716885,3320.202447132626,0.9851424145761287,0.9995710263322588,34.33367058410082,8.576690469245047,2.5029585031605444,1.0553204660474644,1.0163932641645235,17.488042250888675,passed,
2025/10/26 06:15:00,0.7197033956644119,0.6841634699378798,89.83976653823746,111.17957689308074,2.7356402261712374,2.8037945,3068.440235461428,3321.3963227901595,0.9851978605459716,0.9995438773546923,34.21904377718517,8.546416721529274,2.4994671581547516,1.048217439474521,1.0105460164551898,17.480293927412614,passed,
2025/10/26 06:30:00,0.72000790747003,0.6839637792025577,89.8062382674817,111.1767160979866,2.735249600373628,2.79363,3067.367188314019,3320.5450302253766,0.9851727171516613,0.9995141633602783,34.18008093224626,8.584156771134207,2.499604241942657,1.04554335437683,1.0086674087923555,17.4725343429817,passed,
2025/10/26 06:45:00,0.7181142916416243,0.6848218613591098,89.87618496156996,111.25943772119209,2.73731510909663,2.82530025,3067.4600463657107,3312.7974326869835,0.9853213276498716,0.9996504785164291,34.426592870066095,8.753453488878648,2.507721752324617,1.0556279708675238,1.0151980621161762,17.464775197337715,passed,
2025/10/26 07:00:00,0.719130718030939,0.6842219616368548,89.69639914685445,111.04188420383268,2.7350320158340238,2.800151,3062.8972784497273,3319.847965754136,0.9852329819782253,0.9996007127036249,34.29977056742304,8.478950759968997,2.5005641719201672,1.05455330687645,1.0157577076658144,17.45701259180992,passed,
2025/10/26 07:15:00,0.7168441672819678,0.6853634849115926,89.73242579094217,111.08740719918974,2.7384584071267697,2.80818525,3059.8491780417635,3312.071127665718,0.9853373808017334,0.9997769146596582,34.6424523538053,8.61105045030198,2.510033222892775,1.0657279623190585,1.0223102167319247,17.44923873070643,passed,
2025/10/26 07:30:00,0.717455711316794,0.6852996461950831,89.68360179836613,111.00032906452338,2.7394791316246807,2.82617075,3060.4063699028943,3306.3037561807123,0.9853363837436577,0.9997458037611684,34.53454247533778,8.751031429658392,2.504771884596846,1.0575810466800928,1.0150192072773474,17.441469527509582,passed,
2025/10/26 07:45:00,0.717211110511187,0.6853261490536688,89.63535683044815,110.91078813757412,2.738573104458717,2.7988235,3060.47510978679,3305.5007838870283,0.985421310838691,0.999779162031139,34.525764167073774,8.70420208278851,2.5025149039033057,1.0514296181388345,1.0086165965273692,17.433690366047667,passed,
2025/10/26 08:00:00,0.7176204179733683,0.6849610273899831,89.54037024357471,110.76194507516155,2.7358740731217686,2.80190675,3060.6723046476,3308.737878660597,0.9854895866257177,0.999769811087695,34.4107049153123,8.53916148803253,2.496362182518264,1.0422949908876582,1.0005523388470905,17.42590418159067,passed,
2025/10/26 08:15:00,0.718486343486762,0.6846575401630586,89.59705589134748,110.80051367820624,2.7348296471088775,2.80310375,3062.9648346740823,3318.7302883863485,0.9853890282172445,0.9997083049137693,34.31824649771338,8.326144257007645,2.492648493224237,1.042395776306432,1.0020227976225842,17.452849021355803,passed,
2025/10/26 08:30:00,0.7170441291306159,0.6858945884520063,89.87106737030632,111.10727456392905,2.7381921594515797,2.8271595,3070.7669821956774,3315.407737490696,0.9855023422027713,0.999816663464277,34.50556107486011,8.520942496661291,2.497899876637292,1.057180501481837,1.0132888426581816,17.486573546333116,passed,
2025/10/26 08:45:00,0.7184378612316046,0.685143503300707,89.94608869920975,111.14220113038759,2.738505648650179,2.809969,3069.829293629785,3327.934388754197,0.9852063065610434,0.9996813943985537,34.43993554964829,8.2813908304358,2.4983985322516546,1.0444158394032994,1.0035691485495286,17.520311982937503,passed,
2025/10/26 09:00:00,0.7160744089160371,0.6867017834099285,90.2849409221062,111.50776651674919,2.7408984873881166,2.82530675,3081.086718965994,3323.4052594437485,0.985485244428865,0.999859595370681,34.68823455242863,8.489150207632328,2.505571835091176,1.061042365410736,1.0152357900945008,17.554062376112586,passed,
2025/10/26 09:15:00,0.7180297038355405,0.6862643707295498,90.4052638606422,111.6017084784696,2.7408885705763373,2.83141275,3088.6245403562243,3328.2079270648924,0.9853732908122588,0.9997161398374705,34.409571708456674,8.50581990486111,2.4962519198241755,1.0586064977899887,1.015732417646697,17.587822769257695,passed,
2025/10/26 09:30:00,0.7176591681378174,0.6863525991788231,90.50049069762437,111.66175803630644,2.7398975473193135,2.82032325,3092.543989520062,3332.424434684942,0.9854446536626863,0.9997416309490449,34.43156666882169,8.402319926381166,2.496717723607278,1.0572915862572896,1.0139848250191539,17.603755227083326,passed,
2025/10/26 09:45:00,0.7207656322237237,0.6847109150265752,90.3893260124614,111.46570115066027,2.7366601854109214,2.8168545,3091.949812461074,3345.1727594832932,0.98518331240751,0.9995052364551295,34.03721459386752,8.099122464452565,2.484486173072633,1.0476685035637117,1.0100758011530953,17.6162170512501,passed,
2025/10/26 10:00:00,0.7176282805820203,0.6867085518510402,90.7062691203117,111.80708038533898,2.742808104480997,2.821925,3099.5700468219275,3328.3048844008563,0.9854522023696867,0.9997302147157276,34.43241166707573,8.604862601881853,2.497258538203086,1.0540060664518924,1.0103101858501635,17.63042745594808,passed,
2025/10/26 10:15:00,0.71944614980311,0.6862443535517497,90.74554936061968,111.80225851763552,2.743453332504115,2.8069655,3104.399880851875,3327.143786481477,0.985357936408868,0.9995974511382335,34.165507455659125,8.725348589818582,2.4882917930626838,1.041890686267118,1.0011934771180016,17.64463990729142,passed,
2025/10/26 10:30:00,0.7201942021479477,0.6859706051159028,90.79807661955816,111.81105104681933,2.7429989800703325,2.816272,3107.945606350676,3329.847273599124,0.9853313863184973,0.9995400061454852,34.04747457016746,8.693101745404364,2.4843708381488896,1.0370792478284678,0.9976915988920515,17.65885930360635,passed,
2025/10/26 10:45:00,0.717410121373938,0.687307287998882,91.01288215934161,112.02849900652996,2.743358011701885,2.81300425,3115.122878963576,3327.0135653161883,0.9856641965596428,0.9997566827123716,34.34012097173292,8.744550780833292,2.4921742860683214,1.0372809594431547,0.9933456797547695,17.673086626891582,passed,
2025/10/26 11:00:00,0.7193814092259757,0.6860547377098808,90.91484119206879,111.86569168779764,2.739185319522292,2.8180145,3113.798656257382,3343.3468884654576,0.9854910905947312,0.9996119250866713,34.09397041281463,8.300099891142693,2.483732005537074,1.034522689255559,0.9942817114801498,17.687318282123577,passed,
2025/10/26 11:15:00,0.7177009431139827,0.6868205663695681,91.05179738531487,111.9973510996546,2.741261705743176,2.80894475,3114.4507308882544,3342.9971509136913,0.9855465223022338,0.999726201447897,34.36106841853395,8.306636792069433,2.492596343509943,1.0365524430198627,0.9934780534402138,17.701554595216063,passed,
2025/10/26 11:30:00,0.7175679198891267,0.6870190628991909,91.12683959842975,112.0528066056155,2.7411490235024654,2.804065749999999,3118.098740505161,3344.8110415238884,0.985596588235147,0.9997439063485537,34.35382242441412,8.277333744798112,2.4911288515740715,1.037316787548676,0.9938199139306338,17.71579883799346,passed,
2025/10/26 11:45:00,0.7179423986027463,0.6869274525116496,91.17021767588919,112.06932133413281,2.741776026130446,2.81037825,3118.895958140105,3347.732217406111,0.9855211430921395,0.999712320894475,34.33361521772998,8.229726139306129,2.490328576310179,1.0363171483943359,0.9933320753809035,17.73004610161228,passed,
2025/10/26 12:00:00,0.7180549395333551,0.6869166069901583,91.2224410257758,112.09671368642749,2.742982795221575,2.819961,3118.6322522496553,3350.347196667385,0.9854287868417361,0.9996944950241791,34.370732315138454,8.187200866362012,2.4918595666389782,1.038712810013891,0.9957012672738754,17.744299331021388,passed,
2025/10/26 12:15:00,0.7172977434259593,0.6873992059388273,91.33055442514244,112.193535816799,2.744586786999112,2.8144115,3120.653380413613,3349.7420494540447,0.9854560239026915,0.999747600796791,34.48895952964698,8.223818913761223,2.4953725699499687,1.0454110094503544,1.0006856440100154,17.758561803474212,passed,
2025/10/26 12:30:00,0.715734887016399,0.6879615564112979,91.47840729891475,112.31328767257428,2.744321293793976,2.8276505,3124.7552953455356,3351.4638062628374,0.9856163180989798,0.999857519306973,34.668096009928284,8.163888866777924,2.5012636812808298,1.061323334949298,1.0135356867170064,17.772825983819153,passed,
2025/10/26 12:45:00,0.7166030475019176,0.6875726029878558,91.58970238912308,112.35326775735298,2.7458898732824553,2.83149625,3128.4352386104147,3349.281735635639,0.9855237930806564,0.9997618544454236,34.57080822275019,8.303905433550632,2.5009765732629794,1.0623510849286582,1.0159265793235879,17.787097441572108,passed,
2025/10/26 13:00:00,0.7191127428510609,0.6866666798162657,91.64843726898027,112.3303302339797,2.7472369360725453,2.82466125,3133.425486208352,3346.311660943188,0.9853416690961417,0.9995516062000325,34.235479816392925,8.509803968273992,2.4924692384319274,1.0530172731361322,1.0108065764289487,17.801373226696054,passed,
2025/10/26 13:15:00,0.7193168876182449,0.6864442861793569,91.76049542517946,112.36989873388363,2.7476122045508724,2.815629,3137.795538810914,3345.004745604968,0.9853534944988889,0.9995117771346946,34.191492113652494,8.58601556559697,2.4932564183018133,1.0488520401791028,1.0072860867125835,17.812221181126944,passed,
2025/10/26 13:30:00,0.7190310131801972,0.6862960475954768,91.81940591588953,112.34437753853511,2.7475881083275873,2.828653,3140.7931523997477,3340.6663060275146,0.9854410835427941,0.999513319493775,34.18823821075787,8.682179080185806,2.494884886199929,1.0534714786873332,1.0114682459488513,17.808380932582107,passed,
2025/10/26 13:45:00,0.7178716757808868,0.686869606754708,91.76148300151979,112.28737825218572,2.7487898998114555,2.82208825,3136.79262106637,3338.588315180774,0.985487375223813,0.9996197839586812,34.36719497965285,8.647908307414129,2.4978350046308475,1.052898154784377,1.0086895260005002,17.799461714987796,passed,
2025/10/26 14:00:00,0.7175131766534447,0.6876997538320749,91.75961658403492,112.30700530428322,2.7505829681417104,2.80710075,3140.1936452769523,3329.6927101755873,0.9856297825504116,0.9996925170976318,34.34302871054686,8.870259340959324,2.491963765709776,1.0434248756535156,0.9980491052455396,17.7959592151202,passed,
2025/10/26 14:15:00,0.7167451142998195,0.6877629233080893,91.66463470079931,112.1966746028303,2.7497179805883345,2.8107135,3134.008313793877,3336.6405889828015,0.9855967698489132,0.9997606427131729,34.500589922454864,8.580035057732976,2.4950769002915925,1.035648323270459,0.9894967348415667,17.792459634039208,passed,
2025/10/26 14:30:00,0.7184977309543775,0.6866346463892699,91.5367943005091,111.99255518582889,2.7458756380119134,2.81853775,3133.865423689633,3344.562019244689,0.9855354281738398,0.9996368237750284,34.225208328211956,8.330336274238666,2.4854147771874833,1.0326215414095634,0.9897047660421977,17.788956088181173,passed,
2025/10/26 14:45:00,0.7181904742830447,0.6863577091631692,91.49644359201085,111.92833617746219,2.747076724686112,2.81099725,3126.7248326499084,3347.5966148231973,0.985368452287597,0.999628935084417,34.383870593944586,8.214562078657467,2.493187046120072,1.0241543634870958,0.9814822903498844,17.785457756489468,passed,
2025/10/26 15:00:00,0.7181664716764081,0.6863507766603852,91.4867598931602,111.90205916847195,2.743490859593109,2.8042715,3132.6473018717948,3348.859787520017,0.9855965946207699,0.9996600745966149,34.246574812616124,8.142159409959513,2.4860973267400484,1.0262159573620746,0.9834740615835752,17.781955456134373,passed,
2025/10/26 15:15:00,0.7167498115388845,0.686734451039464,91.51972914961269,111.92795213565412,2.743626917449072,2.80791475,3131.2910681729545,3348.618784513844,0.9856823960768767,0.9997575269375512,34.44687972405187,8.09449849665059,2.4931210618545854,1.0281344604780183,0.9833099906847299,17.778455094474953,passed,
2025/10/26 15:30:00,0.7183924154093994,0.6859380535451297,91.42751845678336,111.80216421932683,2.7431339197375535,2.7994995,3129.38239419873,3350.415855146137,0.9855277963552014,0.9996302756673074,34.24885816332997,8.06194925146215,2.4872559823093456,1.0208369245271798,0.9789206883953455,17.77495437083392,passed,
2025/10/26 15:45:00,0.7187389350316283,0.6858600390303847,91.41674473080366,111.77714078843567,2.7436430027738803,2.8146955,3129.942429062276,3347.378379010107,0.9855201593397186,0.9996048077223385,34.191405549485324,8.14965559781485,2.4853740962215833,1.02458295236713,0.9829162194504898,17.77145591178945,passed,
2025/10/26 16:00:00,0.7168998335415858,0.6866776244956708,91.5085626340786,111.87462879113104,2.7458455751539432,2.81273225,3130.130707423479,3340.719157859021,0.9856418500279915,0.9997324684759024,34.44517007492478,8.299931448994032,2.4942485552183564,1.0359268863410902,0.9908017885512846,17.76795447007144,passed,
2025/10/26 16:15:00,0.7173243837087698,0.6865377761699907,91.50116474593085,111.84535226562738,2.7446371797465177,2.80927,3133.590807390181,3338.833216429223,0.9857271316288713,0.9997114777032932,34.316396667184875,8.348557026348313,2.4892031253232854,1.0341466364013445,0.9896987308867042,17.764455618859294,passed,
2025/10/26 16:30:00,0.7176992512787936,0.6861886476014217,91.46630246999655,111.78085408965961,2.743136026712305,2.8099845,3133.9687502772254,3340.7211384104467,0.9857417752265774,0.9996832855241112,34.240031296202375,8.27689640478639,2.486807963162243,1.0358108126263852,0.9920841256829113,17.760955095449038,passed,
2025/10/26 16:45:00,0.7174336264914218,0.6860074338605252,91.44983011163659,111.73885344370669,2.7435238217673796,2.798424,3130.5388619849614,3341.961095697117,0.9856762143490809,0.9996836852826767,34.32845207548261,8.215975406958766,2.491391940550309,1.0330093042972324,0.9892626244752823,17.75745782028914,passed,
2025/10/26 17:00:00,0.7193007873745211,0.6850873064664009,91.35563125969732,111.60302866095401,2.7425858944890615,2.81610375,3129.3947683278366,3344.0429127770212,0.985526518719997,0.9995390477447647,34.08632402434385,8.180133053749284,2.484246420932502,1.039818835982755,0.9988278998453588,17.753958873052163,passed,
2025/10/26 17:15:00,0.7174408116984916,0.6858638302905714,91.42575341142157,111.68125423386986,2.74310294127024,2.80425125,3130.5178866855367,3340.4248995395023,0.9857078084979588,0.9996809967887755,34.30753861293996,8.226475172107152,2.490848344995257,1.0461729804456603,1.001945288034394,17.750462189685347,passed,
2025/10/26 17:30:00,0.7172111222699094,0.686357331262524,91.49801371173115,111.79270706443056,2.743892039584415,2.815547,3133.390679729367,3341.069999619692,0.9857384997918613,0.9997148102095013,34.32962785761635,8.253739053884004,2.4897166579772234,1.0564541721051968,1.0110180516895284,17.765221118668187,passed,
2025/10/26 17:45:00,0.7165307790507194,0.6877750611864285,91.90069300820619,112.3090522611081,2.7462814365585153,2.81720125,3147.4790208141903,3346.3708887065086,0.9858206692312225,0.9997841728214081,34.40042756356396,8.351721270101844,2.4899578328604712,1.0633861098666149,1.0157433699296625,17.83393945831389,passed,
2025/10/26 18:00:00,0.7188993874712446,0.6876846061850008,92.1315495829237,112.61337444355189,2.7449724225313057,2.80160175,3160.570621410199,3361.402203160949,0.985703032443632,0.999634596403611,34.04811166128282,8.211983308446854,2.4760561354533768,1.051727398993035,1.007851548564865,17.902635543946403,passed,
2025/10/26 18:15:00,0.7172481817198215,0.6892734383320719,92.54666476662551,113.14300339343788,2.7463937971364345,2.82047525,3173.4676475364363,3370.1371518619303,0.9858460732531534,0.9997730342891459,34.25606145588986,8.172383520945488,2.4808886009750295,1.0595439491014906,1.012192114209792,17.971315631979877,passed,
2025/10/26 18:30:00,0.7179006737876669,0.6901953190591228,92.89836882702011,113.59942747198257,2.750930421983852,2.80982575,3183.7313812790585,3374.0412123427677,0.985691610896363,0.9997258563790797,34.23511336104979,8.352303789274638,2.4798331115787247,1.057289019181183,1.0101313287499791,18.03997612824623,passed,
2025/10/26 18:45:00,0.7178605516684594,0.6910058209055131,93.22365444457911,114.01814456972642,2.749476340538194,2.815632,3197.852483178011,3388.352705271889,0.9857889853358567,0.9997570987351704,34.1815780998695,8.170819711115959,2.4752404311973843,1.0560409973648355,1.0085254508090293,18.1086153395729,passed,
2025/10/26 19:00:00,0.7163212788450495,0.6923738137574713,93.63825228712541,114.52914846775182,2.749248387014537,2.81428475,3212.2959882890186,3399.414814260651,0.9859794003998298,0.9998864791418727,34.33942959122878,8.058279949066142,2.478661863046831,1.0600333579818508,1.00962430031724,18.17723525931627,passed,
2025/10/26 19:15:00,0.7195479544785692,0.6915364053231068,93.86990944720671,114.77683849672118,2.7467467961169274,2.8066335,3226.221395384543,3416.4869671681167,0.9858011334989394,0.9996463649719054,33.86887484408632,7.885321341875934,2.463945012075097,1.054764097408081,1.0096601237376732,18.24583791238064,passed,
2025/10/26 19:30:00,0.7173100511462596,0.6932439225985729,94.38897807786432,115.37713281488607,2.7476852002106806,2.7944345,3244.29826213477,3421.1019734757856,0.9860921346945606,0.9998140484571376,34.0910385864818,7.962197176704978,2.4708882202981575,1.0603159027551927,1.010961734682142,18.314421580867908,passed,
2025/10/26 19:45:00,0.7175732269537701,0.6939833906683428,94.69892385374294,115.78513299240358,2.7479155116310205,2.80542825,3255.8141261438955,3433.978506546432,0.9860755271538332,0.9998135513822136,34.053888131390465,7.837867734361799,2.4676238869746427,1.0712647042935293,1.0212563876522018,18.382984944964672,passed,
2025/10/26 20:00:00,0.727874883438564,0.6638296778693256,88.5399968775676,106.58556392003233,2.6996155819245486,2.673929,3048.87275829929,3283.935173220312,0.9855978983475637,0.9982336877543938,32.456785308631126,7.594940787863352,2.503082343440359,0.9851125336043163,0.975536433836093,17.09614696926569,passed,
2025/10/26 20:15:00,0.7176381115773266,0.691004603774306,92.927655694852,113.62468739331297,2.75238040828975,2.80648475,3190.272523995303,3362.6250220921897,0.985900228673484,0.9997907852980633,34.15209432494721,8.645258450960844,2.4722150968331564,1.072158509964706,1.022840831670362,18.036066823381194,passed,
2025/10/26 20:30:00,0.7124693793985729,0.694065608058341,91.42885587383883,112.30950476394808,2.763376566483553,2.88069725,3133.0340340695266,3300.144606624097,0.9861336783423921,1.000404534645276,34.929549906667326,9.34411180303041,2.4721055299741,1.048180368673683,0.988112025810023,17.777295103695277,passed,
2025/10/26 20:45:00,0.7176307616183113,0.6866568706182304,91.02372480158589,111.39127181474647,2.736276165730241,2.77779425,3126.079311969701,3361.3271902650326,0.9858955069768559,0.9998530503160874,34.15637263227867,7.426262566882544,2.4655158380881157,1.0147209049137098,0.970667357392662,17.75133578946829,passed,
2025/10/26 21:00:00,0.7188296454668565,0.6857356736266703,91.56390419154327,111.75572795550791,2.737702763573343,2.8044195,3147.1841787690882,3352.58737781863,0.985946293212398,0.9996369584203274,33.907614724647864,7.967989057625135,2.4712640635720073,1.0263483000649025,0.9846728807804681,17.794442553065604,passed,
2025/10/26 21:15:00,0.7198564969991803,0.6864870301360096,91.65167618200559,111.97425089669882,2.739704398297596,2.7986605,3151.237890718912,3359.5376438786875,0.9858139028541025,0.9996134007681158,33.80469893601462,7.937054703702409,2.4623313662377018,1.02881031801787,0.987470771373133,17.837600368465427,passed,
2025/10/26 21:30:00,0.7183970894228068,0.6879283439615245,91.94656829461766,112.35958830168774,2.741930323900984,2.808369,3160.6526656491574,3360.59377348966,0.9859550901672673,0.9997403984422066,33.98051617161321,8.040491877655946,2.465870468598592,1.035314440173649,0.9907808768315518,17.880803361106036,passed,
2025/10/26 21:45:00,0.7178308425580421,0.6890503162290883,92.20681257677165,112.70275256564321,2.742688548644962,2.7991655,3172.32750090477,3362.885013062803,0.9861085815251065,0.9998130531657206,33.98643807741997,8.12299828543333,2.4629641852134467,1.0381884037233748,0.9919538794456696,17.92405252502012,passed,
2025/10/26 22:00:00,0.7186909271733348,0.6892077499305654,92.35682420924614,112.90947620967752,2.7436223033104192,2.8102775,3176.578119576767,3372.191997322306,0.9859594860215328,0.9997539884179645,33.92446527393333,8.026327883220242,2.4602846948224837,1.0390178664590402,0.9937707103939729,17.967351751977077,passed,
2025/10/26 22:15:00,0.7187821388689984,0.6898008105012596,92.55342066288391,113.17269602662782,2.7422115568965926,2.79393025,3187.1142705692855,3380.83067964482,0.9860686718023917,0.9997790061631654,33.83884900010946,7.921567653162807,2.454384553140232,1.0323438369028568,0.9871640644949079,18.010694547537735,passed,
2025/10/26 22:30:00,0.7155584547566936,0.6916813885974618,92.86878397736915,113.58922365874025,2.7440744024889256,2.81017575,3193.7291676170503,3383.7840154119986,0.986302564384177,1.0000298827509069,34.27517417047829,7.901705910843171,2.4668088377360977,1.039829916710588,0.9889836286499387,18.04918555758347,passed,
2025/10/26 22:45:00,0.7167147453474358,0.6917044842032664,92.9762585805312,113.75331092301757,2.7437440851109156,2.79274825,3198.9952666369604,3392.9528284364696,0.9862041659305607,0.9999601981823505,34.12829652481844,7.79340696182758,2.460473050377381,1.0290806165483288,0.9802453757418786,18.086618595215892,passed,
2025/10/27 00:00:00,0.7150760375209414,0.6944122922829377,93.03553433180447,114.58340123922316,2.742789141185199,2.79726075,3196.6113403748404,3410.3250423182053,0.9862052367477553,1.0001809310429255,34.42231786705259,7.6392329713033895,2.465098837909172,1.0357181083300628,0.9836349316368691,18.1214333669519,passed,
2025/10/27 00:15:00,0.7157483426116343,0.6947083020051029,93.09365615924558,114.77790180392614,2.7418515047651586,2.78724225,3200.462194083418,3417.4477283960446,0.9861775872920918,1.000158616810344,34.31894400667701,7.570645787994156,2.459934447616072,1.0373512243904341,0.9859730690931847,18.14532627935059,passed,
2025/10/27 00:30:00,0.7175798772189426,0.6944738268992067,93.09134582883331,114.89711631614489,2.738264994106841,2.78684325,3206.7700988023566,3428.5378785486937,0.9861667331016699,1.0000668514666482,33.995289664555315,7.40147058423424,2.4464414887705477,1.039820503456532,0.9910287198158959,18.16923155949825,passed,
2025/10/27 00:45:00,0.7164154855172262,0.69551348909003,93.30336806959663,115.28107986835818,2.738984768966698,2.785711,3210.1870507308126,3438.6480268946257,0.9861628862898555,1.0001617256249504,34.208122125098214,7.2739186913574985,2.4528566764972948,1.0400665643325482,0.9893020001760837,18.211058008987592,passed,
2025/10/27 01:00:00,0.7147232228449175,0.6967935329789126,93.61006355881551,115.75954317693399,2.740119694207453,2.7951075,3216.348687678317,3447.794988856682,0.9862138982351342,1.0002848003031894,34.48007464463794,7.199257809941949,2.4622463919382978,1.0464593572283793,0.9926229342436839,18.26055133310161,passed,
2025/10/27 01:15:00,0.7150401834826389,0.6970699428174085,93.89538824246172,116.15464741032599,2.7396538571458207,2.77989475,3226.1684377169317,3457.1865790047873,0.9861942469356625,1.0002452302547462,34.435552250463545,7.174330194524195,2.4634092238397756,1.0461118521806634,0.9929472384276288,18.310079350236528,passed,
2025/10/27 01:30:00,0.7165706853806486,0.6968862345030362,94.12981920406433,116.48712618642185,2.737626087440675,2.7795315,3238.034726631065,3468.374471172672,0.9861578825859594,1.0001284255902043,34.18328297092685,7.120717989384508,2.4569434987293346,1.049015043466486,0.9982562175581312,18.3596407729596,passed,
2025/10/27 01:45:00,0.7177036417782457,0.6962150548289175,94.06608597021338,116.45075098366989,2.734840153244708,2.83054725,3239.365243327784,3470.5909460695784,0.9861593870001495,1.0000412336545719,33.9774786376886,7.092514279046364,2.451909193209356,1.0449712994085836,0.9966748122596922,18.350657613276763,passed,
2025/10/27 02:00:00,0.7174521011827835,0.6907950532660925,91.78353083169159,113.66014119800293,2.7241715307433614,2.7762855,3158.6778138871096,3425.755136118203,0.9861346496028751,1.0000354784055776,34.03863427183418,6.79226231180018,2.457047648932101,1.0259556811599886,0.981761381990002,17.937124788493,passed,
2025/10/27 02:15:00,0.7172675412016835,0.6912731347583724,91.95465149881487,113.91718865067729,2.725614213719097,2.78293075,3164.2078893155494,3422.6239097107336,0.9861627263263751,1.0000337086052862,34.05438154479557,7.010978757301679,2.460020137061286,1.022608778088881,0.9782165205267684,17.953162374802965,passed,
2025/10/27 02:30:00,0.7173051811580486,0.6917705016288906,92.08880876538643,114.15442585480095,2.7263349990542474,2.785314,3169.93965881829,3421.0349818900627,0.9862063767510745,1.0000333650582645,34.02010210464012,7.180027052728176,2.459640677773804,1.0277571669001053,0.9830164025753393,17.969204840842178,passed,
2025/10/27 02:45:00,0.7177937502109818,0.691916465337934,92.17430474311654,114.33628332378248,2.727080360519176,2.77380325,3172.215292517713,3422.8446769010866,0.9861300089673275,0.9999914581457762,33.97965841447945,7.255438801759029,2.4598275749772056,1.0244425718465757,0.9805745067455097,17.9852585190482,passed,
2025/10/27 03:00:00,0.7173961360955314,0.6924659319191308,92.30287717778447,114.57116055418561,2.7264407638191916,2.786161,3178.18668544445,3424.3109375015265,0.9862399143004466,1.0000297653128876,33.98247911492179,7.31289826943113,2.4599322595659734,1.0309691482712007,0.9862007748444733,18.001318662219226,passed,
2025/10/27 03:15:00,0.718579694756977,0.6922544463821844,92.34781234785373,114.70251915663066,2.7260800269652425,2.78983575,3180.5526474884728,3428.7114921780158,0.986130594168679,0.9999403337200581,33.836472675149736,7.322682234409738,2.456493435061679,1.029674238885485,0.98685411138972,18.01738296408243,passed,
2025/10/27 03:30:00,0.7189408884520644,0.6924241868195271,92.4339768667139,114.88494136717641,2.724962494682864,2.77501375,3185.5894404703404,3432.283887003151,0.9861656272036271,0.9999213843997207,33.74836947590621,7.333674267304189,2.453904587908122,1.0289337751431071,0.9867258871997029,18.033456611927352,passed,
2025/10/27 03:45:00,0.7186087898728257,0.6925896250843822,92.51565601220898,115.05935942676446,2.722957018492601,2.77176575,3188.4557436250802,3440.196230318483,0.9862149922683964,0.9999470226037225,33.7776143107671,7.19149518939085,2.455536486160219,1.0301328439710764,0.9877294194898049,18.049534415594458,passed,
2025/10/27 04:00:00,0.7189786006265688,0.6924319170961338,92.56193189318643,115.18996077017755,2.72082902198707,2.766134,3190.3864275894894,3449.360691812717,0.9861882283828716,0.9999189085030605,33.72710170391789,7.029354833494,2.4549029308042325,1.0280982409273776,0.986761606504556,18.06561666112457,passed,
