datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/27 04:15:00,0.7198780237569299,0.6921443639374989,92.59538395256403,115.30582416304794,2.719106017163838,2.77177525,3192.4568899552387,3457.416910520925,0.9861167325256469,0.9998520957069644,33.608079587807175,6.916721458389761,2.452143886487204,1.0292568020022503,0.9895692495713685,18.081711864254896,passed,
2025/10/27 04:30:00,0.719224964928659,0.6925923269398654,92.71071126202246,115.5243650162055,2.7182432199415305,2.76130075,3196.000157193871,3461.908042155534,0.9861886289039368,0.9999006886959417,33.681795980210474,6.875599764887228,2.4552115996599597,1.0298116761679477,0.9892737254138738,18.097813821874645,passed,
2025/10/27 04:45:00,0.7186777378377879,0.6937666398318665,93.19524301797128,116.20356673420906,2.718437114098488,2.76038175,3212.135438142023,3476.703353233284,0.9862429722106888,0.9999403103033265,33.74723661317184,6.810233343195736,2.458138641960104,1.0355713833545879,0.9937167051566919,18.18318762069631,passed,
2025/10/27 05:00:00,0.7189514921786568,0.694944758469946,93.78792802164263,117.01865221775006,2.7175259075517353,2.75653175,3235.623604634758,3496.3560816022236,0.9863216187113087,0.9999323365258624,33.64700758570971,6.719291846809148,2.4547058089790252,1.0440834893697664,1.0019067754545021,18.294329206460997,passed,
2025/10/27 05:15:00,0.7207489758384297,0.6963005045543659,94.83355580167807,118.39745268140614,2.7161713682217465,2.755702,3275.3176823903937,3539.459217652366,0.9862304116699215,0.9998070371218418,33.374825293262255,6.3836335934680575,2.446491987749556,1.0525113822558743,1.0122719127430027,18.510101896715092,passed,
2025/10/27 05:30:00,0.7213634901551247,0.6935321524716564,94.38018781518815,117.65584030784517,2.710998751827511,2.7712835,3262.077351316177,3519.9201749964636,0.9863295540146096,0.9996559921770217,33.19680930925262,6.565552279191261,2.4525238086467955,1.0448671565936385,1.00840668524005,18.385986828730836,passed,
2025/10/27 05:45:00,0.7213563726345071,0.6789727212448532,89.69865295049512,111.63147859959382,2.6763156886428416,2.70586375,3096.291425028736,3466.4303329908116,0.9862765961629408,0.9995278713886044,33.23250933496574,4.765183479938531,2.4671294610832355,0.9950470078573136,0.9715966589314282,17.563915201185445,passed,
2025/10/27 06:00:00,0.7242834114741084,0.6811517366432038,91.43768203332237,113.76228455373999,2.677093143575194,2.70296825,3161.2930008667845,3522.6300305782015,0.9861318575625182,0.9992696317365356,32.78055960075984,4.568068776231058,2.4582663433780048,1.0057535087731073,0.9856934372385348,17.893484519665698,passed,
2025/10/27 06:15:00,0.7253850940115407,0.6811780052256209,91.9603091093782,114.33540936673828,2.6759576955208577,2.714158,3182.7044642914393,3535.4818701939253,0.9861545927108553,0.9991435511631602,32.55771098872089,4.603880617243794,2.4563287563708704,1.0109713917369492,0.9929129679791919,17.977582421709176,passed,
2025/10/27 06:30:00,0.7254385974203083,0.6821423017500863,92.36130714651323,114.87688880384381,2.6765928292521264,2.70082375,3196.9068613136383,3551.0542392680154,0.9861455514413875,0.9991590025852697,32.55359674124928,4.487952520954499,2.4542880032797076,1.017889822422584,0.9992773369853813,18.06154429388914,passed,
2025/10/27 06:45:00,0.724389833258562,0.6840299532046166,92.82513317604892,115.5253791071179,2.6782171030280897,2.707284,3214.5238301667505,3560.644631542262,0.9863072600134724,0.9992791512983953,32.64450929135122,4.519069677470907,2.4528406407981387,1.0217719691950526,1.000295532159497,18.14537205004559,passed,
2025/10/27 07:00:00,0.7238568372650165,0.6858704676161228,93.28253511764572,116.16881613919077,2.681658334193891,2.71552325,3230.4683556088853,3567.214434849627,0.9863545396108486,0.999352331948066,32.713777841774025,4.6600382253882,2.451642781588778,1.0304646201266254,1.0065631723717845,18.229062708239454,passed,
2025/10/27 07:15:00,0.7233321388972757,0.6872731855086992,93.69088925268416,116.74850044273242,2.683720812364648,2.70841675,3242.973533178605,3580.618810464129,0.9863413615815967,0.9994169862083356,32.82124698766232,4.58945275493146,2.4523849778980438,1.0326661029102064,1.0070421891411707,18.31261678772607,passed,
2025/10/27 07:30:00,0.7235722582887344,0.6884991504912114,93.95655391515653,117.15435488414936,2.685463840349445,2.73332375,3255.3440959944155,3584.1257878019546,0.9863966020587556,0.9994425313811779,32.739597016765906,4.712821253399193,2.445613155388934,1.0401958716744912,1.0135356063422285,18.36714906009417,passed,
2025/10/27 07:45:00,0.7229503454272501,0.6900488160027385,94.11287561590642,117.42805864862035,2.690853323185844,2.7469905,3259.1056563982215,3574.067054849182,0.986395070042768,0.9995154558169924,32.857590195758654,5.0860276450199775,2.4466244501152117,1.0457944803371813,1.016446242274795,18.3870654979629,passed,
2025/10/27 08:00:00,0.7228430515965667,0.6913987331893321,94.347472888731,117.78242881608912,2.6932706200016168,2.74499225,3270.648338978494,3570.6561145209894,0.9865064834759087,0.9995626636526174,32.80432536567012,5.341533908908426,2.441142031924034,1.0501731284706315,1.0191870320042329,18.425484287096374,passed,
2025/10/27 08:15:00,0.7232715259973865,0.6917242662088423,94.53896436366813,118.0298399484555,2.6941363997492065,2.7450775,3277.5069044029733,3575.8692317974073,0.9864598104672982,0.9995316179147998,32.75447453108052,5.358438150437088,2.4396203704750383,1.049394590189073,1.0187884963871692,18.46393010971002,passed,
2025/10/27 08:30:00,0.7228298594179982,0.6923784465973395,94.76765892940126,118.32373325705498,2.696319002082631,2.758748,3282.3396289788825,3579.7566313404195,0.986409534864132,0.9995547664437097,32.87068970159807,5.395850952127716,2.4441650201894816,1.0534117679635182,1.0216751350226345,18.502400540819092,passed,
2025/10/27 08:45:00,0.7229088014462534,0.6929532603654509,94.9875678245267,118.60669849641056,2.6959594406389584,2.74975525,3293.3340312977252,3583.9585061052885,0.986512229513689,0.9995646851159397,32.78815679193299,5.428232243310204,2.440105418453769,1.0576820181704718,1.0255277315260758,18.54090174224751,passed,
2025/10/27 09:00:00,0.7231590510857591,0.6930843345615813,95.02698051765339,118.66430468559822,2.6954077820343065,2.75621825,3297.436526283456,3583.945811033033,0.9865718990083366,0.9995582901122978,32.70149988828019,5.463787009416413,2.4362941667302986,1.0606031424251494,1.0285606974661274,18.548131503156288,passed,
2025/10/27 09:15:00,0.7228759830970313,0.6919502826262891,94.52922082936881,118.04799936089111,2.693855962776112,2.74889075,3277.443457030491,3575.457698172632,0.9865145078755189,0.9995703934566201,32.79283058254297,5.353504708092266,2.4399895080297327,1.0520920309169746,1.0207332855805522,18.460728639259237,passed,
2025/10/27 09:30:00,0.7225114107331905,0.6882433967606397,93.79826616482265,117.08481951005194,2.677186978608667,2.7251695,3253.2478490811036,3609.5319610933493,0.9866090089486763,0.99958863880774,32.79906615667192,3.9240764355005457,2.440852019113056,1.0454638788399275,1.0181628750165659,18.372944744857506,passed,
2025/10/27 09:45:00,0.723983675132375,0.6869420114316818,93.33556728884615,116.47790250217925,2.676220609138121,2.7375975,3241.2459535736853,3591.06275493598,0.9865766421124925,0.9994736712174465,32.54225900655523,4.154492877306312,2.4337145917335756,1.0367670509254534,1.0122001921084662,18.284765373707426,passed,
2025/10/27 10:00:00,0.722989530740775,0.6867129173804108,92.99074362199977,116.01836915540903,2.676893663202096,2.74046725,3229.3299136099836,3568.1784699043046,0.9867152485703597,0.9995357730101545,32.63840263553672,4.453286529278525,2.4378074046445306,1.0390079977040476,1.0128969087715927,18.19620711739252,passed,
2025/10/27 10:15:00,0.7242829758861654,0.6850398062862865,92.48579654668183,115.35629429403359,2.675313625177728,2.7285805,3212.6742129614718,3555.602905048908,0.98659715188922,0.9994209224976643,32.471708391052466,4.498298685842404,2.4347119207772474,1.0318178717473954,1.0086629039804411,18.10726399279181,passed,
2025/10/27 10:30:00,0.723338648239195,0.6832578978074343,92.12187921966013,114.85793331857992,2.66762753253973,2.72984625,3198.6482254069083,3568.624117119654,0.9866800074355743,0.9994716832188488,32.59571543946751,3.8332697279845447,2.440310210284611,1.027854215732029,1.0057538752280706,18.052562021118494,passed,
2025/10/27 10:45:00,0.724731736023321,0.6822888546840336,91.86173849574543,114.5040027512495,2.667677723767776,2.73146875,3191.263013942319,3557.7622791503736,0.9865759832867755,0.9993523825258526,32.40044586815082,4.002086785848927,2.4360556998226186,1.0259256589825583,1.006160306175956,18.00422443152866,passed,
2025/10/27 11:00:00,0.725459015677734,0.6814944684889803,91.62294849061986,114.17605965960351,2.6674227233650263,2.727586,3184.0982910693037,3547.3562983436145,0.9865370223505303,0.9992832226179319,32.28778509604719,4.139434214437235,2.434209858358683,1.0239373346175629,1.0055174849336888,17.95563493309981,passed,
2025/10/27 11:15:00,0.7245359509961861,0.6812460662440046,91.44778399958838,113.92665961652649,2.6679131940034266,2.7294625,3175.8586909712008,3536.0514139303937,0.9865905731221671,0.9993302950846098,32.42796812524117,4.264648287501776,2.440638436544377,1.0183910061384898,0.9989841184943276,17.90679352583189,passed,
2025/10/27 11:30:00,0.7255204605553061,0.6803570529780436,91.19572136117577,113.58282581054682,2.6678972975562205,2.72793825,3168.052598870393,3525.4955836017634,0.9865132729128804,0.9992400669850372,32.292021920078035,4.412161259472758,2.4382910499360193,1.0157805742337385,0.9980835712730123,17.857699107079817,passed,
2025/10/27 11:45:00,0.7254566293773108,0.6793768914367602,90.94128015232394,113.23211929300504,2.6657057369908395,2.7222765,3159.1778620147443,3521.363019827519,0.9865327798426121,0.9992281077945119,32.29109687378946,4.33406318145428,2.439939607697167,1.0118971737491564,0.9950232056153067,17.808356154928763,passed,
2025/10/27 12:00:00,0.7263399428057439,0.677888728607411,90.62929136925771,112.80928766776883,2.662759392598808,2.71803475,3149.0505019372467,3520.2557449413343,0.986459805321183,0.999144347577461,32.17115460543846,4.18423640737718,2.4381362291650297,1.0098536645565546,0.9953706841279255,17.758757850993845,passed,
2025/10/27 12:15:00,0.7251575630346926,0.6743584367791281,90.42541956720646,112.47702509033407,2.646686104934155,2.6927665,3137.782801217854,3575.926112124388,0.9864807657591863,0.999191869848467,32.38312606310626,2.491278369826575,2.4484227960718297,1.0025902517987046,0.991873188180287,17.769080093515498,passed,
2025/10/27 12:30:00,0.725803640113844,0.6746078422167833,90.58671991043043,112.62596853574256,2.6487655430210233,2.704168,3144.4821761445496,3569.436643348928,0.9864597917835314,0.999117905576128,32.2738782225671,2.7811409145815116,2.4477588121066556,1.0040980700324396,0.9938257129565344,17.78359682771471,passed,
2025/10/27 12:45:00,0.7272015681723928,0.67400013234686,90.66669483451388,112.6698382972989,2.647832073870829,2.70090225,3149.754792040826,3572.3758611962444,0.9863928061410907,0.9989897829785498,32.05096756937597,2.803009997722807,2.443419460731205,1.0029512661923676,0.9950637806657063,17.799073148391386,passed,
2025/10/27 13:00:00,0.7274494045940006,0.6736461998442326,90.78083911912945,112.75428718043091,2.646014566186961,2.6895735,3155.611295131476,3576.966502235498,0.9864485411810952,0.9989500240492314,31.965293282197443,2.742968670251928,2.442922389935619,1.0036437963911784,0.9966751330787869,17.814498919819936,passed,
2025/10/27 13:15:00,0.7289100234312802,0.6729036288477002,90.8457049933504,112.7790637166968,2.645922945208104,2.68280125,3157.769034737502,3580.854997062735,0.9862825751830403,0.9988054586318844,31.796058255711237,2.7412104893596743,2.4414320491319144,1.0004925887591263,0.9961126294965837,17.82987994487099,passed,
2025/10/27 13:30:00,0.7274888305861426,0.6739287142190772,91.09193270178534,113.03956973142343,2.6488975465608497,2.7066035,3163.96916955758,3572.8729882394546,0.9863983482150182,0.9988845249901266,31.991855678232394,3.026323033996856,2.4501199946977192,1.0110828553936833,1.0040191600381827,17.845204663356267,passed,
2025/10/27 13:45:00,0.7286162565363915,0.673752457035405,91.18843390971325,113.1240029363683,2.6492462856163796,2.70031175,3169.570145707966,3572.1528432225596,0.9863487651975485,0.9987851395734609,31.807682393674668,3.1505793137494873,2.4460845991139384,1.00962772238309,1.0041072590717668,17.86048458707875,passed,
2025/10/27 14:00:00,0.7282505122963709,0.6737297027267721,91.310328078814,113.23940178470322,2.64950441263498,2.69859425,3171.418032978858,3575.396592184474,0.9863271165569388,0.9987852429473886,31.893311517736173,3.1191309730575316,2.4514931211428386,1.013250608792712,1.00752792274525,17.875715120600464,passed,
2025/10/27 14:15:00,0.728398017261168,0.6741972190709519,91.4708396851203,113.423286556079,2.651177362007842,2.697389,3177.903575455095,3570.3789955916895,0.9863545613384834,0.9987600471168728,31.846010234510597,3.3585725556468113,2.4516786909178765,1.0217060319974758,1.015683853685032,17.89089398479131,passed,
2025/10/27 14:30:00,0.7298601397632083,0.6731231593110196,91.47244152452747,113.40336854834928,2.648707046105764,2.69641525,3178.6276430554276,3581.660297443556,0.9862076841923407,0.9986282935656607,31.662883216909343,3.134445793641174,2.4485673133328993,1.020777901690293,1.0179092646299897,17.906022301703484,passed,
2025/10/27 14:45:00,0.7277091494012996,0.6749420372256711,91.78105492515218,113.77374517807809,2.6539800698638083,2.72423175,3185.8370501104678,3566.7022274919645,0.9863731984669895,0.9987684044210979,31.966471214928585,3.620237908744173,2.4601286477236526,1.0326328127474114,1.025257029342566,17.921104663729416,passed,
2025/10/27 15:00:00,0.7292508754238024,0.6745737276769995,91.84660540487451,113.84034770322026,2.6543563107717394,2.72902675,3189.817433740214,3567.42820733102,0.9862510670299655,0.9986360241757658,31.751520021819758,3.719487564356144,2.4555169871567677,1.0335507746878068,1.0284606428822065,17.936137610812256,passed,
2025/10/27 15:15:00,0.7299554128505241,0.6747602175584326,91.97090361733642,113.98246641606742,2.656252278282331,2.71634925,3194.3994978115265,3563.663002205159,0.9861846056508347,0.9985650897164474,31.660223167375126,3.9346910940711215,2.4548069667933174,1.0351969231068938,1.0307689965250322,17.951118912443704,passed,
2025/10/27 15:30:00,0.7314896113959963,0.6730527382012087,91.60353280695425,113.50966751952805,2.652452972061297,2.69493925,3184.7811125643993,3562.1112151043317,0.9861114984153807,0.9984390508906785,31.410999921129225,3.798596162467273,2.44850964233649,1.0234866670647154,1.0225065465224474,17.895814606702487,passed,
2025/10/27 15:45:00,0.7295516000546212,0.6688910511523554,89.85484874680868,111.39725461219372,2.6425221167948454,2.6825655,3118.9559196535106,3539.2572668147077,0.9861656151674566,0.998594354260098,31.751763002942074,3.139231081819271,2.4580036514093684,1.0093630744494313,1.0090787142589366,17.59447560357735,passed,
2025/10/27 16:00:00,0.7288381283635215,0.6743159567238582,91.35971307341579,113.55244006632593,2.65014852710874,2.7065505,3170.1861208810874,3587.468687375397,0.9861291039134633,0.9987721298227188,31.914832308141552,2.9976177675972515,2.4508023171230673,1.0330821915826411,1.0279230904166468,17.908788936810218,passed,
2025/10/27 16:15:00,0.7252621525092439,0.6882668374716873,92.16263343581821,115.64304031287473,2.6875072520475674,2.745568,3194.6180916416342,3540.28178279647,0.9861099860939769,0.9995191695832449,32.61058955540728,5.077006771351085,2.4249836047898508,1.0474455809234247,1.0212981325449182,18.100092254366654,passed,
2025/10/27 16:30:00,0.7264274022154491,0.6756031771120725,91.01414330427484,113.31547349140803,2.6513599833167922,2.688567,3157.0301669184405,3573.258757416047,0.9863412716359874,0.9990297288856398,32.234393178031496,3.0940981577198428,2.4531110410917227,1.0114108201731546,1.0017479698732559,17.844418730140678,passed,
2025/10/27 16:45:00,0.7280724294013106,0.6776412507903621,92.14616238775886,114.63866280505165,2.6557649331517292,2.7617085,3201.1517103655124,3587.8708086127,0.9863414068990544,0.9988683655169087,31.91798486312838,3.5111150621087726,2.447562197335514,1.0208913611489647,1.011994713107721,18.030047936279754,passed,
2025/10/27 17:00:00,0.7292636647820049,0.6708447358399225,89.90110115840022,111.74827576320328,2.645833098028325,2.69638275,3120.049636207446,3541.4963252784087,0.986122530832066,0.998707949421241,31.83706524145032,3.238378378053159,2.452486424695271,0.9931424386514234,0.9906242707925697,17.625338788936197,passed,
2025/10/27 17:15:00,0.7287279249055658,0.6696819637903104,89.62854494081981,111.31968241371563,2.6463695942376453,2.70292575,3105.117415345183,3527.390699658113,0.9860372981261496,0.9986752933672999,31.998523369641987,3.369551619976788,2.464951371904508,0.9888767304686981,0.9866722895215156,17.552067809079162,passed,
2025/10/27 17:30:00,0.7298940564688389,0.6689363956889546,89.4643456631285,111.1192527382176,2.6459158870534596,2.70336125,3100.1898910730965,3524.1892671814007,0.9859245228441715,0.9985781786897879,31.85038770395689,3.4052192366147827,2.4616757874956288,0.9907496238495104,0.9904794682265012,17.527550056691396,passed,
2025/10/27 17:45:00,0.7294930567895687,0.6691077621819816,89.36155098368181,111.02389398589735,2.646581708094739,2.72114625,3096.2924736868695,3517.1594546633914,0.9859604706416022,0.9986144584353513,31.90331627918923,3.515810256356388,2.4628629067012495,0.9950202876765027,0.993948826987357,17.50304090093568,passed,
2025/10/27 18:00:00,0.7284364454820768,0.669543825910836,89.28931177957905,110.96634284407648,2.6474633547552253,2.719459,3092.767427139362,3509.2282021875017,0.9860546104268798,0.9986998645268463,32.042842726804466,3.637975257820585,2.4666609386399947,1.000565474021743,0.9976777534165595,17.478541496897034,passed,
2025/10/27 18:15:00,0.7275177472891491,0.6702264968173451,89.24057059600584,110.94016316917914,2.649258077186892,2.71366175,3091.147355645296,3497.1322447994653,0.9861699550609263,0.9987791926798684,32.141149179230474,3.894460258991504,2.4687812408969028,0.999114298785517,0.9942421315259634,17.454052946243916,passed,
2025/10/27 18:30:00,0.7288922055810233,0.6695258712003385,89.04094710792792,110.72340805889246,2.648471484791145,2.706532,3086.0873860617867,3494.905894577267,0.9860600364937608,0.9986837173918921,31.951425758314873,3.9004367521524683,2.4625004981115906,0.9932847609161635,0.9905435831274084,17.42957304537466,passed,
2025/10/27 18:45:00,0.7285804616113565,0.6691435257853044,88.88426307673042,110.55683858196339,2.646529909939997,2.71463475,3080.6743107455964,3495.9017275536544,0.9860971889622451,0.9987140348801883,31.986235379157165,3.760379411494472,2.463023525849021,0.9965302712741364,0.9938202485355672,17.40510519035366,passed,
2025/10/27 19:00:00,0.7284319116554173,0.668673009067299,88.71739385571108,110.37769650748837,2.645317588995399,2.71193025,3073.388581891328,3496.9547532716697,0.9860595930644315,0.9987247112397507,32.040336445716825,3.6249470196274967,2.46492788499177,0.9915268499835075,0.9891213361799523,17.38064479024537,passed,
2025/10/27 19:15:00,0.7286794702477788,0.6684777241953631,88.57489057791179,110.23198159143466,2.6454619127825207,2.708806,3068.4749866010793,3492.2674145619567,0.9860265201339534,0.9987108984566584,32.015162188940394,3.679937010036565,2.463917523780346,0.9920754080689521,0.9899905221952857,17.356194141854154,passed,
2025/10/27 19:30:00,0.7292058186782984,0.6679010229220003,88.39437563785616,110.03654808406563,2.643403694954592,2.7214055,3064.135260172692,3492.469914665224,0.9860259723348963,0.9986830730958657,31.914126591130287,3.5844651775894953,2.459867761646882,0.9903946799019603,0.9894432144305472,17.331754345524946,passed,
2025/10/27 19:45:00,0.7270624659004743,0.6708911224198755,89.55191939838512,111.50517845260244,2.6453295652468753,2.739759250000001,3102.2556790164167,3526.5033040904227,0.9862221653017326,0.9988499132688874,32.193136588086055,3.387117394699141,2.4677983667534455,1.0022239258852244,0.9972781262932713,17.535252118908335,passed,
2025/10/27 20:00:00,0.728049421040597,0.6732998666062298,90.62433919683872,112.87443242464501,2.6491595969336825,2.7249155,3141.3335527458075,3554.087089418555,0.9861625404849307,0.9987857470806064,32.044073740039416,3.460613243480428,2.4625290072389205,1.0131302539562945,1.0080263458602463,17.7372378496976,passed,
2025/10/27 20:15:00,0.7291552548685972,0.6742880579059639,91.2239646816482,113.65217833544074,2.649987407005931,2.69790775,3163.601102100467,3576.4525291344758,0.9860719241424705,0.9987098973365505,31.89257208377219,3.351693430632693,2.4574764569044123,1.022115911658404,1.0180948987600824,17.861057245317195,passed,
2025/10/27 20:30:00,0.7296725604865533,0.6718917249312302,90.22611631947596,112.43860452689077,2.6454853935627582,2.71379825,3130.8457657706667,3554.8288344700504,0.9860686887654251,0.9986822867499225,31.794716447232986,3.2767612137987316,2.453582354645098,1.0108625545159793,1.0089377089971174,17.686854501050348,passed,
2025/10/27 20:45:00,0.7286596696492358,0.6735790840762949,90.78088997968506,113.15795871999809,2.6464338392166633,2.73389675,3151.487374292701,3566.7001149844286,0.986243181034363,0.9987725354155277,31.871492973998915,3.2976846081385034,2.4545517293568,1.0257077037501443,1.021503733517769,17.77923870982503,passed,
2025/10/27 21:00:00,0.7296105535389044,0.6713580945115906,89.92353451089978,112.07301910082082,2.64621938354928,2.7040615,3118.8824424723266,3539.320884516311,0.9860384832784107,0.9986672740368717,31.827380878813646,3.486163211597997,2.456979020782077,1.0116111082853745,1.0097550786057072,17.61906670348964,passed,
2025/10/27 21:15:00,0.7278491542383736,0.6719888278799021,90.06721634512972,112.23289730937036,2.6460322425977996,2.70922475,3123.005051686687,3537.156441854874,0.9862451343453135,0.9987855097561081,32.026560719303156,3.540176646703981,2.4644592638449256,1.0203140011244134,1.0159581504343267,17.623002052819285,passed,
2025/10/27 21:30:00,0.7279027133213493,0.6718005849999881,90.11293923009904,112.28467261532273,2.6463942581181907,2.672106,3121.9649197560316,3540.2409827598935,0.9861560231373312,0.9987588370606659,32.07668990624457,3.4990821103955563,2.468516510326977,1.0227159514579423,1.0187711478234234,17.630823446819264,passed,
2025/10/27 21:45:00,0.7297705013885109,0.671759615816369,90.07403163393185,112.26726796122898,2.6493266297991704,2.71016925,3121.7551057240385,3532.112083391189,0.985959981081709,0.9986187921139805,31.85006636994294,3.80243702752451,2.462005420494763,1.0221417808889814,1.0201487528030118,17.628267535269927,passed,
2025/10/27 22:00:00,0.7300678579610431,0.6710124138054566,89.87454059347341,112.0481735782007,2.6448159821828714,2.720939,3119.261991156559,3535.75355922499,0.9860769320140576,0.9986172455583954,31.712382656580264,3.586272334151029,2.4558917033022856,1.0277457926072278,1.0269571441298306,17.60129148932466,passed,
2025/10/27 22:15:00,0.7298709849220366,0.6713710649928063,89.78338978199244,111.97416613961421,2.6467821179746065,2.70684175,3115.8807378854954,3524.0045940328296,0.9860935565824966,0.9986360407925087,31.73919997830678,3.8446061483450427,2.456618609802221,1.0179491929237774,1.0162932419203548,17.57432976192331,passed,
2025/10/27 22:30:00,0.7303389149739457,0.6713789775168898,89.65374193310723,111.85164801165335,2.6482209702369413,2.7313555,3111.793292127917,3514.3070567672426,0.9860483556767098,0.998604702557189,31.67934011162608,4.056941367895814,2.454789805887535,1.0228263155334743,1.0214403097116558,17.547377894838476,passed,
2025/10/27 22:45:00,0.7298985838119456,0.6712550004689324,89.51832529431854,111.7174800349762,2.64691081016491,2.71639475,3107.8377338400724,3511.364551098312,0.9861295276256693,0.9986464748899845,31.7091487328455,4.032585070578723,2.455037176810506,1.0125196458003651,1.0107275711276587,17.520438082671678,passed,
2025/10/27 23:00:00,0.7303786939966003,0.6693022419193625,89.33724129064481,111.41857158699737,2.64213107955343,2.73171875,3099.0841900743926,3521.8995484391808,0.9860167935729429,0.998552959319552,31.69329700709259,3.626669646943872,2.4605836236472607,1.0176601351704275,1.0188023906997052,17.493506912744575,passed,
2025/10/27 23:15:00,0.7306178441905997,0.6696124602707054,89.26020794718849,111.34844714199352,2.6439025108038634,2.70540975,3098.4344114559303,3507.9312524380002,0.9860624879710237,0.9985396448112112,31.615327278317483,3.9667037263376432,2.458041351370101,1.0172847007975883,1.0180862192666325,17.466586766057596,passed,
2025/10/27 23:30:00,0.7300290665477731,0.6697057989832251,89.15251281404208,111.24625676807298,2.6437892608695566,2.70716125,3094.6287080898437,3501.8425567527493,0.9861353900088725,0.998588011124243,31.67975303706068,4.038448939372026,2.4598140769956687,1.0177256745240442,1.0176434171953173,17.439679889625467,passed,
2025/10/27 23:45:00,0.7306464752921966,0.6692212477690909,88.97971195978218,111.06236389299293,2.6430745510029023,2.71474175,3089.4250029873683,3498.653133274237,0.9860861674887161,0.9985441947784093,31.593420281211852,4.050887959996005,2.4572747994593143,1.0144883694602878,1.0155128224994419,17.41278166197168,passed,
2025/10/28 00:00:00,0.7305724580406064,0.6683907603656286,88.71095275014049,110.52047592582332,2.6440306066777564,2.72371175,3079.2176330304296,3489.9076707115237,0.9860452537158848,0.9985496927179837,31.636038212777557,3.9901032179183202,2.456362105192103,1.0113978160768222,1.0121891422049611,17.368968362195037,passed,
2025/10/28 00:15:00,0.7290402735070128,0.669680987919266,89.06756426797283,110.97636588409746,2.6452619828603052,2.69948725,3089.9184378619693,3497.183136770061,0.9861751402948763,0.9986701154700128,31.84434055193914,3.970478356417548,2.462050299874815,1.0150556971054485,1.013124581829592,17.424609372613364,passed,
2025/10/28 00:30:00,0.7290743698232501,0.6699949190308812,89.19904674751889,111.15145268870762,2.64385612972194,2.7070105,3097.6748274853403,3503.307117383799,0.9862793236417235,0.998686806349841,31.766401561400734,3.895722016171957,2.457656205361089,1.017265423083568,1.0152743685632346,17.452046577126126,passed,
2025/10/28 00:45:00,0.7294727982540329,0.6700400183755745,89.29959410464323,111.2880236573613,2.6440843128855347,2.70378225,3100.2493860655345,3510.5086238538374,0.9861922895436376,0.99865701593165,31.74876150554554,3.803002325211147,2.45717667544439,1.0182583947423025,1.01686201835856,17.479401550310207,passed,
2025/10/28 01:00:00,0.7312975882872608,0.6694932491879452,89.33238189310407,111.34016937475863,2.6432591205130676,2.68527925,3103.0291332462734,3520.110518975005,0.986015152184249,0.9985247273481839,31.515381826614785,3.6706297201889018,2.449774834473077,1.0166028587519615,1.0180642581492996,17.50667429216564,passed,
2025/10/28 01:15:00,0.7280254569618093,0.6714258257198182,89.64225903014574,111.74017031588753,2.6466537604114606,2.699634000000001,3108.8066618664398,3516.111177317591,0.9862487403653122,0.9987694523530162,31.99015382174569,3.8333162498312365,2.4641095748511503,1.0212198351279718,1.0170200046390048,17.533863711493385,passed,
2025/10/28 01:30:00,0.7294386581526702,0.6711499676868331,89.70413810063694,111.82907685843033,2.6456369817744196,2.7091215,3113.7556945675283,3523.95466127312,0.9861646417379407,0.9986750274219259,31.77434295095068,3.742076332862201,2.456443682605885,1.0228815897884984,1.020772721904171,17.56097199171906,passed,
2025/10/28 01:45:00,0.7291778901435726,0.6716187802344811,89.85077650234962,112.02367860974961,2.6449431350586563,2.7006925,3120.9191011937087,3528.7504984080533,0.986265853340871,0.9987103156975282,31.75554558887067,3.70088742870346,2.454213560924136,1.0229218546697973,1.0202274959438802,17.587997957874926,passed,
2025/10/28 02:00:00,0.7275404706820313,0.6726904707792388,90.06614131535167,112.3040159162894,2.644698901051238,2.7047885,3129.402205655729,3531.070259001704,0.9865033191062185,0.9988503669577067,31.910336276190574,3.7001268243774583,2.457000080992697,1.0306853287363151,1.0251620943166737,17.614944207761546,passed,
2025/10/28 02:15:00,0.729494212579441,0.6719857108129668,90.07535473211358,112.32698633276777,2.6453879921406482,2.7173335,3127.6220505668784,3540.9596494130587,0.9861788674638555,0.998692200149367,31.753811750419146,3.563111824923369,2.453670393197885,1.0252143049054039,1.0228646953809926,17.640985953735793,passed,
2025/10/28 02:30:00,0.7258872396119956,0.6727159951571062,89.80524286817419,111.99696740499233,2.6477882741229606,2.71298125,3111.7718895612347,3518.9968212337885,0.9864039459192143,0.998953071365232,32.29547647167425,3.784447905026365,2.4709808224766845,1.036222341021522,1.0282276814484166,17.55687164086448,passed,
2025/10/28 02:45:00,0.7319864660327986,0.6680348217344422,89.01380047866323,110.95420863097387,2.638420785525473,2.69740925,3093.1510862418745,3528.930159116624,0.9859638002137139,0.9984828418795195,31.416162413227536,3.252241922707583,2.445792627656013,1.012987719818161,1.0167777649050114,17.47183680119227,passed,
2025/10/28 03:00:00,0.7293597737697086,0.6692754608736243,88.76137153445542,110.66794938905683,2.642077862213948,2.712174,3083.7594899949063,3497.019056717188,0.9862664017291726,0.99869963886466,31.7198351699846,3.798678087094187,2.452839101686787,1.0236308289892733,1.0222267395240958,17.3869293144005,passed,
2025/10/28 03:15:00,0.7292651104008199,0.6684533382034978,88.2676515407728,110.0898723794632,2.6421298140463914,2.7002425,3064.1734639451447,3484.389618195233,0.9861783131975289,0.998714661343153,31.798625650340387,3.8099299830135296,2.4545333931938718,1.018492039377012,1.0172184685152021,17.30215375848662,passed,
2025/10/28 03:30:00,0.7278410182818238,0.6682449160874747,87.84429240621319,109.59918640354088,2.642010285944499,2.6897285,3047.5398817103196,3469.2809706013645,0.9862749220190262,0.9988370777105309,32.00789508643599,3.8627998991605272,2.459264825332894,1.0126179399174229,1.0095446733012232,17.217507723465065,passed,
2025/10/28 03:45:00,0.7292669781480757,0.6668098875062144,87.28387000459044,108.93710544061955,2.6408080100058893,2.701645,3028.682414895497,3459.100514626933,0.9861031707339478,0.9987446275056674,31.849652630616806,3.8323510308199227,2.453172161183126,1.0001115520485226,0.9998406231215112,17.13298912746231,passed,
2025/10/28 04:00:00,0.7281069945315215,0.666412189341707,86.84298294990086,108.42285296511021,2.6391880817903366,2.7081005,3013.659878092713,3446.1306968408676,0.9862459078597371,0.9988556226547283,31.976363131912315,3.8201496314341186,2.454501489941327,1.00323135621482,1.0017260610424055,17.048602296226253,passed,
2025/10/28 04:15:00,0.7248410598082488,0.6803075171508198,90.46997428013975,113.47238710093903,2.6609884901587253,2.856818,3140.4066624231177,3527.6958319173505,0.9865093704135967,0.9993562248033953,32.424249551495976,4.219250579535569,2.4425795116989604,1.0422533457867713,1.0247203786334216,17.743743988638673,passed,
2025/10/28 04:30:00,0.7243541766351005,0.6846500954359449,91.66752595848693,115.23995333562186,2.6609789528853276,2.70504125,3189.9427932880567,3579.343485591505,0.9867529653369299,0.9995531717183304,32.35368428982112,3.7256550246798583,2.4244337834365934,1.0315922512271851,1.0106988083965587,18.012928314153953,passed,
2025/10/28 04:45:00,0.7274888908427077,0.6758543160815421,91.23021848237282,113.98197166010983,2.639453518289236,2.6794025,3180.961850557963,3596.95085432444,0.9868102467975436,0.9990096285029245,31.70981047275378,2.829223684930878,2.435113488705464,1.0119668370102612,1.0052640268382305,17.88998553555917,passed,
2025/10/28 05:00:00,0.7304779463899591,0.6710479929080068,90.49924823227497,112.8602173026841,2.63066591860063,2.68178425,3157.267842950088,3596.707962427546,0.98656310825132,0.9986843404698831,31.29518619650739,2.4029628911966436,2.4326825703611363,0.9944703093083105,0.9959444154594672,17.767453966260184,passed,
2025/10/28 05:15:00,0.7294899445990041,0.6760371226856232,91.63915415150136,114.43592188415444,2.6408578108754774,2.7113335,3198.1637179825943,3604.9968594305597,0.9866781377953653,0.9988349926728978,31.409513378455582,2.972336005591468,2.428608386078337,1.019647140652236,1.01543935080862,17.96617974950165,passed,
2025/10/28 05:30:00,0.7275322221489614,0.6733879226137682,91.04769138464215,113.4705518597984,2.6377986339694433,2.69764225,3169.6587136792755,3583.1098224179054,0.9867326733907332,0.9988543701905678,31.754772887379247,2.9557842657775213,2.4515999567770077,1.0219507570911708,1.0177029088025784,17.81244362002898,passed,
2025/10/28 05:45:00,0.7270827091046105,0.6749586017093036,90.09187737642503,112.58868989163379,2.648251045461363,2.7282535,3132.005249970141,3532.839685611881,0.9865325653068362,0.9990120908970122,31.9788510611502,3.7549931693081837,2.4464185611640255,1.0274034926481348,1.0187095237771882,17.65018256849296,passed,
2025/10/28 06:00:00,0.7295159947819903,0.670271896027823,88.61936760959532,110.69736872875538,2.64024428124038,2.6938605,3084.7991453822806,3505.678228311279,0.9863824496892849,0.9988151183115814,31.609484233647404,3.553549930214638,2.436756875186321,1.0073453766304683,1.0049690728697949,17.40047019653854,passed,
2025/10/28 06:15:00,0.730194214791765,0.6681403138770836,88.06584004984327,109.92183912354636,2.6359717171378763,2.693693000000001,3068.002834358715,3492.7677690505493,0.9864120881577789,0.9987334346266236,31.45626469572227,3.4988547541023323,2.4350576742525067,0.9949481271465148,0.9951716040904602,17.29400575321642,passed,
2025/10/28 06:30:00,0.7296131861841629,0.6705465529894148,89.29714948145111,111.37555711975627,2.6380705285304997,2.68628725,3112.6143427234997,3521.4703282805335,0.9865731008449165,0.99874859367051,31.458394105421394,3.521545913950194,2.4376976454725376,1.0056916006296386,1.0041117671522302,17.501183254351695,passed,
2025/10/28 06:45:00,0.730652394823318,0.6692085710934234,89.46851393776956,111.49802521901955,2.6331669310684136,2.687432,3119.299180511979,3544.605612774533,0.9864936530372612,0.9986301702030245,31.30934086614858,3.038568858249917,2.437125933831739,1.0125526466872916,1.0142994924589064,17.547173733470334,passed,
2025/10/28 07:00:00,0.7285751803511932,0.6729178127458284,89.94569764034365,112.17036396032998,2.646449173084506,2.7217605,3129.536490459667,3518.313576860035,0.986510902238067,0.9988016290747416,31.70433385966221,4.007436414117655,2.4476799116037196,1.0250795929767673,1.0200355012293416,17.593197313448005,passed,
2025/10/28 07:15:00,0.7301562995903358,0.673423856994724,90.07227712797948,112.40432976639916,2.645411530688116,2.6994245,3141.341915665891,3526.526181732512,0.9865403550152867,0.9987437597051209,31.374452006671824,3.9755616442759165,2.4316187219886296,1.0165524649466664,1.0129784101950208,17.639255149965162,passed,
2025/10/28 07:30:00,0.7291400413000761,0.6739434477337417,90.25220470322218,112.67198029202457,2.6425846846989223,2.705219,3148.6492086212784,3543.554187907536,0.986686137247128,0.9988531453635987,31.4727008449823,3.6085176689566762,2.4310864367614524,1.0152527917221477,1.0104673741446368,17.684714202557153,passed,
2025/10/28 07:45:00,0.7314111609608048,0.6736548000375132,90.23503935448558,112.69315546443498,2.6432842035188258,2.69570625,3150.6144804312326,3547.7896969153967,0.9864716716146493,0.998704540978062,31.174843219505398,3.6205364799877784,2.4201986273951226,1.0071105044897528,1.0051906917033768,17.70578595076486,passed,
2025/10/28 08:00:00,0.7287643781736093,0.6742158217506985,90.33927448958177,112.85633483861075,2.640530056743828,2.69047625,3151.040521541647,3562.336163529753,0.9866798348511748,0.9989221051883167,31.550725664395085,3.187554343067717,2.4293246698700894,1.010868386111152,1.0057767882799848,17.726872919174273,passed,
2025/10/28 08:15:00,0.7281855796688268,0.6753771155739411,90.48396820815569,113.08110702502108,2.642412576979033,2.7114035,3157.629684347459,3558.9467202285914,0.9867904650092664,0.998995627190436,31.587397823547146,3.358852084016656,2.4273399861888807,1.0157691079419728,1.0087367727555436,17.74796596569237,passed,
2025/10/28 08:30:00,0.7284651733272103,0.6756966400501081,90.5616741860103,113.20477990207497,2.642117394437028,2.6963755,3162.579852120658,3562.7360901444285,0.9868216082270578,0.9989968311387958,31.511019154297635,3.332662439610479,2.4227898805757606,1.0125040243358845,1.0055724303131102,17.769074234143236,passed,
2025/10/28 08:45:00,0.7274839273321303,0.6758835112084342,90.66072544287736,113.33362924443274,2.6411678551106244,2.688515,3163.7099931318753,3572.0202836490143,0.9868605211350163,0.9990708337292656,31.676106038359457,3.111597330734057,2.427611391005198,1.0107454864217817,1.0027988343132497,17.790194287729076,passed,
2025/10/28 09:00:00,0.7291260101233432,0.6742298855723138,90.56644790172398,113.21556431352921,2.6353845721591322,2.687558,3162.2181764509455,3596.310655326433,0.9867106217722881,0.998953345365474,31.458431879863877,2.4970599074899984,2.420558003597122,1.0098895091710467,1.0060221252116188,17.811322613758787,passed,
2025/10/28 09:15:00,0.7275889623119023,0.6759056646548212,90.80931919994487,113.53326553982485,2.639707550071143,2.69800175,3168.7643398678515,3586.7065100374316,0.9868333493665233,0.9990736931764517,31.67435674970912,2.840384305712393,2.426424314350024,1.0111110528374045,1.00364833619372,17.832467406780495,passed,
2025/10/28 09:30:00,0.7279091404316044,0.6763034426469257,90.91782511961641,113.67933216341586,2.6403102031959222,2.69747825,3174.346248131832,3587.595574104659,0.9868500180797021,0.9990617424682312,31.600263970247337,2.907631347216211,2.4229636673854347,1.0138694390434504,1.0063926853683858,17.853623986668236,passed,
2025/10/28 09:45:00,0.7278821517433459,0.676798504830819,91.03869750336595,113.84045320335755,2.640746966340518,2.6872645,3180.1528713912703,3588.684398437831,0.9869031561856856,0.9990763429895866,31.56873899607472,2.9593376109056715,2.4206899676634768,1.018070960034553,1.0100905862403649,17.874786485953834,passed,
2025/10/28 10:00:00,0.7278948648319861,0.6767042808724139,91.10308433997274,113.92731447453629,2.640263256822693,2.6890475,3180.746291827477,3597.3521573641838,0.9868401037483056,0.999074532933565,31.609917903088594,2.785084118283229,2.422027545193148,1.015068576899739,1.0074433123065376,17.89596428652762,passed,
2025/10/28 10:15:00,0.7278810854676802,0.6768798892173686,91.19298996625274,114.04793497502259,2.640692129517689,2.68823925,3182.6854468949887,3602.336875643796,0.9867960249529718,0.9990767804794907,31.643086782108465,2.722218944000224,2.4229127225764207,1.018776039471178,1.0110601911517711,17.91715504573,passed,
2025/10/28 10:30:00,0.7275519799204329,0.6771406631365334,91.29573027229037,114.18366254230604,2.6393512142842708,2.699607,3188.1687009756015,3608.3339747517743,0.9868977958007888,0.9991162900646086,31.63706349852259,2.615785086352636,2.421106739717708,1.0213285257499165,1.013159967801179,17.938357590067344,passed,
2025/10/28 10:45:00,0.727320852263297,0.679011277296979,91.80961984204005,114.84038397933428,2.642767273954353,2.7072795,3208.4585334068615,3610.397475765399,0.9870019967772246,0.9991503175787186,31.610178507945477,2.8936487796475214,2.418542227943765,1.0319564390763165,1.0216934295642248,18.020649506847434,passed,
2025/10/28 11:00:00,0.7271981698629196,0.6738119124353542,89.55825079400793,112.00693498225756,2.637887071399211,2.695514,3124.435048935678,3549.949528970288,0.9868348857148581,0.9991321265536515,31.749487270776214,2.94281524627787,2.425563274043505,1.0081909766379613,1.000717306106041,17.60627278760443,passed,
2025/10/28 11:15:00,0.7276692377541898,0.6737354218812921,89.6710611406245,112.10283825161693,2.637512164396695,2.70195725,3130.492592226654,3550.624271332293,0.9868639272012839,0.9990835585104418,31.637557256780646,3.0023383498136895,2.4234216149559784,1.0086543414752027,1.0019145807183665,17.621526999392618,passed,
2025/10/28 11:30:00,0.7272792261548269,0.6732245661355934,89.74972672432197,112.15064624134715,2.635591842559589,2.6947885,3131.0864651135616,3560.688193281299,0.9868524530833507,0.9990851735895986,31.72159919251264,2.752702273695111,2.4285989617348003,1.0143868357606503,1.0080422874311026,17.636786701912474,passed,
2025/10/28 11:45:00,0.7283666627143582,0.6734698926585925,89.88723013067958,112.2815176263401,2.637316380200694,2.7078325,3139.1824119939047,3554.005515811416,0.9868442682739341,0.9989928586334674,31.51460912187036,3.0558980906628426,2.423417348690862,1.0148627864537487,1.0094287936724298,17.65205415776251,passed,
2025/10/28 12:00:00,0.7277399554340341,0.6746044048102365,90.105754446587,112.5271105953359,2.6416122450284947,2.71596475,3145.6953429754935,3542.3896083974373,0.9868947082868847,0.9990244328338626,31.60243368747286,3.469635265657255,2.427537752667218,1.017054121445536,1.009572338875462,17.667327103337538,passed,
2025/10/28 12:15:00,0.7279381750027452,0.6753517386907473,90.2392213861321,112.69610346518571,2.6450625808404484,2.6987665,3150.0120814290262,3535.1252324454945,0.9868571173428297,0.9990082933181397,31.589666711983384,3.765728141119241,2.427322469218471,1.0133876823278065,1.0052528847291415,17.68260655670972,passed,
2025/10/28 12:30:00,0.7292316726341348,0.6743928443510865,90.20134693240664,112.641630770643,2.6421360982043463,2.70028825,3149.9993808751965,3548.328469188722,0.9867382953300818,0.9989111475728988,31.41839951536152,3.454426108565731,2.422223828940346,1.0093239609430116,1.003934574914621,17.697893810261387,passed,
2025/10/28 12:45:00,0.72953848247871,0.6738948849579127,90.21713922080343,112.65405866935028,2.6385468519774062,2.69039,3153.3888615510587,3559.8458039813345,0.9867967770779082,0.9988982478996634,31.31711611249406,3.1673531034642304,2.418031742572981,1.0030238101739686,0.9988215393249293,17.713184193326093,passed,
2025/10/28 13:00:00,0.7287822139956983,0.6736151252133838,90.26138192956486,112.70104513271212,2.636592847318324,2.68861975,3152.156808970764,3571.8562323023352,0.9867958583967401,0.9989471990460401,31.466675672947513,2.844348946459461,2.4232182210483804,1.0059136887973674,1.0014656010359062,17.728484689895783,passed,
2025/10/28 13:15:00,0.7281765710083754,0.6791425384995154,92.57077763827654,115.58371279734013,2.642873398676576,2.64963525,3236.0329280029764,3628.8299496412,0.9869804026071166,0.9990084894097433,31.457271888641216,2.8773354760661336,2.4211390345807384,1.034428491694,1.0257723513622101,18.142963484888124,passed,
2025/10/28 13:30:00,0.7287712822304735,0.6734720852095529,90.28435127571444,112.72352201888798,2.6359637276347674,2.6960335,3152.3366007376494,3576.747114585518,0.986774386224852,0.9989465449129591,31.483752774062285,2.729805266052187,2.4238170975713564,1.0113160203633091,1.0070809546916248,17.737620593809662,passed,
2025/10/28 13:45:00,0.727800535818572,0.6793446080647622,92.1689514277265,115.10402190921542,2.6478322991021432,2.6739065,3219.225277190549,3595.7891421735367,0.9869354544424571,0.9990283408442163,31.56233709963907,3.4610089938665487,2.4253914075476977,1.0317748632132775,1.0215799095055085,18.045015298439065,passed,
2025/10/28 14:00:00,0.727936529571618,0.6764252767973606,91.3536280323315,114.04867302077292,2.6414428979276066,2.681231,3189.464152211499,3589.2227450359387,0.9868911394684925,0.9989905886782298,31.56641602242038,3.083420453558158,2.4283680674804504,1.024505128626098,1.017231750142284,17.905514362009168,passed,
2025/10/28 14:15:00,0.7277788667122296,0.6740038933762208,90.52127007101919,112.97618611265187,2.635661554279107,2.6818445,3162.3063127041896,3572.3336995558752,0.9869934856327672,0.9989891729137303,31.526308622857226,2.931758547398449,2.4284634533433933,1.019603704979377,1.0139731197245578,17.750231762223624,passed,
2025/10/28 14:30:00,0.7275158122647305,0.670804300945268,88.94959663328298,110.99042682882524,2.6353298535213514,2.67212875,3102.660501610688,3515.4086409276333,0.9868770647698736,0.9989699329253448,31.658457083096902,3.338582217058175,2.436643022622077,1.016603049746282,1.0118213423541516,17.44079518399969,passed,
2025/10/28 14:45:00,0.7290821640756773,0.6799961458244494,92.4903910347137,115.46510143183056,2.6548595398526196,2.728632,3229.1047841234513,3576.4178948054655,0.9867719833575114,0.9988686108282442,31.424336162111207,4.257186699376428,2.428385851842438,1.0497269553044342,1.0401428179203984,18.06770680783779,passed,
2025/10/28 15:00:00,0.7295300144591117,0.6774518388170696,91.41306471796122,114.17045571976603,2.647255147556678,2.695746750000001,3196.196890204977,3562.0301683289103,0.986862870334595,0.9988699754958047,31.272499097390135,3.9312138939488954,2.420372382538584,1.0320354541979302,1.0250038335651324,17.89075136906066,passed,
2025/10/28 15:15:00,0.729079679633674,0.6785035858614133,92.15609758867159,115.07671917859298,2.645189127179621,2.69208,3223.6626556149067,3592.2828903931672,0.9869820208602993,0.9988961522212707,31.278010028867794,3.6010281074546655,2.4212421608309955,1.0340257199113052,1.0265020663566715,18.029465049748925,passed,
2025/10/28 15:30:00,0.7296093814562723,0.6792683312236301,92.87394509480983,115.95338484160234,2.644100748341461,2.67467625,3250.620307978616,3620.7665807149074,0.9869884283235495,0.9988459296498959,31.168541994248933,3.366307609330652,2.41907050901469,1.0348300875043301,1.0281407318602145,18.16863921453825,passed,
2025/10/28 15:45:00,0.7286920503825455,0.6777362634904001,92.06773984630473,115.0043841148218,2.6409875670053267,2.67417775,3219.253255537932,3607.7018182818074,0.9869841802052671,0.9989278533945521,31.353082393729647,3.1437219446724973,2.423509504202057,1.0264596982109357,1.0197860945020534,18.029903470461864,passed,
2025/10/28 16:00:00,0.7242133873481702,0.6890467759293208,92.23360995324222,116.28650255380161,2.668501017586023,2.73594425,3217.4499803489275,3577.809079033441,0.9869439948908073,0.9997306930878854,32.2519250377661,4.277265984518031,2.4054557174554394,1.0369559241522095,1.0112334926419229,18.133155714722488,passed,
2025/10/28 16:15:00,0.7233324946168254,0.6818547965755537,90.36236067568036,113.61198682005056,2.6543062424295627,2.6915285,3148.4465141452997,3540.5858239516388,0.9870340081922883,0.9996326253401436,32.359952723556226,3.812422336436919,2.4245300691254332,1.0156096218908708,0.9954808399370878,17.754740290823918,passed,
2025/10/28 16:30:00,0.7282604451927828,0.6766423583126066,91.19395708281925,113.95283081117597,2.6426373760938766,2.6096475,3186.9985009435545,3566.105929794519,0.986989175654341,0.9989494428606005,31.434656260880114,3.64269225540465,2.427565064125539,1.0090603017230533,1.001935546949588,17.846006173333592,passed,
2025/10/28 16:45:00,0.7331882445930684,0.6706134190296957,91.5261868028816,113.9307159812993,2.6258224371947816,2.6435585,3204.291029082881,3623.6200125832306,0.9867013236551804,0.9983745175466017,30.656841710896888,2.435688866475724,2.4242927316703584,1.0091725894035635,1.0160447009195597,17.928882012376867,passed,
2025/10/28 17:00:00,0.7304177375877076,0.67494032921806,92.14249057026548,114.84428792030256,2.6366342670868765,2.66833325,3221.4280970593113,3608.7232385031475,0.9868675690952322,0.9986355136571782,31.093158631552868,3.158237320982692,2.4324738870097793,1.0447105761007687,1.0436532486886323,18.008611060733173,passed,
2025/10/28 17:15:00,0.730645209049851,0.6747495493252815,91.81677916507316,114.4836003924535,2.639839351314523,2.67197775,3206.3579358044312,3591.9127981486727,0.9867067177276745,0.9986152496497046,31.161357987921125,3.419763257926636,2.4352617874792037,1.0553731165576736,1.054212910091982,17.946342604379268,passed,
2025/10/28 17:30:00,0.7280813407223504,0.6747711322875918,91.02610346430744,113.5526996623685,2.6442976755467056,2.695426,3171.8899142100454,3547.3164826942793,0.9867877238450405,0.9988078257265904,31.609685799475233,3.9582490964886485,2.4490607377576796,1.0605889128434707,1.0547992932304833,17.76758185685266,passed,
2025/10/28 17:45:00,0.7297629979029798,0.671719346138305,89.90770242993834,112.20258889548629,2.6418372634985765,2.697756,3129.535988206211,3528.5296213893803,0.9864467867923876,0.9986750537304891,31.51669597404971,3.81486121725433,2.4473824401143465,1.0455241812957903,1.0438706595522012,17.589525830247997,passed,
