datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/28 18:00:00,0.7303428709294667,0.6695718070402298,88.89294889983218,110.98323862517478,2.639608790862168,2.6991965,3093.9735770769316,3502.5259035598565,0.9863550397494838,0.9986430262429783,31.466727143604633,3.8583907818146046,2.444995037332206,1.0339435106239208,1.034038322461427,17.412178018006593,passed,
2025/10/28 18:15:00,0.727944033553527,0.6697631581403184,88.41682555288253,110.43745836524093,2.64034592760715,2.67728175,3075.200979841239,3477.9112421311556,0.9865706991795733,0.9988393506714898,31.785980768303936,4.083817673293458,2.453044626526967,1.0260813099218382,1.022408196380938,17.302483168437455,passed,
2025/10/28 18:30:00,0.7307456959978217,0.6696375218035561,88.79523545499212,110.95342389456825,2.638340827532207,2.70752675,3092.878458250572,3505.587925102147,0.9863656688425801,0.998650610306994,31.38026279384219,3.767498028380778,2.4389577983119457,1.0291470587054758,1.0296777116378475,17.409003258298263,passed,
2025/10/28 18:45:00,0.7319426972997864,0.6700889101442415,89.17101042157259,111.51476309336752,2.6356116955365696,2.692145,3109.2216672100735,3536.4793981851312,0.986300576342101,0.9986080382351807,31.18978074547745,3.306235453169139,2.428777964600707,1.02499283647251,1.0273141341529815,17.51548745299544,passed,
2025/10/28 19:00:00,0.7267208279839487,0.675281415178461,90.15589180234498,112.78165967486558,2.6459621467407874,2.7037875,3139.972174207568,3519.961014446343,0.9868354117981084,0.9990117359279848,31.84194417308637,4.166457385049552,2.4469818508487093,1.0466483836705787,1.0376186876676134,17.621931117000923,passed,
2025/10/28 19:15:00,0.7296303732742494,0.6674862936397282,88.00760587445829,109.89490360994178,2.6344021650363505,2.71356925,3065.1386825996383,3476.2436775603696,0.9865420599925685,0.9986800194086332,31.476588153588754,3.9064810577092315,2.4474904981002523,1.017727795538059,1.0185797113268733,17.232631851936116,passed,
2025/10/28 19:30:00,0.7327566922462084,0.6672349607337499,88.34901217630912,110.33252099960147,2.6340221883966493,2.68624725,3081.05244283418,3495.335649650196,0.9862895351887118,0.9984459790209714,31.03621884318402,3.8018299693566755,2.4345039648470417,1.0101754952373703,1.0153358090454039,17.32235215511136,passed,
2025/10/28 19:45:00,0.7288910974605612,0.6685897737001981,88.43561351260114,110.45132312015609,2.635260353510481,2.7016695,3079.175103954364,3487.2951573009154,0.9866102171019357,0.9987313171259616,31.57413760923893,3.8848563890223184,2.4511127448587886,1.026784045621995,1.0260999483480282,17.304358741991646,passed,
2025/10/28 20:00:00,0.7307380965873549,0.668063165385273,88.30034573466827,110.29724970704723,2.6356198273546014,2.720008,3077.794136980808,3480.956276677321,0.9864961306052898,0.9985966559123519,31.290708291175456,4.060948938528914,2.4424037217896055,1.0253974420138634,1.0271938796825812,17.286372632907558,passed,
2025/10/28 20:15:00,0.7341880995809216,0.666023147484974,88.00592589749333,109.93793206601546,2.6319605957962877,2.705169,3071.3457163497837,3489.6889100439553,0.9861945675096515,0.9983354818011613,30.81817196158501,3.80138149322782,2.4287970005918904,1.0103722148575047,1.0184256632417403,17.268384604323337,passed,
2025/10/28 20:30:00,0.7328356052508453,0.6666301454542097,88.00296701263728,109.94717765080186,2.632748927198126,2.698467,3070.8357079853095,3481.4055099237803,0.9863549273759328,0.9984397562141785,30.974317219963694,3.9556588195237468,2.4332209493986894,1.0115875481277319,1.0173398435451555,17.2504060371935,passed,
2025/10/28 20:45:00,0.7320112547816218,0.6670938994549105,87.983170696407,109.9358336312584,2.632985863214847,2.71568325,3071.7303521438344,3473.093671946662,0.9865183397080608,0.9985100090083541,31.022856093144274,4.123345625017062,2.433835899094274,1.0156059907172656,1.0198261703124183,17.232429132659185,passed,
2025/10/28 21:00:00,0.7333313259411577,0.666408353503052,87.83610046697407,109.76388272317614,2.631922888964115,2.6839935,3069.0245785319307,3471.6155728854287,0.9864383212444612,0.9984127472193925,30.816126124133728,4.131415340259061,2.4276515965432686,1.0009886764608893,1.0073546559257842,17.214460522993065,passed,
2025/10/28 21:15:00,0.7318399667562384,0.6662791950595536,87.74083048175815,109.66556955573824,2.629716430538268,2.67243675,3063.200132171059,3476.0965374052566,0.9865376864264629,0.9985262297504971,31.043261555089952,3.8760609211957116,2.434380774390829,1.0000828357785874,1.005042405215705,17.19649589614901,passed,
2025/10/28 21:30:00,0.7280641739751216,0.6682589368101854,87.85088103392091,109.84902942341525,2.635745750290568,2.69272575,3058.2137922758343,3459.308882303549,0.9866979275954868,0.9988007191606995,31.675061501403416,4.249648172167522,2.4545575882634316,1.0062716267166183,1.004568356506781,17.178532691945026,passed,
2025/10/28 21:45:00,0.7337976115024918,0.6651081232902092,87.39831042867587,109.3214157105883,2.6283077756697466,2.71559,3051.730883799753,3477.405185390074,0.9862938703448569,0.9983935728914944,30.825631349119803,3.7442018360881906,2.4271655633594014,1.0072326431827272,1.015741792862014,17.16057909905743,passed,
2025/10/28 22:00:00,0.7314826583137551,0.6665614670266055,87.44760881015475,109.43146877612944,2.6318019216616038,2.69241825,3050.6707234287624,3462.9769570571584,0.9864837733989965,0.9985773741089338,31.1521785871543,4.074984560198686,2.436092349736023,1.0128889074751282,1.01697705403493,17.142630482529494,passed,
2025/10/28 22:15:00,0.7328899056583748,0.6658334924874255,87.25999355866934,109.24005308215348,2.630267188503255,2.6793365,3046.3972822961346,3464.228210915962,0.9863797097032996,0.9984855274346489,30.94595265158511,3.999241043873738,2.428878139956679,1.006694381048484,1.0131688251293498,17.1246846114286,passed,
2025/10/28 22:30:00,0.7317412437621229,0.6661470285294531,87.19083074551567,109.19630209386143,2.6293365657550334,2.697446,3044.076205090245,3462.0311126541396,0.9865232122763509,0.9985877129184799,31.073101247615053,3.9665789031680436,2.431195305741108,1.0041107190606797,1.0089475397125975,17.10674587127171,passed,
2025/10/28 22:45:00,0.7301964915136742,0.6664177259006517,87.11905602134672,109.14805129307354,2.629007428216341,2.6879475,3038.4539091265747,3461.6451857994357,0.9866022041634265,0.9987079379273773,31.32336330290775,3.869291658521463,2.438466430464953,1.00118662589657,1.0040165096281788,17.0888088047028,passed,
2025/10/28 23:00:00,0.7291856120887922,0.6663889788462425,87.0164353041385,109.05972143190755,2.6258595371975613,2.68313425,3036.7015248028433,3464.3608516279064,0.986790007728581,0.9988058803387948,31.39141237335961,3.679609270774391,2.4383168459838926,1.0013733957063464,1.003222198120168,17.070876643066928,passed,
2025/10/28 23:15:00,0.729982408316461,0.6661969849854015,86.88490337405844,108.94061350945128,2.6264851643665676,2.67557175,3032.6003138105175,3460.089287870628,0.9867003219103528,0.9987556013125407,31.296980795696868,3.7667839043887446,2.4348950868650094,1.0104432429262244,1.0133312560741878,17.05295291565261,passed,
2025/10/28 23:30:00,0.7311265680460605,0.6657029063291159,86.72142056264738,108.78041528594211,2.6271406595844176,2.67378125,3025.9744907631552,3458.2744977522525,0.9865160354764065,0.9986720308108403,31.200017176955054,3.7862725516365203,2.4322427502123634,1.006256033511304,1.0109111079955575,17.035034164597963,passed,
2025/10/28 23:45:00,0.7302225612053472,0.6659108613505649,86.64047343847167,108.72167681469745,2.6262914647686237,2.6973175,3023.1508477888488,3456.3734051906454,0.9866248126426469,0.9987541880143669,31.30241485190172,3.7507373003757554,2.4340137157889887,1.0043178684820082,1.0077325662016667,17.01711924136134,passed,
2025/10/29 00:00:00,0.7290466136601034,0.6603781862065504,84.64497663138211,106.37103685029759,2.6177346706164157,2.69168825,2962.382427846691,3399.6017358033,0.9863675247581358,0.9984249096119453,31.22935554545104,4.142078742811368,2.4378228607465613,0.9869044670435266,0.9945855759423066,16.653986519099163,passed,
2025/10/29 00:15:00,0.7279060211741171,0.6608763626453197,84.65115311509173,106.43284258890995,2.6177597052932726,2.67848075,2961.9332856814917,3397.288118025813,0.986478541294741,0.9985147488481014,31.374244444179958,4.1840896776513015,2.4416423724795404,0.9863497799293637,0.9923097333803431,16.646913547663505,passed,
2025/10/29 00:30:00,0.7289840617122431,0.659816028977196,84.49070548592657,106.28111760862517,2.6155526794852393,2.6922995,2955.3090399156818,3406.563926299948,0.9862681169384444,0.9984128953709742,31.28293672014364,3.910230498115969,2.4400813738101506,0.9817574818624268,0.9903116158780788,16.639813883329996,passed,
2025/10/29 00:45:00,0.7289899358981047,0.659596457207936,84.42030388383981,106.2446937203459,2.6124351656910085,2.691282,2957.1114044887518,3409.6265879457515,0.9863837080509995,0.9984157864545252,31.178428979029455,3.8049356690606633,2.434907226558547,0.9865812763263242,0.9956392529928173,16.632690222176873,passed,
2025/10/29 01:00:00,0.7313318045214617,0.6587147852505522,84.2646908611959,106.10361011095495,2.6120677940131114,2.68342275,2953.2176793510025,3411.6792043274886,0.9861134253196159,0.998228968705421,30.879791521512725,3.789007341416915,2.4266653317886657,0.9885464641369722,1.0012918144045548,16.625542162071003,passed,
2025/10/29 01:15:00,0.7257432506953188,0.6604055383725816,84.38675815404247,106.29953026900414,2.6132142799487315,2.67669575,2949.478514666497,3405.5881005009146,0.9865306060145965,0.9986385199759933,31.70170340913673,3.804080479533794,2.4520666106103537,0.9959969223270638,1.0008062551762156,16.60715082878093,passed,
2025/10/29 01:30:00,0.7261429248259024,0.6602525079414701,84.28258391147625,106.1980296975314,2.613321937759943,2.6797685,2948.4284505792066,3397.287131150414,0.9865283547220917,0.998580850406506,31.590654601208264,4.0047612913181565,2.449155390171181,1.001897896733062,1.007321923292857,16.583397740519118,passed,
2025/10/29 01:45:00,0.7283207104999581,0.6584174924661682,84.00433680803592,105.87117312478661,2.6099024375529125,2.683922,2941.335994064987,3403.5742047113204,0.9862516987477544,0.9983553332862817,31.28205826022989,3.784193863940626,2.4417503781556262,1.0003971902425282,1.010543265995617,16.55959659384062,passed,
2025/10/29 02:00:00,0.724434439264699,0.6599886877411525,84.10089219742724,106.02209934509884,2.612770087102626,2.67668875,2939.6578459858147,3389.159794289118,0.9865688065194141,0.9986346165807762,31.83442713687752,4.082262952735792,2.4596407482632903,1.0063258300782518,1.0102775794310208,16.53574541723777,passed,
2025/10/29 02:15:00,0.7277550547883441,0.6586798500224033,83.9726767666141,105.88769883171284,2.6108555845076618,2.66359,2940.238640284155,3394.0142475577377,0.9862907544239344,0.9983588117320723,31.33615428570842,4.042972384760882,2.4455970118417585,1.0017114835144396,1.0110290219489573,16.537819525905793,passed,
2025/10/29 02:30:00,0.7294779916432409,0.65842849963519,83.99406865814642,105.94858881789214,2.6117260339485004,2.6778555,2941.4688695820687,3395.2940395318037,0.986105110765265,0.9982257024577823,31.12648472267846,4.124416270197181,2.4409432510931386,1.0044781346398688,1.016161886640692,16.549888660691938,passed,
2025/10/29 02:45:00,0.7260678205204418,0.6601087995758819,84.1711898115979,106.20629620927605,2.613716588368164,2.67136475,2944.513556130983,3385.5116146437495,0.9864626909720299,0.9984955221562257,31.579911683415666,4.3634997248776575,2.4546308700084167,1.0072418320153358,1.0132115268126527,16.544891793641938,passed,
2025/10/29 03:00:00,0.728293433330352,0.6584437996882946,83.96066252840514,105.96911431580405,2.6089033542785267,2.66558825,2942.3479764702297,3395.519204591022,0.9862909602755036,0.998290049750754,31.201831888483042,4.080764909773514,2.443483072843219,1.0006215624758277,1.0112505534006555,16.53488294764249,passed,
2025/10/29 03:15:00,0.7270783153501095,0.6588403198028338,83.97493034579155,106.01983154451709,2.609217730699565,2.6878165,2941.42813862376,3391.839101225067,0.9863882731251098,0.9983694929265986,31.369712829050876,4.155834449890026,2.4493893319855937,1.0062948345498008,1.0152456486000871,16.524873175472255,passed,
2025/10/29 03:30:00,0.7277759209065591,0.6583356368448017,83.88643262164695,105.94042954730877,2.6083936780696235,2.67462625,2939.2069935078694,3392.222751871304,0.9862937276956607,0.9982897711597926,31.267533028233995,4.1469520749813835,2.4474742947911423,1.006450055656084,1.0168965340502567,16.514861320989006,passed,
2025/10/29 03:45:00,0.7277351525447447,0.6578484988157873,83.80634181208023,105.86954469051183,2.6069698490989706,2.655786,2935.7898358958255,3395.2569924019836,0.9862391765703094,0.9982624405030429,31.28514887085875,4.036448959230674,2.4494378296939523,1.0051569218086291,1.0162958298465257,16.504848194606055,passed,
2025/10/29 04:00:00,0.7265329138013609,0.6582178075154229,83.81790728973395,105.91675537701951,2.6072372297738267,2.66701325,2934.6660756974516,3391.8901734097103,0.9863312214001109,0.9983405887574063,31.45416098896112,4.101733384407568,2.455454772743755,1.0169970929216117,1.026557159939157,16.494832988930447,passed,
2025/10/29 04:15:00,0.7282487487732224,0.6575892683316301,83.74954629118561,105.83578275033652,2.6072452564959976,2.66525925,2935.593555443166,3387.101077988063,0.9861928540488636,0.9981671626461247,31.169819915679454,4.287517458043739,2.4490573984756105,1.0146153909020104,1.0268699702129511,16.484815591286274,passed,
2025/10/29 04:30:00,0.7269323723687108,0.6583101273221366,83.84201449479104,105.95503546607324,2.6086808154330945,2.65493,2938.5595733152154,3376.817416843884,0.9863667983728389,0.9982472343436818,31.312295803074846,4.57589058344942,2.455107645858361,1.015453963290543,1.0253812180955175,16.47480279645564,passed,
2025/10/29 04:45:00,0.7284998804471894,0.657294062415447,83.7429630160646,105.82916918073307,2.6067955000765783,2.642633,2938.660897748133,3377.439129421852,0.9862399242061314,0.9980751571882934,31.037484308273086,4.585761431401178,2.449069811917266,1.0057435131522878,1.0186810089820664,16.46478112886027,passed,
2025/10/29 05:00:00,0.728756877634019,0.6569041323963652,83.71517300341775,105.7937807692273,2.6060515283754215,2.6368195,2938.9332819616625,3375.125201530197,0.9862221428932986,0.9980118358975445,30.96680581865213,4.658441215713941,2.449299895282995,1.003825741782291,1.0176039663668899,16.45476176115576,passed,
2025/10/29 05:15:00,0.7291205340662316,0.6566229653484077,83.68484599016405,105.76461028631005,2.6067723543499195,2.68504975,2937.3361864628323,3371.13406026252,0.9861260328447602,0.9979393184685301,30.930334047780423,4.788988578241099,2.4511119684012654,1.0167126438657434,1.0314700727711255,16.444745837402664,passed,
2025/10/29 05:30:00,0.728699809960459,0.6566409348683248,83.57842000050763,105.71725083511816,2.6045730866709476,2.6580075,2934.9356359414755,3375.0124425041386,0.9862016243923071,0.997995848288331,30.955005301985988,4.627130246830773,2.4490498780246757,1.0088350848422667,1.02316684142792,16.434720943410507,passed,
2025/10/29 05:45:00,0.7265927984397694,0.6573429133238057,83.55136865550283,105.77027676587035,2.6046344303219247,2.66895375,2929.7456506838153,3376.207675604257,0.9863213599912742,0.9981811378721371,31.30797531403863,4.514018864753937,2.458339241641186,1.0102539533465908,1.0215253770629973,16.42470314965298,passed,
2025/10/29 06:00:00,0.7264170004530469,0.6584696581859337,83.65498334382906,105.99469018827492,2.6069668440001212,2.68543225,2932.5747685815195,3373.424502660904,0.9863709252968527,0.9982553918518297,31.3543610735217,4.681323620822313,2.4575839950621443,1.0108085609147774,1.020621120512553,16.439531018417924,passed,
2025/10/29 06:15:00,0.7278294065927994,0.6593214489795937,83.93811430457932,106.4429790255541,2.607702124676567,2.65647975,2942.127002151391,3387.466278614055,0.9863043578828175,0.9982440871131356,31.207916549545207,4.567783319534251,2.4513433585341122,1.0154640047149328,1.026311656310958,16.505693846590574,passed,
2025/10/29 06:30:00,0.7276996001763123,0.6605183035703065,84.26683522351644,106.94777506052311,2.6093821492304228,2.65754725,2948.0490952107234,3402.8293058840377,0.9862643683465838,0.9983441753564585,31.36352763848946,4.378571459157588,2.4556798853719295,1.01332577833324,1.0230217665030656,16.571868731749717,passed,
2025/10/29 06:45:00,0.7286156803596309,0.6629732744055379,84.99557777013919,107.96503586844703,2.6124865369247847,2.6489465,2971.623136109216,3422.1185869635933,0.9863739883849068,0.9984564748547092,31.302340115371695,4.372722241717294,2.4512799637195823,1.023180797004812,1.0317458131070865,16.70356417210199,passed,
2025/10/29 07:00:00,0.7294295138492928,0.6639840385179945,85.20357745432919,108.32374736955589,2.6146737227700267,2.66450775,2977.921102496157,3426.8603272138243,0.9863374575158811,0.9984769800602996,31.239613588259967,4.448101979790096,2.4476341106263546,1.0289858048213427,1.0375699943441121,16.746413704348132,passed,
2025/10/29 07:15:00,0.730926984802681,0.6787607087631322,88.55012499718212,113.48252963461078,2.632983084264478,2.69999175,3095.6686234584836,3538.882309845839,0.9865621684066939,0.9991401946178181,31.207125979063438,4.052234093309025,2.4047100749586385,1.0226322050141425,1.0189489891243015,17.46866037908139,passed,
2025/10/29 07:30:00,0.7290055233950026,0.675541862728402,87.60128820497442,112.26211392623478,2.621096001251697,2.68613825,3062.2399904387257,3539.1205482255696,0.986809144164554,0.9992705329810427,31.41351796696599,3.2845407784772247,2.4117815291045277,1.0018080320609797,0.9994024412107515,17.30279971071373,passed,
2025/10/29 07:45:00,0.728220781079469,0.673375577510562,86.74480434543277,111.17324091073301,2.6158516210572493,2.676307,3032.847133140948,3518.642387834894,0.9869417044630521,0.9993175249580896,31.4755203635616,3.182048899409508,2.4148173617748934,0.9865624055984167,0.9851707597936779,17.137724483784236,passed,
2025/10/29 08:00:00,0.7270292503421235,0.6710635490863185,85.87555853088669,110.06749848626832,2.6110179765367785,2.6730275,3001.5656484548363,3499.1317678463397,0.9869866181697415,0.9993436175076877,31.625450405395753,3.0519205849561195,2.4214193355554006,0.9810670153677196,0.9804255591225391,16.97343781398856,passed,
2025/10/29 08:15:00,0.7289116975431427,0.6753291264340336,87.95699525232499,112.74863019515101,2.6147063612471637,2.67727275,3079.970350730956,3560.1762843720344,0.9870497602509815,0.9992514964007854,31.263721265109137,2.9822370657431008,2.410470276733239,1.003826860063833,1.002605999745654,17.36203364641774,passed,
2025/10/29 08:30:00,0.7293201692799486,0.6733081652734038,87.06312799794179,111.61850360737013,2.61308968170169,2.6836825,3048.705624414736,3528.9077737021985,0.9870131494980983,0.9992047550003008,31.208519528620275,3.207450202308901,2.4108857970643047,0.9918192248098661,0.9924858201109877,17.187893700842153,passed,
2025/10/29 08:45:00,0.7293335998496119,0.6733231853744619,87.27427576042952,111.89815088161752,2.610448403780551,2.699395,3058.2874612095025,3541.194198055678,0.987102983858616,0.999196380538966,31.142572558728922,3.033113351063238,2.4098018401119727,0.994588662668199,0.9957525024113263,17.227606363207812,passed,
2025/10/29 09:00:00,0.7296678176012132,0.6723482067334378,86.85062710645857,111.37383605516888,2.610129223718465,2.67362075,3042.9659509858034,3524.5727878508064,0.9870561718853562,0.9991551405129003,31.109149385243953,3.202582858593712,2.410884288744312,0.9906678794426953,0.9929230704395783,17.142124790140546,passed,
2025/10/29 09:15:00,0.7295954464684888,0.6726251658874446,86.87589913684124,111.45482231024754,2.610819522212883,2.69308525,3043.3106023212713,3523.0186488799754,0.9870481508863298,0.9991603023626635,31.12920532067084,3.28445141542078,2.411959034755678,0.9907609032127973,0.9927356102954322,17.143500598313715,passed,
2025/10/29 09:30:00,0.7300559904306608,0.6723498618573273,86.74253741359115,111.33171386350459,2.609948266675186,2.656369,3040.3073922639833,3519.412013756503,0.9870512377620988,0.9991327764771518,31.035319916304044,3.329514486359964,2.4089493251568137,0.9874335617552492,0.9902300335459536,17.12052829361875,passed,
2025/10/29 09:45:00,0.7271599757151347,0.6693500887978471,85.33642972378871,109.57361443697023,2.605186639343361,2.6674525,2992.105214923288,3478.2858381094497,0.9870692740050988,0.999155036105318,31.359355233364997,3.4220465144161962,2.4189511323537873,0.978100224634299,0.9800308026593944,16.856576322687708,passed,
2025/10/29 10:00:00,0.7263720172948197,0.6657682519068062,84.01556423903035,107.92469108713921,2.600182966151992,2.67195825,2949.7906668605588,3444.796932984306,0.9868825364480681,0.9990022397782818,31.37705634881717,3.496245066284593,2.420016723266029,0.9695916568470011,0.9738210348319156,16.627097752683365,passed,
2025/10/29 10:15:00,0.724728728271934,0.6644439847478726,83.55907786828926,107.37977643387613,2.59666912309141,2.674051,2932.8543613035868,3439.3840103378516,0.9868947707967041,0.9990394476046739,31.592917906248964,3.3134218683775063,2.427231211730457,0.9635688213081751,0.9674415776301688,16.54659462461961,passed,
2025/10/29 10:30:00,0.7252774105280544,0.6627073224658544,83.04197768464834,106.76029408744789,2.593580276918339,2.65884325,2917.8588641778397,3430.946280112731,0.9867560471140259,0.99891134252972,31.4619955866513,3.2720750567795887,2.4235960373350087,0.9618068969627747,0.9680343520053449,16.466135804229715,passed,
2025/10/29 10:45:00,0.7234741391317842,0.6615930471709845,82.6056131652098,106.24165907498109,2.5912832177811875,2.65954675,2900.377671689538,3423.0251571870745,0.986742182958442,0.9989561563616843,31.726124858627173,3.162513607648514,2.4328354658303355,0.9613123249604331,0.9667677112173708,16.385727629738053,passed,
2025/10/29 11:00:00,0.7203632709299762,0.661152165965252,82.34927851484566,105.87441522738104,2.590791420004639,2.6608125,2891.258484391921,3402.3260939789384,0.9869137870724873,0.9990199364117982,32.05940244427188,3.4565736983049087,2.4473553176634093,0.9728441793407874,0.9753041839290403,16.305364926716734,passed,
2025/10/29 11:15:00,0.7238707851597667,0.6531683292414108,80.98433257410319,103.95518913574473,2.5767361678784773,2.67662825,2862.1719331950353,3390.06619372935,0.9861605825361821,0.998133265887957,31.148140599567267,3.187677660575687,2.4315066700044916,0.9619936043024833,0.9770944069292011,16.11036811183485,passed,
2025/10/29 11:30:00,0.7220554085281694,0.6580502025765925,81.93382730068191,105.14712084209309,2.5913001781894236,2.6893775,2885.0747304818497,3364.475251125185,0.9865349500294266,0.998457189431485,31.59345144154195,4.366488061929598,2.44968335184617,0.9822913438747294,0.9898627942442358,16.194459980942018,passed,
2025/10/29 11:45:00,0.7233884209443701,0.6572499603529108,81.93343534987186,105.15682098901667,2.589292132057009,2.66205625,2886.526738613893,3372.5135230028977,0.9863961178430818,0.9983240150205874,31.397693651609995,4.226183353941197,2.446024923263424,0.9747640064442011,0.9849373166788429,16.206483703632397,passed,
2025/10/29 12:00:00,0.7255521107033898,0.6536264306136281,81.16938356413101,104.18884116200698,2.5838402664760443,2.675517,2868.1326125488554,3365.3226027370238,0.9859116501821219,0.9978862769974831,30.930342162242372,4.1312452117439316,2.435260849215216,0.9696882178669816,0.9862272007464901,16.106252584530754,passed,
2025/10/29 12:15:00,0.719698830265846,0.6538081798874786,80.84072523892735,103.77890909881926,2.581758283332311,2.669188,2855.4512988227516,3344.295602402471,0.9863611031126193,0.9981780767327246,31.61558246842876,4.276947021885368,2.4566294188666777,0.9718716529759047,0.9816825274639883,16.006247916802046,passed,
2025/10/29 12:30:00,0.7211761888317224,0.6492862472024442,80.06487849874972,102.73864631087818,2.57329081063977,2.68192925,2836.180111373605,3345.1943867700043,0.9858491665684909,0.9976990132029337,31.22111251714226,3.9147410839902284,2.4513018728584957,0.9756318677788475,0.9927439279877762,15.90647419319597,passed,
2025/10/29 12:45:00,0.7214401363496834,0.6453532518325601,79.72286384935877,101.99512946293136,2.5684478419791583,2.67498475,2835.7811996122205,3318.4922083067227,0.9856751779676187,0.9971518277385527,30.79904707754938,4.47939291910388,2.4565845445400356,0.9784279419956537,1.0004916638009562,15.80693025351913,passed,
2025/10/29 13:00:00,0.7180123393958272,0.641196341361021,79.08032006182661,100.94528728076047,2.560848212536618,2.66222875,2825.012353010823,3291.8616259055043,0.9855723828057886,0.9967304424259845,30.797328149038677,4.789688565841374,2.4715912308765824,0.9867588193527579,1.010235100063893,15.664385795219628,passed,
2025/10/29 13:15:00,0.707798354301131,0.6403467729382962,77.61120959769805,99.24888140641978,2.5576531966867226,2.63410725,2775.173885456194,3244.098878106903,0.9858940041913159,0.9971275593592227,31.949794843531677,4.8919517640244585,2.4958262639102613,0.9874908097173388,0.9996295263946485,15.39521222545648,passed,
2025/10/29 13:30:00,0.7028478090699387,0.6325170663902476,76.16455486290498,97.03045419703533,2.5422178948764236,2.6186985,2751.2515603287093,3198.9820942812244,0.9856332953098794,0.9963130905268281,31.67988004898668,5.210432559799046,2.5047796748292126,0.9830420393054965,0.9987714645230877,15.126790475445313,passed,
2025/10/29 13:45:00,0.6948511928895914,0.6266588999414524,74.48396832889519,94.83691166414401,2.5292089841970005,2.6086735,2709.785687704071,3165.2199056652803,0.9852906362385018,0.9958735244580456,32.056026096943256,5.028789506632912,2.520058519894929,0.9894479234418699,1.0031609741488419,14.859116928957395,passed,
2025/10/29 14:00:00,0.6873166282279052,0.6202029592646934,73.09194690637433,92.77916752861644,2.5171692872233544,2.529714,2686.3262534233213,3110.7391680119254,0.9850982173779497,0.9951665422922787,32.09666361590804,5.631794376686518,2.5363298050958396,0.9860006360887642,0.9987803895424285,14.592195034861312,passed,
2025/10/29 14:15:00,0.679593580075357,0.6124681040417902,71.42710212881795,90.47977039283192,2.5023303696107027,2.5174385,2657.252310810201,3068.5350380942305,0.984434450759421,0.9941897041856332,32.027525725260396,5.8690595270615615,2.547377144845509,0.9830421245260625,0.9969222077702136,14.32781157309631,passed,
2025/10/29 14:30:00,0.7268250951889057,0.6571299228198906,81.36004297814834,104.5075226265405,2.603732213787384,2.66897025,2859.4970670659195,3332.0205611825622,0.985503025718071,0.9980185855810757,31.220490133165892,5.198355657626847,2.4409381996816686,0.9968778773948329,1.0099438204438516,16.121053900903032,passed,
2025/10/29 14:45:00,0.7243345332598791,0.6532870381560147,81.88549966843765,104.54753512627812,2.5905051041796803,2.664013,2886.5384199322366,3345.5425814126984,0.9859621818601517,0.9977367745635175,31.14774782917337,4.897939418488181,2.463455036070345,0.9861313283767558,1.0015627862590495,16.144237643645265,passed,
2025/10/29 15:00:00,0.7244342817762386,0.6536813982264076,82.03548148321022,104.68739465439735,2.591084234882973,2.684002,2891.3344324884247,3348.308008302061,0.9860347655183109,0.9977796156659102,31.148705562765343,4.875890329061274,2.462766943873878,0.9887518013376105,1.003805964493111,16.167439159638942,passed,
2025/10/29 15:15:00,0.7237420703674379,0.6544169507052507,82.217211893212,104.87285103751962,2.5931655132771065,2.671171,2893.5059906295196,3350.0821430799365,0.9860944093692506,0.9978868768423194,31.334602633824208,4.867388714433418,2.4686088366385355,0.9871701140364324,1.000467659117105,16.190657427441536,passed,
2025/10/29 15:30:00,0.725783078748107,0.6545877900140104,82.32265225291682,104.96620174401404,2.596406382034806,2.6731035,2897.2261148682583,3347.517114481892,0.9859247103015701,0.9977773984625,31.105555634152807,5.066904787997042,2.4618043146679756,0.9886765915973992,1.0038333461948767,16.213891174853373,passed,
2025/10/29 15:45:00,0.7238467252215726,0.6549318362304258,82.47631689999382,105.10822197329072,2.5943026381983274,2.6498525,2898.846229794823,3359.922961499802,0.9861291542484972,0.9979666298907499,31.420004870514347,4.683506204019968,2.470754306897389,0.9877994153975551,1.0005236179482953,16.23714142485006,passed,
2025/10/29 16:00:00,0.723548611525773,0.6560851279913015,82.69614885735567,105.34630799616352,2.5986277153429613,2.667111,2902.736474865129,3354.5689402766884,0.9861765882075558,0.9980574088466864,31.54977781519634,4.914120826214505,2.4747853109846445,0.9968216500456173,1.0077334310982011,16.26040727515312,passed,
2025/10/29 16:15:00,0.7261816041512426,0.6550104284437852,82.67544505697632,105.27120906269464,2.5963646106875657,2.66319775,2905.5863342158423,3366.1418397578473,0.9859850492989695,0.9978729702082805,31.166654361432087,4.671282343883041,2.462470464706974,0.9932657596596255,1.0083635838334941,16.283693078757434,passed,
2025/10/29 16:30:00,0.7240598454977268,0.6567701171947877,82.9688780496722,105.60117852583967,2.6015667698586027,2.67493925,2907.8244432908145,3360.318814734161,0.9861461598454577,0.998109585529419,31.606466485485647,4.872549621977587,2.476588130709117,1.0067883427773363,1.01737480810066,16.306993208791013,passed,
2025/10/29 16:45:00,0.7272050158622243,0.6559519599480778,82.9695305185378,105.55670161357247,2.6010555420298873,2.65904325,2911.737640194855,3366.60198973818,0.9859251936870734,0.9978996066518377,31.15892312270076,4.811218386698031,2.4622737002500488,0.999205031388104,1.0141218818221585,16.330310089183193,passed,
2025/10/29 17:00:00,0.7248183355951561,0.6571979867085144,83.21534747697005,105.82106072231522,2.6031156723397184,2.6619555,2913.7468782225365,3368.5880940442585,0.9861320405424093,0.99813983752478,31.591546366477328,4.755081196390901,2.4755988829040274,1.010927973817849,1.0217680256637613,16.353644625195603,passed,
2025/10/29 17:15:00,0.7267030885653644,0.6569469276630401,83.28129193961887,105.8595668668861,2.6039463944758863,2.67666625,2916.642455080519,3372.6555573475525,0.9859874061290416,0.998035560824693,31.36826274146878,4.734598546576962,2.468644894119048,1.0115982735129307,1.0247687390885163,16.376994883246432,passed,
2025/10/29 17:30:00,0.7287200513517657,0.6558010625569565,83.60789014707588,105.98260220969867,2.607934070634148,2.67866625,2926.446766336778,3362.1943862289013,0.9857228055632944,0.9977217009815824,31.1246755383544,5.248696832796138,2.475502756170321,1.013676683029038,1.030401390366473,16.400361519768033,passed,
2025/10/29 17:45:00,0.7288833796328068,0.6568994400013378,83.60145530900351,106.08972427917372,2.60822115515055,2.67435475,2926.1496874692834,3371.6432252958807,0.985778617136081,0.9978682430138768,31.145779302983012,4.990810077092934,2.4668517859395394,1.005285233578403,1.0206480874380854,16.426036705831304,passed,
2025/10/29 18:00:00,0.7278527305981274,0.6583371088083672,83.66018478792601,106.27770350446798,2.610211310148629,2.68895175,2922.2235965296222,3382.72071738106,0.9857920819772269,0.9980965275471314,31.446548654111776,4.68100676965175,2.4687907100681636,1.0193561627904248,1.0319545913783599,16.45723695802695,passed,
2025/10/29 18:15:00,0.728930497257427,0.6579367495068522,83.98314211890249,106.47907510005659,2.6111076968280407,2.68468025,2936.140034698606,3378.599707183318,0.9858247040321518,0.997946101144654,31.221339348762214,4.978249578705068,2.4688058163752946,1.0135117609910718,1.0277190687219793,16.488465543493806,passed,
2025/10/29 18:30:00,0.7279354821951306,0.6580792198428821,84.21204788280875,106.66512142329819,2.6079370154342416,2.6634305,2945.9553116561046,3388.4473783403027,0.9860887912243582,0.9980335051801772,31.274595263278673,4.739619266142575,2.470543108800605,1.0096983342829102,1.0227123566192722,16.519723245907866,passed,
2025/10/29 18:45:00,0.7283899669957451,0.6593195355766585,84.49914350877715,106.97481824503922,2.6148836265520163,2.68762925,2952.5419724277285,3376.9975106045476,0.9860251347977333,0.9980391192656656,31.302354383934844,5.23907186012967,2.4729540715895215,1.0217962810192536,1.0337035398997938,16.551009157795615,passed,
2025/10/29 19:00:00,0.7290507056977703,0.6593132605137633,84.65580641333999,107.10845018295768,2.6137148031157276,2.69055525,2960.3948987310564,3383.9553816012763,0.9860869664573803,0.9980181180830038,31.16496576233985,5.136396126352503,2.4679850669159173,1.022851192728338,1.0355755940085054,16.582322243856034,passed,
2025/10/29 19:15:00,0.7306806402266887,0.6589927272943958,84.77609891545185,107.19743226833505,2.613858550646862,2.69009675,2965.727456747707,3390.2643522756744,0.9859763917938904,0.9979143538566448,30.950249826049376,5.084303998500386,2.461977544928505,1.0199610535302686,1.0348792162988723,16.61366353785718,passed,
2025/10/29 19:30:00,0.7298380170030204,0.6596431005096841,85.0070040607281,107.4248023967018,2.6146106070371706,2.69618975,2971.743976141673,3394.41734318608,0.9860929416768546,0.9980070825977845,31.08988871617874,5.03529474328894,2.4664728808737943,1.0230569112674184,1.0362815188358472,16.645032911624092,passed,
2025/10/29 19:45:00,0.7316364625968264,0.6592021977140807,85.1141981001496,107.49678631290749,2.61568470375477,2.6685575,2974.1046774334864,3401.4460902103,0.9858801017073076,0.9978855545624634,30.91917716947195,4.966182814421301,2.46306508921483,1.0187992020782417,1.0345063145636748,16.676430620937836,passed,
2025/10/29 20:00:00,0.7325300411095145,0.6591719310986497,85.26817492565083,107.62737846856764,2.615632900249546,2.6895245,2980.358545090871,3407.3330943916485,0.985863902375191,0.9978438692544996,30.79259832688107,4.907187674054928,2.4593132072762773,1.0198660132133388,1.0366499521369783,16.70785640887944,passed,
2025/10/29 20:15:00,0.7324794133087207,0.6594166138449195,85.45447875769385,107.79755220523505,2.616146900124587,2.684631500000001,2984.9646686787064,3413.495487256617,0.9858777059877377,0.9978707948032317,30.84053375046383,4.815414838578628,2.461508654650097,1.0215146723920816,1.03798177610133,16.739311702520876,passed,
2025/10/29 20:30:00,0.7314305940399239,0.6604830803030605,85.73046445807182,108.08406501176219,2.6207683779967175,2.6842375,2987.2658019387973,3411.923907928927,0.9858663442696447,0.9979784028119469,31.13243115633249,4.948837022311597,2.472806934806243,1.022719338112007,1.0365887805621508,16.77079403642332,passed,
2025/10/29 20:45:00,0.7301510911245557,0.66139696297819,85.95733564250227,108.32944244151801,2.6260163071089093,2.666177999999999,2982.5169681221178,3415.8841284160612,0.9857121715704925,0.9981096222587912,31.583757139124423,4.894243467723038,2.490169928482793,1.0206183052481148,1.0318062025527641,16.802305618932785,passed,
2025/10/29 21:00:00,0.7310139683858529,0.6626107555587556,85.98811604109261,108.22730897565081,2.6296839524630258,2.67548975,2986.43670860672,3415.033392275544,0.9858077477251714,0.998242019494313,31.468201674466723,4.828456836132802,2.4728635062978395,1.0236310535663145,1.0332397108692768,16.833843196461956,passed,
2025/10/29 21:15:00,0.733071992120166,0.6607436234268264,86.3662799839318,107.91140478521004,2.6289594075256235,2.67328675,3014.0116996772704,3401.230001347704,0.986080040638704,0.997966076675178,30.83871353821954,5.172335857076007,2.4572745978964723,1.0254787315697942,1.0381159776385878,16.86541002146029,passed,
2025/10/29 21:30:00,0.7325931129919349,0.6599222301691572,86.63842139938183,107.61574756248243,2.6304902194681903,2.67343675,3024.062087040162,3399.457400290983,0.9862276256460214,0.9979706345641283,30.867000688274494,5.0374970142278395,2.4585018915326122,1.0216115681524724,1.0331119029497777,16.8970051859879,passed,
2025/10/29 21:45:00,0.7330728028832036,0.6588284937738099,86.8772726283113,107.28467444654154,2.6330112910444248,2.66625625,3031.9203747988113,3397.459473689644,0.9862336394071561,0.9979048144510053,30.814393270925557,4.936790724750329,2.4582426882561754,1.0237687557395112,1.0355881563182638,16.928629735483597,passed,
2025/10/29 22:00:00,0.7337425596722771,0.6581966908397687,87.1633716019339,107.02048526231306,2.637743972676726,2.695352,3042.0421207685804,3387.801472486978,0.9862523894686132,0.9978351739510752,30.72428480759079,5.09145569690897,2.4565849610904538,1.0293028284134402,1.041033140130021,16.96028118336391,passed,
2025/10/29 22:15:00,0.7344025914106951,0.6573037343677149,87.36118466757992,106.65233519275571,2.642480595030272,2.687209,3048.240083735065,3376.743376467317,0.9862206441835292,0.9977510801501063,30.657919955605063,5.233903127637932,2.456169278540303,1.025493177030486,1.0372892495293857,16.977894116975246,passed,
2025/10/29 22:30:00,0.7322533964751018,0.6510942734628108,85.5066754127993,103.85312524775087,2.6352966672927476,2.678015,2991.4977445854556,3331.0354144411276,0.986066572745052,0.9975313680258219,30.746015359158676,5.008926818684096,2.456673228064183,1.0062962057271765,1.0202143856243264,16.661750562830644,passed,
2025/10/29 22:45:00,0.730063918968025,0.6473824805165285,84.42382549630595,102.05937054446352,2.6330934756425526,2.668627,2954.033268709953,3304.5634854164596,0.9859474174098376,0.9974825801643272,31.01969276180183,4.725043349360301,2.4620579829872393,0.9927493925739617,1.0062532884423758,16.479470279967913,passed,
2025/10/29 23:00:00,0.7289929903167655,0.6439640627924191,83.53500396154818,100.47064181295659,2.6325188680347686,2.68088525,2926.1756086666396,3273.397607070155,0.9858302928650368,0.9973389019885347,31.080023841949984,4.731551032141159,2.4628491717250136,0.991125408837582,1.0051708275111868,16.320493464190097,passed,
2025/10/29 23:15:00,0.7283295438931592,0.6397295721996543,82.61489531853522,98.82009393472305,2.629760017243087,2.6764615,2902.451561703219,3243.290308771916,0.9856403622216999,0.9970279860494113,30.942773543318985,4.75124611935138,2.459645940368908,0.9785477958300417,0.9945703208740733,16.161826247272256,passed,
2025/10/29 23:30:00,0.7244321947953566,0.6365302816761959,81.81638765572876,97.33165193269656,2.6281521560135714,2.67081575,2877.263240946687,3211.9821500499766,0.9856552484102642,0.9969615832927183,31.30978568838074,4.73776273937163,2.472556729845167,0.968912841085752,0.9823475163823799,16.003463402843582,passed,
2025/10/29 23:45:00,0.7202289112255665,0.6334381649508481,81.04118537210938,95.88664319835675,2.6286765336289952,2.67925125,2849.1223293350236,3178.781918823634,0.9855828766780401,0.9969121123085514,31.80319885337343,4.803012028396725,2.491256332523583,0.9678487741571961,0.9784142365862034,15.845410444097197,passed,
2025/11/01 10:15:00,0.7692894982691615,0.6515144961313242,80.03525332927067,97.01138718246452,2.707386688809181,2.688149,2821.840737743537,3204.4440207224425,0.9817129671548732,0.9964813862637807,26.80638892484386,5.761887950199573,2.173542328169117,0.9671093478898224,1.0051555427467107,16.315483138044442,passed,
2025/11/01 10:30:00,0.7243804489167007,0.677115535670483,90.68696136963327,107.99537864351254,2.71473977592287,2.7272495,3171.864181604448,3367.4613922254466,0.9870171125246542,0.9993560055699643,32.17036843107695,5.7251441991168575,2.373084738998223,1.024207120456267,0.9898842836745311,17.752567242985663,passed,
2025/11/01 10:45:00,0.7193493335125277,0.6788187562009295,90.91097862412728,107.74131593599924,2.727016611840931,2.7609695,3171.2972652459925,3323.5548017541278,0.9873577118355902,0.9996684853856325,32.90023141804817,6.591383052127832,2.3974583039449304,1.0493353809950672,1.0047814754278532,17.71156947815874,passed,
2025/11/03 00:30:00,0.5089402450186485,0.5514630372282343,47.249014763563096,58.81396256491333,2.421132198659444,2.38895625,2003.8658687972327,2261.92579974936,0.9822868899821247,0.9912266712965808,44.028574533047276,9.743367388224227,2.7230039383737945,1.0185330148359546,0.9673076048203415,10.328045561491352,passed,
2025/11/03 00:45:00,0.506341903368684,0.5512689003667908,47.422722880363196,58.84934408893086,2.422430177882966,2.37051275,2012.6146642752424,2242.8965025553907,0.9827918719907349,0.9913049948414776,44.24559430161212,10.491452675772948,2.745069062833462,1.015575214210494,0.9616738394924652,10.308678672848478,passed,
2025/11/03 01:00:00,0.5109348474685708,0.5471547978493467,47.25434985919408,58.54648066949523,2.421524397550531,2.366153,2005.2150777721722,2243.883085716185,0.9822229780553461,0.9908322068492559,43.70037000759721,10.661203091481601,2.7321111476438635,1.0095152518756734,0.9699919591817346,10.289294870474212,passed,
2025/11/03 01:15:00,0.5068456128485106,0.5511978448947785,47.18443959080228,58.55096999547947,2.424863338748288,2.327639,2001.0722100947148,2234.1778917139204,0.9826134831489955,0.9912941658944148,44.243250682605805,10.47551444566776,2.739695298477619,1.024043434363317,0.9702008710304791,10.269902702305714,passed,
2025/11/03 01:30:00,0.5104385074393041,0.5475434651173061,47.07942150785015,58.277612937320754,2.4222691870423616,2.33509775,1997.0971045137487,2234.6777271330097,0.9822435084001169,0.9908640185285379,43.779936664807686,10.554527964432948,2.734057030264758,1.0106730266230592,0.9696133607596469,10.25049778119932,passed,
2025/11/03 01:45:00,0.5113846483698042,0.5466463089423242,46.97041343821951,58.11401989875885,2.4223459995116627,2.32163275,1993.6757971643372,2229.948875715792,0.9821779261818835,0.9907719028829939,43.641437393880445,10.6690584367799,2.7277071089301814,1.0055119513048238,0.9676417804575307,10.231080329789934,passed,
2025/11/03 02:00:00,0.5108475353761719,0.5469935551463535,46.95446117376036,58.06447837039154,2.4232468239240084,2.32390225,1991.9298217458181,2227.2929087293205,0.9821926374652196,0.9908094831739946,43.73138052086885,10.638397507425031,2.731515698521346,1.0064992018697083,0.9671564477036152,10.224218081051863,passed,
2025/11/03 02:15:00,0.5122335380150193,0.5459257262615674,46.92362176888152,57.997044748630294,2.4229267203737934,2.31927975,1991.068882438574,2229.844537926929,0.9820331209715405,0.9906785516076688,43.56017419178163,10.624653527889427,2.7246741166545796,1.0059721880331125,0.9705982788226003,10.22696391058792,passed,
2025/11/03 02:30:00,0.5122466210780208,0.5458088004855655,46.938780193478365,57.98651493927071,2.423476815363025,2.3193975,1991.5796102823726,2229.508492808691,0.9820227174900134,0.9906679734095535,43.56303263392909,10.649641122779366,2.72454935454081,1.0022007199906193,0.9671941817278422,10.229709153445881,passed,
2025/11/03 02:45:00,0.5119305039267242,0.5460592996497051,46.95558822135818,57.97727871755114,2.422206619328605,2.3266255,1994.359802060464,2230.0758164235413,0.9821632371586673,0.99068590202624,43.549722861003765,10.562500877208526,2.7219171969820124,1.0071226619105416,0.9711593680357338,10.232455918019486,passed,
2025/11/03 03:00:00,0.5119072950960758,0.5461717804111934,46.95819659527743,57.95018084300067,2.4229449613077443,2.31862625,1992.2701092053796,2232.0108922699396,0.9820556427972366,0.990678137804512,43.60805697855202,10.409849494019241,2.725583081688048,1.0064748077754768,0.9702410526645657,10.235200367672658,passed,
2025/11/03 03:15:00,0.5119741499077005,0.5459870112254367,46.97363721202239,57.940237366357564,2.4230173805694246,2.31261475,1993.8562017030554,2231.431408338346,0.9820906796022266,0.9906628935305631,43.57831338250238,10.46062811776459,2.7233632379096027,1.0056477058105202,0.9699213585260608,10.237945317034962,passed,
2025/11/03 03:30:00,0.5116390693543129,0.5461162991377461,47.00020892230654,57.94384435928115,2.4239079217163875,2.31303725,1994.4621354743413,2230.4064040678873,0.98210612358837,0.9906828909014793,43.63135031353844,10.492028835869332,2.7253663224032403,1.0068482045303764,0.9703507258270258,10.240692321206755,passed,
2025/11/03 03:45:00,0.511356952789556,0.5462924511191052,47.01930970133401,57.93778830337149,2.423446494398145,2.3176285,1996.3437517208147,2230.4623448944253,0.9821931324247916,0.9906980468113297,43.63882470933688,10.448245371837904,2.7243496201698756,1.0088179908105521,0.9715957447869752,10.24343841734291,passed,
2025/11/03 04:00:00,0.5107134951384285,0.5466689487197021,47.054161977069555,57.95143523038504,2.4250762901379934,2.3045455,1995.9533790523958,2229.1440527715154,0.9821822927669897,0.9907452599031565,43.76081071678817,10.460819663793533,2.7300002017663396,1.0091942355556864,0.970282230252547,10.246183605439095,passed,
2025/11/03 04:15:00,0.5115475086713818,0.5460518931419582,47.03680519318296,57.900615377292894,2.4240654480159414,2.3213545,1996.611958303616,2231.3798273824655,0.9821407648525008,0.9906622419602464,43.63056024062085,10.399597843258887,2.723785295976198,1.0101421785173945,0.9735988903294751,10.24892880217685,passed,
2025/11/03 04:30:00,0.5107999197193814,0.5465472096948173,47.07198006163812,57.91443302780055,2.4247323976907404,2.30654925,1997.5810285861535,2230.3803472782483,0.9822095654951577,0.9907185033828219,43.731524431334336,10.37407008605234,2.7275012930011,1.0112948620407403,0.972731831184603,10.251674924243533,passed,
2025/11/03 04:45:00,0.5111229327390151,0.5461479586712883,47.08125434050028,57.89719364847904,2.426440893489844,2.30589825,1996.1903917264574,2229.925383761231,0.9820778454299316,0.9906807932001804,43.73899605746549,10.44962686789259,2.7289905226869524,1.0081206444543507,0.9707497443256606,10.254420138265871,passed,
2025/11/03 05:00:00,0.511041719285452,0.5460251168599682,47.10440714115924,57.89705806779725,2.4263694261566315,2.30567,1998.8072581549102,2228.5644068339366,0.9821665129738347,0.9906786584350611,43.70930801985408,10.540362724780094,2.726152723522886,1.00844112860434,0.9712716961716439,10.257165360929791,passed,
2025/11/03 05:15:00,0.5109491870183747,0.5460990958366329,47.11519109281916,57.880736598186495,2.426350521575951,2.313064,1999.1813041220887,2229.3558553178514,0.9821721923290647,0.9906771678114885,43.723216534492316,10.465937807576429,2.726378493474249,1.007855375455434,0.970465276629702,10.259913342310389,passed,
2025/11/03 05:30:00,0.5107148541123069,0.5462406247002931,47.13284632273468,57.87304273562707,2.4265747177687054,2.28776375,1999.792405103376,2229.484260903876,0.9821935578720354,0.9906882679320248,43.75493017518187,10.42294196925004,2.7272880641950756,1.0095777797607042,0.9715379438056689,10.26265583218232,passed,
2025/11/03 05:45:00,0.5107009587032307,0.546226786919574,47.143118858112466,57.85631039175195,2.4259242238416294,2.29608025,2001.4676575430017,2230.0754439575658,0.9822539811350375,0.9906798627112938,43.7271990793615,10.37436865186743,2.7248698652399717,1.0111211512389942,0.97311810541818,10.265402914160164,passed,
2025/11/03 06:00:00,0.5102701142966841,0.546556367139637,47.16397060642373,57.85231246851028,2.426389339647923,2.3007,2001.4876389884005,2230.3757324865187,0.9822651502236073,0.9907083018770891,43.79956977659174,10.292026567266637,2.7278678018376503,1.012752798007464,0.9734604169576845,10.268148171393262,passed,
2025/11/03 06:15:00,0.508637513944,0.5479414410350342,47.91981265230054,58.80602020502519,2.428213894745543,2.326942,2034.8957402787375,2259.824948272114,0.982502441964989,0.9908937249587015,43.976040572797594,10.42373506963378,2.726998195760717,1.0355757790532782,0.9905156908431405,10.428500449990326,passed,
2025/11/03 06:30:00,0.5050738694387563,0.555743201082064,48.12453772360425,59.17572989908771,2.4351855116029038,2.48331525,2038.4531404847212,2249.214119863528,0.983437503157725,0.9918033339237611,44.59706107398101,10.192439556021135,2.7296233526075633,1.0497239344413896,0.9844505864824903,10.441265190974173,passed,
2025/11/03 06:45:00,0.5065030879583137,0.5489022512234891,48.114039223616835,58.92939272052417,2.42233203060967,2.4516915,2053.881252798845,2258.28045989145,0.9833276572441092,0.9910124916135968,43.95032282655094,10.443503745051332,2.721903885005644,1.0334738332339601,0.9845387163021708,10.445487437818354,passed,
2025/11/03 07:00:00,0.5065538880890874,0.5486642698588496,48.14126854371553,58.93391008839526,2.423561089209335,2.48237025,2054.5084243807496,2257.1974241207927,0.9832931811432376,0.9909990287104927,43.95835414121707,10.552075221374965,2.7223056295668036,1.0327858535591359,0.9843431805113636,10.449682522544657,passed,
2025/11/03 07:15:00,0.5077129857655117,0.5478362549708765,48.11699005431652,58.87441920697645,2.423150984272825,2.447209,2053.4215402556065,2260.7318712976353,0.9831374431245458,0.9908864577561438,43.82613143940368,10.462627407215288,2.7172870816836867,1.0321421788692628,0.9869293125937141,10.453845085509203,passed,
