datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/03 07:30:00,0.5074661805880445,0.547786594469251,48.155733571558635,58.89316447343117,2.424982853553466,2.45102375,2053.864393636882,2258.7353736840346,0.9831094294741013,0.9908996086587031,43.88494217517292,10.598533076098494,2.7200728950804063,1.0337782491582401,0.9881238025544384,10.457980489991892,passed,
2025/11/03 07:45:00,0.5057736333828678,0.5492753044142751,48.25242693407719,58.98196515703418,2.425597822307023,2.4873405,2059.0157569158937,2254.1828905360967,0.9834602006750723,0.9910883229506005,44.061525313164765,10.660984097250617,2.7243277612503727,1.0372868963586406,0.9864844705258822,10.462085246437145,passed,
2025/11/03 08:00:00,0.5058482566528578,0.549742310583032,48.291051455319696,58.99940294251633,2.4253906377041052,2.509667,2061.5075522091392,2253.739208709846,0.9836061107560116,0.9911391855846096,44.03929475957951,10.622161595412248,2.7212745420930546,1.0392582499756642,0.9878393937687853,10.466159093315873,passed,
2025/11/03 08:15:00,0.5064909942767689,0.549447281149392,48.289609501475475,58.96759260390926,2.4251008732939625,2.51033575,2061.0837566955083,2256.783681943314,0.9835256353252044,0.9910855512839827,43.97570429661722,10.495144530996077,2.7187319763179865,1.0404336065207287,0.9904502819247196,10.471264096210573,passed,
2025/11/03 08:30:00,0.5085326520192406,0.5517102224155076,48.544861100928614,59.38438024995989,2.4298967890383913,2.5355705,2064.2627238234354,2260.3220704659007,0.9836389849298133,0.9913738645413465,43.95838369286598,10.601077633850752,2.716665011305011,1.0440793924054976,0.9929266750584499,10.50829470556791,passed,
2025/11/03 08:45:00,0.5099833291478457,0.5549859990141178,48.82078751668337,59.855255354422994,2.4376996163971167,2.5314075,2061.4980732696818,2264.4607472052926,0.9835785192179404,0.9917645980248451,44.17357416998902,10.566831362861368,2.7279298916343513,1.0436579821263317,0.9885973663188006,10.54538815722157,passed,
2025/11/03 09:00:00,0.5040846370744622,0.5512561156600673,47.4507303623025,58.30773377645492,2.424981023972454,2.5506415,2022.0207016702243,2221.9025422626137,0.9834515866427035,0.9913166739259456,44.32528422736785,10.58464837357168,2.735367240162428,1.026398687165377,0.9695435375452144,10.291433333732751,passed,
2025/11/03 09:15:00,0.5049388780498385,0.5511690230009795,47.44746430874255,58.435020455533035,2.4211596421629213,2.5463685,2025.442102154483,2229.6544854733183,0.9835102965309652,0.9912906356320954,44.14223663903569,10.47515913068999,2.725352717229872,1.0306496516834183,0.9751130996971354,10.302268131469596,passed,
2025/11/03 09:30:00,0.5045542611836845,0.5514751362013437,47.5288519467638,58.63703745193346,2.4211350573749266,2.50593525,2027.6773600135705,2231.9195137217616,0.9835198899153985,0.9913481753047486,44.20688888179263,10.619995034538432,2.7316525496361783,1.029670142766545,0.9729601322132082,10.313059321285252,passed,
2025/11/03 09:45:00,0.5091770858260234,0.5488579161988263,47.38935824095091,58.61006595664594,2.4210356684669834,2.47818675,2016.8524730395388,2247.3562825557856,0.9826692904836044,0.99100423903023,43.79523081833235,10.422762172485351,2.719499714298866,1.020387171646054,0.9749372471404736,10.323801495085489,passed,
2025/11/03 10:00:00,0.506260370763891,0.5513137598329816,47.52013835540386,58.903636726771914,2.4190410387353958,2.48594475,2025.90524913163,2246.2410444107472,0.9832172610602686,0.9913100025046523,44.0493407183628,10.488555197967944,2.725449352739269,1.0310497155317833,0.9766622290027921,10.334497207560322,passed,
2025/11/03 10:15:00,0.506145628759722,0.5517122376390334,47.56396226192407,59.08995890459416,2.4186054498280694,2.4934755,2027.4619681075958,2249.8575493494805,0.9832171393671268,0.9913690513282732,44.070131007579455,10.565626995118292,2.72646384636768,1.0304561106230827,0.9750969184145232,10.345148295577653,passed,
2025/11/03 10:30:00,0.5067354792564596,0.5516651992918159,47.58072356276658,59.24330109276371,2.4177964577272855,2.48404775,2027.6885571785006,2255.4479574805814,0.9831165408459259,0.9913662902055697,44.013657948357555,10.586113360275291,2.7248601812427453,1.0315386244244258,0.9769289164747481,10.355752293105121,passed,
2025/11/03 10:45:00,0.5067008986440332,0.5520516463485942,47.6183562909001,59.42349606831009,2.417224190085962,2.48616275,2028.78806244041,2259.7297562578874,0.9830966339933694,0.9914184139263396,44.02982556219204,10.62421793377648,2.7258743421183675,1.033843722863375,0.9782486911506797,10.36630901097221,passed,
2025/11/03 11:00:00,0.5078124038713789,0.5516485369051111,47.61683867184636,59.55565841949328,2.415994044863603,2.4657635,2028.6298253998957,2266.4229498639365,0.9829473281254368,0.9913705864689218,43.90330028453836,10.630238828152805,2.721426494659551,1.0336932580344425,0.9803204880302364,10.37682192741231,passed,
2025/11/03 11:15:00,0.5047233968388689,0.5539498081468578,48.13440209266162,60.33445776498936,2.4147477372255954,2.538616,2054.3082447141182,2280.0764049214677,0.983527884862504,0.9916833314287853,44.172401061733176,10.86916106776813,2.728530152103585,1.0528662198848444,0.9900515343357915,10.466445524972887,passed,
2025/11/03 11:30:00,,,,,,,,,,,,,,,,10.563807822027847,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/03 11:45:00,0.5178940958039349,0.5767125555646617,49.72068475885637,62.5841236923248,2.4620482228405054,2.53587025,2069.525501957996,2260.806232502526,0.9835579919308783,0.9929549873836064,44.07659862962991,11.421814960164191,2.7282432859465233,1.0611045531221714,0.9773739529136249,10.66148555113837,passed,
2025/11/03 12:00:00,0.5269981950668003,0.5799164188371321,50.54747942856721,63.75982928055867,2.4771685947750024,2.5032215,2076.971323723405,2283.074492270471,0.983402447704731,0.9934701091939679,43.787297086757775,11.648805356739636,2.718457151019709,1.0635021468533103,0.9874686878570249,10.80056856716018,passed,
2025/11/03 12:15:00,0.5311030826806123,0.582497547189753,51.07675979717461,64.57341237066687,2.4865237492851,2.50834625,2079.2199367288313,2297.833352884741,0.9834311605930908,0.9939705766030491,43.85683229566308,11.753113161578481,2.722504167781707,1.0686956737820918,0.993859593830271,10.883646956510619,passed,
2025/11/03 12:30:00,0.5389511464539588,0.5880039604280863,51.99257876791081,65.98679176046024,2.5068112701161076,2.497928,2078.9932677868424,2322.523538760016,0.9835172953194136,0.9950175678977345,44.0338157503709,11.88997725194813,2.721422929923879,1.0709631597440266,0.997679263943336,11.033771936257123,passed,
2025/11/03 12:45:00,0.5817938289989951,0.6043110990355112,56.04418923295837,71.28502424918643,2.5688110198417733,2.723798,2145.1860990664027,2419.5625390373043,0.9834644884924564,0.9967096247104417,42.032866037036115,12.455915856829822,2.635435670033838,1.0888555941032696,1.0489184112960952,11.725976604368528,passed,
2025/11/03 13:00:00,0.5833672965471316,0.6052603047802362,56.2804805441269,71.71899798923543,2.5690611871491194,2.711906,2147.9355753169725,2434.741878080972,0.9833724473190172,0.9967930331074633,42.02496190604434,12.226877693714208,2.639012600887653,1.0924292908388524,1.0518082982662826,11.773178778748026,passed,
2025/11/03 13:15:00,0.584094568013463,0.6067511972360119,56.568916679754814,72.22312356698039,2.5722181517922396,2.70199925,2149.787206204786,2444.233835448222,0.9833745395963697,0.9970046251852496,42.18271711541308,12.221565435278178,2.649204959760109,1.0946500772749619,1.0509056454627195,11.81682431305536,passed,
2025/11/03 13:30:00,0.5856588268044444,0.6084865861110297,56.88812358077944,72.77150610868097,2.577334020993982,2.6794885,2154.127300784087,2447.74099866704,0.9834140266437773,0.9971940509221122,42.22102560678171,12.47895680782875,2.6535906087468613,1.0967917928759954,1.0506541322327452,11.860551728309112,passed,
2025/11/03 13:45:00,0.5864962975087525,0.6102238819053228,57.20418624415092,73.31617585778707,2.5801848019937346,2.651839,2158.572013212128,2455.1894172378948,0.9835636101120223,0.9974449415051123,42.33034389591823,12.55871829846193,2.6600253000683076,1.0951134293936398,1.0457197158741263,11.90435712287202,passed,
2025/11/03 14:00:00,0.6230724683036258,0.6253791948746393,61.3949590633264,78.69191971023872,2.627853602850143,2.72957,2243.289055460294,2558.2733051807436,0.9835458738871681,0.9984383718509464,40.460293602782706,12.627625754203763,2.596694396965784,1.114078021873993,1.071485087309349,12.617802948720191,passed,
2025/11/03 14:15:00,0.6498929226669592,0.6495355665150306,68.56042908933283,87.43346198505824,2.683372134061592,2.819781499999999,2400.240848191993,2700.0501472705737,0.9856273132488079,1.0007931304683368,40.23247497402859,12.796429202691627,2.6189100963870264,1.1149397642284187,1.0368080461310327,13.68597873282951,passed,
2025/11/03 14:30:00,0.6882404604109968,0.6412258286362997,71.08253252762515,89.9733591591449,2.6460689646732702,2.761679,2518.6463667984203,2887.592714170778,0.9838255768405695,0.9981372356131066,35.30915318416152,9.581090834011071,2.494236395127126,1.0662702930003052,1.0431688021395502,14.30528144775634,passed,
2025/11/03 14:45:00,0.7120533649113068,0.6458948025727851,77.06631937935461,96.44819285182359,2.637559819264728,2.7020235,2712.9925437021748,3075.2522206611907,0.9847493769722777,0.9977255959457837,32.884581691005216,8.023859202473787,2.4762670258526396,1.0354300155066676,1.032314482041723,15.266841814554246,passed,
2025/11/03 15:00:00,0.7265008538676122,0.6523502895317426,82.50329499160885,102.7158257022762,2.6281546132888502,2.661139,2880.43576579543,3286.890055666404,0.9854480013998547,0.9978401449486699,31.682166199867474,5.473112848328259,2.471488396137847,1.0198825730469976,1.0299649554330086,16.20868580933037,passed,
2025/11/03 15:15:00,0.7286563232486433,0.659304006013968,85.37078407332946,106.39632094982943,2.6330779338529258,2.6938605,2965.265717772122,3377.556670103635,0.9858489949414533,0.998213656161127,31.741235450123153,4.821704377041435,2.4795877496366865,1.033625044612922,1.0407947851403787,16.70114566786398,passed,
2025/11/03 15:30:00,0.7333991237715284,0.6556767107624593,84.68791239721602,105.72155675927839,2.625303579238977,2.6655645,2950.470602638399,3383.4106766325813,0.9853330768390115,0.9977178578094942,30.991619629527406,4.58182186627307,2.4603923407991877,1.0143529672738751,1.0316725870216723,16.628361192944855,passed,
2025/11/03 15:45:00,0.7276200375922544,0.6572378323476529,84.600708692807,105.78664804617432,2.6257485413077366,2.6686605,2944.8067732541017,3360.335063196934,0.9858122511879114,0.9980500074779446,31.684766730797385,5.021133651852595,2.4842199062310986,1.0217472873737588,1.031103658196838,16.55571697979969,passed,
2025/11/03 16:00:00,0.7258187531787985,0.6561158247855048,84.1888705369807,105.46227906217928,2.621110080030189,2.66651675,2928.9216262862838,3359.720488379617,0.985778788416229,0.9980611930157489,31.918383911815052,4.83150168946639,2.4951724346757045,1.0244063562183523,1.0336926188320708,16.483223236453156,passed,
2025/11/03 16:15:00,0.7292202519580105,0.6530212947659892,83.52670428095124,104.74193212031979,2.615533540203924,2.67267775,2912.072692710164,3362.314348097818,0.9852968603550284,0.9976686572672248,31.395076350522853,4.591980712017245,2.4808002699494343,1.0245342290492099,1.0416755066991392,16.410869749454122,passed,
2025/11/03 16:30:00,0.7228845523913985,0.6537398303436175,83.71184126421285,104.6976989171316,2.618558298345912,2.67308075,2915.5097650148628,3324.053044826757,0.9858809653714499,0.9979092152467075,32.10926161235578,5.411817923219561,2.515159675444499,1.0403043980324655,1.0490303528197347,16.33865897376131,passed,
2025/11/03 16:45:00,0.7244592762980897,0.6516402146296469,83.00090496504714,103.91775277724936,2.6143621799390644,2.65747575,2895.4590922602524,3326.5533509779825,0.9855295001893979,0.9977175320140804,31.85604499273577,5.038726199290655,2.501599179090725,1.0330641566322378,1.045883950612216,16.266594014712293,passed,
2025/11/03 17:00:00,0.7217516044437335,0.6517319769449362,82.71267569102014,103.55172449508106,2.6174606642744345,2.67163725,2881.889496294105,3305.279161250921,0.9855378300635619,0.9978112479449778,32.245692907820974,5.361900895352504,2.515098088897206,1.0404399237576627,1.049599747291842,16.194670584355766,passed,
2025/11/03 17:15:00,0.7216999625015814,0.6491139224589112,82.1343704994778,102.81220881814987,2.6111613345483073,2.66900025,2865.7584434727014,3308.8478066111234,0.9853095510647323,0.9976258650558408,32.156874668502745,4.938947649330786,2.5129887790697767,1.0341057786224421,1.046335058066607,16.1228930962792,passed,
2025/11/03 17:30:00,0.722487821016805,0.6471945217292262,81.76161099213842,102.24312674235789,2.6096080673324336,2.665304,2861.033624897185,3289.7969455694233,0.9851697099228808,0.997339243494499,31.841497692215555,5.298973336598013,2.50723590833176,1.033754491668545,1.0488679601841397,16.051257077484614,passed,
2025/11/03 17:45:00,0.7204047254257759,0.6453711885001971,81.44627454127921,101.71817486848954,2.60564292312761,2.657501,2853.1614211246656,3279.592553842088,0.9852037628570888,0.9972440257794034,31.967011879806048,5.301001753525181,2.5171962073508096,1.0272051093488543,1.0418930880005148,15.979766994154838,passed,
2025/11/03 18:00:00,0.7145226211637548,0.6472919161051501,81.23386130946017,101.54051586766872,2.6088056958489845,2.67341225,2839.098090450247,3258.8713268636234,0.9856335306596625,0.9977225699974406,32.80790192537833,5.50193900309418,2.538197930800487,1.0444829119961532,1.0495954629759598,15.908417349001336,passed,
2025/11/03 18:15:00,0.718412561871395,0.6431116285476355,80.41876335511749,100.54520464896154,2.6002145674201596,2.65716025,2822.046118994252,3268.6884755106876,0.9850184504144659,0.9971887438373463,32.10512505951998,4.960870743591506,2.514721184018989,1.0334624492837388,1.0482161734779756,15.83721681892166,passed,
2025/11/03 18:30:00,0.7194069744837589,0.6467719386757996,80.28448362177834,100.66206600598322,2.6172595174225246,2.84303575,2810.1028985937733,3231.0637921529164,0.9848087941941037,0.9973931007405669,32.24797322848532,6.06395950131756,2.50646517048137,1.0388750323535336,1.0492761158348591,15.81130101769271,passed,
2025/11/03 18:45:00,0.7228829372158244,0.6484357255764112,81.17596616708863,101.7369221946447,2.6127621049375063,2.6828125,2847.3774102835873,3268.365529740111,0.9852408782509713,0.9974773635395807,31.70174010070622,5.590850548552843,2.4841209804635027,0.9946209671018947,1.0071453433523163,15.978981397233012,passed,
2025/11/03 19:00:00,0.7222075959541377,0.6518972877155993,82.06093994416574,102.95330053839166,2.6145667813354057,2.684272,2863.951069532873,3312.0273530536565,0.9855358510687248,0.9979765304928403,32.16765207908642,4.796613882005752,2.491911790186246,0.9981641889654959,1.0066871086972216,16.14750802593898,passed,
2025/11/03 19:15:00,0.7255843733722676,0.6524835207223305,82.74401888601672,103.70879925581738,2.615438385398393,2.697223,2886.3801154604566,3334.5841906300916,0.9854836672435582,0.9978754739992451,31.805718111838324,4.658661366568725,2.4844370407884173,0.9952292607764388,1.007242624635109,16.2705488403425,passed,
2025/11/03 19:30:00,0.7281542322641437,0.6534876964172142,83.39862464382348,104.4322535928067,2.6183342590197274,2.68160175,2909.597687598983,3345.0794509648777,0.985472703436419,0.9977769847048436,31.48320303625741,4.837598206496138,2.478005232081015,0.9998977792658631,1.0139269455344326,16.376835431009237,passed,
2025/11/03 19:45:00,0.7290578908781442,0.6554126754794717,84.0278926116743,105.2131419019388,2.6235024372918576,2.68905,2925.537428612792,3357.3561070678875,0.9854453445093762,0.9978534582615151,31.523995346144307,4.905411451500663,2.4800828181636128,1.0070376366612221,1.0201164652139727,16.48318650410352,passed,
2025/11/03 20:00:00,0.7291990317264831,0.6579492929210127,84.7094324075711,106.07272675763878,2.6288102962779045,2.69295875,2945.122044472946,3365.565752513033,0.9855884452965293,0.9980088891379939,31.60373493068935,5.081008218931416,2.48128445703367,1.016824526796403,1.0273603185253222,16.58960105731207,passed,
2025/11/03 20:15:00,0.7305076152130737,0.6588078027314458,85.21872242234866,106.70838933535386,2.628545368614427,2.68795375,2960.1177533819773,3391.7148073207986,0.985575187707895,0.998043704325997,31.521368443793182,4.709934306035957,2.477987427595803,1.0139936373537994,1.0254569948516437,16.6960800596496,passed,
2025/11/03 20:30:00,0.7293273905186156,0.6593606278535186,85.31532278695917,106.83039492713453,2.6273337880686856,2.688396,2963.9161683872944,3396.252041955259,0.9857562448164978,0.9981606944893788,31.64337707009361,4.579034776476981,2.4795713661498193,1.0166617250407426,1.026245998180253,16.71028483683333,passed,
2025/11/03 20:45:00,0.729232141097854,0.6594618166743647,85.24818905770452,106.72762856884493,2.6317348388223403,2.703193,2956.383542801291,3385.050597771777,0.9855821566377365,0.9981436360490605,31.78183190959113,4.841533035519793,2.486557805845794,1.02397887893094,1.0330696212946053,16.68897315584355,passed,
2025/11/03 21:00:00,0.7303865802925945,0.6586740831571695,85.13759440535412,106.5324238879857,2.631713297872892,2.70206925,2955.72993473889,3377.652451362826,0.9854988648510615,0.9980058921904758,31.569616204826282,5.018217457914551,2.481708244527132,1.0223286297662826,1.0334865691614594,16.667646646017833,passed,
2025/11/03 21:15:00,0.7297319719443213,0.6568737985076691,84.93212306658894,106.20563579050602,2.625636329923681,2.69417475,2947.554196657722,3392.3560803031805,0.985436607055295,0.9979632778724249,31.662246412729704,4.4358127314646705,2.487599842351064,1.0124405843856252,1.0251096220385802,16.646298751645052,passed,
2025/11/03 21:30:00,0.7284894068745809,0.6582797884770651,85.0045214180916,106.2801135864294,2.6308925152274116,2.70257425,2950.975818251975,3368.148644339453,0.9856214250828987,0.9980561641743294,31.77365024697563,5.084830816113413,2.490272040213384,1.0179134692682694,1.0271143410780583,16.624937251422228,passed,
2025/11/03 21:45:00,0.7304877893999955,0.6565919060537381,84.7427576606126,105.92780558770941,2.6271796547708015,2.69567725,2946.1690121948914,3373.7480749231177,0.9854348360638459,0.9978614660760022,31.45098561216237,4.852110046155326,2.480346130559661,1.0084544506085464,1.0217975526064775,16.603557591114782,passed,
2025/11/03 22:00:00,0.7295488311390856,0.6558612667121287,84.59799713719134,105.72009248431328,2.6233979028403565,2.709374,2942.8394704505595,3378.0315657925457,0.9855290947265427,0.997890457813817,31.514283528113477,4.593630539949196,2.4817120804175974,1.0123411548203913,1.0256042661425717,16.582159820604513,passed,
2025/11/03 22:15:00,0.7286849974942222,0.6562175200032182,84.53867678945785,105.64077262009359,2.6256014540038524,2.6797055,2939.1176410108937,3368.293292385866,0.9855508576507456,0.9979429481161329,31.654005113415145,4.78492373525744,2.4859761542256105,1.0066918638637072,1.0182465809931944,16.56074731772633,passed,
2025/11/03 22:30:00,0.7262504196679299,0.6570297988551924,84.53413357888668,105.62976654048687,2.628884673362942,2.6985935,2932.850508509092,3358.5315360860536,0.9856245665194812,0.9981111198022669,32.0744971241128,4.942384816191685,2.5000299860919553,1.0218214431482713,1.0295561982687236,16.539317831306988,passed,
2025/11/03 22:45:00,0.728127175652139,0.6555627017743294,84.27519661391666,105.29703625943988,2.6242223975676455,2.69211025,2931.2689955904134,3363.117176115844,0.9855561419733991,0.9979427934070613,31.692400280721746,4.7341759098728176,2.485843291331241,1.0076411974173842,1.0191194509429586,16.51786917073163,passed,
2025/11/03 23:00:00,0.725409255014757,0.6569934871691956,84.33331608384724,105.36781319450718,2.629791422743637,2.70110275,2926.800343360223,3346.0934912196903,0.9856759382620395,0.9981456735698198,32.15241397443107,5.119320825516716,2.500967880446978,1.019990813262208,1.0264481506697793,16.4964024019597,passed,
2025/11/03 23:15:00,0.7266808958180417,0.6562771259605501,84.33685747101397,105.36069289058837,2.6265053684212805,2.678334,2929.2802674834147,3359.68732477351,0.9856172801898789,0.9980687490030994,31.957332089189553,4.7897161275971785,2.4938371491357785,1.012010866079246,1.0208968980459352,16.51800714289027,passed,
2025/11/03 23:30:00,0.7279506085488084,0.6564705151170594,84.43866382317533,105.48238323712131,2.627161117527872,2.696226,2934.7197010316804,3361.7232784270514,0.9855847979002851,0.9980139442260775,31.771256711537465,4.8418833625082,2.4869352336173436,1.0144522372621172,1.0245536568780804,16.541770174365325,passed,
2025/11/03 23:45:00,0.7281856487257434,0.656142119371354,84.52056332869134,105.55691259085397,2.624803877505366,2.69208675,2937.7510278628793,3373.40389114256,0.985595865692895,0.9980087039582858,31.738162324423197,4.563862221680529,2.486011332882182,1.0163665319275115,1.0273431091966405,16.565543902942544,passed,
2025/11/04 00:00:00,0.7293694753706434,0.6592828026424516,85.76055243194637,106.98727942814614,2.633529163923668,2.67760975,2967.815013629227,3400.5174644216086,0.9855501971249504,0.9981525586129892,31.8989741213203,4.541166314851994,2.4949981071841245,1.0328598652682663,1.0419688160639118,16.771189306509157,passed,
2025/11/04 00:15:00,0.7298505449540927,0.659490615687578,85.64693601098838,106.27536398854862,2.6432003515495,2.693016,2961.838083503768,3377.613783499335,0.9854907880438023,0.9982291381630829,31.94481404164417,4.764088780042118,2.4857703984796937,1.0297587722309558,1.036375988998618,16.756441403493735,passed,
2025/11/04 00:30:00,0.7321263428140926,0.6600870097135674,87.14810803391995,107.16958630800107,2.649418572522851,2.69551325,3016.39983584905,3393.5206679113057,0.9856985129289654,0.9980881961942301,31.572313220413616,4.902955904862776,2.480593382784606,1.0381650678278667,1.045456593687151,16.98256243105772,passed,
2025/11/04 00:45:00,0.7334279128647548,0.6596093410987232,88.4548705037985,107.80995864699625,2.6527803185919776,2.6744265,3066.7996274448856,3412.588809545005,0.985780373411986,0.997851502065155,31.26076582318944,4.871806257119025,2.477902193730479,1.042732673648523,1.0510742122036703,17.188394122159217,passed,
2025/11/04 01:00:00,0.6978074868527179,0.6227834379971071,77.13663146942565,92.96494659897029,2.580500858185275,2.6004805,2727.5363607604695,3162.380697026623,0.9850145579182992,0.9965103630807125,33.76358762294331,3.4385676196105854,2.58790902891433,0.992857297560966,0.9988861623174888,15.198936022259682,passed,
2025/11/04 01:15:00,0.6948931492451247,0.6271910288687165,76.89521203738666,92.4222204828974,2.605444149345259,2.587242,2706.452354108476,3095.252828690477,0.9852519791943115,0.9971395913521467,34.50679578964145,4.861051428262478,2.589511345290325,1.0268390719789764,1.0205221487309752,15.1160188247496,passed,
2025/11/04 01:30:00,0.7043918809188984,0.6194649717636141,75.89980306046135,90.56791474276272,2.598959152936067,2.58644375,2699.9300349759565,3084.386105846986,0.9840437866113412,0.9957316377108465,32.71431989105391,4.715875531977607,2.5328809062998845,1.0116561053684643,1.0242576787924482,15.033201377667618,passed,
2025/11/04 01:45:00,0.7005537365294844,0.6179485835026017,75.5929317289292,89.58884214837241,2.602559939674012,2.58610275,2687.3923519766936,3057.1385477948297,0.9841717078309279,0.9958108796137594,33.18760680957638,4.803746134013741,2.5478673402727585,1.0062632499886293,1.0173072002201815,14.950485991964872,passed,
2025/11/04 02:00:00,0.6967967771779324,0.6164618275027767,75.29058680228809,88.62965844067844,2.6044400363365905,2.584118,2677.9398262972873,3030.7247393093844,0.9844354243708037,0.9959157430599234,33.575500186633604,4.867765665595089,2.558340680931337,1.0035262415027664,1.0136750476032996,14.86787454868205,passed,
2025/11/04 02:15:00,0.6936454851602448,0.6143962579577434,74.9223282475395,87.60755216906064,2.60585497721711,2.59214875,2666.377203097262,3007.5229670635113,0.9845231682070238,0.9959087033553695,33.88547829483116,4.853004718889898,2.5676987712623847,0.9953443192171159,1.006412643838002,14.785360998646457,passed,
2025/11/04 02:30:00,0.6918031552323431,0.6115523478852588,74.45387271453386,86.48379518950492,2.6033121756075235,2.5842095,2659.2093119097676,2988.5783785712565,0.9845790948669747,0.9957154938406299,33.842337515062304,4.7199624852945705,2.5635874992502408,0.990974581986779,1.006259454264389,14.702954459875544,passed,
2025/11/05 04:15:00,0.6963010469912484,0.5981679785464673,70.33628004552773,86.55854446890729,2.492506965274484,2.34091725,2627.7963050332473,3155.107757803647,0.9823073510351132,0.9927164323424408,29.879140509847026,1.3045632380925603,2.4501628174035415,0.9416448866671839,0.998988839391901,14.413928656135074,passed,
2025/11/05 04:30:00,0.661271828532117,0.6022743998173705,68.73604078379498,84.22641216043597,2.5108419337274412,2.42285925,2550.0229369543904,2984.542293287851,0.9839933652270092,0.9944003706422847,34.50452542770526,3.7486744795240896,2.5960635468129154,0.9721168542779545,0.9880686313645773,13.89641846504209,passed,
2025/11/05 04:45:00,0.6611491904497412,0.6028279326636766,68.18877180025932,83.43740113575079,2.5201241945540254,2.4694085,2523.9771294732204,2965.092280668233,0.983740695068584,0.994609027514603,34.77369811307572,3.7508542408446637,2.584381142764774,0.9825163767641324,0.9998092080557353,13.833136626083869,passed,
2025/11/05 05:00:00,0.6597248583944394,0.6025458891068484,68.16976531854185,82.96904309751862,2.525172021833868,2.4615205,2522.4958750840265,2943.1234043359104,0.9839384351190287,0.9946931290287222,34.96329911372987,4.043019900924696,2.588574585243786,0.9840467381265763,1.0001953974126283,13.80162888638701,passed,
2025/11/05 05:15:00,0.6591602994338813,0.6006326467520289,67.99382257065552,82.29415879024928,2.523613094432009,2.46028925,2521.7611355048653,2934.752155781723,0.9839785091885559,0.9945314636582196,34.86944918343562,3.8384857653847355,2.584280351318014,0.9711852546275767,0.9903240744903312,13.770128391833133,passed,
2025/11/05 05:30:00,0.6629669011701171,0.5958109970158436,67.49520952278688,81.21893411758903,2.5160604302156884,2.430566,2522.2623308174407,2938.11180260844,0.9833089285236368,0.9936284055421994,33.88974519618732,3.2919644874702527,2.5539206209392127,0.9601809691625383,0.9937724022503556,13.738631291286136,passed,
2025/11/05 05:45:00,0.6581090411855117,0.5972747871182416,67.73528706784832,81.04577665174763,2.5250702440819808,2.4533605,2520.791861385858,2907.628716115837,0.9839447655666613,0.9941639649403562,34.736123340107376,3.8505387268143716,2.5820781955786978,0.9609503269921966,0.9852220775411135,13.707143272611852,passed,
2025/11/05 06:00:00,0.6576655414563563,0.5955681752755414,67.59859155208326,80.42378879959065,2.5238825048055076,2.449197,2522.624855979098,2895.87516398841,0.9840409834488726,0.9939896774235853,34.5925084286841,3.782322452825878,2.57672094967986,0.95849673785989,0.9856170143125706,13.675657402684287,passed,
2025/11/05 06:15:00,0.6564668397102251,0.59442076389166,67.52432790671448,79.88455824002413,2.5263119352991876,2.4635615,2521.243061597705,2879.5852152730463,0.9840879174902781,0.9939093467152995,34.68283242512181,3.8869724461777624,2.5812140495021993,0.9597810339928136,0.9877137934046791,13.644176936359925,passed,
2025/11/05 06:30:00,0.6581198040693872,0.5930425599442849,67.58338753640614,79.51026292192098,2.5294515936358817,2.45365875,2522.9444087216357,2875.919691488708,0.9838468270867314,0.9936691771477774,34.49840264519305,3.793622169022642,2.5779685819606364,0.953003100006745,0.9847252616391269,13.656165402100603,passed,
2025/11/05 06:45:00,0.664031491329602,0.5967782154456635,68.83949989395155,80.57453156780352,2.545769203326683,2.4761915,2548.6990829541874,2882.7439224092927,0.9843499359986041,0.9942591839052058,34.43253403300927,4.205620805755198,2.5708212646580075,0.9681114690044389,0.9963015062015748,13.827200332678471,passed,
2025/11/05 07:00:00,0.6675752687690824,0.5963320744941104,69.1646384029746,80.5412723719608,2.5496299969180294,2.45759625,2556.675593884909,2890.9055256230695,0.9842631833719956,0.9941885616058906,34.15094293968866,3.9413866857816067,2.5602640318918444,0.9565201929317655,0.988067681902693,13.889316232941841,passed,
2025/11/07 03:00:00,0.7176573693414083,0.6299442401737685,80.57792776258512,93.21059770045066,2.6336113937512264,2.640112,2849.4783525551493,3129.354326396727,0.9866144238444053,0.9972357230313221,31.771397351339782,4.4037420414620705,2.4578007543350804,1.032599664516308,1.0372407432488049,15.74592186461983,passed,
2025/11/07 03:15:00,0.7125282142941847,0.6318779697579222,80.15006668491826,93.15140228199348,2.6324831592008,2.6627075,2831.76427062777,3116.415609765259,0.9870603414664403,0.9977355508963278,32.452500137379204,4.506479674021413,2.469534590043855,1.02693666942138,1.0240568260433551,15.658483363031676,passed,
2025/11/07 03:30:00,0.7190857755898601,0.6271396727581977,79.1601450023873,92.28509481076537,2.6201816708084356,2.64508675,2816.7632007474713,3126.049238550722,0.9862218319070158,0.9968318531333528,31.195991629305354,4.135348391978488,2.4327597601716437,1.016067876752218,1.0277157546952624,15.571248226501492,passed,
2025/11/07 03:45:00,0.7145521504361242,0.6270908428623374,78.75886535106743,92.09276793418135,2.61404418175062,2.66449375,2805.509439208883,3117.9617182215507,0.9865470526176268,0.9970307166401468,31.626398722878307,4.122402469760662,2.4460630280200713,1.015245353397865,1.02282503814048,15.484215314848639,passed,
2025/11/07 04:00:00,0.7135014288223842,0.6261201803425185,78.22691588497662,91.75005403926173,2.6103541772990155,2.65916775,2793.190127251665,3105.3901204476106,0.9863921223431379,0.9968466901540812,31.562257588713397,4.364353166370381,2.4464167763207594,1.0097085542097308,1.0181268243318244,15.397383589715266,passed,
2025/11/07 04:15:00,0.713537305112031,0.6256728957825021,78.04272401768166,91.82806249797565,2.6058423734373553,2.66431675,2787.8798100892377,3116.2544169293415,0.9862364106542734,0.9967614898250288,31.52021278721724,4.133811215541716,2.4469563095675366,1.007010289139128,1.0171507572879923,15.38524314722682,passed,
2025/11/07 04:30:00,0.7140400353362218,0.6264427416167875,78.02245476660711,92.11755889057481,2.6036938833963412,2.64886425,2790.6190487803674,3119.3377415404434,0.986294201889168,0.9967666019386625,31.37293208756897,4.240243839117829,2.4409552581542955,1.0084707203050014,1.0191816036250734,15.387718346094967,passed,
2025/11/07 04:45:00,0.7124749979943595,0.6278646033516109,78.08575804786861,92.50710465439731,2.6022981544944375,2.649186,2791.3290618714186,3122.7136124422864,0.986512523990158,0.9969767159982621,31.59435233819909,4.2857675516272336,2.446598589925915,1.0103440635469652,1.0184987498597127,15.390102336967903,passed,
2025/11/07 05:00:00,0.7142430976182349,0.627308283722594,77.9174996751915,92.62322016652274,2.5970494090078575,2.65056825,2790.4926434074464,3136.3854169057013,0.9863180592768506,0.9967926378840237,31.255410398405754,4.061011432970802,2.4361213296706277,1.0021528682781409,1.0140945057224928,15.392395163797897,passed,
2025/11/07 05:15:00,0.712590779525555,0.6279265844465041,77.75066366625244,92.74369553817841,2.593473876197266,2.64039875,2787.375597388833,3135.474200730352,0.9865031194575774,0.9969050347823233,31.371023846199847,4.106288094797561,2.4380063917262387,1.007411985441976,1.0177562899802912,15.360756224062358,passed,
2025/11/07 05:30:00,0.7092500859994064,0.6285459936928897,77.47401634849385,92.7340950925584,2.5906311951239704,2.648749,2777.6526453737665,3128.503090009872,0.986708976770946,0.9970948123322536,31.749402095720438,4.20018586523798,2.4489401871255025,1.0068475209751497,1.0135556839896482,15.300671291345207,passed,
2025/11/07 05:45:00,0.7099081132403565,0.6280027648529303,77.13280271966354,92.64859562896532,2.5873353903144674,2.66279775,2770.7448526331586,3127.857395455395,0.9864902266795517,0.9969083353367404,31.532546717840912,4.27043635650162,2.442787802224635,1.0078097197639986,1.0169174069550595,15.261662349867992,passed,
2025/11/07 06:00:00,0.709485537225062,0.6280657049861536,76.99530083786158,92.80447589694633,2.5819199151976737,2.64779925,2768.8746759573605,3138.3748778235126,0.9865472353435512,0.9969302470850431,31.500852550285405,4.047923388143948,2.440761743094592,1.0044341511813033,1.0141317289757124,15.252045266949406,passed,
2025/11/07 06:15:00,0.7089657456367717,0.6286563674801323,76.90654493604283,93.02352299231642,2.5805228778097566,2.65188,2764.9419892454666,3141.7349900085087,0.9864979528447907,0.9969620208981114,31.58011401514797,4.079231153751047,2.4438250487000257,1.0035696542775951,1.0129296281732099,15.242315076797109,passed,
2025/11/07 06:30:00,0.7003443271383523,0.6400942153896371,78.70308532151701,95.6210461728269,2.602649364850344,2.64745475,2787.12491046892,3139.5595560839542,0.9878513649157028,0.9986580568550778,33.64752110508596,4.921605712400999,2.5032939164240826,1.0333410290881802,1.019111135872683,15.425081562542239,passed,
2025/11/07 06:45:00,0.7143489608387861,0.6345631939417634,78.14836676710446,95.23473412085829,2.589505331608611,2.6813875,2795.085692348711,3177.7181161367666,0.9864641286792226,0.9972481590336643,31.356237059469755,4.332052882012256,2.4354645498909577,1.027211415752088,1.0375862541418182,15.466607306725363,passed,
2025/11/07 07:00:00,0.715573885191303,0.6346158346250664,78.33149210807046,95.71167601973283,2.584028836855541,2.66047625,2805.0090315681136,3196.5441139231466,0.9864976097969312,0.9971703781791731,31.104987691023524,4.114516943069061,2.4311180819395304,1.0194308635157707,1.0324284370275705,15.508186393870494,passed,
2025/11/07 07:15:00,0.7179189745083384,0.6357369067759339,78.55484586740648,96.2838857673983,2.585376754430261,2.65668125,2813.738268502779,3200.7889519988375,0.9863619387352095,0.9970612102550518,30.80255385634165,4.415598169091702,2.4247329581199257,1.0209710045818037,1.0362622022251573,15.549818864772929,passed,
2025/11/07 07:30:00,0.7192088166063031,0.6366393814676908,78.69751228359537,96.8067005360892,2.5829370769714943,2.64751625,2818.83761365059,3217.5102731465604,0.9863357127398725,0.9970758809716893,30.655441923718104,4.257014281568755,2.4197431590667127,1.022988990470231,1.039905890477878,15.591506766306889,passed,
2025/11/07 07:45:00,0.715218503884386,0.6407620195226505,79.20379078695143,97.78547459075186,2.5872774145836637,2.66708475,2825.0355318805955,3217.3184266971243,0.9868892354459563,0.997667874115206,31.429550672544853,4.530790138773139,2.4418677649884226,1.03178666202452,1.0399488859370225,15.633245927948332,passed,
2025/11/07 08:00:00,0.7169726979910799,0.6412661826612907,79.3589469086062,98.14554734330653,2.587202945879479,2.65219525,2829.2926639572784,3229.388745658921,0.9867589367831012,0.9976207328622195,31.26385110007109,4.435872835727357,2.437194049230029,1.0336109535024502,1.0437981213124108,15.675038391104266,passed,
2025/11/07 08:15:00,0.7183239793753958,0.6414788335565368,79.5600660572272,98.34140037460438,2.58820125331356,2.6526825,2834.805152866311,3237.7076654456446,0.9866982710435525,0.9975992043346736,31.153526492393468,4.332166528620931,2.433863493749935,1.0357372644428535,1.047168881615867,15.716885287117663,passed,
2025/11/07 08:30:00,0.7211147640948072,0.6414324545701449,79.72194784599186,98.49211512584871,2.5898899108314652,2.64046575,2843.166363260821,3241.565044087094,0.9865194395699896,0.9974262568549666,30.764218588659478,4.426323311142626,2.421872671156286,1.0313329121432024,1.045860441177005,15.758784482009709,passed,
2025/11/07 08:45:00,0.7246383453625154,0.6402203727870752,79.76654629098083,98.49356706848936,2.588025337080888,2.666779,2848.6460862855333,3256.679371726166,0.9862081253294122,0.9971505591250579,30.25303688678907,4.167667002926631,2.4069683775989925,1.0353314604213333,1.0556449787853242,15.800736976459257,passed,
2025/11/07 09:00:00,0.7188079139232959,0.6445657860969306,80.43082491029584,99.26419520566284,2.5968265101248287,2.67265025,2857.5706599211894,3243.2388655754276,0.9869220112157038,0.9978500334921642,31.30740047793361,4.60331978533996,2.437322129338263,1.0441911533309562,1.0518471512742826,15.842743909031691,passed,
2025/11/07 09:15:00,0.7194419155064357,0.6449034055653401,80.65124855984467,99.48227119117956,2.596847365478238,2.66934375,2864.8809521329827,3252.0758426106972,0.9869680256036804,0.9978753675553178,31.247886474578547,4.470342157308016,2.4347438717410266,1.0473221886883621,1.0552905007215636,15.884803137174329,passed,
2025/11/07 09:30:00,0.7214866569853816,0.643741338019583,80.60409756020564,99.36924050111772,2.594062390252702,2.66902125,2866.755774604422,3263.271768975385,0.9867961363786493,0.9976977371831254,30.92399602809315,4.1893417306122975,2.424683354685877,1.0483747171166709,1.060250302406731,15.901673902013535,passed,
2025/11/07 09:45:00,0.7205737845907533,0.6434473105971055,80.42134529453627,99.0939298624608,2.595521980715886,2.67100425,2859.103168123427,3252.30544947927,0.9867535964343236,0.9977014953538176,31.06113712552657,4.330583763222317,2.4294001303312114,1.0441229375017893,1.054894723830614,15.862295400124287,passed,
2025/11/07 10:00:00,0.7191793099151269,0.6435045633182513,80.27694672514598,98.86670716857775,2.597583514766166,2.64495875,2852.297527558565,3239.0564238939282,0.9867849697272447,0.9977599099259141,31.266242679895893,4.534757540079278,2.4358529391017463,1.0394522192274565,1.0480716494705582,15.822800606898742,passed,
2025/11/07 10:15:00,0.7192854880246319,0.6421358964036913,79.98399591604446,98.45234837255576,2.5936048638465024,2.6564105,2846.9174068759353,3238.5078039634172,0.986780186372284,0.9976689864558425,31.128274777342355,4.346728055476549,2.430346622507139,1.0392713366529829,1.0496236195490338,15.78318842540707,passed,
2025/11/07 10:30:00,0.7179445989528604,0.641856177462728,79.81010694916381,98.1874655856768,2.5933255040371557,2.6668125,2841.112887546159,3229.6483368188133,0.986875824377693,0.9977274232531794,31.27513976054407,4.40410854194549,2.4340633719825733,1.0393500408351832,1.0482100984985925,15.74345991206551,passed,
2025/11/07 10:45:00,0.708483606105147,0.6464131050098952,80.19520044450401,98.61436891830411,2.602096954724679,2.65981125,2839.484348195457,3195.4986263986348,0.9879458943491735,0.9986761662235561,32.7313381466665,5.10756155081057,2.4760891196020256,1.043453337326546,1.0349537516957064,15.70361082000657,passed,
2025/11/07 11:00:00,0.7232166910611845,0.6594174307362147,82.57390365536064,102.40110236913281,2.634610560164201,2.804113,2901.646784639419,3281.5996621162967,0.9870096036412296,0.9990262643927528,31.804709800915624,4.919283064759963,2.406048408429691,1.074647325760532,1.0677974808755848,16.290446384720383,passed,
2025/11/07 11:15:00,0.7171953766174015,0.6535317978406316,80.52837819430088,100.01510666584713,2.6098901284290266,2.76805475,2842.4732558415812,3286.372754542251,0.9873938494950617,0.9992505225082511,32.242454513038815,3.2660697671662557,2.4025686579391903,1.0180324897001536,1.0114302530461765,15.995614701162387,passed,
2025/11/07 11:30:00,0.7177425663674927,0.6514989315092966,80.29907890603988,99.62798600095022,2.602780533644015,2.7094,2842.3986614872147,3292.492711072542,0.9874691688804963,0.9991144416992994,31.97089420158286,2.9342478070419435,2.394143415276872,0.9976776569419746,0.9943009181237074,15.967775840519147,passed,
2025/11/07 11:45:00,0.7183293162674365,0.6490046014693205,80.02564617631025,99.18547658196432,2.5962422772353215,2.703025750000001,2836.7824984991776,3302.805050878767,0.9873546367280367,0.9989395266421615,31.793936094137706,2.4709267853428827,2.3908945526881826,0.9863921559659984,0.986767508183149,15.939856760482622,passed,
2025/11/07 12:00:00,0.7168500010885052,0.6477685718780906,79.88724762711756,98.91287720042453,2.5928234047387924,2.70801975,2831.569504502508,3305.3140217811833,0.987419538161217,0.9989590608564952,31.961128814093062,2.217968315882608,2.3981552499336583,0.983607819320498,0.9838254689180846,15.911855239104288,passed,
2025/11/07 12:15:00,0.7183979882141234,0.6469620596590705,79.94014811371315,98.8809014853843,2.592795467330373,2.6973805,2833.6815719946326,3309.884067718845,0.9872239310324327,0.9987945564991281,31.76906311691277,2.153564535600817,2.395590709357453,0.9873565125197251,0.9901317778817698,15.929009143895726,passed,
2025/11/07 12:30:00,0.7190665003725155,0.6485213325199135,80.35591074900566,99.30280597723197,2.598934968525373,2.706008,2845.208153572801,3303.193326712814,0.9872393969222844,0.9988145121996638,31.761300255439863,2.575724974084827,2.397908367320851,1.0044944589968643,1.0058002244151314,15.979295607647451,passed,
2025/11/07 12:45:00,0.7169507951255139,0.6516697933678398,80.91027883454343,99.92632338116583,2.6071248460457843,2.712503,2858.3127933471546,3290.0879946121217,0.9875860581738266,0.9991248265281355,32.15620246782721,3.1396138566670477,2.4097123474575666,1.0064656122177553,1.0011833632945788,16.02964845773611,passed,
2025/11/07 13:00:00,0.7192295618927372,0.6505716854320224,80.88174674195675,99.83358291564232,2.6060982995511126,2.71104375,2858.115832365748,3299.9355136269746,0.9873132209318359,0.9989316813819707,31.88003745796102,2.9166444407615177,2.4024982283616736,1.005641775669888,1.0041864621490906,16.048487141340075,passed,
2025/11/07 13:15:00,0.7200722284076969,0.6527568044908777,81.57720719006937,100.6357875374211,2.608616350437954,2.70140425,2881.901147455553,3313.176185148276,0.987583916276976,0.999081131626913,31.79745729658228,2.9376493785277384,2.397746089174136,1.0092488044907149,1.006336561662702,16.160580022057893,passed,
2025/11/07 13:30:00,0.7230302639044618,0.6535534950857166,82.12032416973156,101.24801527500408,2.6102986402241433,2.70676675,2900.1912316890684,3333.906281834225,0.9874658405645893,0.9989951202792854,31.478453650388552,2.770720465389498,2.3883507488093505,1.0106554399177223,1.0103901305992542,16.272856262574567,passed,
2025/11/07 13:45:00,0.7217930468502225,0.6563032052032531,82.88313217436327,102.13326155312664,2.614913454944188,2.71202725,2924.062302250711,3342.0390126396624,0.9877538021108889,0.9992132680151594,31.677825782297408,2.9465610855124984,2.3933918326069232,1.022306515572884,1.0176670304251627,16.385312638350307,passed,
2025/11/07 14:00:00,0.7228638427074401,0.6495212789326854,81.31538818359756,100.13751306115805,2.599885688850445,2.6970725,2880.5513407190215,3335.7276306329068,0.9873872855392603,0.9987962009453124,31.284981250769537,2.1792381486383188,2.3811705131531196,0.999236844581866,1.0032094070280506,16.161614735519844,passed,
2025/11/07 14:15:00,0.7188069196902507,0.6498552394319532,81.00212267864438,99.7001709210841,2.602507751390844,2.69876375,2866.669641197697,3308.0812825023127,0.9876086125870823,0.9990035171999716,31.819989026889292,2.5719125985879425,2.397181408266371,1.0027946477116456,1.0012098416889472,16.06983714183705,passed,
2025/11/07 14:30:00,0.7221268883206992,0.6483960338592266,80.78863405828466,99.38547631951225,2.603072537098808,2.68690325,2861.85739838545,3307.1594160874893,0.9871703420476499,0.9986760321308262,31.376431768671388,2.5924645306134635,2.385526558731532,0.995929790973,0.9994802703197836,16.05839825065528,passed,
2025/11/07 14:45:00,0.7213728915650318,0.6488163395030556,80.79225780943611,99.34102953144802,2.6052027545786665,2.69349975,2860.9620030521583,3298.6023970017436,0.9872324255542466,0.9987340594927673,31.489758807702525,2.773673278674189,2.388554021937115,1.0028803515406404,1.004791762510488,16.046914142025116,passed,
2025/11/07 15:00:00,0.7195320950767948,0.6489676017668565,80.79005393956167,99.2859755511077,2.604410306271123,2.6879995,2860.0303234633425,3296.979750788056,0.9874348083356529,0.9988781974964881,31.721807880155005,2.707048226290886,2.3943660497803934,1.0029824093979252,1.0025502262977755,16.035380493195472,passed,
2025/11/07 15:15:00,0.7199029210968942,0.6485618437232352,80.80006634907406,99.24589233286217,2.603878519287725,2.6911345,2859.7971424118223,3301.9840296754564,0.9873756822232671,0.998849552958981,31.695983729806827,2.5600192838554934,2.3937378166533176,1.0050907249778276,1.005491700968443,16.044529634549605,passed,
2025/11/07 15:30:00,0.7178934746497269,0.6498556154836966,81.02487814863407,99.4717638468032,2.606940054847561,2.698877,2862.909252788076,3298.196003863696,0.9875812058552231,0.9990649306663762,32.043914765656815,2.6832190119737005,2.4039462317085425,1.0061450879335259,1.0025393702970555,16.061632075697368,passed,
2025/11/07 15:45:00,0.7198944255019354,0.6494720535741835,81.04846925108077,99.45444709418364,2.6070302802449428,2.70224425,2866.345026012317,3301.1090523312205,0.9874473092490051,0.9989245018420905,31.75385630453859,2.670119698794219,2.394756551439403,1.0058905849694004,1.0048268773433136,16.078739534261764,passed,
2025/11/07 16:00:00,0.7215094903858912,0.6491473739671894,81.07079636345381,99.47146419381872,2.6075727464361083,2.69859,2867.0300036824633,3305.7032396677155,0.9872620445031299,0.998808906375668,31.57490117425947,2.617304702917571,2.3900209486064656,1.0043636529005064,1.0054632870515585,16.095850976380092,passed,
2025/11/07 16:15:00,0.7208746783685994,0.6494241743756959,81.17651652779638,99.58923466477529,2.608346071868625,2.6881445,2866.9118403295342,3310.5530964873033,0.9872637823714144,0.998883842076442,31.744749981468658,2.5118686210742514,2.3957730502788444,1.0021906081927034,1.0023261234378877,16.11296640205236,passed,
2025/11/07 16:30:00,0.7214960763702362,0.6499155472990705,81.28499154825705,99.7132773077903,2.609050945039425,2.6849915,2872.7631419748072,3309.593975462041,0.9873292732206345,0.9988826214787803,31.623594952252567,2.6143195347475574,2.3907118152197078,1.005024582928241,1.005208849276156,16.130084679819824,passed,
2025/11/07 16:45:00,0.7186446488125081,0.6519733417974456,81.58752362357073,100.06568982765893,2.6141907617236613,2.694379,2876.614762318238,3300.137654781951,0.9875917285925275,0.9991681284027993,32.11155926272967,2.927684676619682,2.40597589954102,1.0140930416042684,1.0085172794279234,16.14720910623761,passed,
2025/11/07 17:00:00,0.7198493168583944,0.6507573434777992,81.56133953182488,100.00503425377195,2.6093237329642918,2.7030325,2879.08621271613,3315.7508796019183,0.9875503868109137,0.9990677251924283,31.889832087798,2.511105820420402,2.398929322310451,1.0070080517963775,1.0045446405258105,16.16433544683299,passed,
2025/11/07 17:15:00,0.7194003464976045,0.6519319055214318,81.75840346393842,100.22583155927705,2.6130909571687977,2.6869335,2883.719847704982,3308.7414944275,0.9876242544261166,0.9991454453517504,31.994170246569304,2.791874010694844,2.4025556183314385,1.0094369656095756,1.0049183616720045,16.18146473574375,passed,
2025/11/07 17:30:00,0.7206550160437881,0.6521451054437848,81.85136812117004,100.31766106841677,2.6138559631839184,2.69485475,2889.5111061714656,3307.6938435724137,0.9876104143773505,0.9990754520223049,31.78729423364315,2.9121712075430537,2.3959393804516638,1.0123699542022973,1.0089049341759584,16.198601112960933,passed,
2025/11/07 17:45:00,0.7213839404532566,0.6516514122268722,81.89114542172076,100.34034545706737,2.6124837384602335,2.68620925,2890.8646387484523,3316.155586796573,0.9875384772081218,0.9990210748378228,31.704234251968405,2.7190728611053223,2.394195294741801,1.0133556257508136,1.0114169540078846,16.21573940353015,passed,
2025/11/07 18:00:00,0.7222659656141984,0.6516466737134711,81.97142208421712,100.4149001163281,2.6119417300839243,2.6915115,2896.0588831528717,3318.8128062828137,0.9875561890970006,0.998975008521405,31.542404205159926,2.713320036335337,2.388878557949253,1.0154259299687172,1.0144964288678329,16.232882712754247,passed,
2025/11/07 18:15:00,0.723538333458147,0.6515410194107115,82.03134958875157,100.46771571012836,2.6124639765110222,2.688036,2899.201343125073,3320.991605615369,0.9874559671050411,0.9988835131966338,31.36995525046087,2.734041670554761,2.3841993146380114,1.01756894144437,1.0181609247168952,16.250030005532274,passed,
2025/11/07 18:30:00,0.7230535665967948,0.6522717806526392,82.17535982474533,100.63071983418844,2.6150702470406273,2.69554925,2901.583929247675,3318.967950920923,0.9874597641146734,0.9989353997579163,31.490121705824055,2.8570506204218207,2.388442284837945,1.0187044617135985,1.0178174404065237,16.267180142001536,passed,
