datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/07 18:45:00,0.7216103297179898,0.6531143970674128,82.34622353184638,100.82480681314755,2.6158566102158236,2.6972035,2905.7449237435017,3319.494319317066,0.9876410249101033,0.9990820871967813,31.697296689599508,2.8744581112266285,2.394043799754801,1.0192506077786634,1.015803467834534,16.284333224134937,passed,
2025/11/07 19:00:00,0.7229703225936328,0.6527175108331349,82.37147380617155,100.84037698997942,2.6148774518346447,2.70024025,2908.8585832454282,3325.273505037473,0.9875512541107035,0.9989803442568136,31.487220892476675,2.7805870838283306,2.3875252377707668,1.0222703332157386,1.020870905019227,16.301491429409786,passed,
2025/11/07 19:15:00,0.722123045367654,0.6529162395874292,82.39329780953462,100.85187110869724,2.614773727282028,2.7198355,2908.9368532513013,3324.5041704424416,0.9876485515325111,0.999054390566343,31.600698477018838,2.767619661376079,2.390475601275596,1.0220184629098557,1.0194082458159732,16.299037819316386,passed,
2025/11/07 19:30:00,0.7218379730313553,0.6529984357257581,82.38740281702667,100.83036803787539,2.615556909655781,2.70453325,2907.6996522645177,3322.2561037216255,0.9876439925387551,0.9990715102731805,31.659114169223045,2.8080497673414757,2.3924687438596584,1.0233338414028181,1.020203196615998,16.29480382441936,passed,
2025/11/07 19:45:00,0.7252801024455731,0.6509213564902523,82.14407206664629,100.51595911378023,2.613063564452578,2.7017025,2901.6193391274055,3332.660373091215,0.9871906616860854,0.9987402494515232,31.20974435059157,2.521766765891227,2.380856340586038,1.0171346598103417,1.0203663142013402,16.29056916660438,passed,
2025/11/07 20:00:00,0.7250271099273321,0.6505095234108098,82.10130243829575,100.44663039027398,2.6099870224307113,2.696275,2902.866131376435,3337.139152113384,0.987322864665944,0.9987699026117381,31.170505419272416,2.3408287636478917,2.378069255446282,1.015577012998123,1.019106568081763,16.2863328098075,passed,
2025/11/07 20:15:00,0.7215542507784777,0.6527512800526255,82.34817427389422,100.72037080308078,2.615194717716854,2.69062275,2907.071132453208,3318.8869070236474,0.9877014910600361,0.9990793025041179,31.670678247485494,2.8303537256808657,2.3929687735972376,1.0191328061339475,1.0158092600720061,16.28209257756665,passed,
2025/11/07 20:30:00,0.7251182937894837,0.6504875393512002,82.13340097014333,100.40963107667123,2.6102237161721136,2.7180205,2906.5447020549445,3329.645148689491,0.9874153107465484,0.9987410701418497,31.085393542410824,2.533444328324071,2.376734045593304,1.014618237355037,1.018069510216065,16.277850646964957,passed,
2025/11/07 20:45:00,0.7230397105656389,0.6513994736283085,82.26777889530715,100.52937360688804,2.6117455308432054,2.7096895,2909.274322612503,3321.6582236676372,0.9876668150041402,0.9989134625587028,31.365085860443866,2.7227341654861283,2.385725526300603,1.0186983296643533,1.018639452949057,16.27361023073263,passed,
2025/11/07 21:00:00,0.7211209206179466,0.6532473195386965,82.47641750668551,100.74467844597321,2.61784135651896,2.70408,2913.4009769763625,3301.4015504008617,0.9878686034360864,0.9990774526514044,31.653419384964092,3.314365798180202,2.395676764142153,1.029579637834746,1.0247303825030507,16.269367078766653,passed,
2025/11/07 21:15:00,0.7228192558899077,0.6517649939055342,82.35172552122961,100.5445224066486,2.6146128492925693,2.70149825,2912.1766007411625,3308.676414732844,0.9877028366148626,0.9988906211443348,31.37692803635865,3.0934903772699927,2.3890695938913904,1.0177578305295043,1.0167011200189608,16.265122227818765,passed,
2025/11/07 21:30:00,0.7263949198528811,0.6486966105804332,82.06334474559146,100.14155218522383,2.6075343632002075,2.680898,2908.1257751871167,3327.9414734007355,0.9873154331529931,0.9985103911076475,30.81004413354495,2.5288892472359654,2.374464207562324,1.0066803105015822,1.0134993710737472,16.260759641920195,passed,
2025/11/07 21:45:00,0.7215504739203789,0.6512065715693371,82.32502838627623,100.41979892806171,2.613840940441669,2.697462,2909.7726804078766,3305.777278053664,0.9877493286064638,0.9989074976605404,31.54352499010549,3.079926725253753,2.3975756511021054,1.02294818858752,1.02106218963493,16.24645894878729,passed,
2025/11/07 22:00:00,0.7139690393235285,0.6416705371167405,79.66890318364973,97.1187492503644,2.5911793765661253,2.71165625,2828.253387846258,3270.4490966040566,0.9876386423552834,0.9986837479478692,32.10613316408888,2.186027217146319,2.417019363535923,1.0189558315613658,1.0196354006807575,15.802832101520245,passed,
2025/11/07 22:15:00,0.7172784603619718,0.6340641745893701,77.72168034050861,94.72529171840894,2.579485095199689,2.6800045,2783.1687970904336,3236.9635652978973,0.9866809221997066,0.9976818010038865,31.101274746961348,2.16794554837436,2.389067026045106,1.020070269996542,1.0335626537910543,15.528841699909995,passed,
2025/11/07 22:30:00,0.7055384078632416,0.6415892854283249,78.54044319684004,95.72185367913094,2.598779196787808,2.6771355,2784.070738524704,3189.9288894348992,0.9878566535644274,0.9989638747155576,33.16399994053948,3.4735689892675103,2.4517794608679147,1.0335927137716199,1.0232465034841376,15.525105954759523,passed,
2025/11/07 22:45:00,0.7061081698144037,0.6409835391661513,78.50498362595161,95.63457402348664,2.597010635394323,2.65712075,2786.073075442464,3190.555580293014,0.9878478493907484,0.9988721513782273,33.01118519001698,3.4426106985198173,2.447877537306647,1.0324810630883259,1.02354963063857,15.521368182747512,passed,
2025/11/07 23:00:00,0.7213977648386206,0.6333118562657144,77.54081988060366,94.48080749237783,2.5832192296985195,2.661559,2781.7000001337415,3225.388945477199,0.9861928883989229,0.997284264209091,30.4904169134764,2.574304773276981,2.3717279462820695,1.0165525859719717,1.0351954864882988,15.517627678811586,passed,
2025/11/07 23:15:00,0.7126801892483796,0.6384633705298007,78.02769153518243,95.12145187964394,2.5936032795146775,2.69395975,2780.53552941205,3201.059373346781,0.9871344347406539,0.9982753162691016,32.00667507041163,3.156984163003068,2.4124401033007494,1.0273436731232768,1.0290679645221046,15.513884156523584,passed,
2025/11/07 23:30:00,0.7113820337560877,0.6389813438391058,78.07436138362057,95.16491655495173,2.5968148589054847,2.6284225,2776.073808506314,3196.6815583553143,0.9870997280639504,0.9983766277072914,32.31184773066516,3.257193022350385,2.423653427567579,1.0213740266686844,1.0208018101202705,15.510139885273757,passed,
2025/11/07 23:45:00,0.7153872377031579,0.635849684328467,77.73928104910969,94.70377205990658,2.5878955175863907,2.702807,2776.3184277184855,3215.5744022633717,0.9867550304917858,0.9979204062900789,31.53805308810778,2.659899438621429,2.3992127859828476,1.0273482225130186,1.0356101414971033,15.506392596568084,passed,
2025/11/08 00:00:00,0.708740831332724,0.6354102956500997,77.12980350324864,94.07842567358605,2.585910216703885,2.62807325,2754.7930049448187,3186.004306009276,0.9870126367248635,0.9981222490622884,32.27781437757996,2.993390892052379,2.4240268603183828,1.0131217084793969,1.0144169419495024,15.362368461763163,passed,
2025/11/08 00:15:00,0.7064914689126469,0.6359872604303025,77.1831164467872,94.13976849587897,2.5861755278066805,2.67848125,2756.6309950251048,3174.904737601797,0.9872817418766997,0.9982530484841456,32.51648900320475,3.2721443394940004,2.4338871285446064,1.0234331126730123,1.0215113664247626,15.339992554030564,passed,
2025/11/08 00:30:00,0.7133359816949805,0.6317647431175756,76.63760653638361,93.49687224353445,2.5768464951960826,2.64062575,2756.3262564508286,3188.0038889212324,0.9865410161327121,0.9974015172976228,31.212729809725545,2.924767868454295,2.396487387371976,1.0097293699183845,1.0213239491202,15.317626301390415,passed,
2025/11/08 00:45:00,0.7163838458581425,0.6296911118043699,76.28579322371148,93.13090506449234,2.5719127259136094,2.64704225,2753.5160596912215,3193.5273302028777,0.986171201269041,0.9969971229291477,30.587990879035495,2.7472831875639225,2.3778873000673904,1.0047962432703255,1.0227374663039859,15.295276576029044,passed,
2025/11/08 01:00:00,0.7152399196628657,0.6287973192819714,76.10115063844917,92.96195064534302,2.565162221582172,2.67879925,2751.899276321825,3202.085762446841,0.986357601818631,0.99703083681884,30.585318984103314,2.3597305419777257,2.3756809394067764,1.0089470651956371,1.0272555329686757,15.272937489314847,passed,
2025/11/08 01:15:00,0.6994142307719016,0.6379792426831472,77.07726155932988,94.19431243029686,2.58580168140323,2.6588825,2751.735107015541,3146.09303989875,0.9880837543370584,0.9987740971075642,33.32394529102907,3.861972346545937,2.4589224151513642,1.0210381218707596,1.0090021395421485,15.250613938918267,passed,
2025/11/08 01:30:00,0.713951011858387,0.6291538152284818,75.96974364656035,92.88194554993237,2.56680134822325,2.65174425,2748.6367350591186,3184.1554872191527,0.9863954945404918,0.997018942630812,30.682710032209776,2.8298973058208814,2.3810778219798414,1.0036471345227025,1.0200185695954773,15.228299074872277,passed,
2025/11/08 01:45:00,0.6959844000758127,0.6386191575637472,76.94184094493059,94.15370606184035,2.5856196983216133,2.6533275,2743.4342868549084,3137.5538478788803,0.9883137681211491,0.9990163623758489,33.793185510245856,3.960705451624573,2.4736782841561697,1.0224957614545542,1.006029270324582,15.205998766763367,passed,
2025/11/08 02:00:00,0.7092363348772348,0.6397915158307546,77.88268185938398,95.42001369134543,2.590596999753188,2.670528,2779.0288735021827,3185.6264261548135,0.9874609255258906,0.9984102405886701,32.27218168297675,3.6997060781307667,2.4248091550147914,1.025117813367532,1.0228025716119291,15.452018123853367,passed,
2025/11/08 02:15:00,0.7206917433059788,0.6327692640523711,76.93419865804155,94.36440220867814,2.573906420299148,2.67812125,2772.3969694999564,3224.4708112296616,0.9861839319456106,0.9971461458286436,30.23086266141381,2.604423766559441,2.3620719084802935,1.0158806973120622,1.0363974850200608,15.435376482505067,passed,
2025/11/08 02:30:00,0.7107290977386871,0.6376426425542794,77.12963177375512,94.72337522407472,2.583331785091448,2.717787,2764.159841627716,3186.290644112088,0.9871848501773589,0.9981246737523894,31.815673890141067,3.4130904481303066,2.404309695331671,1.0240615995809599,1.0265871371471602,15.371987875424486,passed,
2025/11/08 02:45:00,0.7095328600584537,0.6352176431657157,76.6117116509809,94.1515407424492,2.573333692002927,2.676731,2753.4410945156264,3195.5115055878146,0.987192326146921,0.9980162782251876,31.747141679987823,2.8302032376613417,2.4005992570984755,1.0085709476268532,1.0132580968234757,15.308640157974597,passed,
2025/11/08 03:00:00,0.6966940483023032,0.6373842363569601,76.74544431960007,94.24777069324898,2.574659729800696,2.61589775,2740.8218579202066,3170.6701170158262,0.9882726778803569,0.9989687294326248,33.61514853781381,3.0797124612219964,2.46493717948135,1.0165873620511825,1.0040981274096101,15.220080330907788,passed,
2025/11/08 03:15:00,0.7056420858048759,0.631752158071489,75.90202475644543,93.16726251259396,2.570198562860715,2.621493,2732.472502909712,3162.0906754631537,0.9868415103934703,0.9976066323598612,32.00011194833719,3.328204186322094,2.4260914897213084,1.0149359722769584,1.0195976372789017,15.150197809745627,passed,
2025/11/08 03:30:00,0.700966313982303,0.6319196273215475,75.54832568806928,92.8690445094029,2.5711332113816034,2.5298795,2710.169387604273,3156.493859168159,0.9868245003132068,0.9978886205877731,32.80341454576314,3.1565492350140976,2.450128589164817,1.008463967805334,1.0076438494682152,15.08397271376843,passed,
2025/11/08 03:45:00,0.6991604641436748,0.6310522776097583,75.1578218530739,92.48980149935845,2.565583254213225,2.503613,2701.0464453439104,3155.371923082116,0.9869809412864379,0.9979481746114381,32.89228647633804,2.9140173606486166,2.448683945984664,1.0086574215090651,1.0071598001358453,15.025128895700552,passed,
2025/11/08 04:00:00,0.7072626315694084,0.6294213798309946,75.09564778742163,92.50004646058075,2.5668987871519704,2.515265,2705.3050227460512,3170.0564582046973,0.9860082142422701,0.9972314760159314,31.7935125240101,2.8878422683198237,2.417455611340131,1.0020094210211663,1.0120021591975752,15.081458259531882,passed,
2025/11/08 04:15:00,0.6775886047554592,0.6205106223727007,71.61982374310077,88.06537226292352,2.5346783712344525,2.55158325,2627.0484951795793,3032.2715457777313,0.9876618678564558,0.997409019284993,33.81178811156329,3.8351329676982924,2.4833738868903934,0.982834032920968,0.9788639847411206,14.34455610370817,passed,
2025/11/08 04:30:00,0.6783725916739014,0.6173667894170036,70.9214752924418,87.30481729680449,2.5250324503205706,2.58613575,2616.7629668926124,3038.2042949569045,0.9872250476640566,0.996912166153019,33.31193896472171,3.360871957817717,2.4654167299140624,0.974320296192319,0.9789783712874797,14.278975841670492,passed,
2025/11/08 04:45:00,0.6799452774014358,0.613809701635838,70.30239502080276,86.54438500282124,2.5159944340437783,2.57971875,2614.4895244576032,3034.771300950605,0.9867122088146292,0.9961780598263925,32.532032966455425,3.26273658236906,2.4448175748261556,0.9699638543170737,0.9845884937475858,14.213508793188613,passed,
2025/11/08 05:00:00,0.676543773188829,0.6130606088205999,70.0277417521609,86.20853457202752,2.5132741694065035,2.5814615,2609.376884079148,3019.99360670632,0.9868290747914645,0.9961423584515743,32.76486392763017,3.4747995605317885,2.4553404307646334,0.9697694857990641,0.9826664112735396,14.14815144451033,passed,
2025/11/08 05:15:00,0.6754531688323605,0.6103051267392783,69.52392185770843,85.58773675945054,2.5050475759401545,2.56430925,2604.1845740978856,3017.6307673792116,0.9865758712541141,0.9957127349612526,32.48500170589589,3.2816280626103476,2.45062605702599,0.9631787248510653,0.9810844980079393,14.082914893550376,passed,
2025/11/08 05:30:00,0.675010887869502,0.6078651843339863,69.02354715354,84.9884710016571,2.4990548843075673,2.5371585,2598.8062608205405,3010.429242058755,0.9862449318666979,0.9952495166069573,32.13510816765965,3.2778613371183245,2.4432661685626975,0.9553865520344215,0.9785326607252334,14.017787380701916,passed,
2025/11/08 05:45:00,0.6792332176986858,0.6109631372901563,69.85141334324211,86.0916961932584,2.506507580277478,2.52621775,2613.1247932155347,3034.4386732606263,0.9863835976599035,0.9956351954575511,32.13236455642515,3.1780655685550876,2.4410044394337933,0.95946405004271,0.9793975105542285,14.155660638820649,passed,
2025/11/08 06:00:00,0.6783956302249561,0.6135444055676791,70.32012606922193,86.71590113263179,2.517652452520565,2.56112775,2610.2210137588395,3030.968089858896,0.9863263030956521,0.995998956119072,32.795077196942145,3.5636900655057615,2.4671548491851634,0.9806438459487545,0.9937418175850455,14.20255358185548,passed,
2025/11/08 06:15:00,0.6815125085962878,0.6123179299680647,69.91915853203164,86.42971839105725,2.510791214921115,2.51606525,2605.6853204263093,3049.0748540708046,0.9860803263476606,0.9957738303406041,32.186680859322955,2.9484040521653627,2.4370167369608797,0.9734073908409996,0.9938038356505711,14.197922168613145,passed,
2025/11/08 06:30:00,0.6771810044694007,0.6152882101937142,70.25081780331713,86.87858610604192,2.519478134233129,2.4802085,2602.6630557258527,3030.750161998084,0.9865352445565992,0.9963538552572568,33.117658191321155,3.5463404036831023,2.4682120467854882,0.9809742005313952,0.9901148111846974,14.193261423155349,passed,
2025/11/08 06:45:00,0.6800905930437267,0.6122958375181892,69.89938946215858,86.48001002867731,2.5117831316971335,2.48018325,2600.4434719875117,3048.3623966594328,0.985920615537806,0.9957701805273242,32.461698384761405,2.998506688521522,2.451054820971099,0.9698780378060652,0.9885081990678491,14.188575295099167,passed,
2025/11/08 07:00:00,0.6815369864783916,0.6118485949808604,69.82253568138967,86.42714239671511,2.5101576459804007,2.44857825,2604.4092569183927,3046.175307411578,0.9858407483206577,0.9955741425114174,32.09384455668587,3.1288459630742675,2.439563951700738,0.9663549538566891,0.9877338337215548,14.18385804841171,passed,
2025/11/08 07:15:00,0.6800850323365584,0.6119700227624596,69.88706675304572,86.50790430834488,2.50768896781489,2.44656575,2608.5642925511365,3045.691766308295,0.9861100846646234,0.9956650864216212,32.20281460817118,3.1377532853565584,2.4443823138070506,0.9725971129582045,0.9919305512066934,14.179115540002297,passed,
2025/11/08 07:30:00,0.6778535860489596,0.6133582554894992,70.10098633661477,86.73112405078749,2.511483787364911,2.4487365,2611.5524067466636,3032.258948331733,0.9864450011491944,0.9959218462373353,32.59187272530062,3.57226195505092,2.4589984622671754,0.9718639048387087,0.9854417650583572,14.174340717225382,passed,
2025/11/08 07:45:00,0.682032787719784,0.6102532838840286,69.78145209511642,86.2409111755181,2.5059466444775014,2.4401015,2613.932341141851,3040.4341104297355,0.9858153362118525,0.9952239553396595,31.67711957473752,3.3169491232756747,2.4336628793799107,0.9662072508810385,0.9909473392786147,14.169540635961972,passed,
2025/11/08 08:00:00,0.6795786581803304,0.6120340457872374,69.98467581339054,86.42821730921011,2.51154928794869,2.43526825,2613.103714456256,3026.7264149459415,0.9861711973487275,0.9955987186329718,32.212589775921316,3.684794498222188,2.449477679291832,0.9727415017109574,0.9909952475795486,14.164711345651659,passed,
2025/11/08 08:15:00,0.678079958422869,0.61232346995774,70.03080484695388,86.41734359675529,2.511534392910311,2.4428545,2612.5423195143985,3025.387973356391,0.9863862352607248,0.9957681343572143,32.45585226855795,3.6258693632623515,2.4560984823231586,0.97109005552999,0.9868688331834543,14.159855835375891,passed,
2025/11/08 08:30:00,0.6801148691690226,0.610393509431311,69.80219803990533,86.06814764441934,2.5085822613698046,2.442193,2610.5755848125414,3031.203768529175,0.9859646043335953,0.9953790670647561,32.024066955420786,3.3879641341367237,2.444349651324931,0.9725402558301209,0.9947879350136273,14.152867608355436,passed,
2025/11/08 08:45:00,0.6719479510273515,0.6137921546216605,70.10056993671729,86.37087597494234,2.5154072345611262,2.42868,2604.6010230877414,3007.579063344775,0.9869718550679792,0.9963433675538989,33.462591473059966,3.8493562255342306,2.487180219241649,0.9789191619459737,0.9847846743136104,14.116918391072238,passed,
2025/11/08 09:00:00,0.6749849719483053,0.6105366178456635,69.59069448584856,85.67757157344539,2.509980135930641,2.439581,2600.518806151187,3009.4927497035956,0.9862825635974874,0.9956350160866604,32.68695795798816,3.6336486701514468,2.4647245657378383,0.9706259362576629,0.9872860853015879,14.081017567536854,passed,
2025/11/08 09:15:00,0.671930113890702,0.6107921543657306,69.51571123266822,85.51933165722453,2.5085846912992804,2.420537,2598.6529347093065,3000.185479890133,0.9866918122226663,0.9958681076758733,33.02206321546452,3.6830642289338464,2.4726943553083416,0.9680842524240508,0.9810100970043211,14.045160335922487,passed,
2025/11/08 09:30:00,0.6749267612339754,0.6072648902435644,68.98215038029262,84.79750876541681,2.5016605964349257,2.421789,2594.890131759979,3005.130330999505,0.9860105047616997,0.9951356172776725,32.201554980881475,3.3539060573862267,2.448828319073136,0.9616946286290536,0.9858935853281338,14.009350530914679,passed,
2025/11/08 09:45:00,0.6732056047658356,0.6066934267306839,68.80420984207838,84.5138659516092,2.4995692637567637,2.431243,2591.667758643041,2998.730311894738,0.986131822797268,0.9951451952346504,32.30693286385814,3.326874900616243,2.4510852626244852,0.9612317568519037,0.9850312999944214,13.97358718928135,passed,
2025/11/08 10:00:00,0.6693308502652637,0.6070174623547673,68.73935274524442,84.36865276249719,2.500087533502714,2.41903475,2584.4872976245565,2990.463676604777,0.9864036552692141,0.9954221411381573,32.89766332807492,3.326248913444958,2.469718098070764,0.96131522641205,0.9801643812314013,13.93786543055957,passed,
2025/11/08 10:15:00,0.6666938419242944,0.6073518034959049,68.66517948443732,84.21481362426121,2.5011598773905943,2.416887,2580.6257871046196,2977.6719574348353,0.9866489227130467,0.9955999793801528,33.23767645605056,3.5225453559585618,2.4796008525714113,0.9607159739221062,0.9761956345352539,13.90219130523272,passed,
2025/11/08 10:30:00,0.670880219698584,0.6037341122945767,68.06359554515453,83.44668283322554,2.4940022278724117,2.41956825,2577.2188664785276,2982.745846639987,0.9858752940411674,0.9947667898797077,32.19675105736143,3.1959081655328183,2.446242812065241,0.9494779858030559,0.977969729489327,13.86656438140957,passed,
2025/11/08 10:45:00,0.6674469175955859,0.604525175647024,67.99042327171429,83.3309898604563,2.4961538716226808,2.40763775,2569.047206856708,2971.869310994668,0.986146076316277,0.9950860492871778,32.771617388615994,3.293922173924394,2.461722156054754,0.9499981694361215,0.9734054842975001,13.830980218372774,passed,
2025/11/08 11:00:00,0.6628316743269658,0.6060529520162832,68.01452666708012,83.33189509128742,2.50014184090134,2.42287625,2560.76147345013,2957.1020904568913,0.9865970497715105,0.9955914639018857,33.584963864760525,3.5228332653302856,2.484891482175704,0.9557037992904381,0.9711553698912442,13.795441568508929,passed,
2025/11/08 11:15:00,0.6616761439463501,0.6048007807990577,67.75644015149828,82.9567537334147,2.4946160623176654,2.416642,2558.3047637597756,2957.554183378087,0.9867041807229364,0.9955165956842504,33.520280034818356,3.2431096312996566,2.4804842916422536,0.948494872880279,0.965539332953669,13.759950327008719,passed,
2025/11/08 11:30:00,0.6627146179163074,0.6024682677322392,67.35829393656098,82.40922000183238,2.489568316863291,2.3976425,2553.93750070232,2958.8666676772114,0.9863081290807536,0.9950660963158795,33.0908753777932,2.981196786088615,2.46772768036282,0.9454071757342098,0.9689304665617253,13.724502594669568,passed,
2025/11/08 11:45:00,0.6615290331594081,0.6015608856388244,67.1328329603516,82.07448386644414,2.4873125698772682,2.4015585,2550.201465845995,2953.3699966612194,0.98628587464778,0.9949647371133893,33.092161413933624,2.934939102142315,2.4673752168709693,0.9442824739448692,0.9687325151323167,13.689102477912016,passed,
2025/11/08 12:00:00,0.6644704118352787,0.5977599548001328,66.58919395700674,81.32951142168145,2.4793052376951192,2.41865025,2549.120202749921,2957.9652345939267,0.9855393397112354,0.9940952923147143,32.152407710621304,2.6046953287243073,2.4411530869133995,0.9376221631121635,0.9737088979093877,13.653745769241116,passed,
2025/11/08 12:15:00,0.6634030547718766,0.5995392307388064,66.95719479118928,81.6915247990275,2.485327945462119,2.41000625,2551.890563650325,2952.198067745705,0.9858643355556668,0.9944809308912593,32.60770317254648,2.8881216442571356,2.456599433119147,0.9416312228693294,0.9721791190268851,13.679465289908903,passed,
2025/11/08 12:30:00,0.6714997045998609,0.6042482763539748,68.3879253252785,83.35030554226877,2.5038959281027418,2.41732175,2578.1103670787757,2971.9846463302933,0.9858860849706018,0.9949250639104621,32.45639827626985,3.387510495588409,2.4545746644298885,0.9501533797359211,0.9771856883260084,13.896860304658299,passed,
2025/11/08 12:45:00,0.6682829495020826,0.613331983229379,69.81500398717134,85.22955003235903,2.523968610768902,2.488645500000001,2584.312921332332,2983.866797350313,0.9873527377579715,0.9968727287980422,34.23196375144439,3.562044442620059,2.493709648861255,0.9739422236740826,0.977281892706848,14.053910829075013,passed,
2025/11/08 13:00:00,0.6797630155461558,0.6085371537372454,69.52754962736992,84.71975192630765,2.511720601013104,2.5621245,2608.4023688966304,3003.1373043331114,0.9864710411111768,0.9954830829438418,31.903463324832224,3.2264323771514207,2.422950907472431,0.9607634434590767,0.9866297899452617,14.094619800653486,passed,
2025/11/08 13:15:00,0.6764713479214503,0.6113839345604065,70.0802700634158,85.31104518070701,2.5182318253469558,2.562707,2611.694379082372,3001.0838841105237,0.9871155147688525,0.9961926078155756,32.78571247529856,3.3777548977434346,2.4500109971086372,0.9673370360042226,0.982603352158771,14.13427685098796,passed,
2025/11/08 13:30:00,0.6774397837037759,0.6118215430239834,70.33736865484903,85.54113955039696,2.5179947952778354,2.5948185,2619.8294059666105,3008.8092814604584,0.987323779289893,0.9963025305225114,32.714784295091796,3.248155397043322,2.446686592984364,0.9681626501089845,0.9829076071212122,14.172882919440829,passed,
2025/11/08 13:45:00,0.682378458981553,0.6108887738871861,70.39460245687866,85.53153578843538,2.5177931171542145,2.61132525,2629.219644757633,3014.7850297610307,0.9869584896640732,0.9958809377671397,31.92770066653932,3.264024330684072,2.4230969813901138,0.965408932103352,0.9872577793620422,14.210436122689304,passed,
2025/11/08 14:00:00,0.6894094060759214,0.6179066870826024,72.43058858410525,87.92189656278357,2.539234482379072,2.62477675,2666.0985080802748,3050.776962311154,0.9872616178880016,0.9966849302759965,32.193135896067,3.5037045961898787,2.433289509887414,0.9845064642461798,0.9954031690519161,14.51648732588499,passed,
2025/11/08 14:15:00,0.6976218528808942,0.6199194608610276,73.45989926889027,89.09080384348944,2.547540173125622,2.57158725,2692.712495635369,3084.2872960052723,0.9868906999678554,0.9965777989193284,31.54433475734948,3.366878031601342,2.4159866233543075,0.987565098288164,1.0008365535963242,14.717139049342881,passed,
2025/11/08 14:30:00,0.703198714123643,0.6245761106136564,74.67609090866961,90.57227616730188,2.5612727775667183,2.59242525,2716.205929913694,3108.9806823574795,0.9869642031771129,0.9969968493104752,31.50178117638814,3.4527780757418944,2.4108084100699156,1.0016124747816695,1.009494584369266,14.91989189425625,passed,
2025/11/08 14:45:00,0.7034029077800077,0.6284031736232307,75.44853018781761,91.51568123160821,2.5707421553354304,2.60188825,2728.715855476168,3117.632008810464,0.987298786219879,0.9975179158650026,31.924012516584504,3.579371702098561,2.4188711677349493,1.009901176757949,1.012469161926608,15.029452909476904,passed,
2025/11/08 15:00:00,0.7070953938322576,0.6235879785256406,74.419042025424,90.26509280507588,2.559400956156096,2.61411525,2713.9503820955,3118.3386370094104,0.9866812276922953,0.9967656388962809,30.892617408372615,3.1191677868725063,2.3833575827053526,0.9981113880031692,1.0131493896889532,14.927166092075808,passed,
2025/11/08 15:15:00,0.7020264285712589,0.6260927080976718,74.6871784533021,90.56227501655736,2.564514591632032,2.6189325,2710.185986555544,3109.942630064945,0.9872633133389226,0.997419822965615,31.871239374332898,3.243571505307948,2.409666678746968,1.0050721912331726,1.0091476896846692,14.925804762498396,passed,
2025/11/08 15:30:00,0.7027855423758178,0.6255520081720218,74.56335612427547,90.45820243629717,2.5625215501008705,2.5923345,2707.4352897129884,3116.710872518806,0.9871539998187766,0.9973527039157043,31.747378577318713,3.0141565389655947,2.403701567925735,1.0015581643648412,1.0078294614808503,14.924500051656251,passed,
2025/11/08 15:45:00,0.7015155936626165,0.6264343894017345,74.6146397358316,90.56872895239236,2.564770184862858,2.61469125,2703.7369348787947,3116.0899827105018,0.9872382053793494,0.9975505916931328,32.057006331134936,3.017511698449433,2.41137243690248,1.0057604907308166,1.0089248975065384,14.926518559295337,passed,
2025/11/08 16:00:00,0.7015300662754749,0.6262376500199367,74.57132213017343,90.54682562992181,2.5633120961491507,2.60688875,2702.2782386470503,3121.6482304052493,0.987234310805297,0.9975674944379141,32.05961063708354,2.8340620111391255,2.4099158784739454,1.001053336845281,1.0046821160882895,14.928541165204972,passed,
2025/11/08 16:15:00,0.7020944288576726,0.6258091226477084,74.56112620327343,90.5202286880161,2.5611845193159324,2.60555575,2705.3186530306252,3124.236405548777,0.987257768879996,0.9974955954224607,31.89706354771569,2.769845197196284,2.4051860234444593,1.0009069981870633,1.0059451603071123,14.930566170533448,passed,
2025/11/08 16:30:00,0.6997327187428521,0.6268598057599551,74.72391481750458,90.70480642173386,2.5650929812965817,2.57825425,2702.526265046573,3118.9356546130493,0.9873685700332367,0.9977269456224261,32.39560879403661,2.932132325852684,2.4233153959377245,0.9995934747562361,0.9998453274421839,14.93259111100422,passed,
2025/11/08 16:45:00,0.7015726793061778,0.6263983509498956,74.66521042413181,90.6389498151951,2.563927539471506,2.61109,2705.688110669535,3119.2094311833953,0.9872616034720381,0.9975485252327012,32.04193835913045,2.96814630201273,2.4118619335212172,1.0033170407790477,1.006401898147499,14.934615222156609,passed,
2025/11/08 17:00:00,0.6989000478550479,0.6282118407654826,74.88122600986969,90.908334436857,2.56861031463788,2.60530875,2705.807418888465,3109.258950028922,0.9875654052932084,0.9978885995152863,32.55510449395491,3.276501946824452,2.4276012730389076,1.005896182289773,1.0033468304522049,14.936639455505043,passed,
2025/11/08 17:15:00,0.7048819147553719,0.6247567586678546,74.4796904214247,90.42409756598556,2.5613600886994514,2.61612375,2705.5349504672463,3126.782351830505,0.9868094745551057,0.9971369697692655,31.47461188340184,2.8049052969958113,2.3963373079291843,0.9989852066715346,1.0092371314937583,14.938664762736712,passed,
2025/11/08 17:30:00,0.7028018131324723,0.6262444893373582,74.66026046878635,90.64965562476571,2.563818469864851,2.61769875,2707.95617496148,3119.559485301513,0.9871645518330421,0.9974338097008228,31.831736372911834,3.021654967466939,2.405744381943109,1.0047832591807135,1.0096004769631042,14.940692283208923,passed,
2025/11/08 17:45:00,0.7008913200658561,0.6270846825295315,74.7744059361268,90.79322857344972,2.5658903873066476,2.59703475,2706.233730818352,3117.3645281699296,0.9873127486655408,0.9976442729392355,32.20934758058877,3.077366675390449,2.417950384642299,1.0041851173895004,1.005495243967003,14.942714792273762,passed,
2025/11/08 18:00:00,0.7026321733622192,0.6260046575713848,74.66380537051586,90.6624903132613,2.56164663048104,2.5989955,2708.835119380827,3125.2020299726983,0.9872320023294707,0.9974579573220195,31.830903534251856,2.848486350068372,2.4053001771938782,1.006100271812842,1.0110958451609011,14.944741605742667,passed,
2025/11/08 18:15:00,0.7031550233001808,0.6259217935918965,74.65147623221547,90.65384614015021,2.5633076739285356,2.604589,2707.0112952089667,3124.0348420892146,0.9870476069755107,0.9973736368891137,31.804416866451486,2.9199929207000888,2.406292168869669,1.0020732224861955,1.0078038641065805,14.946765310767775,passed,
2025/11/08 18:30:00,0.7029718719706005,0.6261961672386575,74.69153321083276,90.70789739669702,2.563188787789356,2.59899175,2708.8952149241222,3123.211768587565,0.9871482447103314,0.9974233969667133,31.81479792025592,2.955374066941104,2.4058408482368527,1.000879888001607,1.0058269288964539,14.94879122932516,passed,
2025/11/08 18:45:00,0.7055799848282988,0.625446119754942,74.59133688256273,90.59335431812947,2.5626931288764694,2.624801,2710.936138452347,3123.088699639447,0.9868777570433201,0.9971391081808867,31.354534955369626,3.027327809221005,2.392355127890572,1.0027165198277768,1.012349134406702,14.950815366272497,passed,
2025/11/08 19:00:00,0.7017465209966268,0.6270854239602262,74.8108719555734,90.86400110838005,2.565111401959544,2.60923625,2709.675300420384,3119.6397421446186,0.987306972549278,0.9975891707014614,32.05178524437791,3.0824515138792914,2.4130655416858424,1.0073841790827014,1.0098061166191665,14.952842481297772,passed,
2025/11/08 19:15:00,0.7037840136866608,0.6259518095716315,74.68733608706432,90.7182512456029,2.5618823402403788,2.623309,2711.134284526282,3126.319111267076,0.9871210116132988,0.997353303341936,31.654427196501103,2.904007191518548,2.4008264292742156,1.0064834626011894,1.0128388640761363,14.954868766659233,passed,
2025/11/08 19:30:00,0.7031038846989416,0.6265247098538543,74.7547758074871,90.80663664460563,2.564645461394439,2.60009075,2709.560702465781,3122.3932449211748,0.9871005910700892,0.9974222890070329,31.840317848566716,3.045369535489182,2.4077879449652517,1.0018078560779364,1.0065183491018947,14.95689422222734,passed,
2025/11/08 19:45:00,0.7021641592344527,0.6272160997607995,74.84474372399428,90.92152367021086,2.5654134641559634,2.57854525,2711.3513605622393,3119.646629086195,0.9872895819624038,0.9975645254239436,31.989830759891504,3.132023589881204,2.41145377641064,1.004586158717151,1.007357389666412,14.958920752110448,passed,
2025/11/08 20:00:00,0.7036240363779205,0.626615922066459,74.77483149159119,90.84244203583819,2.5653206537145046,2.603744,2710.6672946919293,3121.481253268259,0.987049271758611,0.9973796230704751,31.768271374856006,3.117775374561568,2.4060244604512233,1.003880905107719,1.0090783244341617,14.96133112561333,passed,
2025/11/08 20:15:00,0.7010814174460435,0.6279578691066848,74.95869348547265,91.07052128987986,2.566452109399303,2.6022205,2712.735980066064,3118.2214032015468,0.9874597372397697,0.9977201897197946,32.188073699862805,3.195066800022052,2.4172154989064407,1.0103334038169693,1.0109726474616592,14.9648728761046,passed,
2025/11/08 20:30:00,0.7030806979662789,0.6272007572377014,74.87484547448638,90.9742792006797,2.564905109579821,2.61415125,2714.539033035733,3121.3151520151246,0.9872707353603531,0.9975035158811613,31.826215186440223,3.1473375824968386,2.4062607826213402,1.0052630554319333,1.0091731280902196,14.96841221799973,passed,
2025/11/08 20:45:00,0.7046250584594406,0.6260276712936019,74.76216832722938,90.84056184441006,2.5613087046626846,2.61018425,2714.903602828217,3130.527042609267,0.9871024879921724,0.9973102156495552,31.5248300059741,2.8807770483208057,2.3972979989300085,1.0040180737839703,1.011366710231762,14.971952394661043,passed,
2025/11/08 21:00:00,0.7037409290694373,0.6271064141423738,74.8899985448261,91.0031857999125,2.564281323980094,2.628063,2716.57547100808,3123.4597342075413,0.987248226025788,0.9974551189787765,31.708633469136778,3.1266068046778224,2.402604989519194,1.0035087956739643,1.00835088178905,14.975493208120675,passed,
2025/11/08 21:15:00,0.7046712443555235,0.6263440367701487,74.81838541363582,90.92044358636566,2.563449200871118,2.6384285,2714.2323356793336,3129.0802022595603,0.9870115847034443,0.9973070972334264,31.59033111519724,2.9787688704276243,2.400807991863322,1.0044571280829515,1.0114423680223201,14.979034855819641,passed,
2025/11/08 21:30:00,0.7053691561294487,0.6254757239412996,74.73946461363013,90.8281942817799,2.5626409921529754,2.607596,2710.2801085034407,3136.2579510227274,0.986737329368852,0.9971649358271617,31.5344452648782,2.7754605685607516,2.4015703452839343,0.9995229845018667,1.008502842249948,14.98257809352427,passed,
2025/11/08 21:45:00,0.7019120865875496,0.6279561429455297,75.03558187934499,91.19579382366926,2.568217729895867,2.59082625,2712.1901995241624,3123.0301853334163,0.9872081765506537,0.9976266611728176,32.17462074826253,3.1798883369585225,2.420073119436716,1.001436662953752,1.0031524384172716,14.986116450241019,passed,
2025/11/08 22:00:00,0.7035880429356314,0.6267998208119057,74.92318622165546,91.06287142227312,2.5643873605967027,2.6054575,2713.3396548473847,3131.978582856915,0.9870635164450665,0.9974315667658799,31.840690587054294,2.9231951777561593,2.409598306807059,1.0039075651518026,1.0091864808521063,14.989660207434298,passed,
2025/11/08 22:15:00,0.7048151059530561,0.6264010039863332,74.84932627938434,91.00373040747475,2.563701907021694,2.583519,2712.537287373408,3135.7245538315015,0.986909244459028,0.9973178069640964,31.65346898903008,2.836049334328207,2.403004752861127,0.9986864898295813,1.0058844993843519,14.99320003505923,passed,
2025/11/08 22:30:00,0.7047819371244878,0.6268293442999727,74.86899228984785,91.05926095362442,2.565243151006384,2.60584675,2711.457176790626,3134.672577381403,0.9868879262797173,0.997359274595943,31.71218379702969,2.8891721763262233,2.403882824257845,1.0040546834630004,1.0106751179636144,14.996744311784433,passed,
2025/11/08 22:45:00,0.7030708338482875,0.6281347543656945,74.99162117437074,91.24036078638011,2.5684986624795805,2.5980685,2710.217115299015,3129.657159975391,0.9870644742550697,0.9976005547463066,32.07033373708438,3.0419942226653784,2.4135379161406085,1.0053892333677632,1.0083252573283483,14.99970926509122,passed,
2025/11/08 23:00:00,0.7028390462307437,0.6281628286225264,74.97577135839803,91.25072296192391,2.5674971818929584,2.6063805,2709.333751921705,3133.675802932592,0.9871096318169856,0.9976540265125906,32.112557876609195,2.9079754255501413,2.4131389301379325,1.0061579866982227,1.0089058270077418,15.001910565862037,passed,
2025/11/08 23:15:00,0.7035057594561965,0.6281615475204377,74.9406601174457,91.23486601225166,2.5681883505565315,2.60665775,2708.1137921215636,3134.179704711592,0.9870026445724118,0.9976057330643869,32.04028998536511,2.912373392510772,2.4101541523356653,1.0049872666192168,1.008464368107656,15.00411009909909,passed,
2025/11/08 23:30:00,0.7011833149860701,0.6295078486224696,75.10468069041733,91.45752735222906,2.5699241515721556,2.6084135,2708.3554201672823,3132.9686170545224,0.987323411192136,0.9979331800226647,32.46717307934628,2.9374365473840736,2.420980438898462,1.0086960339341373,1.0078442073988645,15.011759720415283,passed,
2025/11/08 23:45:00,0.700672188801294,0.6373434480261906,77.2149292513079,93.85450776601537,2.59103170316327,2.604518,2755.9004224547143,3136.3609073960056,0.9880230486218943,0.9986974212773266,33.20760826462233,3.975612841465269,2.4543253348085403,1.025952367248076,1.014302380418171,15.267035908966186,passed,
2025/11/09 00:00:00,0.7076554597772211,0.6280568866549283,75.41180566738419,91.81394852688844,2.567511760321078,2.60753675,2729.6233847893745,3145.6062531486577,0.9868113342147182,0.9972565559238251,31.391138752337753,3.111422847310867,2.4000355128748962,0.9990560348479398,1.0079653947690173,15.084721189992846,passed,
2025/11/09 00:15:00,0.719982528057757,0.6340305832321886,77.56948078308588,94.48053768601113,2.581024694747359,2.688181,2797.1154580644984,3198.109853391163,0.986802748796852,0.9973043057919861,30.23657763986017,3.3301546953986834,2.363920734383765,1.027942192177147,1.0441180392349454,15.473824579441487,passed,
2025/11/09 00:30:00,0.7185795967669814,0.6328710904393943,77.27356355201839,94.15433435534881,2.5763391358481487,2.661265,2790.108702514845,3198.0436214991114,0.9868354028180218,0.9972681711735097,30.297725022377367,3.1328912344087163,2.3660280420337068,1.0159043887637922,1.0320332751720274,15.427511183777199,passed,
2025/11/09 00:45:00,0.7098630025291688,0.6349970995355972,77.37244680182907,94.30822910612837,2.5787519031486648,2.6483795,2777.877977082006,3186.738874540808,0.9874828569490252,0.9979960259728413,31.7299794196284,3.1503617932667494,2.4101348264192226,1.0190181219146828,1.022616881355079,15.381267057674929,passed,
2025/11/09 01:00:00,0.7087009523213795,0.6355431940095891,77.19042307515531,94.15641338453707,2.5820923981693755,2.65032025,2770.7756369401436,3168.2416344177445,0.987465908178901,0.9980276887244451,31.881894361844967,3.582597720959301,2.4145230082955025,1.0184550305337279,1.019836320400245,15.335091348969831,passed,
2025/11/09 01:15:00,0.7127458716702577,0.6317911087237951,76.52679453436778,93.42464412714841,2.571760154334653,2.61842,2762.8611270754095,3182.0886863327196,0.9869481303080804,0.9974433717433039,30.99673635813613,3.0223477711718374,2.385880777840269,1.0016585767568595,1.0127049182750303,15.288985049642255,passed,
2025/11/09 01:30:00,0.7079869308571806,0.6327483421421075,76.4097055571106,93.36144290509664,2.572379032987064,2.6517935,2751.5577995492868,3174.0655048686954,0.9872631881342534,0.997827156594783,31.747099609687577,3.0095091542791916,2.4069518205533376,1.0123570419343308,1.016975666247355,15.24294914566434,passed,
2025/11/09 01:45:00,0.710978718949664,0.6304944311414165,75.93140310173857,92.83425719160076,2.5681961168744665,2.61232775,2745.815487723203,3171.561175391022,0.9868368213279053,0.9973634061009787,31.09069084303885,2.9900185352224624,2.3871901063932905,1.0000324716898177,1.010904587735495,15.19698376829354,passed,
2025/11/09 02:00:00,0.7007661688290863,0.6349195916471387,76.28184607658324,93.29593415038926,2.57606092938733,2.66711125,2740.4854066075527,3141.007361533144,0.9879261787043,0.9983918510748823,32.74009842818056,3.6354935080011304,2.4364040914191545,1.018480882609992,1.0119862380283473,15.151083726481383,passed,
2025/11/09 02:15:00,0.7124575657406887,0.6265664359823022,75.22206240601194,91.98052758601976,2.557195563644493,2.63477025,2738.625307359788,3168.336257797626,0.9865370883582512,0.9967929155777983,30.381418231413882,2.80233448050213,2.369699860112446,0.9969647053893227,1.014904640112127,15.105255909039068,passed,
2025/11/09 02:30:00,0.6994040535148613,0.6326856546781141,75.79837576579328,92.69612679823989,2.5700918569932454,2.62326525,2731.7577252592096,3127.758786827279,0.9878898564903436,0.9981566957368863,32.63935277090407,3.730442327480628,2.438864331332039,1.003461089095178,0.9985247690592552,15.059495673630947,passed,
2025/11/09 02:45:00,0.7038527587248171,0.6289471185570347,75.23596607451267,92.00727372825241,2.562779400918091,2.64678,2727.6901986405696,3130.717644506036,0.9872396013635375,0.9974196627527561,31.680318410338742,3.5662360569062233,2.413293263202474,1.0017899640953531,1.0067953072700233,15.013806942593103,passed,
2025/11/09 03:00:00,0.7093073437683887,0.622858282788257,74.49080813857326,91.05175618007652,2.5468289531609556,2.60287525,2726.533812537223,3150.651809666339,0.9864534016060947,0.9963876822131764,30.29055012753631,2.8620221593574486,2.377048460561533,0.9852236580381161,1.0046001355009286,14.968186505729319,passed,
2025/11/09 03:15:00,0.701702042094024,0.6272319665784429,74.66713693005245,91.40166181228868,2.555760788918085,2.630861,2717.3813986869964,3121.441783917935,0.9872954338584833,0.9972932218991564,31.645120909662573,3.49561490157601,2.411104987413939,0.995806835329505,1.0008459462832324,14.922635343527583,passed,
2025/11/09 03:30:00,0.7015730656076677,0.6249813639154678,74.25313312659611,90.92508192341249,2.5485542052646553,2.61395825,2711.121058344291,3126.367037203292,0.9871141364415253,0.9970268156672973,31.410309018389793,3.1590501866251537,2.4049850960392405,0.9910257074750555,0.999094038768721,14.877154834090156,passed,
2025/11/09 03:45:00,0.6983137196459187,0.6261299239133291,74.20297992180878,90.90096776642703,2.5513783606805736,2.6168715,2707.2144710017415,3106.013321819376,0.987410624629752,0.9972585281366979,31.84261195509083,3.627683638188419,2.4181288699705616,0.9941141517498974,0.9969430276654412,14.83174359631069,passed,
2025/11/09 04:00:00,0.6994281912192243,0.6239881767429842,73.80562920000932,90.44669800804898,2.545655631128144,2.61483975,2703.1048133225586,3107.382361611624,0.9871324663630434,0.9968957852469046,31.419294765708013,3.4628927775683875,2.4063150553130668,0.9863145178713949,0.9940330211823467,14.791499396469062,passed,
2025/11/09 04:15:00,0.7028659547159349,0.6345956358632951,76.1947955273981,93.53040802608423,2.5728586572346193,2.632992,2744.6725205886346,3141.2749351982056,0.9876894938933779,0.9980730459160626,32.279942188548574,3.9305796810907814,2.428396164311798,1.0207238467562176,1.0183215794966896,15.143710867649252,passed,
2025/11/09 04:30:00,0.708581559701701,0.6283117703165271,75.16660506075429,92.30959464697422,2.5565285832553895,2.59312825,2733.1807482919025,3159.0210949605125,0.986857682347242,0.9970946769272324,30.92310945426118,3.122962938137247,2.387625830502716,1.000551768434295,1.0131227518801176,15.06358243058489,passed,
2025/11/09 04:45:00,0.6999554796790911,0.6313894627138781,75.1915909003496,92.3945671096537,2.5626476137644305,2.597716,2720.8222102467084,3126.0994875530387,0.9876706470395383,0.9978831419829343,32.28742486772386,3.726366768886873,2.4275533948630232,1.0032198891471507,1.0018280761508855,14.983599936733995,passed,
2025/11/09 05:00:00,0.6983789791363199,0.6284927067264847,74.55564873973174,91.65951594818799,2.554300825598056,2.593108,2705.988462680633,3128.7817748694006,0.9874204998799647,0.9976202634589033,32.24214170055574,3.2910831108544447,2.4274600046870125,1.000756108426639,1.0015969407374365,14.903758434949017,passed,
2025/11/09 05:15:00,0.7027271328520395,0.6248602939439085,73.94663540053381,90.96115202458572,2.547214278780134,2.54958225,2699.9147051129644,3134.9244484516857,0.986672786661704,0.9968751201547079,31.291121291629878,3.031544247546152,2.4003094810212713,0.9943129212933961,1.0049303208908014,14.86258560634527,passed,
2025/11/09 05:30:00,0.6999485147543276,0.6257203781758968,73.96848682159246,90.98535408180078,2.548456321344935,2.57870875,2700.862432613268,3117.9025540751763,0.9870072057572051,0.9970488426042622,31.59773089324403,3.450340687428094,2.4110535131289397,0.9929353162590178,0.9992488522763263,14.828868412746742,passed,
2025/11/09 05:45:00,0.7020066849994614,0.6218270231805713,73.51807998766978,90.39070728432719,2.537586849112845,2.55689025,2699.758822390352,3130.6569751382212,0.9865747778273338,0.9964426577773734,30.89786879813825,2.9611221949357978,2.395354191732704,0.9875159414133904,1.0027082899883204,14.795186452668291,passed,
2025/11/09 06:00:00,0.7001349291126886,0.6234274753134464,73.57687254365733,90.51340672840132,2.5434599171714267,2.59187325,2697.3132764516936,3110.4793019574295,0.986723053985246,0.9966327790311779,31.246318393270343,3.5535479934688117,2.4063332362814553,0.9878328430017776,0.9980885026950331,14.771887630429294,passed,
2025/11/09 06:15:00,0.7067663391083906,0.6316670972948685,75.89894455291957,93.41650575643787,2.562932861664015,2.56736725,2747.7072229167698,3157.19767244636,0.9871648070108581,0.9974267626313962,31.423196425746397,3.7037513044178687,2.4113618478183514,1.0073944958022814,1.0146308428378554,15.133874801326874,passed,
2025/11/09 06:30:00,0.7023475631355505,0.6281698386530011,74.83227840716692,92.14821793014326,2.552844192800213,2.55774475,2720.5579296390943,3139.7587704056873,0.9871051412223597,0.9972382633439772,31.619316007879046,3.4670476489039004,2.4175889490766522,0.9983727581880601,1.0050865355446126,14.960475455679425,passed,
2025/11/09 06:45:00,0.712011015236389,0.6403555007942491,78.38881234491423,96.57883563603632,2.581990803209803,2.54036775,2805.928079261488,3208.808808955258,0.9875325094929991,0.9981320359097752,31.649554691864516,3.8482859438738846,2.4192337035895375,1.0283708234469764,1.0314315566979506,15.529995329102388,passed,
2025/11/09 07:00:00,0.6928561082389865,0.6266172547306977,73.84654724525619,91.00481493967278,2.546613127629864,2.521082,2692.4356219367073,3100.628420050176,0.9875235383389792,0.9974361535166526,32.49645939497197,3.75226334236873,2.443736527225705,0.9917964973926529,0.9897105763866233,14.752692938524316,passed,
2025/11/09 07:15:00,0.685430267218558,0.6082407740080545,69.06874921571512,85.30429837821121,2.50827661101202,2.3699215,2584.8107320579975,3051.9121058662854,0.9848979647660554,0.9949708093200357,31.429153982995256,2.4794267403297647,2.4108066619586555,0.9658987090821723,1.0008501781827348,14.138460057122776,passed,
2025/11/09 07:30:00,0.6780443773201302,0.6127014924164366,69.72834748165033,86.01611916637628,2.513612637990616,2.44987425,2595.332134907099,3031.9880349550644,0.9863812188251744,0.9960800185104866,32.713726949824384,3.0351877210914155,2.446878518804788,0.9729643323835144,0.98933133692528,14.144903096985033,passed,
2025/11/09 07:45:00,0.6776661322884928,0.6127431190748651,69.7813747396917,86.04083879452294,2.5133102677189445,2.4424715,2595.782168844622,3034.763252489123,0.9864619886106866,0.9961517992087376,32.801793821913925,2.9292338419394004,2.4493643392919178,0.9702631330329682,0.9858327388955468,14.151307620295992,passed,
2025/11/09 08:00:00,0.6797545270492462,0.6118927825368886,69.71270624180997,85.91756219944033,2.512602835738499,2.42486175,2597.270046959882,3037.3973017645926,0.9862091067561952,0.9959054532858599,32.441377975026,2.8811496110279404,2.4387657126475473,0.965850824028943,0.9854854319497053,14.157681158848247,passed,
2025/11/09 08:15:00,0.6779774142296188,0.6132749972153179,69.91395773414865,86.12724036666647,2.516434169817609,2.439445,2597.4608668884657,3031.144713621183,0.9864943692635616,0.9962168964256299,32.85783123323673,3.0747297288387063,2.451306473219344,0.9721388480197666,0.9867268240167771,14.164015411220563,passed,
