datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/09 08:30:00,0.6766030331668172,0.6144587911954881,70.09011238218751,86.30614515855079,2.520381524149338,2.440047,2597.2044580004394,3025.0857270144456,0.9866917223404649,0.9964657916395641,33.2079567179198,3.2723177949498528,2.4624189418909763,0.9757858148038017,0.9861587893703847,14.17031630571768,passed,
2025/11/09 08:45:00,0.6803881793173561,0.6123924828928662,69.87600529866599,86.00325157236297,2.517997226427801,2.44437725,2596.7305154166793,3033.3715569027927,0.986080449077522,0.9959364578119511,32.551682334276435,3.0568970828252504,2.444338537000623,0.9712239316381658,0.9901940944940714,14.176581402605846,passed,
2025/11/09 09:00:00,0.6793279785154385,0.6127804744513832,69.97153901951164,86.08002908902034,2.5179397781517774,2.41511875,2597.479267545655,3035.224875896734,0.986280827768101,0.9961065574500351,32.75706739532943,2.967626572131669,2.4499316548264245,0.9701338413883397,0.9867966371592848,14.182809821333926,passed,
2025/11/09 09:15:00,0.6806274515718913,0.6124288911600584,69.96292054689258,86.03089345772489,2.5176857226138565,2.4442195,2599.800494890184,3035.9332339934745,0.9861950541419385,0.9959880528374275,32.53166099944384,2.9699263784391343,2.442620199340882,0.9708600129654832,0.9897158997147768,14.189006345663737,passed,
2025/11/09 09:30:00,0.6798566966409867,0.6129912461621198,70.07054969565957,86.12391838633872,2.519066223192057,2.4390795,2600.506454212978,3034.5837639109177,0.9863483261807545,0.9961385959708192,32.71640403160563,3.0042738141562566,2.447948546140403,0.9697466145615952,0.9863206850516749,14.195165433115868,passed,
2025/11/09 09:45:00,0.6804217467834636,0.6127952003016403,70.08286527742386,86.10017751283766,2.520328887662052,2.4362015,2599.3596178915095,3035.336886760827,0.9862026144413376,0.9960764382541624,32.6928745267172,2.9949075925627713,2.448601561609762,0.9677798474156031,0.9852174878090267,14.201288373883674,passed,
2025/11/09 10:00:00,0.6828189994805441,0.6117139520032354,69.98928867245222,85.94546917067184,2.5186815848567004,2.41909725,2601.5489988001,3039.250992029085,0.985938786211809,0.9957880190797458,32.25033017869125,2.9057248587808266,2.4352159082412412,0.9653067441637709,0.9876820533563399,14.207379060761312,passed,
2025/11/09 10:15:00,0.6796711270702162,0.6133828572089748,70.2438946068561,86.21130564252704,2.522667298409613,2.43166575,2600.3487030446863,3033.938663036506,0.9863396559544396,0.9962371982314148,32.91849937867454,3.0367806569484848,2.4562488348533953,0.968841958631091,0.983792248152901,14.213432488255457,passed,
2025/11/09 10:30:00,0.6803267719067873,0.6130841661007143,70.26581806396467,86.18586645654699,2.5219210095492177,2.42687925,2603.1238230668173,3035.217280790122,0.9863369615861983,0.9961734610912221,32.784908666479055,3.0061877487679216,2.4522934351477748,0.9690354024335718,0.9851745674319459,14.219450888821743,passed,
2025/11/09 10:45:00,0.6832243542922789,0.611815521008255,70.1794180687289,86.01435181188651,2.522254420177752,2.41992025,2604.6169386290326,3035.3510042575417,0.9858798108291872,0.9957667720062922,32.30000048891181,3.076942083322912,2.441079582897441,0.9665541382279751,0.9884660046779526,14.225434073606484,passed,
2025/11/09 11:00:00,0.6790871869781379,0.6214296844996414,72.2213275580358,88.44684920007987,2.545295967017257,2.44150825,2630.3468389367126,3044.0607676078325,0.9873416968312195,0.9975318561816887,34.13728076495342,3.6845460241788492,2.4988639396401404,0.9913769873126091,0.9849783780912121,14.443046796149876,passed,
2025/11/09 11:15:00,0.6914627858095431,0.6262796730917802,73.83142502980496,90.41950108292217,2.5573387702318287,2.518219,2677.836726073886,3086.5843890874417,0.987302109371023,0.9976053057455196,33.06291806243075,3.7247229082899707,2.4588623837614287,1.0016632671920602,0.9961363626614043,14.741577605745057,passed,
2025/11/09 11:30:00,0.7013812554550679,0.617554857844217,72.44289881259616,88.72833155735624,2.5399535881475184,2.50865675,2662.1051727255576,3110.1097128164492,0.9855546456762663,0.995917059306015,30.944209322179287,2.730896354431167,2.3955704385337477,0.9784742584685306,1.0037449714812796,14.661157910090939,passed,
2025/11/09 11:45:00,0.6825439427707978,0.6200734516931847,71.92530846018035,88.08739677469626,2.5407254337535106,2.50679875,2629.3365852409866,3055.675273309928,0.9871304645010399,0.997279839049484,33.52550238665888,3.22892069108661,2.4697066000398062,0.9858246815702041,0.9869439622198514,14.444054220210624,passed,
2025/11/09 12:00:00,0.7005855920934408,0.6228674258531414,73.23748954848384,89.81628440614848,2.5520491294167846,2.54935,2665.4569372447986,3123.973067098454,0.986098518353561,0.9968587482427429,31.830685904498484,2.6301070388204306,2.4102467184261394,0.9978895457832285,1.010728806093108,14.77490980240361,passed,
2025/11/09 12:15:00,0.6876089083142632,0.6202081516703203,72.13811999330555,88.31130040726559,2.5426058544107244,2.49912775,2639.410282671354,3067.522561343791,0.9868527877471447,0.9970507602776983,32.90001102560384,3.150011987933341,2.4471451452319246,0.9880656685619501,0.9941667579887603,14.510480859921751,passed,
2025/11/09 12:30:00,0.6949940008866402,0.6166020703660865,71.88204771570364,87.93097877251331,2.5364818352923746,2.49566175,2644.131451566587,3089.1133916609174,0.9859274621934533,0.9961618230422251,31.63490126491245,2.6676827447939004,2.412293773093375,0.9809636918920912,1.0025435473709925,14.542271402130245,passed,
2025/11/09 12:45:00,0.6892436828650687,0.6218535497329668,72.74129099394436,88.91923199235939,2.5491315518044404,2.51161075,2652.0608773040412,3072.7394193021214,0.9869066886684936,0.9971847376870667,32.95543365441487,3.339818910722257,2.4527082643332925,0.9946916018506546,0.9976620076508094,14.59326906385819,passed,
2025/11/09 13:00:00,0.6953919365525247,0.6205280899200123,72.84226702533739,88.9773842603738,2.5484037463599982,2.51564075,2662.212849768217,3087.189033673267,0.986359411925933,0.9966647983968304,32.06186328250414,3.2013845362536197,2.4276534310311813,0.995277023192509,1.0072937434132896,14.651797299091509,passed,
2025/11/09 13:15:00,0.6957646122724058,0.6223893936613202,73.3270797762442,89.50671671934391,2.554292313836271,2.4982965,2670.8457482523754,3088.4084017261343,0.986522968242969,0.9968950857063409,32.26468692404864,3.4108039618954282,2.435428306982669,0.9925368412092528,1.0000693697416563,14.710818608719752,passed,
2025/11/09 13:30:00,0.6929933418743811,0.6248217199290882,73.88139589485155,90.12075682307697,2.559925838505734,2.51202825,2675.501951732917,3091.9436569030145,0.9869484572853048,0.9974269246737503,32.99759669785027,3.450216672677168,2.45978966171394,1.0024468586412656,1.000708231795396,14.76423303572355,passed,
2025/11/09 13:45:00,0.6895444385263765,0.6249205688257503,73.02572094577953,89.26819348851771,2.564250997426124,2.52922725,2644.4699077727523,3060.8045280933416,0.986741862183258,0.9975330654670197,33.44596491628324,3.8121681238354777,2.463096593221182,1.0046192611709395,1.001823217308541,14.629755662759397,passed,
2025/11/09 14:00:00,0.7027630039152916,0.6228380234669155,73.80052407595808,90.01986371656346,2.5593060136154775,2.536863,2681.8380640661258,3114.4059937070942,0.9860145133195451,0.9966814000889,31.644611873544935,3.1113047700504874,2.4155454382109323,0.9992446357713303,1.0125389737381023,14.834362273441977,passed,
2025/11/09 14:15:00,0.6881804670501336,0.6214016591960567,72.70000479690003,88.68644433769751,2.549414045756097,2.46193675,2646.985656749183,3075.7420548729638,0.9869675286261438,0.9973142568935127,33.18968869369205,3.034656050220256,2.4569738675937973,0.9968407375337713,0.999386617974849,14.58960240804715,passed,
2025/11/09 14:30:00,0.689295420449439,0.6209965068602386,72.71392238054925,88.66144131316501,2.5509141469211394,2.495477,2645.466219014933,3078.8854905545627,0.9867031133106267,0.9971848936685223,33.11314182761541,2.984822254716331,2.4570111697975636,0.9904243745250432,0.9948016106509694,14.602329757893033,passed,
2025/11/09 14:45:00,0.6930693518974383,0.6198493172271644,72.62107767419863,88.50738059684825,2.551760803474748,2.48758425,2646.466283749449,3080.943083641528,0.9861929251404269,0.9967677546040233,32.5566849207762,3.0237456750772065,2.441963231506024,0.9853136424130959,0.9963156947855072,14.614978729162399,passed,
2025/11/09 15:00:00,0.6950134647028665,0.6186555338825409,72.74510681787609,88.04611600972032,2.556677938132587,2.4992965,2652.00783397763,3069.3009814336124,0.9861250505079147,0.9966019015533348,32.305513874440194,3.133726064483866,2.433975232724728,0.9839283259610562,0.9986149505439984,14.627544025605406,passed,
2025/11/09 15:15:00,0.6870264041196789,0.6218827473305726,73.43494776351564,88.23376000178769,2.567440773472397,2.49346775,2657.0031679510334,3045.1840305699,0.9874090639698031,0.9977205170761151,33.77155617527342,3.456587050888454,2.4746291788422323,0.99648953261209,0.9940547627440158,14.640027911454988,passed,
2025/11/09 15:30:00,0.6903970278060056,0.6112546020530201,71.661218564024,85.44330556245191,2.550720165960591,2.497196,2629.0813141408676,3030.937860102073,0.9859993932693212,0.996070375820083,32.36437856473926,2.6554801687468355,2.436232510348348,0.9608802430628234,0.9858385434338321,14.437125047465079,passed,
2025/11/09 15:45:00,0.6827251697510194,0.6053543702020278,69.9710326909169,82.89225107088693,2.5390951954730303,2.5004745,2594.8857518147474,2977.4597480125835,0.9860787457832131,0.9956182918781323,32.48075258246002,2.5943768620129735,2.432376183550002,0.9497418062242664,0.9817892529935408,14.148715686127339,passed,
2025/11/13 00:00:00,0.717966295007258,0.6341770329701509,80.0135762538953,97.48012444326773,2.544867910349796,2.56111875,2876.209463982453,3385.915454551675,0.9886730014755165,0.998371519914653,30.648227162055516,-0.7425916327353281,2.375802716920922,0.9468276666894309,0.9641574927014946,15.93628075577933,passed,
2025/11/13 00:15:00,0.7246252560506334,0.6386414883484209,79.7357294127697,97.5573325282946,2.570128687948029,2.61227175,2862.651075736692,3333.2260274679943,0.9874997149012064,0.9979688200993506,30.041001818511262,1.085557300968052,2.3484059376891513,0.9980796395524223,1.0165895996299292,15.924201489946697,passed,
2025/11/13 00:30:00,0.7216020683538596,0.6416778673040199,79.34444999135025,97.27313047008079,2.5837695239586562,2.64670375,2842.3279849921837,3276.283359083229,0.9875074229456223,0.9982082173572425,30.593640862125575,2.403252033205108,2.3602796714892977,1.0216842057723041,1.0322922070405685,15.809081519769764,passed,
2025/11/13 00:45:00,0.7234237803130872,0.6439734237500806,79.72246927033494,97.91921236548829,2.5897338507832766,2.62415825,2849.9245043874002,3287.4522986882394,0.9873429909721447,0.9982945959749705,30.56133339268413,2.4653779088595464,2.3549863057865075,1.033336524344047,1.0434686751826436,15.89417246193703,passed,
2025/11/13 01:00:00,0.7163821263328575,0.6489851852858877,80.44190302389062,98.84651633084748,2.5991636135664864,2.6265875,2861.011151149506,3268.5687342447613,0.9881569341289529,0.9990535046214798,31.73459479177618,3.135800169183123,2.3899621828177438,1.0442145769744953,1.039857581028743,15.931781004565815,passed,
2025/11/13 01:15:00,0.7097434154113118,0.650792629427345,80.50245919804793,98.95989090684807,2.600651669063213,2.634075,2854.6096306599866,3252.8458673758278,0.9887740856290469,0.9995961156812185,32.69099790092878,3.3487220647557283,2.419453150120014,1.047951065018939,1.033729431834509,15.883364334696138,passed,
2025/11/13 01:30:00,0.7175712216541273,0.6454565083027289,79.9773220643786,98.16491042551884,2.592400968828298,2.634484,2854.8575105110654,3253.3569693800187,0.9879596283618253,0.9985830181552838,31.278310274932863,3.362514249110304,2.3889409668867754,1.0414232480620442,1.043118342618233,15.834941135480685,passed,
2025/11/13 01:45:00,0.730524988790731,0.6376992141116464,78.83521004312165,96.8581721561404,2.5777416213366133,2.62485675,2841.9198696596773,3282.2437692482417,0.9864761679670031,0.9971810791802033,29.02607363963634,2.5381338741065673,2.3240311095259774,1.0220381735178632,1.0489333807157037,15.786511507889232,passed,
2025/11/13 02:00:00,0.7221042722823895,0.6412385752230736,79.01059984731336,97.15259835996908,2.5831703866715325,2.60367275,2834.887108015349,3257.6542046607046,0.987295987660691,0.9979667383697979,30.3890402718573,2.9700556061206598,2.3611798712504286,1.023348964573986,1.035912052222846,15.73807229847769,passed,
2025/11/13 02:15:00,0.7093105630946449,0.6464500342309876,79.49561455556363,97.76596902776166,2.5911876289740507,2.6148075,2830.5054296249014,3224.4889151060547,0.9886220318542027,0.999174337345281,32.40821529888434,3.6165670172356092,2.4220783030778374,1.0345115297102414,1.025747093775353,15.689626439574694,passed,
2025/11/13 02:30:00,0.7099454472600016,0.6432531167026604,78.62324622179551,96.78962587446813,2.5835883324638815,2.58797225,2810.8903675376555,3218.024896734406,0.9883015812776903,0.9988237541620743,32.055258548016035,3.3971670122926443,2.4097222898443973,1.026381228954541,1.0225180312526767,15.576235134186696,passed,
2025/11/13 02:45:00,0.7195940197833821,0.6475922939787545,80.07789184815094,98.81315912497341,2.592484496558683,2.6444995,2857.2182268589313,3276.692589494406,0.9878203275657957,0.9986855257239349,31.122363366465432,3.078476180580032,2.3745874678896723,1.0447849138906824,1.0473871556864587,15.902068694669643,passed,
2025/11/13 03:00:00,0.7206107195701246,0.6516894330904448,80.86744193300213,99.94207141699835,2.6010478498182747,2.6595195,2878.8548722325536,3284.9205307953193,0.9879535254893852,0.9989268749748667,31.183007668730585,3.4030780702269237,2.371990122210448,1.0456794685888127,1.044494055263221,16.03227475880842,passed,
2025/11/13 03:15:00,0.7139725991606447,0.641340924514932,78.28046892405246,96.59694592754639,2.57581364089184,2.64410675,2810.265985391198,3235.988514899001,0.9879576884157418,0.9984380491513591,31.30183463784294,2.9790034596974935,2.3842621561188277,1.0222871487381535,1.0262875835067933,15.57402481815117,passed,
2025/11/13 03:30:00,0.7088977893239394,0.6461973287047309,79.24013257242648,97.77770662870459,2.5859032185174393,2.63413,2825.7418193013846,3228.9602139505423,0.9886563414641343,0.9991520999600446,32.345282256751155,3.5060763075511843,2.419477146737607,1.0388856488403426,1.0310312900471734,15.656873474950238,passed,
2025/11/13 03:45:00,0.707991232609629,0.6501504096356951,79.87725658910868,98.69256444283714,2.5948040422439576,2.62307725,2839.728968966205,3226.137735069915,0.9889124807595514,0.9995000572333036,32.67322284663256,3.9649672644283647,2.426453943005243,1.0407121485938882,1.026918177001943,15.739735443345955,passed,
2025/11/13 04:00:00,0.7265126905898979,0.6509405961616159,81.65915024573245,100.88550847920153,2.596833793143205,2.63929425,2917.8529130184475,3306.8427062160895,0.9878209527962847,0.998410600491693,30.138121371715712,3.601080743806311,2.3552458408708574,1.0357712000268273,1.0437635154215736,16.164499936058714,passed,
2025/11/13 04:15:00,0.7247076078807051,0.6490494140016294,81.36341026881725,100.51344663558093,2.587536622689054,2.64286525,2911.750030320392,3316.481864499379,0.988020949758053,0.9984209928101798,30.22033878837598,3.072831847695403,2.3592832335351352,1.031887140251734,1.0405663591138632,16.115778122446198,passed,
2025/11/13 04:30:00,0.7225974519047034,0.6493937109384011,81.11379996056233,100.326191331805,2.5883166387365764,2.63367525,2899.23142111597,3308.297286438501,0.9880617424392435,0.9985707313495273,30.574735083461952,3.11318812513535,2.367844624219895,1.037209593977881,1.0430343432761509,16.06704983919819,passed,
2025/11/13 04:45:00,0.7221310231380254,0.6486839312532214,80.75264217623004,99.99866059052336,2.5857717073237603,2.641669,2887.925490044202,3306.864592415434,0.9880136397654168,0.998568198106669,30.604457330147923,2.9704628138445544,2.366093122402071,1.034838756053841,1.0411700216472113,16.01831292803395,passed,
2025/11/13 05:00:00,0.720124452186281,0.6503020823193402,80.63427304791624,99.96549995250712,2.5906330617886777,2.635096,2881.8007258043303,3282.549482124406,0.9881811462924441,0.998748334482021,30.896757819017044,3.537554400214449,2.3723102798016313,1.0341739976971844,1.0358984735583083,15.969569453104091,passed,
2025/11/13 05:15:00,0.7191999936323054,0.6494368782529012,80.5131176070728,99.89057147931396,2.585924717386093,2.6395655,2875.875841264549,3297.81041308564,0.9881832158846808,0.9988021057557966,31.04930119363772,3.0376402269079255,2.376665170364465,1.037864919652853,1.040155055584628,15.96468788251092,passed,
2025/11/13 05:30:00,0.7207986896148657,0.6513407458271954,80.9353240263263,100.50109891896285,2.590812630802335,2.6588975,2888.782301444909,3301.1020702266546,0.9881253603600031,0.9988075920189528,30.91815979852926,3.306453708187968,2.3725397526779695,1.0422020667989476,1.0441134295089092,16.03683061333266,passed,
2025/11/13 05:45:00,0.7232266398920764,0.651659732977091,81.27080599879326,100.95930418759309,2.58937429498293,2.646433,2904.2433704148434,3316.9457991222794,0.9881060502405633,0.9987013034383755,30.5367619842219,3.1960659240679297,2.3615461581124446,1.0396747957317396,1.0445415911800313,16.108987319825626,passed,
2025/11/13 06:00:00,0.724353252322692,0.6534447726177657,81.80201565249055,101.66112373333,2.593400816183855,2.663036,2920.9791028458944,3322.005404529443,0.9881464651727646,0.9987328753128245,30.44905593916995,3.456321760267756,2.3605064066887635,1.0447686990273188,1.0492046973777762,16.19056111685036,passed,
2025/11/13 06:15:00,0.7248587826078617,0.6561510262836413,82.62909284006062,102.72915407135505,2.5973885963001466,2.64917,2946.3962244024797,3336.2489012494575,0.988353849851902,0.9988916411735249,30.475855174293653,3.5945413438204907,2.3621209808973695,1.0473584566001746,1.0498198615071548,16.318470803969042,passed,
2025/11/13 06:30:00,0.7277419726909535,0.6577540001837583,83.05195281530742,103.49232630096135,2.5974348222375636,2.65637875,2960.9927693963114,3370.7925776519555,0.9882147047261304,0.9989244755677937,30.183628567084515,3.1047129989894247,2.345397477995071,1.0502781557628025,1.0549452136572226,16.446399747356725,passed,
2025/11/13 06:45:00,0.7294389958722781,0.662865308224779,83.86761941724156,104.9476956487653,2.6048506092337043,2.65676,2988.002651053826,3405.188492337918,0.9881389202055064,0.9991686706600029,30.08975737227648,2.9342907961939884,2.3256989734335596,1.0436557455421573,1.0448432529878695,16.653307844811504,passed,
2025/11/13 07:00:00,0.7243337915786334,0.66976056553769,85.61776077772522,107.31181770167635,2.6089088708129755,2.673387,3045.395884945193,3448.65338558713,0.9889451572787431,0.9998158767885561,30.77161636519061,2.7188218064431577,2.337988031443077,1.048629344671806,1.0373123249657707,16.94238274938831,passed,
2025/11/13 07:15:00,0.7258760148547649,0.6663194328298514,85.36256261112676,106.92549575907782,2.5982636352099826,2.6184375,3040.3006160736554,3471.6688198330285,0.9888553383846518,0.9996038787875092,30.478623957721876,1.9927574230467417,2.335013935479074,1.0271524979332183,1.022543133850819,16.9198133789152,passed,
2025/11/13 07:30:00,0.7251618125222958,0.6661129639704153,85.53645361006652,106.79063120860653,2.6016738321912776,2.66455775,3043.4989845206806,3464.0130992692684,0.9888712591797978,0.9996106377109025,30.62245566095372,2.1098282832052275,2.3417918012077905,1.0535242739227881,1.0472921976081644,16.93042390106484,passed,
2025/11/13 07:45:00,0.7268823807649143,0.6648111389241002,85.50188248659622,106.33235049975994,2.6041117780793237,2.64953125,3042.58954786858,3462.9019029273395,0.9886675789882989,0.9994750923336392,30.429502633118847,1.9766138413579928,2.334166357410356,1.0518107425213425,1.047780174065721,16.941026909212,passed,
2025/11/13 08:00:00,0.7230814199605825,0.6668787923006307,85.83420392067616,106.32832471364607,2.612864292642472,2.64347375,3049.620448361127,3438.1312338720695,0.9890149389418221,0.9997707971696371,30.98282047881625,2.46842957135312,2.3474821134002135,1.0642186191980687,1.0515522546055038,16.95161471003825,passed,
2025/11/13 08:15:00,0.7258872377777514,0.6643785598981766,85.78112018365623,105.77964898603265,2.6121086611286026,2.6613425,3050.7689560405925,3442.9099826372417,0.9887754075840536,0.999508860280352,30.58638374450905,2.1863909883906225,2.3368921332206805,1.0568223823152385,1.04932269548413,16.962194998308764,passed,
2025/11/13 08:30:00,0.7241487323024268,0.66367096499281,85.73404442601998,105.25013998048203,2.6151733943758537,2.6671095,3046.750208522787,3426.212579691359,0.9888960491201381,0.999579719522684,30.843012729357874,2.289291705642869,2.344818811005213,1.0647546072343494,1.054502881765878,16.927920066522578,passed,
2025/11/13 08:45:00,0.7262744078324833,0.6599229354216035,85.06712409927917,103.95618588143681,2.613567814124448,2.6778755,3026.6484036901775,3408.5806275270893,0.9886463181624767,0.9993020420249851,30.525712219839345,2.1841983863090033,2.336675170484192,1.0593022683090756,1.054379461940762,16.8189074725087,passed,
2025/11/13 09:00:00,0.7305618115039025,0.6552337064216295,84.40673236500596,102.61803532072057,2.6116899757304064,2.7162365,3009.234677560469,3391.327280873213,0.9881858771076373,0.9987940361140055,29.876106567735437,2.1586112846814975,2.322977742229973,1.0491176986186557,1.0531251464347384,16.716283505882625,passed,
2025/11/13 09:15:00,0.7283337046107518,0.6561854988048734,84.75163714659149,102.57296528310215,2.6176394749367646,2.649513,3019.908946304742,3372.6338027145757,0.9884818997291641,0.9989458587382174,30.161528429063882,2.548237936206514,2.331384645405368,1.0453576913558145,1.0442106979667536,16.733372245053747,passed,
2025/11/13 09:30:00,0.719935969276419,0.6642580284534488,84.8286915369979,102.88569265685557,2.6353241284329187,2.73796825,3014.2327783352853,3340.1487750874103,0.9892216283006225,1.000013058037579,31.46395750160701,3.1242553860574325,2.3343919791182755,1.043200301218702,1.0208231607881462,16.74585502900388,passed,
2025/11/13 09:45:00,0.7251394484805823,0.6585376139521012,84.43530331022598,101.9351039248134,2.6231413657429874,2.667709,3009.507574088597,3373.6161230421217,0.9888527681479715,0.999533598927971,30.645649651645137,1.913711439683814,2.3111306911023606,0.9993340971826479,0.989458624066351,16.7438358125979,passed,
2025/11/13 10:00:00,0.725388219500393,0.6559521842121284,84.6874697143136,101.65893665870189,2.6181465156631694,2.6799735,3022.0510232109555,3386.160369852689,0.988990766642061,0.9994007805729775,30.491610456598973,1.4588039312403287,2.3124718979921606,0.9937442862017852,0.9865754415253963,16.777636330382602,passed,
2025/11/13 10:15:00,0.724144667337675,0.6582415846270743,85.88696347520596,102.58379779918177,2.625419093749735,2.66084275,3062.354915617812,3394.151994440747,0.9892361000374998,0.9994896026152169,30.642200812937663,1.71442432837392,2.321022035766384,1.007164903452179,0.9953832219647145,16.951036520594844,passed,
2025/11/13 10:30:00,0.7277508429582257,0.6577754426805222,86.75032302667144,103.13085882356268,2.626987936972979,2.661337,3099.0355707534673,3419.663715582982,0.9890381635222263,0.9991623174887688,30.063292172711215,1.5317659847167646,2.3065291299891686,1.0041676579130867,0.9965140931058242,17.12454438996022,passed,
2025/11/13 10:45:00,0.7262942958551384,0.6576609566087391,87.0031475021484,102.95262166338334,2.630552158478236,2.6703025,3106.8881070773245,3407.678258256401,0.9892021855980372,0.9992106205185385,30.24378957163222,1.712535873923479,2.313828331091958,1.0076484591908275,0.9973253845081322,17.136906613878352,passed,
2025/11/13 11:00:00,0.7256165646381534,0.6550472929238811,86.77246936809365,102.25825836681896,2.627324869613173,2.65581425,3094.977524247157,3416.327569082934,0.9891578690889312,0.9992140976454835,30.416143263984974,1.0626516982971785,2.3194199634664465,1.0074766124212295,0.998559409385234,17.10731380534507,passed,
2025/11/13 11:15:00,0.7249090544990298,0.6540477546677682,86.53573775409109,101.62150932959648,2.630756196595786,2.66000975,3082.7547756615572,3402.808275160082,0.9890925838322889,0.9992460373406925,30.608796216789255,1.0541097877301073,2.3229888473734697,1.0126641820495617,1.0026149502944233,17.0619351843617,passed,
2025/11/13 11:30:00,0.724244570700441,0.6544306119992552,86.42708136347942,101.12885505899168,2.638992219832935,2.69130325,3076.6063840076904,3371.5445033132155,0.9890796860795998,0.9992722170105838,30.753533912048866,1.6094009230634942,2.3254136048845524,1.0201097332085733,1.0069161099770487,17.016620023948708,passed,
2025/11/13 11:45:00,0.7241898005887971,0.6530572354579309,86.24119201456712,100.49724535983442,2.641575933459647,2.66989225,3068.541252470591,3356.170428756434,0.989037340988561,0.9992251960669826,30.795255754509938,1.686555613686155,2.327410261594856,1.016195403228809,1.003151409954597,16.971363756546374,passed,
2025/11/13 12:00:00,0.7245788807036292,0.651442535391757,86.02911194742397,99.84058586656886,2.6430443482441284,2.6689065,3061.252883359973,3342.7888794005,0.9889986873870379,0.9991469561360399,30.744169280080754,1.7098195123365247,2.3262564309769185,1.0094156877135303,0.9973729143356123,16.926166386983436,passed,
2025/11/13 12:15:00,0.725910725363285,0.6481321820918878,85.39147042705278,98.68682231656624,2.64172686614738,2.66874125,3040.4844752246418,3325.3008854709783,0.9888210567341029,0.9989404910001025,30.558051558893208,1.6138620051209966,2.321783994030481,0.9986866469310199,0.9904906140205133,16.81666621147731,passed,
2025/11/13 12:30:00,0.7256318693094564,0.646056757986911,85.03223954717905,97.83870403871668,2.641670099413363,2.6660095,3030.1463936395617,3304.615679758137,0.9888776137405697,0.9988608943666214,30.531265284392987,1.709681484050845,2.3221408122077025,0.9949698433784848,0.9874663817511952,16.7343515561925,passed,
2025/11/15 17:30:00,0.6712055262961225,0.6042393066513433,69.56551193248664,86.19643185936066,2.468268371283285,2.312693,2624.5705536522105,3095.607999550373,0.9863707803698114,0.9949085211124515,32.24552766378483,1.5023140752896376,2.4850914016399006,0.9366500989314457,0.9581275071681831,14.11893580096292,passed,
2025/11/15 17:45:00,0.6686580611358959,0.6185360976857803,69.86043656168283,88.24152627591413,2.513910273084189,2.335222,2578.5213562878625,3034.742430160289,0.9860375049488597,0.996468564300785,34.26573377443911,4.302923170527138,2.529115343844332,0.9893893820259893,0.9843623632059244,14.111241498283462,passed,
2025/11/15 18:00:00,0.669481591543452,0.617577995649984,69.85317806022192,87.65633284883803,2.5180331440971067,2.36416225,2576.29352455656,3027.7597922936575,0.9860822243940489,0.996513905251927,34.25763544586347,4.099384425094454,2.5219757971844765,0.991782350220327,0.9893195536153023,14.111191993116172,passed,
2025/11/15 18:15:00,0.6824679522503443,0.6072172510037637,69.16763061333286,85.95501091274313,2.5044614438968362,2.3567875,2593.525264314407,3040.8562936450485,0.9843503192022869,0.9943541666582837,31.470918017555366,3.5568919562465737,2.4477972036547926,0.9677477912371169,1.0003179173778916,14.111091372112845,passed,
2025/11/15 18:30:00,0.6890918889169867,0.6080447996417703,70.52551849400125,86.74845712263458,2.512589595570127,2.4118895,2638.0270062153013,3048.470098492735,0.9848387866434839,0.9943618815048183,30.818433353323048,3.8565815648552935,2.436742234285396,0.9671312064265437,1.0006991150750784,14.287833460529065,passed,
2025/11/15 18:45:00,0.689834354224323,0.6097147612225893,71.05246235924162,86.83778646906494,2.5247778062119637,2.39951625,2637.857156901833,3046.086783948763,0.9850211062804043,0.9948073703049869,31.33479955456153,3.756478451355411,2.4483171248213758,0.9678882220903856,0.997385959781843,14.350695513612552,passed,
2025/11/15 19:00:00,0.6859156757770664,0.6069031569978365,70.5879883581394,85.63035890016057,2.523456195931629,2.38652525,2628.5389123303785,3019.4460161534025,0.9851154514088292,0.9946474039872547,31.563095682444096,3.741546509215299,2.455512590563535,0.9557097998565607,0.9865977294771963,14.252442562310856,passed,
2025/11/15 19:15:00,0.67816146402055,0.6068551477209542,70.44439868061946,84.82762596193965,2.528455780751968,2.406154,2618.521043841052,2979.519454097828,0.9857855192603993,0.9950969222140683,32.60400878457671,4.119778028065955,2.4871390479294133,0.9580369042902399,0.9804826711787771,14.15439785789719,passed,
2025/11/15 19:30:00,0.6804004583916582,0.6026746304587889,69.71411159627031,83.50501430187002,2.5275365870768542,2.36157625,2596.957486505458,2981.6271266052686,0.9848601088323722,0.994486237730271,32.214778947813606,3.3766112387094926,2.4704044220389094,0.9611052298550391,0.9959408671631971,14.10007671374134,passed,
2025/11/15 19:45:00,0.680315501831371,0.6002396426429101,69.3937382713238,82.58299221372619,2.526687691229773,2.36748325,2591.417040929985,2971.9542925932333,0.9847573027964734,0.9942514236509242,32.055719059876694,3.0689142654092776,2.4615781896192335,0.9518165839130218,0.9914862691773205,14.05690187015368,passed,
2025/11/21 13:45:00,0.6833525001286214,0.5899800442323343,63.42359150631679,74.62192080945655,2.480783243096808,2.357784,2501.3935137166573,2882.4038005847706,0.9869609390626419,0.9939858266794244,28.187632778669695,-0.2149376284780277,2.1594152465491696,0.8857904602161203,0.9682500470540052,13.356034161548582,passed,
2025/11/21 14:00:00,0.6896981139511581,0.6109609771570584,71.38500158886822,82.6913171042106,2.5477407439083026,2.49172525,2649.3882614134013,2994.855370076045,0.9900764056573146,0.9981921821222224,32.00229693542745,1.0789876395686733,2.3169725188443304,0.9390530805711361,0.9650067867475528,14.380069468490621,passed,
2025/11/21 14:15:00,0.7099586494471732,0.6308541167229547,76.98611055328551,88.90370870136867,2.60059745704398,2.59454325,2797.6596175530353,3093.166494884923,0.9906988815157514,0.9995492972506912,31.243058024471964,1.9227540644901917,2.280488309176317,0.9878967428851438,0.9854961769496008,15.319667407894427,passed,
2025/11/25 00:30:00,0.6370845478415564,0.6091185381202883,51.20783720576854,64.96008928520808,2.565207847658569,2.56051,2060.8473488146783,2358.967005527676,0.9853948927020286,0.9975005201954751,33.790134580426496,8.825494477797013,2.0186272637217724,1.0340287653039888,1.06422409436853,11.337742466953,passed,
2025/11/25 00:45:00,0.6733666160425572,0.6419768647949353,74.4551679368134,90.0304717047983,2.535781123179042,2.56060375,2839.3549607114937,3116.210139589649,0.9939239224216361,1.0005932852841064,21.464983657085757,1.695238900779719,2.208086814535992,1.025576799841246,0.9724251624419261,15.102009559207536,passed,
2025/11/25 01:00:00,0.7304126910643679,0.6498786331367199,77.74910955450285,94.51732146738328,2.5764132618952784,2.5158445,2848.8906692519704,3246.903575878916,0.9920326294283991,1.0009001391576844,28.474967568860563,0.5528659508092088,2.129156788429803,0.9699937379571297,0.9703115232902921,15.705285134940134,passed,
2025/11/25 01:15:00,0.7218645658523454,0.6425132398919995,75.45211104982408,92.29917937902445,2.551305013920573,2.51197575,2794.6404880448817,3202.520345836602,0.9920194125038837,1.0003783492161518,28.60676663824357,0.6726509157717356,2.1405739526126033,0.9548295493858617,0.9569903492819497,15.300586504769912,passed,
2025/11/25 01:30:00,0.6781144570164083,0.6352241621604819,71.99041612452835,89.09114122189001,2.503316552180268,2.458666,2761.7295889988222,3142.686396100672,0.9926717832251254,0.9997382283579869,31.0917024236909,0.663958093721411,2.1913476464386714,0.9882065373428031,0.9615652329955675,14.780622266457328,passed,
2025/11/25 02:45:00,0.5555150385649918,0.5519486706863966,41.83390630508256,56.46447041801538,2.3093875879518904,2.325814,1956.4541744464973,2330.1376193090346,0.9846835562558846,0.9908465944715535,32.939961372075686,5.404906755111719,2.0338601650022916,0.9771280767681123,0.9961869625854932,9.899401883115456,passed,
2025/11/25 03:00:00,0.6533612351000507,0.6060650266240266,61.38073888852164,78.08313925479905,2.4296089613067786,2.3710155,2460.706342013904,2880.86593798582,0.9902843736523078,0.9967955234606476,30.880321648642546,1.8651236676331393,2.1936207909994327,0.938601294384871,0.9724227689496076,12.977931878955209,passed,
2025/11/25 03:15:00,0.6635922179376337,0.6050012534080893,62.50874816557173,79.01841936644608,2.432020139568953,2.2691545,2467.5248504872075,2983.796250537123,0.9899642127465553,0.9973555129878636,30.855661847720082,-0.826005064627324,2.1858630412715643,0.8765474179042113,0.9162379000758075,13.257722704948371,passed,
2025/11/25 03:30:00,0.6575207197730953,0.6106992416666052,63.090728884714075,79.45403757520586,2.4583120147173947,2.22726425,2439.835197303286,2961.7655144139503,0.9909606536628716,0.9992315906917747,33.2997752962407,-0.3333658156679248,2.2349314110768215,0.8718170109645799,0.8933560564364634,13.278819928320514,passed,
2025/11/25 03:45:00,0.6533001570915461,0.6078553004939703,62.70302280835487,78.34647498444016,2.4577237924213646,2.21008,2431.908566554254,2934.709420242835,0.9911527697695788,0.9991279511996369,33.594556137979495,-0.29199179727343305,2.241808422542936,0.8675641811591993,0.8899206519336548,13.18966471098765,passed,
2025/11/25 04:00:00,0.6531155716475777,0.6018011955602746,61.98977573215772,76.79073658494033,2.44668348503058,2.20831925,2429.484617116488,2924.9542648234874,0.9906767147987373,0.9981553753102408,32.81438971603328,-0.9783936844834557,2.2224247488541393,0.8500443166553907,0.8833230399910063,13.10061718404814,passed,
2025/11/25 04:15:00,0.6507627644703599,0.6002352936296463,61.63270492874795,75.70386782359208,2.44943337845129,2.21667475,2425.72537013086,2886.390763005083,0.9905468010264055,0.9977140907808231,32.76174892453619,-0.7105371565879719,2.224878100934734,0.8482125913670447,0.8826252150128588,13.011674566712774,passed,
2025/11/25 04:30:00,0.6467631173264087,0.5995397044708418,61.35375119579771,74.7301982017768,2.4522904099431155,2.21459225,2421.6049225775605,2848.0959645772687,0.9906939838073752,0.99751761832312,33.022457143928385,-0.5254221289857541,2.2353433498020583,0.8432995338606414,0.8753338519275853,12.922836948838516,passed,
2025/11/25 04:45:00,0.641548692349656,0.5990408637668838,61.044992287646586,73.73438166786167,2.4528994879353023,2.166975,2414.0992758087104,2818.118435570494,0.9908463587944916,0.9973867340317566,33.496678971741844,-0.8457201930599667,2.253010341659552,0.8355443199003781,0.8636002153050563,12.834104145008073,passed,
2025/11/27 23:30:00,0.6807532517392908,0.6104789432299341,66.47833247605703,79.3753903409849,2.5202435870148623,2.246121,2495.8243436941966,2945.5816549858955,0.99140148814956,0.9999270919500948,32.75544321099347,-0.09425869843886946,2.226147585393902,0.8652697643339914,0.8990810368850078,13.713668572517705,passed,
2025/11/27 23:45:00,0.6830655380588415,0.6155139268324482,66.98392054021951,81.29242364597926,2.5137731017024505,2.2694655,2527.858507191165,2996.906639630881,0.9907623591201575,0.9995145847616295,32.05041442045209,-0.16987410756770388,2.2071578826561593,0.8880736906118477,0.9158534388253022,13.888006019304449,passed,
2025/11/28 11:15:00,0.6309920420895608,0.5889452977303059,50.846071271104464,62.86748718517457,2.4880889581882415,2.33484375,2148.303150135968,2393.7993030698385,0.9858562160826702,0.9937314697146137,30.501619957483417,6.552150846821449,1.9899506733072758,0.9729333154164495,1.030130747765117,11.30115496078109,passed,
2025/11/28 11:30:00,0.7168228691326191,0.6221263266932281,70.62057516351426,84.74306405951559,2.531806029467228,2.3779405,2674.1635514018735,3084.1341311753526,0.9904269536814349,0.9984591752629852,27.544161775658697,-0.027025649122152242,2.091514064056871,0.9261505144366011,0.9689999976759247,14.57889279221619,passed,
2025/11/28 11:45:00,0.6993856810256919,0.6369502270109291,72.1010030458763,87.8208149987521,2.5528100281967734,2.35396975,2675.2612839705507,3101.890630691654,0.9921160537863027,1.0010984227768966,31.393999506716444,0.5589188036102338,2.175066129275731,0.9501684046206728,0.945622727535878,14.747971342165867,passed,
2025/11/28 12:00:00,0.7037385264516047,0.6379636303630463,71.43303905932329,87.98093380487063,2.5520534264843935,2.35830025,2632.8615462409343,3098.479818446651,0.9918906182691116,1.0014058904145118,31.450996361109183,0.6497267437561843,2.177810869308855,0.9399832899787035,0.94166763294067,14.626689368102689,passed,
2025/11/28 12:15:00,0.6724641058482322,0.6343329039368388,70.2656315841965,87.44888421660522,2.5054845801816703,2.355782,2683.7055823268006,3105.787819341743,0.9925107487817776,1.0003344255583064,32.272266087189465,0.48099792085344756,2.202097774317309,0.9641654474248493,0.9396084295204965,14.505486444944063,passed,
2025/11/28 13:00:00,0.5957286432137722,0.5962963755447329,46.69979959019212,62.341291174710285,2.4467884183902884,2.401946,2022.760523529859,2334.006871492699,0.985228723767959,0.9950597126222247,33.47718253759924,7.968792383569383,2.0121522377806187,1.045130112151858,1.0413742703963464,10.66008800376162,passed,
2025/11/28 13:15:00,,,,,,,,,,,,,,,,14.249309354937388,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:30:00,0.7148547068319834,0.6415316966370591,71.5322558665619,89.15250428907237,2.5572148430063724,2.3340415,2610.289467101162,3112.059865917042,0.9916328910137427,1.0017441791018342,30.969060922813778,0.8649914990854,2.168762083084836,0.9313670722575209,0.9400641865702893,14.633276651261765,passed,
2025/11/28 13:45:00,0.6922262726646597,0.6358159645105311,70.45093535181915,87.22176510085662,2.535156533124835,2.33107075,2626.383393627103,3086.1825769222846,0.992058966051197,1.0011327325512873,31.90810099386057,0.6228180973095558,2.187556371250932,0.936605633073502,0.9323510236187242,14.482248941144896,passed,
2025/11/28 14:00:00,0.707907186804973,0.6314550621572736,69.9669319999054,85.9737314808965,2.5455583071709573,2.33220775,2574.9494035635666,3075.7398459274295,0.9915560135136094,1.0012715425289165,31.171878343338687,0.09471009325846771,2.165769388858843,0.9062786431779374,0.927392537880936,14.384158960283427,passed,
2025/11/28 14:15:00,0.7026898426169702,0.6270646769574016,69.41805841892726,84.60789360609513,2.5404460600880245,2.34636175,2574.211371225608,3049.33902192534,0.9914813812373863,1.0007649667120484,31.17441747304051,0.14683550062167652,2.16790621323884,0.9006502390254741,0.9243244288730723,14.286326439986787,passed,
2025/11/28 14:30:00,0.7044422984845954,0.6253757395168733,69.2083743151683,83.68689106381902,2.5510645518413075,2.34283875,2549.1121037066637,3012.7809119874937,0.9916213632629371,1.0010526499073713,31.505590734284347,0.5441174960390741,2.179194699500005,0.8920426627757975,0.9206666340338858,14.188748113471114,passed,
2025/11/28 14:45:00,0.697119337769683,0.6207210304856213,68.63267437053025,82.34043774975115,2.541905986505542,2.33967925,2550.8445308338746,2992.8000241658956,0.9917259442370542,1.0006010978534872,31.637987211654366,0.3734372268714373,2.183492730465473,0.887005223460076,0.9163956708412244,14.09142328141277,passed,
2025/11/28 15:00:00,0.6851978205425695,0.6161371810602945,68.04054174529972,80.99697270971402,2.5299587324523047,2.33315,2559.028390121188,2972.427983923759,0.9918994801758438,1.0000819916081232,32.0848835083249,0.20701498380254907,2.1973244247881825,0.8878769654635269,0.9130888239646492,13.994356356693977,passed,
2025/11/28 15:15:00,0.6930144489774275,0.6135117539689618,67.71001234006943,79.98507075550705,2.5401840461039384,2.34078625,2527.4212661893794,2943.6562729769475,0.991700712317041,1.0001616558150461,31.786987498849378,0.3480881826281268,2.1906924933435645,0.8712692967156329,0.9096138595637334,13.8975438799879,passed,
2025/12/06 08:45:00,0.5873152186268707,0.5562752144545579,46.85225192991451,59.84230725642704,2.366457607176032,2.34298975,2102.6849904063833,2452.7272827963507,0.9854428938947072,0.9913136051925432,31.562823157763045,4.641821910299653,2.025912324403297,0.9827644146123566,1.0412964172790917,10.780190027743672,passed,
2025/12/06 09:00:00,0.6465603031652688,0.6091007839947499,65.16143722927842,79.7343628238037,2.4493705580015623,2.345028,2604.274540794025,2934.2094319618864,0.9922798458893378,0.9974404983781721,31.859187240836015,1.2114250668654747,2.2190334265477802,0.9574416279468183,0.961431294621181,13.565799578831857,passed,
2025/12/06 09:15:00,0.671655166460358,0.6100002159337052,64.46948218354117,79.38562541003327,2.478069208448288,2.21461325,2490.6029413685364,2950.7025885945104,0.9908123275063132,0.9985992030623834,31.62135795957839,0.12086089338642181,2.193766554441297,0.8758908522601416,0.9089746007075221,13.483931687560819,passed,
2025/12/06 09:30:00,0.6673523494058163,0.612540987825116,64.39365509502662,79.56953795601135,2.4839139971400885,2.23376025,2471.5788867765277,2947.553157044891,0.9912361397417282,0.9994415137123439,32.712634505295625,0.13739116499121776,2.2107712131882584,0.8753030846441547,0.9000522361266456,13.460657935998396,passed,
2025/12/06 09:45:00,0.6670311682605059,0.6107164230118106,64.15534472997615,79.30168446003735,2.4770938588516507,2.2405025,2469.575439482358,2955.0585894761625,0.9911300471243286,0.9992189508530273,32.523513348880456,-0.2318116456265645,2.20700405584399,0.8731575953625756,0.9010913613221847,13.437327639650837,passed,
2025/12/06 10:00:00,0.6654655385004838,0.610425992930803,64.06477360734765,79.21903577726594,2.475520760719601,2.22751625,2467.329222177272,2951.3050761036475,0.9911989295418246,0.9992317313120113,32.66650121325744,-0.183766447327658,2.2127587830603335,0.8755148034510452,0.9025566919587171,13.413941700141704,passed,
2025/12/06 10:15:00,0.6664478798723261,0.6096534240448673,63.87125597225005,79.01020224713668,2.473278862542552,2.232759,2467.446884616774,2946.7083932473483,0.9909729637847181,0.998920319295489,32.30367481802967,-0.11261725693946799,2.2044518916782576,0.8699596175916511,0.8998929957132473,13.390715807264531,passed,
2025/12/06 10:30:00,0.6679581019295685,0.6123688663631677,64.12793492937688,79.36426147920204,2.484530203833892,2.2169745,2455.5445043390696,2925.6632954492175,0.9914534121905058,0.9996172985747491,32.82722797155818,0.606174439164286,2.2189679043478523,0.8696368842808446,0.8964174756459979,13.369773311680522,passed,
2025/12/06 10:45:00,0.664127183051488,0.6086588350191388,63.64768886356839,78.81301923799484,2.4671003417684236,2.2322035,2464.8049398404955,2945.9110586279276,0.9911840256568455,0.9989245095090207,32.39638580108345,-0.2413158715740158,2.2074021379350857,0.8692280265666339,0.8989343624046635,13.348779289033326,passed,
2025/12/06 11:00:00,0.6633943914396523,0.6106918674499573,63.89091227570456,79.16568111568898,2.4737627056709934,2.231402,2465.939098607577,2936.739744471422,0.9912957244604456,0.9991716949225405,32.734921065301144,0.23695771788717362,2.2183877092930455,0.8760106257904691,0.9011479570123957,13.364945432726538,passed,
2025/12/06 11:15:00,0.668790384710299,0.6123831691364199,64.58447982419644,80.07089195810713,2.4768244192599647,2.2486225,2483.695009829252,2968.5379616621476,0.9912141070702555,0.9992583377695045,32.35341923870696,-0.1052833845110781,2.208081564423047,0.877133042975259,0.9030260963815848,13.50422376328422,passed,
2025/12/06 11:30:00,0.6718031770199986,0.6149295707526818,65.186084913134,80.8668446567681,2.4836899622475888,2.2444075,2495.883309333112,2980.315861074481,0.9912482168135834,0.9994735530922814,32.31892460522314,0.04520382791200253,2.2080040208059635,0.8821738650670178,0.9054359649591118,13.60118091080991,passed,
2025/12/06 11:45:00,0.6707253877805285,0.6145985863644953,65.10411107853089,80.8451411224518,2.481388323819452,2.21923825,2491.809783205357,2986.4142104152265,0.9912946299955565,0.9995623178492948,32.48454102017064,-0.17882416108496932,2.211342968941959,0.8827982984394193,0.9056344714470065,13.593601053037686,passed,
2025/12/06 12:00:00,0.672340862668883,0.6118997116361907,64.3555405334154,80.06605660110208,2.470778821861104,2.27383375,2483.736636609445,2986.6559724052163,0.991022847901884,0.9990656727995496,31.68455532060129,-0.5948237162941244,2.180783014367065,0.8762830020402991,0.9078492472909199,13.51613020561894,passed,
2025/12/06 12:15:00,0.6721535616013932,0.6144677717192584,64.59009623614234,80.29716580687969,2.483491762277048,2.28345375,2470.868126958571,2950.024845828879,0.9915079259382232,0.999682897119005,32.398351204997766,0.5048102588256602,2.2073507454492,0.8779194309395846,0.9047871273893404,13.462743042103167,passed,
2025/12/06 12:30:00,0.6707665098355268,0.6149686839830335,64.65082434166027,80.42057669741526,2.48498640668389,2.258027,2469.6662061993807,2949.309053969425,0.9914977750230264,0.999765626420989,32.66502943378473,0.5907963820751868,2.2168943186656365,0.878606701057944,0.9029189501700658,13.466079859675778,passed,
2025/12/06 12:45:00,0.6697410200094981,0.6123838821904254,64.31123223592796,80.04420405893993,2.4728779168919925,2.272456,2484.066751107598,2962.785791809497,0.9910016594549246,0.9989321725625177,31.890398713479325,0.1434398087441648,2.1968796059230544,0.876051925898973,0.904217671707285,13.469401369946679,passed,
2025/12/06 13:00:00,0.675014899631284,0.6156120212608843,64.79079241158053,80.68830481290917,2.488994742752679,2.2683335,2458.3841820192492,2954.528132417802,0.9915664150204098,1.0001031935799325,32.67621520934713,0.5253257880044053,2.2186381291277133,0.8726161216063653,0.900049662072099,13.472710293615057,passed,
2025/12/06 13:15:00,0.6727282959590892,0.6149792810863228,64.6556287904622,80.56924306300027,2.483107963613754,2.26045175,2471.586412818029,2955.4876406868934,0.9913851859069519,0.9996467237576558,32.35036526803578,0.5373986976874996,2.210274739072096,0.8779825501625411,0.9044762252602074,13.47601080137965,passed,
2025/12/06 13:30:00,0.6683766761737167,0.6128894457317445,64.41317013943595,80.3124053378934,2.471275801554425,2.272279,2485.0255370836812,2969.3620306273433,0.9911789652898639,0.9991069549676599,32.14092171782224,0.0817163768470013,2.2055520436087956,0.8773517586754712,0.9028545435469555,13.479296008383553,passed,
2025/12/06 13:45:00,0.6708621790303599,0.6140419701470846,64.55035467853654,80.53233131385973,2.4754022302368113,2.2823765,2481.5460763175206,2965.070812641949,0.9913390795613575,0.9993506538932104,32.12428791333102,0.2999219082081576,2.204472536903522,0.882267917413305,0.9085666640058193,13.482567594175752,passed,
2025/12/06 14:00:00,0.6717876132292414,0.6147712447983728,64.68593613955804,80.74820959380479,2.478575333819844,2.28646875,2474.0175645408694,2966.941099188343,0.9915098911422758,0.9996981580412406,32.43413305113772,0.2962407410474593,2.213343685205131,0.8814804952297166,0.907188818782413,13.485825936252605,passed,
2025/12/06 14:15:00,0.6684326772908573,0.6135016827872489,64.48927314422835,80.55116221069586,2.4702198645102613,2.27594575,2488.50748975332,2972.171461919232,0.9912593650426477,0.9991401103694266,32.109711089837695,0.15546942140350806,2.2059287320333567,0.8817290633425588,0.9062504162186414,13.489077620134607,passed,
2025/12/06 14:30:00,0.6787447681427178,0.6187557439493827,65.73356691827802,82.15347007006743,2.4885426427558195,2.28884275,2497.1782263458163,2994.9019404061055,0.9914754846618606,0.9999504476507592,32.10490741576382,0.3559009812139138,2.2057155625563194,0.8861473900290634,0.90976906137209,13.667275692395648,passed,
2025/12/06 14:45:00,0.6772396864924444,0.6180773670607234,65.50447339609524,81.91656948149235,2.4869095530004928,2.277604,2490.8966274985005,2988.8107151416743,0.991383159271285,0.9998661455412199,32.18899838607578,0.3998726955439098,2.2101684957703838,0.8866050749876351,0.9104326924895522,13.627536538058795,passed,
2025/12/06 15:00:00,0.6758439680862168,0.614584687183457,65.19570032770652,81.51863724606778,2.4727380251826276,2.26907275,2509.6879705077226,3007.804913740647,0.9907260347813736,0.9988406154440628,31.35251106928895,-0.1511924240163193,2.192908390446914,0.8865797597678045,0.9150518031137999,13.643314458555516,passed,
