datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/06 15:15:00,0.6730417603507075,0.6174919494953232,65.34375276720068,81.95620646841857,2.4781909752720703,2.26076175,2498.8542914701948,3012.869041654466,0.9912179959142136,0.9996688519135914,32.26634732182284,-0.22762057952186085,2.205923851471492,0.8912914859059684,0.9118396497420005,13.659103022346027,passed,
2025/12/06 15:30:00,0.67496177627533,0.6191399444057581,65.59223183454228,82.309094627051,2.4847060619209698,2.28113375,2494.710716314378,3008.9186302917874,0.9913373513352779,0.9999831377120882,32.45883329039504,0.04030664288112967,2.212757595911716,0.8897688127757517,0.9091105626418542,13.674901200078486,passed,
2025/12/06 15:45:00,0.6739415411596578,0.6183044965416838,65.54399078914295,82.28771113000782,2.479500927401162,2.25303475,2503.789926517674,3017.7656601335407,0.9911750787811326,0.9996742746507379,32.226926070084666,-0.1497944062856966,2.207798303044902,0.8875196440111013,0.9070218985420583,13.690702197798753,passed,
2025/12/06 16:00:00,0.673908815332775,0.6189501044279554,65.67717532876844,82.49530207614941,2.4803553324833167,2.25225725,2506.667834265676,3019.3604987797617,0.9912572991506229,0.9997556638693834,32.292831235411015,-0.08061456694503202,2.2106449451407526,0.8917292066486717,0.9098332572319161,13.706513843323146,passed,
2025/12/06 16:15:00,0.6775867250990478,0.6224532693579552,66.13122630625065,83.10996470761219,2.496319422402147,2.26248825,2492.349177957378,3004.676217963729,0.9914642196729841,1.0004607034492785,32.84591610877697,0.5651247726606718,2.2284521800604122,0.8948024259301874,0.9103192776996683,13.722331261275714,passed,
2025/12/06 16:30:00,0.6776561630678625,0.62221499894361,66.16762462725876,83.21439349026579,2.4939501231906447,2.2573685,2493.751902627078,3014.842295786863,0.9914751087225196,1.0004745150497683,32.83858546333546,0.32780454756801414,2.2280644113623502,0.8928570249330984,0.9085892684812363,13.738159179741716,passed,
2025/12/06 16:45:00,0.6781059610706708,0.6229467943656544,66.28184085919257,83.36593179054584,2.495937880580555,2.246655,2496.8436374717994,3013.706931286286,0.9914890618197444,1.0005032991515008,32.82417584412098,0.45386566668904016,2.2274883492850606,0.8948380540476973,0.9096206686802536,13.753991907418028,passed,
2025/12/06 17:00:00,0.675404205092125,0.621415309820398,66.09913115786331,83.13295481373123,2.4871377843358373,2.26051175,2513.363473525207,3021.3211442158968,0.9912373823663805,0.9999218628360351,32.38844289249473,0.24343204201461696,2.215701924127686,0.8965315447583518,0.9111728618037492,13.76552323716625,passed,
2025/12/06 17:15:00,0.6749318417369151,0.6210498559957535,66.11812304269566,83.15143248240962,2.4855590737392776,2.25832775,2512.834784816788,3028.0181242229237,0.9912847313753103,0.9999771697106432,32.482827339425114,0.04007312931734637,2.2183806742610006,0.8994680060416128,0.9140426616351928,13.772117224318327,passed,
2025/12/06 17:30:00,0.6761852896318236,0.6211014687028398,66.1216638763335,83.15364402268071,2.4866025149422604,2.243009,2513.883248372377,3027.296053803437,0.9911291294328323,0.9998608004663212,32.303299611856126,0.09819780589854586,2.2138760696298676,0.8934545309371301,0.9092526467729221,13.778710388536378,passed,
2025/12/06 17:45:00,0.6754241570388947,0.6218540702211316,66.22853688601943,83.28551120869668,2.489253940614686,2.25915675,2513.2716030872425,3024.657086104747,0.9912015612902472,1.0000021492538598,32.534146500943464,0.22271281228920023,2.2209244302415354,0.8996515991542987,0.9131719637169512,13.78531081241428,passed,
2025/12/06 18:00:00,0.6763830483217081,0.6213625012497135,66.20111623195288,83.24688410279015,2.4879681015822595,2.26153925,2514.020470969543,3029.4217928810863,0.9910873494403903,0.9998934425872806,32.364831184548216,0.08811053627417972,2.2163324649284526,0.8992712153103564,0.9146758981366647,13.791907525423312,passed,
2025/12/06 18:15:00,0.6755080290191721,0.6217037012466742,66.2840633144044,83.34722750530526,2.4885097838510655,2.24729375,2513.9932160421554,3030.8941482567047,0.9912198275091287,1.0000382733793582,32.56588606146019,0.06816494569206935,2.2218414409014704,0.8995017214037977,0.9130887650782681,13.79850645640986,passed,
2025/12/06 18:30:00,0.6760355259629961,0.6214811744410894,66.19450949069147,83.2326425154144,2.4889224298851564,2.2671035,2512.6614499157354,3026.836771159467,0.9910695307049133,0.9999092207357286,32.438679229731335,0.1505614522235972,2.2188675475473834,0.8963251886381128,0.911136525369624,13.787381372742994,passed,
2025/12/06 18:45:00,0.6726168468576366,0.6201855801764663,65.89657460481664,82.85316740071633,2.484342626542508,2.25636325,2504.631672220917,3022.138878033908,0.9912498745390617,0.9999764661105327,32.749654373155984,0.013570120147961632,2.227081639820145,0.8993724372608697,0.9134219106202063,13.730391665117855,passed,
2025/12/06 19:00:00,0.6688735664361652,0.6161099785640022,64.92914602652947,81.6331852467043,2.473015661708914,2.2562615,2486.906067894637,3005.1962611230438,0.9910588898372581,0.9995209571389272,32.61805715973427,-0.18622627845291775,2.2231299504532265,0.8907962930101248,0.910249755038747,13.582055075368729,passed,
2025/12/06 19:15:00,0.6747328376389035,0.6203081313574235,65.42899188748362,82.25314894009342,2.49049075384399,2.2762385,2479.176822331981,2980.969249608826,0.991437206592296,1.0002020907229703,32.775712057037936,0.7737486758566416,2.226172917727529,0.8865283463716549,0.9046497629001534,13.598443306806162,passed,
2025/12/06 19:30:00,0.6697049445397102,0.6169968924387814,65.18380639637812,81.91640821812658,2.4744925875894364,2.29055575,2495.0129379664613,3006.8982260410944,0.9912481569656412,0.9996191589089432,32.563482775210645,-0.07127205273863649,2.2219049286568384,0.8906872806837671,0.9088177069566534,13.614438392912264,passed,
2025/12/06 19:45:00,0.670927459853844,0.6184457556947422,65.36179312243591,82.12378002761344,2.4800060010493348,2.2899315,2499.590168811713,2996.540982349797,0.9912084844037063,0.9996143911283446,32.47819535367694,0.38488759896907804,2.220771753126647,0.8901213292563054,0.9068664636638365,13.630438237434735,passed,
2025/12/06 20:00:00,0.6698763987434917,0.6145955072954388,64.66058543942022,81.22008861653863,2.469424691936645,2.2730225,2489.107037215238,2994.665688422128,0.990853556182632,0.9990793468838838,32.09554781922203,-0.034699098752191,2.211569929065736,0.8822680985034694,0.9060492092119229,13.541763773657628,passed,
2025/12/06 20:15:00,0.6706620772480612,0.6167501580629996,65.14689462936379,81.81134750522304,2.4754005309892984,2.29768875,2497.609807784516,2998.4317143092617,0.9910664666139345,0.999379173021007,32.30855456462348,0.17755745700291417,2.2183446017884068,0.8892592737912075,0.9089791169026582,13.604904102130169,passed,
2025/12/06 20:30:00,0.6710530615530194,0.6184054287432048,65.60301796179517,82.36265923779105,2.4797979049743413,2.27186175,2504.527426850398,3007.236437747476,0.9912553068918453,0.99967585219395,32.57576848546374,0.20479432020025984,2.2271276469428316,0.8949179797495918,0.9109477919410441,13.668060484143085,passed,
2025/12/06 20:45:00,0.6735118128765755,0.619573133697468,65.83201502386665,82.63222179710192,2.483624490118886,2.28227675,2512.6014608106625,3004.9279795130165,0.9911983359548449,0.9996163522446377,32.29645375794672,0.4764378294475766,2.219832551609972,0.8941237225204555,0.9103658935199276,13.70347124293984,passed,
2025/12/06 21:00:00,0.6746859646291963,0.6186721961512549,65.87661254002695,82.66438376723099,2.4808229994882436,2.297156,2515.0215490539713,3018.67452439467,0.991067229926376,0.9995010872856875,32.12631454279373,0.11988190140888423,2.2165760029345805,0.8940877855704901,0.9127284373940597,13.728120491189175,passed,
2025/12/06 21:15:00,0.6766521686289019,0.6182294631801885,65.9400929231555,82.72462562061689,2.478868671389534,2.2833155,2520.5568191905595,3027.4489262855677,0.9909889505779023,0.9993606041372252,31.790764786357744,-0.058857369684858746,2.2073632530980754,0.8932680796868901,0.9145121013100264,13.75277763114991,passed,
2025/12/06 21:30:00,0.6755300326211723,0.621119627900954,66.3022403037465,83.18619150231008,2.488616677273151,2.27732625,2521.684052329986,3014.499545729126,0.9911979133450759,0.9997480369291042,32.31130241841879,0.5247370803242074,2.2225408053962217,0.898963628210806,0.9134324822323528,13.777438830575985,passed,
2025/12/06 21:45:00,0.6766628340807421,0.6220646721588077,66.46473120712737,83.3942201320064,2.4917303597859366,2.271684,2524.952756963562,3014.2123740912916,0.9911813552451411,0.9997911237465756,32.26477561369344,0.6611394954446193,2.220978482800016,0.9002521003885993,0.9140167774895696,13.802105924917026,passed,
2025/12/06 22:00:00,0.6795905272940543,0.6199661218193622,66.36739527960997,83.2556565560109,2.485188753026389,2.29551075,2528.15666372878,3035.5169121033896,0.9908541669488119,0.9994345990847022,31.698354816614724,0.0430486120653575,2.2058529312717803,0.9021130367478019,0.9226107445429136,13.826778996168223,passed,
2025/12/06 22:15:00,0.6804488706143649,0.6200996777302714,66.52461379782545,83.4124242167576,2.485259022101911,2.27183625,2533.7717787248043,3039.6750783406706,0.9908820261675189,0.999414098543295,31.59596798137804,0.029508184280505296,2.2047654234097758,0.895329913884196,0.9158268370659803,13.85145908572751,passed,
2025/12/06 22:30:00,0.6825468483934547,0.6253630670676922,67.16305476415904,84.18033577064317,2.5059858585570987,2.2653305,2523.988849026791,3007.123273952337,0.9914808364007759,1.0003644856821932,32.41494098570013,1.212337431565911,2.2286741075702174,0.900681024126341,0.9136734286405601,13.860888762279426,passed,
2025/12/06 22:45:00,0.6755880805927316,0.6224489492142766,66.58286975622343,83.55813836339148,2.49359689604502,2.26992025,2517.2333349393316,3022.842570230462,0.9913146109997544,1.000147825887217,32.771321349149424,0.4074800070100897,2.2345855924044655,0.8991517836619259,0.910588801950618,13.814716080985205,passed,
2025/12/06 23:00:00,0.674999444930319,0.6194326473059001,66.1020867174234,82.94884199207378,2.4834504201294827,2.2605225,2515.296671177607,3028.8171599358443,0.9910857457974751,0.9997004412388805,32.34755380782522,-0.04607884187846657,2.2219694531671523,0.8992329340609481,0.9162575072424555,13.768531823124377,passed,
2025/12/06 23:15:00,0.6731881942018296,0.6191318483199222,65.89156689115734,82.68039580068657,2.483379634553524,2.284281,2509.6823089692857,3015.986388851994,0.9911028314998511,0.9996775507676985,32.49068784169102,0.1600681423399046,2.22641665862433,0.8914744649757831,0.9076050837655858,13.722333111459257,passed,
2025/12/06 23:30:00,0.6717488452910927,0.6180406926932956,65.61360255235657,82.32551727004046,2.4804371628215867,2.253768,2504.172549352915,3009.4219625344813,0.9910769554709717,0.9995723492975015,32.50876627053791,0.14389442861549376,2.227045902153831,0.8904553138407345,0.9076300107642731,13.676124728014642,passed,
2025/12/06 23:45:00,0.6748458787198016,0.6195097185142748,66.09210805112635,82.91841049010212,2.484067571537052,2.25940175,2515.3439581325642,3024.879052294343,0.9910898403847984,0.9996864886102957,32.350617651712376,0.054064570985484804,2.2225368012453366,0.8930777301362774,0.9097559543220649,13.762288319284862,passed,
2025/12/07 00:00:00,0.690611545603393,0.6299558405753901,68.44920409145999,85.76629245124248,2.5204381821173607,2.272082,2545.535642897735,3039.08802613102,0.991414442245867,1.0007597363916907,32.244656565556575,1.1646120728310607,2.2263220782660906,0.9097033992240897,0.9200757588742576,14.075698728176421,passed,
2025/12/07 00:15:00,0.6828332886751856,0.6225733057153656,67.25385346273585,84.2353525597174,2.49354398281495,2.25563075,2548.1820579860273,3047.9020438998405,0.9909436632757497,0.9996215902915786,31.689372016699913,0.2686733556461686,2.2124419581704506,0.903954398301778,0.920793700241011,13.95408183958391,passed,
2025/12/07 00:30:00,0.6841624585934228,0.6254510558219667,67.63088074079297,84.7227350302591,2.5028190266501973,2.28258,2546.099859372113,3038.115557333397,0.991335167472039,1.0001580033503907,32.04542635260266,0.7103377076884377,2.2201583466239407,0.903341555377246,0.9160969804291287,13.976280593843908,passed,
2025/12/07 00:45:00,0.681197543252518,0.623133713326057,67.18123418342465,84.18931631466751,2.494671896462185,2.26752825,2544.1472355108517,3039.812209503603,0.9910965127734678,0.9997759422630674,31.934766350488065,0.43022799064104794,2.2172043237277013,0.9024523084465357,0.9169233861606191,13.930146698462138,passed,
2025/12/07 01:00:00,0.6783643330627404,0.6228545718646852,66.93751847486462,83.91604693538835,2.4939921224511585,2.26094425,2535.8709471636803,3028.3124398657956,0.9911953523444075,0.9998562623100171,32.24918920673768,0.5648526702121118,2.2253977605513695,0.9021571193790423,0.9148141313434588,13.877029535125118,passed,
2025/12/07 01:15:00,0.6780707051395378,0.6204801336227266,66.45446573118271,83.34627510859832,2.4873919536707496,2.2542695,2527.512582544603,3029.4372145948955,0.9909215906139415,0.9995318586330446,31.987510114335453,0.25119053339159186,2.2173553712550427,0.8945635803733739,0.9120792059360481,13.822312212357092,passed,
2025/12/07 01:30:00,0.6754496503680834,0.6200255667727598,66.15600416448528,83.03298410268134,2.485284918792413,2.2747,2518.5185888439178,3021.13508195551,0.9910558396897406,0.9996285829660729,32.2462798946914,0.25915073485019735,2.221444871363329,0.8975784937790622,0.9140558956631012,13.76761772337085,passed,
2025/12/07 01:45:00,0.6729389892291893,0.6192347582457483,65.82880623212961,82.68242260264675,2.4823029627575712,2.263618,2508.9120738528386,3015.3725406686167,0.9911414550020338,0.999687452631823,32.47547128002317,0.1775517873327554,2.2249947842672646,0.8930545551802539,0.9090616283462136,13.712948065742674,passed,
2025/12/07 02:00:00,0.6713833557274093,0.6174792883003705,65.44695647789152,82.26035747982964,2.47692427652931,2.271463,2498.6347905438847,3019.282504462962,0.9910280229258375,0.9995982893339146,32.54344704638553,-0.1997135067451888,2.224963354933438,0.8913232974296577,0.909537708844947,13.667463303883402,passed,
2025/12/07 02:15:00,0.67568660447542,0.6154469141350368,65.57739380269534,82.18932410103443,2.4724305726956866,2.2700745,2519.5890611402706,3018.2053243328005,0.9906251108795038,0.9987756963863983,31.456205094715738,0.011865950052103806,2.2092992734541395,0.888362438180358,0.9139002220955758,13.69181214394614,passed,
2025/12/07 02:30:00,0.6731107826737518,0.6204865604795439,65.91663971845533,82.8656572300375,2.48657125816087,2.2677375,2507.695526892369,3010.4282148549855,0.9910858807610635,0.9997752441854151,32.5955255373701,0.42602312190222424,2.228278946457741,0.8921802556236058,0.9062078333726105,13.721207895204087,passed,
2025/12/07 02:45:00,0.6747577380349828,0.6199763697984605,66.14501575651235,83.15174937259616,2.483112286590439,2.26652675,2514.2776845026647,3035.013831385917,0.9911024709749631,0.9997998698456046,32.45957983602838,-0.12128094450444402,2.224716459565124,0.8924937501947263,0.9081525105643303,13.779513944975019,passed,
2025/12/07 03:00:00,0.6771470880615731,0.621148488430382,66.4774015088665,83.57429557458595,2.4864474727992842,2.275147,2522.2422796812207,3043.0455600931914,0.99104987300566,0.9998312107369884,32.30976139802813,-0.08435100858061935,2.2214740222092177,0.8960225648292436,0.9114183003288617,13.837795884607674,passed,
2025/12/07 03:15:00,0.6786456032854566,0.622376479106613,66.84281418413852,84.03729892722583,2.4885772371756256,2.28130425,2531.004022269744,3052.930213065672,0.9911920023900087,0.9999858570653314,32.28284527987861,-0.11489211910074056,2.220566470565346,0.9010302440888726,0.9149840738076054,13.896051631941399,passed,
2025/12/07 03:30:00,0.6806585712061602,0.6242383958525785,67.23519288851794,84.53686384456691,2.494265767976188,2.26219225,2538.8514712716146,3055.691948358152,0.9911863413618077,1.0000924454850804,32.24767668961419,0.10012234079020725,2.22075200675161,0.9045733014184699,0.9166070507568198,13.95427813903897,passed,
2025/12/07 03:45:00,0.681597673810705,0.6246437512419127,67.34170873985643,84.67590765109253,2.495477567920431,2.26341325,2541.9330124948956,3057.142270363378,0.9911445407738115,1.0000699768364802,32.1597811062197,0.15485159113578847,2.2191541303073,0.9032298539972463,0.9153001681719244,13.972366769470561,passed,
2025/12/07 04:00:00,0.6805409844141936,0.6252490054248175,67.38269743754212,84.7335449671604,2.497508365215847,2.2564845,2540.9604920212655,3050.6816003289596,0.9912180008337397,1.0001624414621892,32.35647979065643,0.3523542700313977,2.225764917425389,0.9022276127347368,0.912077248326524,13.965172900937729,passed,
2025/12/07 04:15:00,0.6808791313168954,0.624108569895088,67.25975824019575,84.58171894872449,2.493851452597788,2.2623715,2540.4158949728535,3056.5413197444127,0.9911136702680374,1.0000120796672687,32.18971112541124,0.12692896836732886,2.221826354135659,0.901930296912822,0.9142611237180934,13.957979880050324,passed,
2025/12/07 04:30:00,0.6809463681783046,0.6239771298394263,67.21752378758008,84.53393664978888,2.493809418393505,2.2428745,2540.0598092097553,3054.1081534131413,0.9910496187730718,0.9999434385536786,32.13980284254044,0.18758508346007735,2.2214735993096903,0.9017979843105235,0.9145622939261896,13.950788753264183,passed,
2025/12/07 04:45:00,0.6801992090396061,0.6233348708489819,67.1607325660415,84.46534176780459,2.491109986528268,2.26542925,2539.258439733758,3058.0866885906844,0.9911006499121089,0.999943387099036,32.18576226937121,0.02439418478130879,2.223206830441188,0.9013168449707196,0.9143735226081734,13.94360234721437,passed,
2025/12/07 05:00:00,0.6802369893466204,0.6236644601765438,67.15605353285423,84.46594139250753,2.4922437222299263,2.25730025,2540.001811685998,3051.9130766959424,0.9910978804226344,0.999914880068251,32.1502084824379,0.21431719115609835,2.222822541699016,0.9005939074866055,0.9132564668189183,13.936414775813951,passed,
2025/12/07 05:15:00,0.680813159518304,0.6241649300736969,67.14868083107598,84.46441070208877,2.4946489679355563,2.2551925,2540.7910519372376,3042.8518574239183,0.991006550608993,0.9998298903509958,32.044364264563,0.5065357493773522,2.220932192624567,0.9013418766994422,0.9140039385979972,13.929229021158495,passed,
2025/12/07 05:30:00,0.679365609173799,0.6236047851950837,67.10982296320884,84.41799959720421,2.49284397810452,2.25445925,2537.604895906617,3047.1999363711366,0.9910350487268638,0.9998856175940689,32.26328207502045,0.3287312310721624,2.228564665760142,0.9011604858159659,0.9131046295005895,13.922047095032621,passed,
2025/12/07 05:45:00,0.6797005586298859,0.6234922220613013,67.0657515653027,84.36814542506846,2.4924179995115874,2.25159525,2538.584052325408,3044.2932706733013,0.9910031822906887,0.9998037726703927,32.14090005963191,0.4064964873978401,2.22553581891549,0.9009414005475951,0.9136203689210329,13.914863928907051,passed,
2025/12/07 06:00:00,0.679667684927349,0.6235421065111125,67.0439526874282,84.34629311892192,2.4922670233631177,2.26381325,2539.5206286192047,3040.813890716039,0.9910271539353026,0.9997736786816485,32.08937690095074,0.5034485841693395,2.2243641696526937,0.9001734926869042,0.9128489998027995,13.907683701874104,passed,
2025/12/07 06:15:00,0.6790417114371691,0.622247358149521,66.93323004713808,84.20814283762213,2.487542243209982,2.25819175,2537.857297331181,3050.1918014938456,0.9910188812911287,0.999716251100112,32.084567510147274,0.15143112142141835,2.224895059242561,0.8988328297977154,0.9130493207393285,13.900508190458725,passed,
2025/12/07 06:30:00,0.6787490573596795,0.6225813390442683,66.93644068737365,84.21839187470803,2.488751975990272,2.2543285,2537.889543003988,3044.5596735225745,0.9910298851607398,0.9997187118940002,32.11839694558298,0.3228685440089517,2.2266708298009683,0.8985619211848287,0.9119707670398812,13.893331518495826,passed,
2025/12/07 06:45:00,0.678507460934456,0.6222724468268136,66.89158180880247,84.16630715124893,2.4874475158649507,2.25473125,2537.905431776646,3044.5868920661396,0.9910409297950652,0.9996844381813783,32.092635584611436,0.29708024425980745,2.226428516629236,0.8984309210376727,0.9121956703243754,13.886156663277895,passed,
2025/12/07 07:00:00,0.6783536620131926,0.6221018511013102,66.85290489273464,84.12260143416523,2.4870212097936517,2.2531185,2537.531171718271,3043.034679042704,0.9910125480841334,0.9996403426048015,32.073997165883,0.32676162201756254,2.2267831519071013,0.8962498398703154,0.9102084233765213,13.878985633492698,passed,
2025/12/07 07:15:00,0.6769169212831126,0.6227589787713766,66.91015456211535,84.20041068826775,2.48875014132642,2.26040475,2536.7065510812286,3037.101420245963,0.9911608955153691,0.9997871099671911,32.332509799413195,0.5066477978319519,2.234789347646635,0.9008090420972175,0.9120605874547989,13.871815376366873,passed,
2025/12/07 07:30:00,0.6776212365194242,0.6215037968176291,66.76764308905715,84.02393109939246,2.484916717200814,2.25597025,2536.3255386489914,3043.195849174992,0.9910043858002899,0.9995858563092015,32.09296207913459,0.27082220064897833,2.22888840252074,0.8990701810463846,0.9134437501888495,13.864645970583306,passed,
2025/12/07 07:45:00,0.6777267288232405,0.6213791047485334,66.7302226911773,83.98205114003544,2.4840342537106173,2.247308,2537.5677987181584,3041.0506939352454,0.9910263333490883,0.9995350900614132,31.99800782561635,0.32139505384579,2.2262890663005166,0.8988942664635853,0.9137437769211829,13.857479424134546,passed,
2025/12/07 08:00:00,0.6772334943809397,0.621105885540122,66.69041718850742,83.93629279647615,2.4834026540291076,2.25264225,2536.1607292120916,3040.9910988002566,0.9909963730972423,0.9995132608818986,32.04906133847852,0.29807921471293114,2.228940141386494,0.8980737364382361,0.912891385669045,13.850313651609156,passed,
2025/12/07 08:15:00,0.6768382590382584,0.6203723117030706,66.61738383392174,83.84729466457347,2.480494824439426,2.25232825,2535.667759651829,3045.14103601222,0.9910106642820413,0.9994707459616268,32.024776755639564,0.12699163580864228,2.2286786007710995,0.8974286157646356,0.9131320505230938,13.843167333830698,passed,
2025/12/07 08:30:00,0.6731669498712891,0.6167425743455115,65.81052309558478,82.82997622391044,2.4702578620719153,2.22937425,2520.1315337765004,3033.9070113580906,0.9908589989470196,0.9991115378882564,32.00086026055192,-0.12461893022118528,2.2289485746288533,0.8887767163387377,0.9086213274919109,13.719907382369186,passed,
2025/12/07 08:45:00,0.6650054595895677,0.6105983708813957,64.25276994020554,80.82482313415059,2.453336926925351,2.222223,2489.080045385065,2998.471190569729,0.9907179288917995,0.9985152552573178,32.10519146103494,-0.3045547642972155,2.232330705170837,0.8751206927652794,0.9006563027687363,13.462812085562746,passed,
2025/12/07 09:00:00,0.6542810493526656,0.6070430128217025,62.98907675966908,79.19480223347135,2.4453848056590206,2.17966975,2461.8220486489026,2947.019441426657,0.9905841047726159,0.998084402049312,32.722058917275845,0.19357561361160258,2.2532415138241633,0.8647154997436869,0.888176503207075,13.226698796048872,passed,
2025/12/07 09:15:00,0.6451273406261258,0.5967554022608603,61.493976818338126,76.99838291200551,2.411639787152062,2.1240315,2454.5250560445434,2939.482494112874,0.9901883254015496,0.9965897671808936,32.15078000892832,-0.9294125924774199,2.2546252877417405,0.8475923643288031,0.8811920450315892,13.008403220158247,passed,
2025/12/07 09:30:00,0.6318829382443948,0.588899200471888,59.90339899830404,74.57563495441869,2.379816045790729,2.04206575,2455.1063715077194,2900.197865876143,0.9896294243812869,0.9946147629231783,31.63115275708444,-1.7315046665433458,2.2681844680915266,0.8310540419290392,0.8672099713776694,12.7446389542172,passed,
2025/12/07 10:45:00,0.6650747160532942,0.6092824702192031,64.43218996356813,80.64431849172195,2.4566728432207987,2.15674725,2493.269395723337,2991.90843959383,0.9903926304806322,0.9982103229424389,32.12446149170882,-0.16358853377483434,2.2456035178868787,0.8714686309170876,0.8980631109739577,13.47528742826033,passed,
2025/12/07 11:00:00,0.6818525520167493,0.6297291444915942,68.04298416935035,85.55556449116014,2.513560845303276,2.26843975,2545.4494161036373,3039.479908517555,0.9913066774928373,1.000615748233779,32.80773226613367,1.0698409636167903,2.2392316704640605,0.9144037292341616,0.9167985523578535,14.038059674153898,passed,
2025/12/07 11:15:00,0.7007610919305851,0.6358769004385143,70.73401932889965,88.66741004212928,2.5301468801853937,2.30447875,2605.2930831645367,3119.751049403436,0.9914897860302286,1.0010934406322207,31.758971545616404,0.5332375425896876,2.219176765405698,0.9229472301691646,0.9271174060230739,14.48520255094055,passed,
2025/12/07 11:30:00,0.6949738917007668,0.634084324156574,70.30094112576353,88.09679222883004,2.5214485743707873,2.3160745,2619.424522055658,3108.3014932428655,0.9913062031782859,1.0004765724960714,31.490372619156087,0.731470539250317,2.212057377548507,0.9286103979232889,0.9305855399908644,14.44216659566093,passed,
2025/12/07 11:45:00,0.69726244432447,0.633289454480608,70.10861267835706,87.82163233808474,2.52203735449039,2.310384,2604.325057164174,3105.002085154425,0.9913444286437981,1.0006233518471623,31.48110928361354,0.5937101676378008,2.210974521398644,0.9201360678804283,0.9265755275761332,14.399136321933378,passed,
2025/12/07 12:00:00,0.6940920321565186,0.6311767012378086,69.74646137394147,87.33408669935461,2.514268231694499,2.33539625,2603.45956804749,3106.3941802449876,0.9913192666374621,1.0003975803832728,31.47237790550262,0.3180545915110921,2.2102598340085033,0.9194620709579173,0.9267889734567303,14.356103886953536,passed,
2025/12/07 12:15:00,0.6978984301120127,0.632417458376633,69.75001752293923,87.30867070662704,2.523236777574159,2.34900425,2584.3069473986075,3088.5102766501545,0.9914755036480415,1.0008132462306272,31.652514513216556,0.672564096854341,2.213947890888762,0.9139368044504448,0.9237688623610371,14.313861052175984,passed,
2025/12/07 12:30:00,0.6920159039418109,0.6301659072366925,69.56124515615396,87.0388038013017,2.51119082963087,2.323353,2604.391842036711,3103.3430909059857,0.991275693518883,1.0002395180280765,31.47770194834738,0.27208357814007933,2.210205830275747,0.9203613516050096,0.9275344347169637,14.333211621569468,passed,
2025/12/07 12:45:00,0.6922394378816835,0.6302269849061823,69.66278376333408,87.13188366766265,2.511479597139909,2.32121925,2606.243715342055,3108.6429610797586,0.9912817365094432,1.0002747645876005,31.508077535740338,0.165403170580426,2.2111374095896,0.9215014930512838,0.9284194037401321,14.35282128780009,passed,
2025/12/07 13:00:00,0.6952384188157978,0.6309874860048431,69.84217525957006,87.32140803482474,2.5155744324120373,2.3179745,2603.6124411281944,3109.7677002659816,0.991327098551904,1.0004436723598675,31.44416667850845,0.19460874177379803,2.208873339247173,0.9198862774233348,0.9283763377628704,14.372433006341858,passed,
2025/12/07 13:15:00,0.6995130385527756,0.6330643305933279,70.16083640336741,87.68660894693933,2.5265973246174704,2.32881925,2593.364165464808,3102.850979518407,0.9913798951046405,1.000848786000141,31.62100066528424,0.48624620872609775,2.214510171049697,0.9181523398255912,0.9271903757350018,14.39204194576011,passed,
2025/12/07 13:30:00,0.6945967538767422,0.6319407384445068,70.09404754505508,87.56835840504397,2.518825859546334,2.31344375,2611.009491118793,3110.5659138045,0.9913144150754963,1.0004727068029777,31.56742703581138,0.3232682493943448,2.2132387143761916,0.9230151533461857,0.9284028875564164,14.411652087265079,passed,
2025/12/07 13:45:00,0.6959796309490847,0.6326147454914609,70.24753503702908,87.72598331209322,2.521908394366916,2.3280435,2611.9010090172983,3110.4560027732527,0.9913240237243377,1.0005517409777795,31.55051423362004,0.40020296002216077,2.2127757222894364,0.9216352754792939,0.926996469527143,14.43126018359897,passed,
2025/12/07 14:00:00,0.6974383601628081,0.6345395799634057,70.49489339222634,88.00447480710244,2.5299096597577675,2.32865925,2613.2605686444394,3098.747985260438,0.9913351733847781,1.0006887506023807,31.612550995592656,0.8728235400699508,2.2149745962103027,0.9256917968776959,0.92899999008175,14.450865617142945,passed,
2025/12/07 14:15:00,0.6955459591886073,0.6333728682559674,70.4492714226548,87.91122540250657,2.523510574740135,2.34270525,2625.020987088152,3109.241544390369,0.9912785001554218,1.000415256736495,31.419792805419938,0.6085635311025362,2.209179856204811,0.9275768303423473,0.9305805180409095,14.470472136522185,passed,
2025/12/07 14:30:00,0.7028413443979215,0.6349824959358311,70.79362488677498,88.30272817055038,2.5343783473727957,2.33982425,2604.4813073346672,3112.9278342696034,0.9914360542755731,1.0010577342202618,31.60371459586146,0.5138326308955166,2.2138471205727988,0.9205525758865726,0.9280367855861908,14.490077931553145,passed,
2025/12/07 14:45:00,0.6966759192316331,0.6330581697180838,70.60478241443299,88.03647460902647,2.52286926012279,2.34526225,2628.9954646883975,3122.2667939739626,0.9912184930445513,1.0003989592491154,31.337810184466242,0.31698552787692325,2.20702587515882,0.9283343884727884,0.9323964618487894,14.509682759283633,passed,
2025/12/07 15:00:00,0.6968207612263165,0.6335299152885535,70.73425918136891,88.17070941385856,2.5240557840758644,2.342563,2631.6803936937717,3124.644750144107,0.9912848468641584,1.0004767204545855,31.38538642354684,0.306566965907641,2.207649275249095,0.9272406787353689,0.9302658332128416,14.529285774325329,passed,
2025/12/07 15:15:00,0.6996912250089609,0.6345841973195508,70.96527127187737,88.43088935868191,2.5295227391767465,2.3437395,2626.8309941852604,3127.0016525433102,0.9913303149071867,1.0007299964045524,31.45943646054547,0.31161652576906873,2.2094285789857118,0.9271571315315343,0.9309737931677443,14.554450517317443,passed,
2025/12/07 15:30:00,0.7053036585477112,0.6366206728492433,71.32419234832838,88.85042577641913,2.5410217709028378,2.33642525,2612.4118250928896,3125.591958926383,0.9914067325054662,1.0012423272143887,31.65474585623993,0.43093862746235545,2.2149804211840567,0.9239508676602816,0.9296957645703462,14.580392536715838,passed,
2025/12/07 15:45:00,0.699491806443406,0.6347251519084117,71.20777893000195,88.67594524959215,2.5295932218371755,2.33447275,2632.151626294528,3142.0379299526453,0.9913227674105678,1.0008015321668182,31.585714159411864,0.009164778865082783,2.212921806902071,0.9293771954179014,0.9317417408556417,14.606350763085857,passed,
2025/12/07 16:00:00,0.7002356194928222,0.6357226869805276,71.38650899373623,88.87324804910867,2.5329453205507217,2.341666,2636.883379197769,3139.919073776311,0.9913210909720953,1.000831071766343,31.55247616386968,0.18638394879691245,2.2116104132825805,0.9316676282071933,0.9327376839149508,14.632324741006626,passed,
2025/12/07 16:15:00,0.6990356330605131,0.6356471090316864,71.46749223459275,88.94664170144557,2.531316076144761,2.3413105,2645.008174190147,3145.7811924202783,0.9912951760734546,1.0007342687186211,31.531448876358244,0.10178777249429889,2.2108004322936234,0.9342085092749927,0.9336873824684112,14.658318217269107,passed,
2025/12/07 16:30:00,0.7055842308957796,0.6374970374692185,71.7964351428995,89.33564810485122,2.5416548981906546,2.3392535,2632.440029397487,3145.0260109048213,0.9913673368194409,1.0011769076542336,31.526959065364636,0.2048459032782401,2.209911577225701,0.9323097615621727,0.9352056614805354,14.684324860464528,passed,
2025/12/07 16:45:00,0.7058941621658449,0.637696796321301,71.6662124569245,89.2009235955488,2.5446097340670684,2.34021025,2618.6258706239046,3135.749121265503,0.9914287320965031,1.0013882386632502,31.780993921762988,0.3098058298867793,2.21671493032035,0.9272566803081836,0.9307361680724409,14.642638617833896,passed,
2025/12/07 17:00:00,0.6957349242396463,0.6321443384687071,70.54442798867422,87.83010930686059,2.5226599389941957,2.35159025,2621.388445194802,3131.8497957571735,0.9911568336153549,1.0005127162190368,31.624167925785045,-0.13059243688096123,2.2123708340384054,0.928598356152907,0.9330602601517417,14.513463629938986,passed,
2025/12/07 17:15:00,0.7046496227304498,0.6377888743979357,71.44109552052834,88.96854428240856,2.543749177219662,2.350962,2619.146686362603,3120.0923333835567,0.9914843000657432,1.0012764493140718,31.682303941074352,0.6574503895697389,2.2119157839034536,0.9295186142679468,0.9324522198695592,14.599184534346275,passed,
2025/12/07 17:30:00,0.7147403751484934,0.6444048841596024,73.31055089308461,91.29909968804604,2.5618434445943468,2.3608395,2654.4194606771975,3164.3810135040867,0.9915660390574311,1.0018250313643022,31.458791156077417,0.6193318130062161,2.2075018117229375,0.9436061145821509,0.9408676948712659,14.906855850183799,passed,
2025/12/07 17:45:00,0.7048914124969735,0.6365291313922972,71.24138287404509,88.72665315499982,2.5417122604234152,2.36730675,2608.676979650535,3121.5341746071185,0.9914000459705979,1.0012681182518681,31.728149758550025,0.4626302773933213,2.216190629412302,0.9244873167268204,0.9302349230842882,14.564547945591688,passed,
2025/12/07 18:00:00,0.6972471780585491,0.6343924197783027,70.96415786064092,88.38689848426014,2.5276964644063957,2.358867,2634.729457489073,3127.7104327966613,0.9912915205874627,1.0005872490377739,31.49877989669478,0.3182469748429737,2.2102207920766705,0.935659609749405,0.9370005405660109,14.565698937029628,passed,
2025/12/07 18:15:00,0.6975311032406364,0.6328794097557181,70.89285562219209,88.29796828427573,2.5221820572308826,2.3661885,2634.4366084061676,3143.547190242124,0.9912380158719912,1.0004999942091186,31.39277366733252,-0.1665020122904898,2.208006915936165,0.9333597377501966,0.937439767230166,14.57312706392146,passed,
2025/12/07 18:30:00,0.7005061364222273,0.6356789890701279,71.23794836056838,88.73684111026708,2.5337992222857597,2.374069,2629.818470037574,3128.4012825981163,0.9913360204655782,1.0008451074361597,31.567301326861266,0.42259355317590824,2.2140094289454932,0.932351636028857,0.9344329703653997,14.590172730978813,passed,
2025/12/07 18:45:00,0.7060580357829586,0.6376971369576043,71.54385810342819,89.12603428411298,2.5441524514333254,2.36792475,2618.7462044016575,3122.737263297962,0.9914103711360771,1.0012449667760464,31.606497208875698,0.6833156059794773,2.215594649894113,0.9295168166539104,0.9337465973651865,14.607209239211896,passed,
2025/12/07 19:00:00,0.6988976617658341,0.635390132470346,71.31978180829918,88.85403070252944,2.529682988011157,2.37167775,2645.1186733767117,3135.9369338901383,0.9912568443272964,1.0005714583565861,31.367930358073803,0.38088480312090356,2.209717399006889,0.9357214177196149,0.9360631592720697,14.62423802244946,passed,
2025/12/07 19:15:00,0.699855778995636,0.6340562016550472,71.30948681472229,88.84574452544595,2.5234881028135123,2.363222,2648.764841536069,3154.5369880868348,0.991282057628717,1.0004932598534877,31.136562587621786,-0.13204015416532341,2.2025844127305563,0.9307449106802711,0.9340926813932239,14.644563124089288,passed,
2025/12/07 19:30:00,0.7029425761199478,0.6371212177679441,71.64727831823166,89.28409315651929,2.537084611157942,2.3608425,2639.8753344294396,3136.467215839253,0.9913421796512264,1.0008965809784678,31.41890708402352,0.5139642007159422,2.211886485106634,0.9348540534125654,0.9359846714999207,14.655069793063522,passed,
2025/12/07 19:45:00,0.7033807966447762,0.637199442981717,71.7131426634407,89.37752349074174,2.5373678679993885,2.36245125,2639.022106184656,3140.7776906738823,0.9913481553091277,1.0009542372915496,31.464306339856936,0.42626740830795185,2.2137412555774123,0.9346025129676349,0.9358378679615256,14.665478288018248,passed,
2025/12/07 20:00:00,0.6993509506643196,0.6369141433208277,71.67900904911092,89.34928998404766,2.533383113184717,2.3466055,2652.0076508102034,3140.951646602475,0.9912813909253981,1.0006879337378884,31.48903668349467,0.5041487080359642,2.2154867666292555,0.9420160719169877,0.9392227020297691,14.67578525943168,passed,
2025/12/07 20:15:00,0.7006139090341376,0.6354496327912853,71.59312615875416,89.25096746049334,2.528310018899101,2.377276,2652.8508265717765,3155.721038477222,0.9911527858263696,1.0005254008083864,31.221344349364553,0.07842710909946266,2.208258903683467,0.9399010236640393,0.9409535133811446,14.685870441898821,passed,
2025/12/07 20:30:00,0.7028666664654144,0.6374295099037028,71.84684952466054,89.58074987510608,2.5368837564165037,2.357528,2642.8095639168314,3147.955556871743,0.9913421295886391,1.0009688676554052,31.54624422217405,0.3403361609662016,2.2177034488743264,0.9384293829421866,0.9382028677401764,14.690497972151785,passed,
2025/12/07 20:45:00,0.700019315906722,0.6370464393344264,71.76986470634743,89.49977962536485,2.533308090718926,2.3685335,2654.6810414782017,3146.034666575608,0.9912201518057207,1.0006520425138996,31.42325484478974,0.4648746402181431,2.215109157555184,0.9413875030365477,0.9387844460614012,14.69500003517308,passed,
2025/12/07 21:00:00,0.6998511377297154,0.6368903065563889,71.78277860929057,89.52747530253319,2.5327585688885397,2.3548295,2654.129572132318,3149.572842475317,0.9911965832348646,1.0006572873669881,31.470128681941127,0.377922581607718,2.2172130014467313,0.9383884046006171,0.9357586918159211,14.699377021876597,passed,
2025/12/07 21:15:00,0.700263087666577,0.6353962462943135,71.57267930749171,89.26569147198863,2.5281879205528335,2.36874,2652.0660224077305,3153.598003006685,0.9911008516173181,1.0004811177467672,31.252616401086044,0.16188454936596872,2.21174815045091,0.9386739147988606,0.939489173940722,14.677809659840863,passed,
2025/12/07 21:30:00,0.6979997660000578,0.6359143226159122,71.43447661355795,89.08673911608525,2.5307985877125314,2.36216225,2646.8780038498285,3131.998399748693,0.9912127702529171,1.0005447601279296,31.51550357165157,0.642832036911539,2.2207752392872697,0.9376619856990468,0.9357892552744771,14.62517224079241,passed,
2025/12/07 21:45:00,0.6964371556195413,0.6332227378288704,70.90336259822897,88.41162500101603,2.523211946834242,2.35054125,2636.3505354741383,3127.645346984361,0.9911484607879645,1.0003286699241716,31.429331141524603,0.41382154858987175,2.2195877667394694,0.9273451007023027,0.9296975707154641,14.543783272122662,passed,
2025/12/07 22:00:00,0.695633892846711,0.6322768845166612,70.65430743718787,88.09138798634349,2.5211605262016774,2.3645535,2631.629217505345,3118.6985915038454,0.9911065831219579,1.000204939282603,31.38530291941574,0.5096474374632209,2.219933318562154,0.9329482239485188,0.9367947060910101,14.49749948479375,passed,
2025/12/07 22:15:00,0.6961338821577134,0.6319035222466141,70.64847060109204,88.0994189275354,2.5197830958568495,2.339148,2632.1064341603155,3124.475445835747,0.9910438867935895,1.0001529468225592,31.304239660766854,0.366202764232039,2.217982662487381,0.9251927890231048,0.9301089517073284,14.50533771112992,passed,
2025/12/07 22:30:00,0.6957669941511098,0.6317272658645813,70.63170666295635,88.11060121386788,2.518533042700684,2.3380635,2630.546841037557,3129.8491954373526,0.9910656097262319,1.0002019976734497,31.379629991198172,0.19993632697575536,2.2193059713239514,0.927855302937349,0.9326761595797366,14.507747756904115,passed,
2025/12/07 22:45:00,0.6948557363199205,0.6317440413295776,70.51654577977789,87.97284573007526,2.520142611215761,2.320789,2625.7857976611845,3119.2746899217327,0.9909873461676961,1.0001676184428063,31.495714608824763,0.4292295850280994,2.2244967756413208,0.9233098405692813,0.9275196054407093,14.478371738769704,passed,
2025/12/07 23:00:00,0.6948534717746693,0.6290532519711592,70.18900133361151,87.5591433531767,2.5113380423454417,2.334708,2621.1138769178756,3132.3944017293497,0.9908784622907713,0.9999498626073058,31.271701902250367,-0.14597768475521897,2.21887313875409,0.9201283201122735,0.9294525861642863,14.449004217116215,passed,
2025/12/07 23:15:00,0.692530719923587,0.629737745502115,70.16346395858818,87.52979603380092,2.513999532862901,2.31572475,2616.611115491873,3119.1260182914175,0.9910055098561906,1.0000985410365784,31.64700349526331,0.16220705217020112,2.2309586816528637,0.9184142714450437,0.9242592075121611,14.419640474955587,passed,
2025/12/07 23:30:00,0.691539951167814,0.6291921047286451,70.02033759946248,87.35143660356039,2.5121204851255534,2.31428925,2613.6661608998693,3114.675000562189,0.991062376015148,1.0000807351191003,31.691542860598894,0.17807020085273267,2.2327952243760216,0.9211290051389,0.9272566866126993,14.390283177496741,passed,
2025/12/07 23:45:00,0.6913595808790991,0.6280218804357243,69.79807462363274,87.07718756401361,2.510002044146519,2.30153375,2608.1371910380485,3113.3440234298378,0.9908693551998361,0.999913247060626,31.625527126868825,0.09563125856747404,2.2329809611481006,0.9162228612564743,0.9246462538069579,14.360929543860301,passed,
2025/12/08 00:00:00,0.6929532997671936,0.627183325677932,70.26810876484647,86.76479083203648,2.5194155539447465,2.3107245,2619.8850991775016,3100.8911578502675,0.9908357821406151,0.9998211566581597,31.58535750605701,0.27886354547224684,2.2359066760602477,0.9137832353599893,0.9232632046949357,14.413012682593571,passed,
2025/12/08 00:15:00,0.6956803467231157,0.6301467515743775,71.06456647914386,87.75559803737433,2.5276493798561774,2.3277775,2636.128935596311,3119.301795475687,0.9908387381643546,1.0000653902916128,31.64952177352611,0.3097516666707669,2.2379510496413197,0.9229265185574245,0.9280491680879766,14.54771091819932,passed,
2025/12/08 00:30:00,0.7002224351827403,0.6364706887271988,71.47204424807448,88.53563665340765,2.5480318134911277,2.35010075,2610.7022728689453,3105.93559129534,0.9914916503690391,1.0013886189468155,32.442906090740344,0.744805195655273,2.2415209855658618,0.9280060937753332,0.9276921625744189,14.56617514409857,passed,
2025/12/08 00:45:00,0.6964163068561643,0.6318866510495003,71.31367280200821,88.13955233900498,2.5292634161434395,2.3311635,2644.7419453953817,3121.382099176045,0.9911432832899789,1.000277363543344,31.597161303635605,0.4256259167446427,2.231433402399358,0.9258959067214728,0.928450333974326,14.584046598879553,passed,
2025/12/08 01:00:00,0.6977889541522678,0.6316597038350849,71.26575013738751,88.17438360348741,2.5284760770516717,2.333294,2642.3662865213637,3132.422697101868,0.9909351979975521,1.0002140285991323,31.46579324717673,0.15888056631943356,2.2255758452069245,0.9278070353503268,0.9323602752014895,14.601415795112878,passed,
2025/12/08 01:15:00,0.6973695281041979,0.6325727389076514,71.42760538315498,88.40617179503487,2.530013938897534,2.35141775,2645.4421384437833,3132.7052272338537,0.9910646944472791,1.0003445041497177,31.59814064096457,0.2507959317260363,2.229360982486089,0.9266048189927808,0.9287485858952601,14.618793376168487,passed,
2025/12/08 01:30:00,0.6979620710625607,0.6326198965984118,71.4975776142831,88.52328897206655,2.5297657892542538,2.35422975,2647.305248581752,3138.2823372765997,0.9910085478229438,1.0003200751692793,31.545839622030734,0.17359735238817378,2.2286895421315847,0.9273145815836289,0.9297597589553793,14.63618154543857,passed,
2025/12/08 01:45:00,0.6991535715479226,0.6328877902133,71.57390845627324,88.64958405511933,2.529949376993642,2.3469135,2651.328617229886,3140.7161955765487,0.9909672305528286,1.0002612801620172,31.36828041297741,0.20701390072943307,2.2238282382589696,0.9285449873456657,0.9316501175409132,14.653580165678896,passed,
2025/12/08 02:00:00,0.6993157018377404,0.6339724575994841,71.82348808425262,88.99018765316663,2.5324351248689925,2.3316825,2655.7121130720116,3144.935902390285,0.9910177787743948,1.0003782598116815,31.485377222168015,0.25883796857973995,2.227933892677068,0.9307074402459736,0.9314443023950082,14.689764781358333,passed,
2025/12/08 02:15:00,0.7009876973933454,0.6344632201821897,72.14725820671792,89.42014834412541,2.532167608638621,2.33696875,2664.4619526645756,3163.2700681751066,0.9910111958419836,1.0004164577209487,31.37681754199897,-0.00901727863527374,2.22532451279741,0.9327141710042397,0.9333024029894054,14.756794254996336,passed,
2025/12/08 02:30:00,0.7031783866985629,0.6391643562754437,73.05671473298901,90.58840838535383,2.545024767448136,2.41534175,2687.3309870664707,3163.096084938362,0.9910580557383758,1.0006208732640984,31.40974381289482,0.6528864408761579,2.227413130426318,0.9436979795147665,0.9363856120919795,14.889481798401377,passed,
2025/12/08 02:45:00,0.7210580387369531,0.6477570788810892,77.21396721726926,95.16942113169429,2.5562792256935762,2.46789875,2827.4392803159726,3249.1427850419664,0.991987834403059,1.0006944589975448,29.47902257654013,0.8907245785033812,2.195892932690144,0.9627262488767705,0.961735238901275,15.533440496896661,passed,
2025/12/08 03:00:00,0.7265220073523666,0.6467535813384118,77.03902264167205,95.02195716004204,2.557157931662581,2.4802585,2806.556070927052,3260.2384095078646,0.9918066052415352,1.0008251711114766,29.28818404879598,0.4469309318843674,2.1895945011109497,0.9570951769805814,0.9629715758650935,15.513751625410915,passed,
2025/12/08 03:15:00,0.7299023016457055,0.6468569041091478,76.99763207346166,94.97603666069469,2.560055109520322,2.4680915,2800.3061891998123,3251.917702258065,0.9917235606904611,1.000804083947621,29.031958790835176,0.6545261765582322,2.184378872778977,0.951913829046134,0.9608593056631121,15.494026697287707,passed,
2025/12/08 03:30:00,0.7283587039969063,0.6461298848257778,76.89994285791423,94.85776657541253,2.557537500185666,2.45527625,2798.380413991364,3252.074715718987,0.9917442444176477,1.0007762144029857,29.15609951961828,0.5884405060842377,2.189960679499286,0.9484065363176526,0.9568054938646114,15.474265887424954,passed,
2025/12/08 03:45:00,0.7264849863437024,0.6452032278409996,76.76512661112866,94.69438362967591,2.5530393858927156,2.46339725,2801.559581028928,3251.8027054069876,0.9917944445455821,1.0006534071863562,29.127456665309396,0.5473514991582252,2.1905345174188176,0.950607805905571,0.9584601491975724,15.454472334348473,passed,
2025/12/08 04:00:00,0.7265696174353633,0.6461637578847459,76.79739260019069,94.74158758564475,2.558008304862796,2.47712275,2797.585322938735,3236.266829171815,0.991764935838639,1.0007024515008764,29.26076992655034,0.9812977354612655,2.1969923401112528,0.9506743612425447,0.9571978601680968,15.43464391541304,passed,
2025/12/08 04:15:00,0.7280877734974117,0.6454005410065474,76.65758909664227,94.61619189757197,2.557348658859288,2.45132,2785.3329051631617,3242.3089207026355,0.9916924432101181,1.0007860190087752,29.306543377564115,0.7056147755123667,2.1983720861091527,0.9473722667288035,0.9564689130020434,15.41478173946205,passed,
2025/12/08 04:30:00,0.7258871549751996,0.6448761858034383,76.41402933779129,94.4384540011709,2.5530896652531014,2.46155175,2781.619764142927,3248.282625324271,0.9917388143089596,1.0008135327159497,29.434404160498353,0.43406328941090794,2.197149825565943,0.944928531099541,0.9527490168048376,15.394881473033687,passed,
2025/12/08 04:45:00,0.7230817392392648,0.644114111390388,76.23036374679252,94.27036501203737,2.5484600162253908,2.44069875,2781.4870004862514,3251.547993407423,0.9917969586661567,1.0007766609907451,29.572869276057002,0.26205584238444335,2.1997205877876236,0.9457407932069852,0.9519536775006007,15.374948458426623,passed,
2025/12/08 05:00:00,0.7339108771049256,0.6520006529616355,78.4375302302961,97.06346735286098,2.568907169792245,2.452161,2834.5358395595827,3301.1798260061037,0.9915525328178207,1.0010310444025432,29.061313083964347,0.4040757545411569,2.1872039447525227,0.9597914713049,0.9682882572478457,15.762083965078286,passed,
2025/12/08 05:15:00,0.7272976406394234,0.6511945485354754,78.29846865961602,96.941747373353,2.5595246515492134,2.4418885,2846.7337300094155,3306.886195689428,0.991884213614115,1.0009917559593884,29.31803771383969,0.19892777053665683,2.1919340160911487,0.9646290708486771,0.9679432601526362,15.75034189609063,passed,
2025/12/08 05:30:00,0.7261404558797538,0.6500492550743457,78.2830594695538,96.8635679588992,2.556414077384621,2.43860375,2847.0361917515647,3309.469022911377,0.9918942125816267,1.000920445379989,29.403730520249272,0.10464867784215276,2.1997263573148613,0.9648440275657074,0.9685715496317019,15.738576598256172,passed,
