datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/08 05:45:00,0.7260522489399733,0.6517950640807872,78.283768868304,96.9771125703585,2.5626199571560524,2.43767225,2839.5320450399668,3297.461812168736,0.9918629283441388,1.0010917421554275,29.64720704587103,0.4282997844449599,2.204104123538492,0.9645510274243472,0.9658753474631118,15.726782935427124,passed,
2025/12/08 06:00:00,0.7256997134064119,0.6513615171636309,78.24309672320629,96.91079889600624,2.5605089181749485,2.42927325,2844.2736359783617,3293.165274556173,0.9918918603000271,1.0009612422994802,29.495227193387176,0.5570988755194568,2.2022027641486766,0.9611917959674875,0.9627472948121659,15.714967065177616,passed,
2025/12/08 06:15:00,0.7345142123282277,0.650662824221503,78.30017141273144,96.9069243969575,2.5659432017694037,2.450564,2827.3178590508546,3292.507736859259,0.9916278895013274,1.0009731012839278,29.012995942749995,0.5551342958253086,2.1955911879991996,0.9559763749970103,0.9670109883780276,15.703124883839946,passed,
2025/12/08 06:30:00,0.7330863324064802,0.6494149301083791,78.04091436137935,96.69358746476946,2.558486936588295,2.45334,2827.9136833496004,3305.107810618635,0.9916879557217246,1.0009048893381574,28.907096982696817,0.1287892389030241,2.187904250665125,0.9543044007023976,0.9658738772916768,15.691255374132961,passed,
2025/12/08 06:45:00,0.7335979597672065,0.6497133189399251,77.95862324299986,96.64580111445717,2.560266229931998,2.489105,2821.7695444501146,3299.1308701826238,0.9916594247383236,1.0009521831153494,28.94733105131909,0.2450781067794445,2.1887387318114047,0.9522445906281688,0.963894306330601,15.67113462836096,passed,
2025/12/08 07:00:00,0.7326153916321171,0.6503596714683201,77.85716650102088,96.5624354838065,2.5612090541735917,2.499492,2825.347830891422,3282.854282444659,0.9917028699307766,1.0008603643580294,28.8476881315215,0.6800326690148903,2.1854678101904894,0.9571470828738347,0.9669121816422412,15.644382557398638,passed,
2025/12/08 07:15:00,0.7287116348242021,0.6488453749678265,77.6184351028165,96.30342522746356,2.5538926689660393,2.49739075,2825.109948586962,3290.098741970158,0.9917899686436796,1.000802469198562,29.05656919038803,0.3593470411431734,2.19098382018743,0.9599977874919366,0.9680862973761386,15.617586644011242,passed,
2025/12/08 07:30:00,0.7285399289277602,0.6482689623685013,77.45314670487126,96.13817271226428,2.552287641860687,2.4805375,2819.664039062779,3288.875486801333,0.9917817895177122,1.000792869214091,29.06498678534497,0.3020696663164936,2.1912167342876434,0.9542184798285864,0.9628719454472243,15.590749941680512,passed,
2025/12/08 07:45:00,0.733250995660859,0.6482970812411557,77.41438734351203,96.1288583261535,2.5575134880169963,2.48686925,2800.2511325098994,3289.132058288766,0.9915898592248312,1.000959168089058,29.060174867602264,0.21885283847203418,2.192670919060656,0.9516649800591599,0.9648953299845687,15.57367964417156,passed,
2025/12/08 08:00:00,0.7241153508881103,0.6494343767414821,77.55407339881499,96.34775053247155,2.552365426845151,2.50535075,2828.837383384219,3283.158041279693,0.9918927107775777,1.0008084347641901,29.40909271139293,0.5710781440050522,2.201265587398609,0.9630519205405705,0.9661086710668552,15.60004581094792,passed,
2025/12/08 08:15:00,0.7279726030344597,0.649640465801467,77.69176820417759,96.55736914920976,2.5544157233677716,2.4845405,2824.7163276448427,3292.9458076736796,0.9917926325235197,1.0008775015122524,29.22772400101423,0.3934821887494189,2.1967230442036603,0.9585825988317562,0.96546519215422,15.62705234870929,passed,
2025/12/08 08:30:00,0.7290892276030752,0.651447573501256,77.97047982886156,96.93534358708624,2.5607772813488956,2.484638,2826.4150645465406,3288.473254586962,0.9917545189756066,1.000994054390924,29.33638639427635,0.6790307491944064,2.2008497286586666,0.9599453280945961,0.9656954477182759,15.658867085622811,passed,
2025/12/08 08:45:00,0.7352679850579711,0.6515253829410478,78.14734749358094,97.12843491856682,2.5640600640010494,2.49404,2822.064613779445,3297.416853374909,0.9916107622832148,1.00102654158373,28.934768649086525,0.5285489510584575,2.190714619124109,0.9549971768658297,0.9668081253824617,15.69071804232503,passed,
2025/12/08 09:00:00,0.7332833807220792,0.6521064897990995,78.34599503817734,97.35117485680796,2.5640127671037014,2.49397925,2832.2879495106436,3299.7396273391196,0.9916700284498683,1.0010117513557264,29.061384856062393,0.5967007299339037,2.195242416996673,0.9600331433482735,0.9692997008606129,15.722596995274767,passed,
2025/12/08 09:15:00,0.7334838070056297,0.6523594388576344,78.54427872219891,97.57055476657226,2.5651246170637774,2.48094925,2833.7759352496864,3308.034493739992,0.9916507539529577,1.0010828946009465,29.194158576235527,0.460159645257551,2.2006441028632193,0.9650391110412193,0.9743693474191856,15.754509124740464,passed,
2025/12/08 09:30:00,0.7328620033390659,0.6524564305624253,78.70862785882963,97.74886107324939,2.56403184754535,2.48540875,2841.941099341495,3314.946413644833,0.9916831504752676,1.0010540853211158,29.190102877860912,0.385746652639973,2.201324474355986,0.9634421458754489,0.9721774138413322,15.786455665051227,passed,
2025/12/08 09:45:00,0.7357899071811208,0.6537746189786384,78.94494953944732,98.04308375398686,2.569642127148668,2.49781175,2843.7296795189295,3312.159481901071,0.991614773179562,1.0011076405060049,29.045430785868316,0.6127747948940739,2.1973825912419787,0.9625263803739298,0.9724577090119867,15.818432119242722,passed,
2025/12/08 10:00:00,0.734492111251356,0.6532846629867101,79.00276935336323,98.13707626008288,2.5665258276056653,2.4779825,2846.8280478681527,3329.0072249578793,0.9915703135690188,1.0011039965528306,29.173152921641574,0.21080241974172792,2.1998381853476143,0.9657135166715947,0.9753268160427687,15.85044073474609,passed,
2025/12/08 10:15:00,0.7297373903634027,0.6483269342064379,77.70775844092435,96.50777307020454,2.553977583379067,2.50154975,2819.94746960789,3304.9524573352874,0.9914848975020968,1.0007490323981476,29.18106400193361,0.08865321134359222,2.199649101548701,0.9561758556446452,0.966517948069023,15.64285711385296,passed,
2025/12/08 10:30:00,0.7348409160579721,0.654498792305098,79.28736093633323,98.43928233811039,2.5705478309078056,2.509762,2857.182418834912,3322.459296224286,0.991560291519067,1.0010616120561755,29.112459994770635,0.5843807896229726,2.200371294538983,0.9694802265684545,0.9778561495650453,15.885064606432815,passed,
2025/12/08 10:45:00,0.7351279212172689,0.6561465620476414,79.83051644814879,99.07900707116626,2.5733395351197736,2.4934965,2873.7126035298556,3332.131764366397,0.9916801092629747,1.0011546191174725,29.137756003819028,0.6429289489797756,2.2023745525705896,0.9704675213425412,0.9773568695166507,15.969744660707809,passed,
2025/12/08 11:00:00,0.7375157452901723,0.6562655079244285,79.90014222901195,99.15300620194064,2.575121276701707,2.50266425,2873.1631986540733,3333.64524757569,0.9915870622838528,1.001127693257648,28.951552858913786,0.6571133612197648,2.1976420011455313,0.9682635991454808,0.9773580052425666,15.983284490298125,passed,
2025/12/08 11:15:00,0.737515167393091,0.6553768926262324,79.89258037648435,99.12756846451295,2.571434987817207,2.50346325,2875.6158809404315,3345.3565993270554,0.9915772301192576,1.0010713566433562,28.8727501122469,0.3484993081505326,2.195465275718369,0.9707428972914824,0.981180376395744,15.996826294007807,passed,
2025/12/08 11:30:00,0.7356362422461519,0.6553164298354657,79.93922529699793,99.17321391709221,2.570731858353615,2.4911475,2880.5210655923033,3347.4237808386206,0.9915207700662964,1.0010000058678734,28.99714962953731,0.3534112374787211,2.199817240662836,0.9684643707302185,0.9771373374657364,16.010376228789188,passed,
2025/12/08 11:45:00,0.7379129778584492,0.6557738719020872,80.06868005420179,99.31993626613571,2.5727149907231825,2.4969585,2878.216797221581,3350.1941003566794,0.9915880812391644,1.0011279048421458,28.926118783821057,0.2987656348687701,2.1977623049626334,0.9690400408240889,0.9794199509541472,16.023926084583223,passed,
2025/12/08 12:00:00,0.7363663211308255,0.6553334740916682,79.86517534069989,99.07530404501469,2.57304552583869,2.487375,2872.139837454187,3343.16392711768,0.9914424137770187,1.0010527159719678,29.07331236721845,0.38808125951003886,2.20257808040845,0.9700216185615523,0.979227393860512,15.992259543160008,passed,
2025/12/08 12:15:00,0.7305165290638947,0.6484693165030835,77.71077018542545,96.42373352641407,2.55865954917191,2.4656565,2809.8133793244715,3296.032503901987,0.9914026935526469,1.0008471795955853,29.367325388133523,0.23817053913077427,2.2081878512668243,0.9545192590550957,0.9650152636462473,15.622780874889374,passed,
2025/12/08 12:30:00,0.7280871242721351,0.6525851441287829,78.95154551662388,97.96512063978129,2.5633004438750406,2.51902625,2868.7871087444446,3318.3417094449196,0.9913417515172863,1.0005983573534538,29.18048658216503,0.6481433647726658,2.20435535364539,0.9759333639775035,0.9798206545596834,15.859470045976853,passed,
2025/12/08 12:45:00,0.7342828397283394,0.6555193243382029,79.4775428071799,98.58573338720339,2.5746951026699225,2.53558425,2859.260942556219,3314.2167172841423,0.9916586441383614,1.0011793886597677,29.298498081060796,0.8364834878986772,2.206846789004521,0.9686272183666075,0.9748268345449724,15.894822697233154,passed,
2025/12/08 13:00:00,0.7258066486806228,0.6481187062813901,78.82655786392138,97.74914569162948,2.5454651042538425,2.51078975,2896.1458476294047,3362.1237747056603,0.9909306112952829,0.9998178409534444,28.48919442873599,-0.29505719016199056,2.1885504317023474,0.976601896962689,0.9848272719910541,15.930206936665783,passed,
2025/12/08 13:15:00,0.7256687952705828,0.6486727047646605,79.02685701304638,97.98939214764987,2.5473207677173626,2.49676775,2899.9694162314872,3367.6448155634926,0.9908720863852228,0.9998466403983846,28.598218835814617,-0.315517743689824,2.1926559205394036,0.9776735883920259,0.985169326015652,15.965623896692255,passed,
2025/12/08 13:30:00,0.727054602023551,0.6527740366468,79.63075618125207,98.72748023481506,2.5599655381024298,2.504862,2895.3026657857686,3355.2011484022037,0.991330882697356,1.0005348495917097,29.209136341303438,0.11265091426695932,2.2083804196659322,0.980494551444336,0.9839041492347822,16.001074360099,passed,
2025/12/08 13:45:00,0.7221986294170595,0.6526397726115317,79.72780057784763,98.83608346512055,2.5561640949325515,2.5110245,2914.952557240758,3358.7282198939465,0.991285213765237,1.000279699716643,29.295421010044876,0.2092050674520192,2.2120113986664847,0.9928421920411689,0.991687594768242,16.03655754558028,passed,
2025/12/08 14:00:00,0.7334972538945693,0.6561393028009973,80.28086901178196,99.50811264502639,2.573699299292286,2.5085735,2893.7664054357806,3350.9702065560546,0.9913694826204809,1.0009060758355717,29.172327623141985,0.4968006887518176,2.208213555884893,0.9788160959736348,0.9843355561664384,16.072074242548272,passed,
2025/12/08 14:15:00,0.7364163787386272,0.6583640526843333,80.66663753267424,99.97400626062895,2.582466739055171,2.52108425,2891.388285450355,3345.913566197286,0.9914394067537952,1.0011842798558273,29.305962432626004,0.7639992910886649,2.2122236057268654,0.9800465823566874,0.9855777591923207,16.107624573327264,passed,
2025/12/08 14:30:00,0.7355326557580322,0.6585010681967022,80.84450201650334,100.17841147444405,2.581541094490669,2.5022295,2898.0144727767733,3355.3058571232245,0.9914630037084068,1.0011960935784587,29.395949661023558,0.6184626031460274,2.2152135507836914,0.9849625970561448,0.989660831975152,16.143203408650795,passed,
2025/12/08 14:45:00,0.7250346521357265,0.6544246811770202,80.44625529255038,99.69837972626459,2.560317260681318,2.504237,2941.23314478382,3377.8349325692143,0.9911102879119175,1.0001535153515577,28.932786169291777,0.2613880672246329,2.2030597656955515,0.9961370239021112,0.9961128326072277,16.17881906986728,passed,
2025/12/08 15:00:00,0.7210322984360139,0.6480001337271049,78.1283181813046,96.88079583432747,2.548011255803865,2.501699,2864.076425315005,3324.078647237668,0.991179670635348,1.0001502142718675,29.282495323808135,0.06390715408291023,2.2070458915320494,0.9754425423153702,0.977839034470238,15.767488777523996,passed,
2025/12/08 15:15:00,0.7192431397801834,0.6493053696969544,78.36088113971432,97.15967950543946,2.5517378265973365,2.51763725,2865.884022683029,3321.908514046858,0.9912693900218545,1.000330520920968,29.67609716612046,0.20238524906242733,2.219017901057502,0.976885620236702,0.9757618621565319,15.78962427911034,passed,
2025/12/08 15:30:00,0.7199841808195296,0.6487670810464735,78.40883952706871,97.20631621552715,2.550212596693851,2.4984825,2868.128390994572,3332.0495654318684,0.9911717064631811,1.0002577574849347,29.570649081675448,-0.013464127103632251,2.216780175622116,0.9736277930313118,0.974113117698093,15.811771926222244,passed,
2025/12/08 15:45:00,0.7315877254568022,0.654793238904523,79.14815927262555,98.11829640320872,2.577501120471222,2.50440325,2840.795853983944,3302.339126146504,0.9914274005788665,1.0012104599609648,29.808733584424587,0.8804890939380191,2.222666824955174,0.9686361843253368,0.9724350540610451,15.833937294492191,passed,
2025/12/08 16:00:00,0.7207230469938507,0.650109871763263,78.7059028894215,97.55640534323246,2.5535217669033456,2.52193225,2879.5848521832427,3329.9243116288576,0.9912073632299696,1.0002537608539341,29.45723050377166,0.25812987622395056,2.2135683078663466,0.9835950503364138,0.9831454610641894,15.85611681157999,passed,
2025/12/08 16:15:00,0.7313057511816146,0.6553240376711122,79.37313382854892,98.37585593748793,2.5773118358213747,2.52593375,2851.9064460958607,3307.9023395072786,0.9914822469935806,1.0011852391614695,29.75659301564475,0.8896699260464475,2.22073884446696,0.968991426757536,0.9719948316303055,15.87574808953146,passed,
2025/12/08 16:30:00,0.721255267645743,0.6490519365886692,78.78395304882875,97.44708734869039,2.5516744489496244,2.5131595,2883.7051661805117,3338.7884235979054,0.9912082188702738,1.0001957730783664,29.353866876054333,-0.025037768460007735,2.2110578547407367,0.9762171516167637,0.9772894999924588,15.877777901790411,passed,
2025/12/08 16:45:00,0.7223263897668106,0.6474713074717323,78.83162062140795,96.91442638037896,2.5556598975025047,2.52238875,2885.6288059900207,3327.9497250711242,0.9910267209801986,1.0000007483550626,29.21156479243168,0.045257314132980044,2.2093802133801983,0.9769014258611977,0.9792042348720823,15.879793471815487,passed,
2025/12/08 17:00:00,0.7220116625524139,0.6467404564383694,78.97609112280296,96.50767272142807,2.560075552628028,2.51027325,2890.098446471865,3313.5449541770117,0.9911054838981309,0.999980593630397,29.264360250835463,0.20164017784185911,2.2115961693175983,0.9751422241798321,0.9761736036245311,15.881795807223394,passed,
2025/12/08 17:15:00,0.7214106967692161,0.6460929765283638,79.12327104069782,96.1104527009827,2.5662793129286547,2.48566475,2891.3101421830033,3298.1107885398374,0.9910579875293751,0.9999525073280539,29.441116736205615,0.3972180558677239,2.218838281333848,0.9745341409928028,0.9738693089747782,15.883782893521648,passed,
2025/12/08 17:30:00,0.7205586589544409,0.6447632604049369,79.2338609048983,95.67140805574508,2.5678901070794513,2.49724025,2894.090418218229,3292.2166604565723,0.9911957349979137,0.9999804252614574,29.571389070247545,0.27550744684977113,2.222939758888246,0.9743395173003028,0.972821495172049,15.885756746684601,passed,
2025/12/08 17:45:00,0.7318469563998745,0.6486263523284495,79.87644061006118,95.91894020139871,2.5962666770251195,2.520601,2861.6397503152543,3257.8068727337463,0.9914605386526728,1.0009425373195198,29.893732222898088,0.949230989144669,2.230001059864464,0.9723733191473016,0.974801950622783,15.887715349256016,passed,
2025/12/08 18:00:00,0.7200497681687026,0.6425021159573966,79.35326529691473,94.772073817443,2.57327682899554,2.51522875,2897.127145128163,3277.7462262552062,0.9912921068313865,0.9999679951374375,29.67542457944335,0.15253678309928045,2.2233315275417693,0.9778693692613355,0.9753850632742262,15.889658568562396,passed,
2025/12/08 18:15:00,0.7202750151325875,0.6410729625978501,79.3650351032026,94.27758931580641,2.5768537077239104,2.52078125,2895.2000875157173,3271.851088004944,0.9911399337714004,0.9998755348861692,29.715476099346084,0.06317636371445413,2.22472417778911,0.9774198366140041,0.9753283245985813,15.891588687363516,passed,
2025/12/08 18:30:00,0.7346657195116639,0.6464681675872987,80.63010507351139,95.26275878248248,2.6080472346735286,2.493118,2879.990354600964,3257.7707027792762,0.9914224198691297,1.0009165758311607,29.800059666211656,0.5898465255537756,2.2252642293769216,0.9688763991862045,0.9722793233827511,16.00757075278741,passed,
2025/12/08 18:45:00,0.7222352464378929,0.6438256440871803,81.07620100583152,95.26273762866647,2.5917186914893895,2.514389,2950.8222164044755,3289.5387792988877,0.9912306796413782,0.9999125399765095,29.62106155322129,0.14895832735375034,2.2221981415056846,0.9932333647899507,0.9870882351107352,16.173260234205745,passed,
2025/12/08 19:00:00,0.7227253816171509,0.6428875893457779,81.14490075520786,94.82409931764919,2.595425643646711,2.510182,2954.417261500253,3277.222335601579,0.991230020886101,0.9998269654084987,29.532191841373304,0.266077421908916,2.219383723477173,0.9925160758397898,0.9863576767389514,16.173757212282354,passed,
2025/12/08 19:15:00,0.7208171924473333,0.6353191626993363,79.31250071892016,92.178502907096,2.5860359978400727,2.51694525,2894.8615678011597,3235.1306405678765,0.9911068452299835,0.9995844915252703,29.6136804149754,-0.07162144416613837,2.2206803746076744,0.9713085199852225,0.9705467507770548,15.852380517321489,passed,
2025/12/08 23:15:00,0.5224952311824417,0.5821512035220475,38.99872666653172,55.24845392986866,2.4009934576939505,2.34123475,1762.138967465023,2003.243014782523,0.9850474903594216,0.9952932092502368,39.97704950161877,14.085161540923066,2.1986299289299303,0.9670620100711722,0.8803731736508477,9.040657505095037,passed,
2025/12/08 23:30:00,0.7310001002689144,0.657144515890263,69.66669503468017,91.93972160123366,2.5746639064468857,2.572142,2609.7639639088916,3058.6733319405444,0.9873412036475998,0.9993295710359862,26.896379490389155,5.251504183260393,2.0413449295475634,0.9734888156740055,0.9876172013441268,14.59432091158093,passed,
2025/12/08 23:45:00,0.7355883340954743,0.6898264887853759,83.82379383406885,107.11868245784969,2.6285899166753057,2.68992825,2992.5289410415876,3390.7526310394974,0.991672870533552,1.0026426543702414,29.880488264564217,2.8655134634179245,2.1689967672808756,1.0334349581441191,1.0068312282984693,16.779029575671636,passed,
2025/12/09 00:00:00,0.7304226028879539,0.6727477418985663,78.69093087643485,103.43870473582555,2.557834865328579,2.632612,2842.762271484715,3381.880643840037,0.991363541149768,1.001808296782072,29.51756578406882,1.477922726335745,2.1883386124860937,0.9866734553663187,0.9843233402644412,15.92160867303818,passed,
2025/12/09 00:15:00,0.7241623763903463,0.6717291817110592,79.49617980567358,104.23125504154487,2.546956838931871,2.6615005,2910.054776260509,3424.0331355870585,0.9911985781784052,1.0011014478681508,29.077925537323875,1.153237352760297,2.180045289180434,1.0038309475483622,0.996968705825247,16.132648525475854,passed,
2025/12/09 00:30:00,0.7385404163906993,0.6798443134214877,81.26247796566292,106.28016875219066,2.577664194834403,2.63802775,2910.2057446468557,3424.590805939141,0.9915798294923753,1.0021248023365465,29.221962649880428,1.69320312849291,2.1853351330368525,1.0024320755264873,0.9997365729666218,16.328978250006003,passed,
2025/12/09 00:45:00,0.7365330514084887,0.6822771336332317,82.4209946151154,107.5234939893697,2.5807113030951103,2.622951,2954.3094941476334,3449.022943167228,0.9917733176858822,1.0021422915994744,29.324479666834662,1.700531859233931,2.1909301282886413,1.0126471254829332,1.0052085439001304,16.525152398454022,passed,
2025/12/09 01:00:00,0.7400538506166304,0.6819853870407183,82.66951228460796,107.57857295905917,2.5840362160611354,2.634026,2961.1311291287366,3448.2599523174836,0.99165496675796,1.0020195719890745,28.96037207685137,1.812076036829155,2.1836691035026123,1.0120402713568506,1.0081163390542764,16.56209867735628,passed,
2025/12/09 01:15:00,0.7372470660593843,0.6819448995564635,82.93737394433373,107.65688195244367,2.5838127705713045,2.634885,2974.709143174666,3447.587455182035,0.9918137946292878,1.002005977029362,29.150601201018556,1.8714864967778713,2.191131081775232,1.0178170077159805,1.0105935100266812,16.594011967230692,passed,
2025/12/09 01:30:00,0.7410541929238013,0.6809627917934233,83.10697503690803,107.6063374979701,2.585045725855032,2.6444015,2979.4164564545104,3452.150750024936,0.991667369002755,1.0018543846569077,28.734506976219354,1.8006128054883572,2.1824509631881854,1.0196044085220592,1.017103752986323,16.62589531765908,passed,
2025/12/09 01:45:00,0.7379076256492294,0.6809028547231668,83.38037697059602,107.69017773761631,2.5843086139408373,2.62328675,2992.503530399517,3453.2238345017995,0.9918649115536617,1.001876009005033,28.985279068416016,1.7961838691849705,2.1914165986687117,1.0187299231014006,1.01265309191969,16.657748752228645,passed,
2025/12/09 02:00:00,0.7403969479317358,0.6774948069294501,82.58278269684837,106.39563538775992,2.5828553417318116,2.608958,2963.7780420447907,3427.726867668217,0.9916831327978621,1.0016983343689232,28.71672360568461,1.8624146000667887,2.1864915478622984,1.0046757989237194,1.003853010314655,16.50833259775734,passed,
2025/12/09 02:15:00,0.7371746893955287,0.6741547858444551,81.75690917941367,105.06933131073619,2.577623742801997,2.6024575,2939.8445195743448,3402.0195715052437,0.9917624541315049,1.001619167445204,28.941698345595093,1.851710442130987,2.194457324096216,0.9985792322104536,0.9970823697817761,16.346939454790153,passed,
2025/12/09 02:30:00,0.739314302605611,0.6699702314346675,80.87871236610997,103.68008167836409,2.5736994727061133,2.61663975,2905.8857825527793,3382.9436190132274,0.9916511014136509,1.0015183584407443,28.784399860136055,1.6617756343532188,2.1922292590977914,0.9855804713972118,0.9902382322634492,16.18555691474913,passed,
2025/12/09 02:45:00,0.7366906552091729,0.6649938978843468,79.91333547366571,102.18573732345617,2.5647389911682836,2.598499,2880.165476835604,3367.7176470993927,0.9915441360943483,1.0012789160448483,28.853005613270756,1.370099006587691,2.19649160037465,0.9761572577449625,0.9831166543979604,16.024189460218388,passed,
2025/12/09 03:00:00,0.7335308297697027,0.6589465603106293,78.91668651357946,100.61272966730924,2.5516246221867656,2.56565575,2856.1108744663306,3360.647065495464,0.9914757772564972,1.000981964170255,28.88229289432742,0.8140345019661348,2.2014939191344842,0.9613754572415791,0.971519227818546,15.86283262978159,passed,
2025/12/09 03:15:00,0.7241824084670265,0.6555125277324202,78.34322053045128,99.45343222750566,2.5445142297142467,2.526398,2846.2229807588355,3324.498913096087,0.9918492617669449,1.0008874184837442,29.598013464533157,1.142987962017422,2.232449674442101,0.9576889771496404,0.9613182381328279,15.701489666523095,passed,
2025/12/09 03:30:00,0.7106215455233136,0.6332211062036456,73.34415732512112,92.86045147728103,2.496934392482991,2.37058525,2741.265627457749,3257.377854588056,0.990130952836406,0.9986547661230433,28.924617741756357,0.07922798377861744,2.224054826368452,0.9177972568868727,0.9324752746507401,14.978219218564094,passed,
2025/12/09 04:30:00,0.6999141709216086,0.645152638038004,73.24245420009014,92.47567179022288,2.55169000373992,2.38521375,2661.2978414319086,3106.9639016171554,0.9913913985316682,1.0010795134536596,32.554446209554214,3.1497682614005416,2.30789716275114,0.9421645519160747,0.9268162178975974,14.718815828693707,passed,
2025/12/09 04:45:00,0.7369125489059684,0.6618794683233377,80.19271593481285,100.88631328552172,2.5767359884197183,2.54628175,2879.360367548766,3332.235872859663,0.991618432496312,1.0012686135042916,29.103520491205938,1.5983030874992286,2.2094023566699486,0.9736599876234651,0.9795140006912013,16.00564357819302,passed,
2025/12/09 05:00:00,0.7347870883894275,0.6602470198971757,80.16473301248428,100.63856873389246,2.571421809324104,2.570142,2885.5683791519737,3341.503220882101,0.9916977384257735,1.0011792350787048,29.134917610613098,1.2468340785815,2.210572865477518,0.9775253079549713,0.9829592582547386,16.012427720550363,passed,
2025/12/09 05:15:00,0.7380367449810711,0.658915356892277,80.1163851194702,100.37236011379724,2.5715701406907407,2.55315175,2887.8400075555414,3341.489324199506,0.9914488610858772,1.0009142115268632,28.64368460421142,1.2260755433614856,2.1981455697081107,0.9643315475377562,0.9740138116930803,16.019157306070287,passed,
2025/12/09 05:30:00,0.7360487825247966,0.6584130994059159,80.109047617664,100.22230050627667,2.570282749827908,2.55650025,2887.789911017003,3347.2553393057306,0.991519283305445,1.0009873474047952,28.886385303549865,0.9537301738794696,2.2022257559055807,0.9655297670589675,0.9734620387540198,16.02582925130095,passed,
2025/12/09 05:45:00,0.7276430079477545,0.655924857988285,80.07137457368506,100.0444772861836,2.555850987109729,2.563673,2941.60749550172,3363.6884650644215,0.9911436634397035,0.9999617731570476,28.226819118960915,0.936710270599144,2.183506862962034,0.9791422262700294,0.9820937685971816,16.11539690483196,passed,
2025/12/09 06:00:00,0.737604411256826,0.6627578429638886,81.3640229268055,101.51718360856283,2.581485731149993,2.55147575,2923.5943174032905,3366.7791976211583,0.9917138883221234,1.0012740561689124,28.946944631046577,1.0286127002519152,2.199150675635627,0.9771821245692195,0.9809984871557943,16.23850947263944,passed,
2025/12/09 06:15:00,0.7398115906274983,0.6631902365507133,81.44720293769605,101.48533228820516,2.585337673697129,2.5767495,2924.5512899882724,3362.8255272967813,0.9916592980664971,1.001276767195958,28.760510598330203,1.123641802616469,2.191389711265891,0.9799938171940694,0.9849072241432469,16.254992154457,passed,
2025/12/09 06:30:00,0.737807684851017,0.6636766684311309,81.48507678295016,101.39847893981751,2.5868803937502034,2.609803,2931.1648433593614,3354.5908731008085,0.9917390306186238,1.0012729312376902,28.850005341972615,1.3069788303596739,2.1909284767165795,0.986070332353299,0.9877809123454692,16.26049822281408,passed,
2025/12/09 06:45:00,0.7351446286096127,0.6653920040969016,81.59441075374991,101.42632693795824,2.5922767042921575,2.613815,2938.8446599565937,3335.9276003915174,0.9918512977929672,1.0013349023942357,29.06161759386316,1.8075597741728373,2.1929574282728033,0.989151432147243,0.9852757550887467,16.265945955239054,passed,
2025/12/09 07:00:00,0.7334797623590438,0.6667846189984131,81.64428201514825,101.4118309316066,2.5967464164968623,2.63264275,2941.4935424199825,3324.5531471934564,0.9919443806503072,1.0014499759399687,29.25099852240415,2.0653021933698006,2.1926945663201987,0.9922358425070564,0.9842723565774442,16.271334286855726,passed,
2025/12/09 07:15:00,0.7325119041531394,0.6682496533493425,81.67255835262813,101.48867849230565,2.60063154803947,2.6190235,2940.5017607066047,3318.233068914528,0.9920075278318613,1.0016012587996368,29.44170321563914,2.2179894058035643,2.19270844521816,0.994802233570034,0.9837608527231015,16.276663248726155,passed,
2025/12/09 07:30:00,0.733844901494809,0.6698250256390955,81.9686146247295,102.05165398721641,2.6021210041195824,2.62930925,2947.506832739114,3334.3628818280586,0.9919667411373352,1.0016906915345967,29.396180719611387,2.0519045036897277,2.1885066740076313,0.9984316301167567,0.9875586065698633,16.346185129417925,passed,
2025/12/09 07:45:00,0.7343074111880911,0.6702021535935329,81.82270402465373,102.0221375111102,2.6027936824369426,2.633419,2942.7834973053723,3328.3898692512657,0.9919179985819321,1.001680894863092,29.337467203280156,2.204777786174908,2.1858013478209717,0.9955435320697276,0.9848678612176418,16.32257041994043,passed,
2025/12/09 08:00:00,0.7330508541578373,0.6705942219179815,81.68272595895496,101.99883222140136,2.6019321378347495,2.64879325,2939.4194614109415,3323.8292941324057,0.9919960322312804,1.00173805042085,29.445278458804307,2.2902794047877473,2.1871569898215726,0.9993970688372651,0.9871879038085073,16.296548224301738,passed,
2025/12/09 08:15:00,0.7321411557320083,0.6701858057032202,81.54387473507782,101.97234645637292,2.5986213665865194,2.648245,2933.8396182316574,3332.5140478758117,0.9920134998113517,1.0017956988779204,29.575184706562336,2.0150228098838743,2.1897329323868755,1.0004036517132726,0.9882450180138169,16.283880527334638,passed,
2025/12/09 08:30:00,0.7335862913930454,0.6721593446242978,81.73067826389449,102.36280964041525,2.6033167279295504,2.6458955,2940.2947348660496,3325.222003689346,0.991975379715336,1.0017956928280947,29.415870068551364,2.4259145723183706,2.1841862119523716,1.0008105006479149,0.9879862380679166,16.311124534603863,passed,
2025/12/09 08:45:00,0.7334616444080178,0.6733708202277431,81.88330989152853,102.70628080939196,2.604131234673235,2.6517495,2944.423212345194,3329.600351941917,0.9920371884664096,1.0018828937854032,29.469941222201665,2.4517834902382654,2.1843461033844025,1.0048878469982703,0.9909032576754517,16.338380730835965,passed,
2025/12/09 09:00:00,0.7334491637391366,0.6747987312087083,82.04673783968002,103.06575985926398,2.6065464364773514,2.63839425,2947.717953709584,3330.952831579734,0.9920299816103656,1.001951627747402,29.54278383058315,2.5756325360863084,2.185696313604322,1.0090423585666588,0.9937178958029372,16.365646961210324,passed,
2025/12/09 09:15:00,0.7355320284651425,0.6747213431608607,82.07052642384404,103.2469443355479,2.604385498930797,2.6586745,2950.377175284496,3343.973901653936,0.991922033384729,1.0018732392389187,29.255913892270776,2.3616598091157757,2.1766611215337712,1.007458941909054,0.9950145680453346,16.392916669957895,passed,
2025/12/09 09:30:00,0.7336902361934763,0.6751132316576564,82.28586188089574,103.63132766863592,2.6018175231571754,2.62712975,2954.2650679615354,3362.0104985312573,0.9920311230283828,1.0020166414791467,29.56697796020802,2.011531634878432,2.1861143192252306,1.00818204730895,0.9942012405415266,16.43379644999046,passed,
2025/12/09 09:45:00,0.7341351462800634,0.6753908554465619,82.55728342266619,104.0663126752039,2.5992196386201782,2.62649825,2963.1168768753773,3380.433303617781,0.9920930914672685,1.0020476120065183,29.527998434177576,1.731914204698143,2.186289445900901,1.0082336670591547,0.9952346300102415,16.488280207710392,passed,
2025/12/09 10:00:00,0.7351758413401913,0.6762412078755317,82.84789340322143,104.5310196781157,2.599634085609136,2.631263,2974.0146174073184,3389.516446081914,0.9920424531239025,1.0019903586033179,29.377931253636294,1.7592626989986364,2.184056679675658,1.0123056666257728,0.9999389212358086,16.54285225747916,passed,
2025/12/09 10:15:00,0.7353166444566898,0.677290414428056,82.89659176223245,104.7288989517902,2.6020224372052203,2.645382,2975.4572771550484,3382.962193278477,0.9920171612740073,1.0019932149242319,29.36767968945451,2.043593555867754,2.184024058390837,1.0131892274875378,0.9999382524564457,16.544750127230568,passed,
2025/12/09 10:30:00,0.7343787003622958,0.678717333195959,82.67432791756046,104.70040290424663,2.604252485267192,2.65498375,2964.3613114156865,3373.454636489477,0.9921136093266948,1.0022030176253967,29.59692880751355,2.186852351236665,2.184373949770422,1.0131099542156992,0.9972162560328063,16.505272933498066,passed,
2025/12/09 10:45:00,0.7330923244917203,0.6794980680418108,82.38115584925781,104.58141643140134,2.6055351579397525,2.64871625,2952.569088257263,3366.9019131102964,0.992050113089057,1.0023008115026324,29.808610872165065,2.2619710779888393,2.1855487677212264,1.0162833883505824,0.998168956961638,16.46560387364391,passed,
2025/12/09 11:00:00,0.7335241607688293,0.6813690708486518,82.67376824103225,105.20280454102708,2.606708618068931,2.679912750000001,2959.401892775135,3386.2631533535455,0.9920414092468121,1.0024495825931503,29.874817694015398,2.006954255802822,2.1823375603407107,1.0181370823184592,0.9990289416575331,16.541299763122414,passed,
2025/12/09 11:15:00,0.7349825257358591,0.6837597017060764,83.23177566604812,106.00416715690673,2.612048313934029,2.61131,2976.0235281042233,3387.0445993063076,0.9920854392716026,1.002490335145496,29.776777557445804,2.397601994255754,2.181837978806245,1.0213512992172764,1.0014430851280518,16.620641373650038,passed,
2025/12/09 11:30:00,0.7352180216608547,0.6825133622866113,83.3640945756213,106.21244100700474,2.606340231676681,2.62891975,2984.848392705984,3407.873121231005,0.9919737044325888,1.0023096891930376,29.609060053927355,2.045929857966073,2.1820738150528025,1.022156794900815,1.0048411112009554,16.661607271679035,passed,
2025/12/09 11:45:00,0.7372346136469465,0.6851109046348594,84.40438788503197,107.58254021404535,2.6097443964449725,2.63585225,3016.069116970534,3434.7952830879103,0.9920436566788599,1.0023697639332685,29.496310471460184,2.019461341266579,2.1833605694634355,1.0309080062262952,1.0137437904760238,16.835107220278886,passed,
2025/12/09 12:00:00,0.735204610150602,0.6774815911753463,82.07419893785219,104.65746442367835,2.596010855467423,2.61707725,2945.7296765981937,3379.8739794781563,0.9918523616238034,1.0020252744727114,29.41657896220991,2.0752466023305636,2.184309589210256,1.0077671920700333,0.9963056322843591,16.42133575855862,passed,
2025/12/09 12:15:00,0.736911903313884,0.6732521668446738,80.99896799507191,103.32778105442549,2.5895678979286925,2.621327,2905.3927341937865,3360.8047805688975,0.9916918610055452,1.0018989492392028,29.28965385111598,1.9288913468587439,2.184810721672105,0.990399501065846,0.9855981317969379,16.22674392631,passed,
2025/12/09 12:30:00,0.7332253609249751,0.6721727738342935,80.70082403504703,102.99343629885173,2.5852762247938603,2.6258295,2901.216609695956,3348.9788043693675,0.9918046469368115,1.0018351714570626,29.516152837511292,2.0899125119349775,2.194790543438633,0.9909759945673494,0.9838415455610717,16.1584816042987,passed,
2025/12/09 12:45:00,0.7361400769162973,0.6740068246745267,81.37972761989515,103.9065490924048,2.5886522802546588,2.62757075,2922.413022104859,3362.982108617571,0.9917483441146991,1.0017769612094536,29.232898720448425,2.2198749737083956,2.191517142249181,0.9950376782611302,0.989385643896498,16.270702437446147,passed,
2025/12/09 13:00:00,0.7365009229671616,0.6757820646648877,82.40894339337927,105.26055815154886,2.5876344601570653,2.62002225,2957.698863710992,3403.697860815573,0.9917971793671959,1.0017731860570904,29.185065117003827,1.8519602418677272,2.195034020581746,1.0061639080854627,1.0001331600625798,16.460969379115223,passed,
2025/12/09 13:15:00,0.7325568821788133,0.6519348446537248,80.2630805560419,101.15673964536735,2.5325990602610453,2.435739,2925.099538345964,3387.7482163723002,0.9918198109079339,1.0000047603569533,28.110628244812396,0.7005054441010584,2.231093412543657,0.9711430542190101,0.9896304176873925,15.987912291170526,passed,
2025/12/09 13:30:00,0.729372312865305,0.6484371931016449,77.96538085256404,99.12736203390028,2.5214943242012766,2.5788175,2887.3733737186017,3380.273888460822,0.9904780926404474,0.9991249550271647,27.299018626718556,0.322869069150365,2.178944652544386,0.96251360566856,0.9823053836556205,15.803836997681085,passed,
2025/12/09 13:45:00,0.7351142698906071,0.6641046736267001,81.38890214675862,103.57737771180906,2.558878942006286,2.521712,2930.9614995530496,3413.7246065042073,0.9917752595281671,1.0010899306588554,28.93844805277983,0.9271355843857457,2.2231013086932223,0.9768799940968984,0.9844841073923271,16.235283670429773,passed,
2025/12/09 14:00:00,0.7261685585471035,0.6609736783564969,81.03077928483164,103.22795258770337,2.5448636987583857,2.4962995,2966.303439478405,3422.1139755879176,0.9911523627923434,1.0000511318927212,28.562587887382634,1.0513348076107192,2.21854554068031,0.9915690745927177,0.9948773625191072,16.257651572118167,passed,
2025/12/09 14:15:00,0.724071405145509,0.6561028291276038,79.32797652082378,101.1576085389705,2.537521814302123,2.46338375,2909.1770125834737,3376.0047094015217,0.9909897781740448,0.9998875169122187,28.709096326165483,1.2032559025372505,2.2241492541600043,0.9734520905368689,0.9795773411913956,15.948785726389907,passed,
2025/12/09 14:30:00,0.7249916322832062,0.6563752418569316,79.36693011343827,101.30715251762453,2.5376913595556454,2.48114475,2912.571220422358,3374.9171993225677,0.9909185957217828,0.9997966244956956,28.53363753845196,1.3613828327417203,2.2210435805803033,0.9758099411365255,0.9829266564260356,15.955705036092878,passed,
2025/12/09 14:45:00,0.726074259932033,0.6552315371442926,79.29168118190177,101.30464870122645,2.5337398877008805,2.48633975,2911.804403397021,3388.2073650614507,0.9907533202321446,0.9996533898725382,28.33862682206028,1.0714768642969383,2.2180531668400914,0.9763738531695857,0.9866294617176511,15.962591110728194,passed,
2025/12/09 15:00:00,0.7242774775166394,0.6570960819963707,79.50568910684119,101.68016455541748,2.5373794816958064,2.46998775,2914.6125765130796,3379.064576127443,0.990937702456567,0.999839758329398,28.685983822801525,1.4279603544581694,2.2291320853715186,0.9781413024973309,0.9844654718863213,15.969447271527747,passed,
2025/12/09 15:15:00,0.7253159010828466,0.6561509846935584,79.46977534658957,101.6366811935517,2.535673300601828,2.451921,2914.2887201061767,3386.3161443433232,0.9907476848209456,0.9996910828097659,28.52348758875659,1.281312560225997,2.2273988157663274,0.9785152113803414,0.987310700221771,15.976275532426595,passed,
2025/12/09 15:30:00,0.7252917162637971,0.6562024747797657,79.52572256539148,101.6243464873666,2.5368393354529086,2.4603575,2915.5805086454493,3384.80643325448,0.990741449394657,0.9996925305870981,28.546096806904686,1.3144564973361774,2.228178290955816,0.9823865266783635,0.9908665776789835,15.9830694227856,passed,
2025/12/09 15:45:00,0.7241364773714876,0.6569261271891402,79.65117210225905,101.7046705093425,2.5394436916660403,2.4647335,2916.5271968435786,3380.06229747279,0.9908405904663005,0.9998108515898305,28.785441248879046,1.425708377224447,2.2347122489085818,0.9843005542981684,0.9903725880007028,15.989834470352365,passed,
2025/12/09 16:00:00,0.7231037415166185,0.6578234476937636,79.79040224248617,101.80332899427233,2.542069025469394,2.4792595,2919.2604185294476,3373.47484070509,0.990991159522254,0.9999342746506255,28.973839138543514,1.594840513086668,2.2392351422223706,0.9884038906697988,0.9919694220035492,15.996567387979237,passed,
2025/12/09 16:15:00,0.722720506781813,0.6587488837663277,79.92141894057895,101.8928762473539,2.5447420714241815,2.47088925,2924.0268548711165,3364.731980001213,0.9911353558506986,1.0000098389021639,29.019952224019878,1.843083433521379,2.239333571713175,0.9875289637197627,0.9891854128572638,16.003269184140134,passed,
2025/12/09 16:30:00,0.7229609262630733,0.6581652115973259,79.91924776085561,101.80692634238456,2.54372810092358,2.488654,2924.288252857372,3369.599345907363,0.9911066124653262,0.9999811405017905,28.982408479227583,1.678337599489772,2.2381931082766866,0.9875948677943064,0.9900755003426787,16.009938749032287,passed,
2025/12/09 16:45:00,0.7259179180868659,0.6560671076691997,79.74361378359482,101.49981785047216,2.540416737874014,2.4880885,2923.6256793728185,3381.0785805024343,0.9907470150627039,0.9996608524083244,28.467677626462017,1.3647054230390958,2.2248906147790084,0.9851145379526833,0.9932235952363382,16.01657622913269,passed,
2025/12/09 17:00:00,0.7239751202927168,0.6578331503222018,79.97088580943293,101.71209021870935,2.5443867361256447,2.5092305,2928.711633695826,3368.7531819728606,0.9910733408267173,0.9999013163389612,28.791159492974938,1.69144019966449,2.232119249082452,0.9908912500885826,0.9943883180096676,16.023185948205334,passed,
2025/12/09 17:15:00,0.7225800357039348,0.6573037729294067,79.81866483795194,101.4360344044044,2.542869979389252,2.51220275,2922.5970956151305,3364.343261853233,0.9912500110939212,1.0000122285675979,28.981431946927184,1.5956656567551233,2.236103645309371,0.9899341924025794,0.9922732942183304,15.986871897217032,passed,
2025/12/09 17:30:00,0.7231221905094158,0.6536468048780146,79.03977682157482,100.3629895447499,2.5364361070738535,2.50104675,2900.1548394840665,3358.7955128412987,0.991002318131054,0.9997684303406291,28.76525407732097,1.258411832237437,2.2303765996643823,0.9789468933620191,0.9858295504263392,15.875427666020672,passed,
2025/12/09 17:45:00,0.7219650142843144,0.6511959371019963,78.33569356186325,99.41484459562345,2.5337853982191105,2.484044,2877.6484514539716,3343.9296565058544,0.9907669664088361,0.9996119830124292,28.82772133302548,1.1970157300527935,2.2321399195635148,0.9732432757165997,0.9812678125350295,15.764143763828287,passed,
2025/12/09 18:00:00,0.7203599591724257,0.6500262393675662,77.74933146210229,98.62262395263559,2.5339103795174434,2.47899025,2859.6415581429906,3318.0790435148783,0.9907103746349469,0.99955240039099,28.938128829803865,1.4760233687256108,2.233882972597599,0.969943395038536,0.9769207733999989,15.65379035429962,passed,
2025/12/09 18:15:00,0.7223785545366238,0.650290409697502,78.01540391132747,98.9048224715149,2.532794805841049,2.51312875,2872.117269855695,3333.0918313155453,0.9907746143413972,0.9995348186997961,28.62241855902656,1.243981101291719,2.2222593601533913,0.9708086119013027,0.9796817807382083,15.716521380604123,passed,
2025/12/09 18:30:00,0.7198450395225127,0.6542554424450677,78.69204209635335,99.69327831412393,2.542888210597455,2.52048525,2883.8716654719533,3322.1778174118194,0.991188183404939,0.9999987322925892,29.287833931304196,1.768078356311184,2.2398587385422126,0.9800823258862019,0.9811231961924155,15.781290064409578,passed,
2025/12/09 18:45:00,0.7218425239040059,0.6541257635766261,78.95999064579705,99.9539042406115,2.5412425462885597,2.5323305,2895.6731898708463,3339.8337016233604,0.9911893316442202,0.9999432705703324,28.99118057395427,1.4647058125672812,2.2304316214514457,0.9809670461313073,0.9844118942392301,15.8459354103406,passed,
2025/12/09 19:00:00,0.7242692441481002,0.6532182124392311,79.013738399312,99.94519464926002,2.5401256513682986,2.52089,2900.538268712264,3351.526821052903,0.9909513213635192,0.9997409105605317,28.616050065172796,1.2472433813154975,2.220519604254406,0.9778792388170436,0.9849485043116207,15.881030908536745,passed,
2025/12/09 19:15:00,0.7224603700948452,0.6528172614445471,78.75281296983727,99.54195389479437,2.540085210592393,2.537172,2891.4753414226043,3336.668584004275,0.9910855776927907,0.9998192267547376,28.828647991058435,1.3781951631062674,2.22522887873125,0.9824866086648953,0.9876506669578745,15.820016274417666,passed,
2025/12/09 19:30:00,0.7228927558646447,0.6516702370840541,78.5577524299406,99.22048649487074,2.5390200972334034,2.53895175,2886.063234592369,3335.5334330002993,0.9909362522324604,0.9997027800226904,28.731130310096386,1.2823940995772505,2.222891397873337,0.9723518860280421,0.9790324673367251,15.796758975898156,passed,
2025/12/09 19:45:00,0.7230058339550026,0.652962662072653,79.14152494352969,99.88118788913972,2.5394513612235645,2.52050075,2902.8618920476465,3358.090833715323,0.9911605331642581,0.9998984899781103,28.84015975498457,0.9514668694927918,2.2244467816796543,0.9770448081482979,0.9825786615886142,15.899384921995157,passed,
2025/12/09 20:00:00,0.7243563663576764,0.6554453468889588,79.66811411753905,100.55269409259901,2.546480855410409,2.52809375,2919.3845522260262,3364.2216732452484,0.9910356218122338,0.99992111764702,28.756465011321048,1.1777920959672987,2.219331809404152,0.9856865410781238,0.989581258076079,16.001082956100262,passed,
2025/12/09 20:15:00,0.7270069237310642,0.6638519834828435,82.32537917294604,103.90773125340675,2.559216627861762,2.53606475,3006.2933089936555,3434.4423372916954,0.9912727772762286,1.0002464202395736,28.66384412681637,1.0263032074129468,2.213323199941886,1.0074441594106414,1.0057164376740433,16.483237761635444,passed,
2025/12/09 20:30:00,0.7402472283492376,0.6698627245070963,82.63916840828925,104.363018324766,2.5891640168752708,2.66999925,2952.022780274286,3396.3728786074544,0.9914254472626465,1.0013511224979443,29.035231199267486,1.7209361060778003,2.2166822583378765,1.0027682448730175,1.0056693109974564,16.43703760486378,passed,
2025/12/09 20:45:00,0.7410909398568047,0.6710790594373863,82.47994249726187,104.28310415465049,2.58966933211336,2.618734,2951.3243070030717,3394.1888484682845,0.9916011665426144,1.0014988890320289,28.85414191973285,1.6872248573952942,2.1993573474911767,0.9926423692156449,0.9946072119658588,16.432780815246048,passed,
2025/12/09 21:00:00,0.7411371352963234,0.6713615392368015,82.51727020034672,104.2361917393028,2.5921131563919673,2.62469525,2952.6614738442577,3385.227762821637,0.9915993042872708,1.001481441704907,28.845190735008536,1.9082105681453816,2.199684432553262,0.9916667887427707,0.9929426331763157,16.42852607411671,passed,
2025/12/09 21:15:00,0.7398120260434883,0.6701750590285264,82.4240546094892,104.02004410361802,2.5888467809997056,2.5959275,2955.5759125110135,3388.6646987454,0.9915501134206494,1.0013501874686472,28.823841386262533,1.7662667714579898,2.1996885611172594,0.9897818809078411,0.9910236992455184,16.42426688433877,passed,
2025/12/09 21:30:00,0.7381786793467621,0.6699779759005383,82.46170563577618,103.96889482479176,2.5876063683314703,2.60283375,2957.0968588736296,3389.464391372009,0.9917133692458648,1.0014345356887895,28.998998988863992,1.6736319324024789,2.2044992927367937,0.9888064571040447,0.9884533454962079,16.42240230814135,passed,
2025/12/09 21:45:00,0.737178148855821,0.66917543789638,82.4497759601826,103.85477178972076,2.584974065532328,2.604016,2959.572854749027,3394.486534573933,0.9917612839773873,1.0014064808644088,29.029909534099527,1.49139503760655,2.2055792111579504,0.9927518220960975,0.9922610259271744,16.425078732252036,passed,
2025/12/09 22:00:00,0.7405664537545826,0.6692936672125854,82.51300757819092,103.83893733953227,2.58954713999629,2.6116575,2953.0978048390116,3390.7729447449665,0.9916180423242982,1.0014221526950609,28.884326228654615,1.5725027689420155,2.2029277478518154,0.9926751498229447,0.9950768457648821,16.42775235609131,passed,
2025/12/09 22:15:00,0.7403287167992889,0.6686562919698871,82.50930868965654,103.73667424156436,2.5879382845032373,2.61237125,2955.3642335498857,3393.481952350786,0.9916387621283567,1.0013803608538656,28.841524205000965,1.4649596592469565,2.2019677173262147,0.9932011478640732,0.9959806355618491,16.430422106914705,passed,
2025/12/09 22:30:00,0.7411783143291244,0.6684011102954995,82.54267263287076,103.68202732626436,2.589015762950434,2.62518275,2953.7985101121567,3393.4347178593757,0.9916031427612272,1.0013815222255769,28.818965171175336,1.4347265584280255,2.2021648725288436,0.9896418451564827,0.9933247830336485,16.43308687834106,passed,
2025/12/09 22:45:00,0.7400038154384655,0.6676739845050629,82.52428560640448,103.5620855181209,2.587353581084562,2.59225675,2956.3849719221494,3395.954312750579,0.9915684065594293,1.0013051793063563,28.861777943117165,1.3399260471550867,2.204177265056659,0.9895011407073208,0.9927305574819796,16.435747796462127,passed,
2025/12/09 23:00:00,0.740236213828458,0.6662482540600153,82.43168169524213,103.34842575563962,2.5832947089797798,2.6074785,2960.7365622133707,3402.61332895933,0.9914979263506519,1.0011235321128682,28.622181982341008,1.137345171455557,2.197632589689755,0.9912460384231805,0.996375088734769,16.438408105253494,passed,
2025/12/09 23:15:00,0.7420623250442915,0.6723204279394874,84.30727798314471,105.669612329388,2.593713882398654,2.6129065,3021.139694507317,3439.015709317261,0.9916838977006804,1.0013071674796,28.53211579520691,1.3298200348682154,2.1962564125430055,1.0098785256402611,1.0109421517351695,16.75579475335249,passed,
2025/12/09 23:30:00,0.7424188822294187,0.6717740255923839,84.0726380510548,105.403494180773,2.593199347448828,2.6061355,3012.7786311148566,3431.464310658387,0.9916577643137707,1.001284191067253,28.495540314706147,1.3942914997470097,2.1956418539095566,1.003398904340734,1.0053258015009123,16.711206591408093,passed,
2025/12/09 23:45:00,0.7431308791606733,0.6710145525861524,83.82392666246834,105.11834210348238,2.5922704569311135,2.60154075,3002.6871254361595,3426.6472456683205,0.9916156937986681,1.0012686912494464,28.453017300561235,1.3712814811808882,2.1949672746317783,0.9972115961636692,1.0006468188007183,16.666573547945923,passed,
