datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/10 00:00:00,0.7409751483311708,0.6625835892061516,81.43090801585186,102.09193301835185,2.5778963828800627,2.61213375,2931.6688497833957,3361.3970982145,0.9914460090064434,1.0008252088363283,28.31756135893847,1.6717744016500775,2.199169781083659,0.9786785589780803,0.9882881797610487,16.22287194456947,passed,
2025/12/10 00:15:00,0.7389197227559482,0.6616592361496195,81.12999917392914,101.76446162886042,2.57423344499537,2.61172375,2925.914287838211,3354.4488094641692,0.9915222676845574,1.0007910298950788,28.42303529537913,1.6909467447703748,2.202368132473558,0.9765523628725681,0.9852599807833606,16.167120731790497,passed,
2025/12/10 00:30:00,0.73758212329249,0.6600041142077806,80.77079676637152,101.36052844787122,2.569191010903576,2.5913875,2916.1104131768584,3354.9154239107584,0.9915038014682878,1.0007301875784405,28.49543860252904,1.4782185050886774,2.2054920345117264,0.9681148816730526,0.9775800569040793,16.111463209789576,passed,
2025/12/10 00:45:00,0.7385228806878478,0.6584590942762456,80.42728968687972,100.97929041521054,2.565991413413785,2.578942,2900.8191695483015,3356.3731281437845,0.9914417364217305,1.0007269178904448,28.46674252655115,1.2203891107010145,2.206136398071992,0.9651808219352372,0.9775491420795024,16.055901707956767,passed,
2025/12/10 01:00:00,0.7371178511983402,0.6572449784340161,80.0690455341798,100.59794799912949,2.5613928102611747,2.583963,2894.496660386286,3352.275491670826,0.9914683330953965,1.000648232039805,28.454295786232155,1.1534363326230415,2.2051614540478313,0.9651500886023892,0.9777063511434293,16.00043727761881,passed,
2025/12/10 01:15:00,0.7369678701106152,0.6564136700760697,79.75149324918954,100.2678627230187,2.559661881470848,2.59763575,2883.5779922241445,3345.786820077686,0.9914337846298966,1.0006252273640874,28.457527953534917,1.151626768549525,2.2056713481417933,0.9609515455205389,0.9743287105457373,15.945067655824799,passed,
2025/12/10 01:30:00,0.7351545787486317,0.6554302051059664,79.42274572534053,99.92258102916979,2.5562457434027666,2.57866375,2875.1747136900212,3340.8915397372853,0.9914528921162031,1.0005981725269886,28.58009900209025,1.09872107730754,2.2090129259221096,0.9588233100814297,0.9716390412714403,15.889792901033136,passed,
2025/12/10 01:45:00,0.7240987588354897,0.6505687869485333,78.63895344927309,99.00318351933335,2.533956812222864,2.58135675,2896.757142905407,3352.211796354695,0.9912692157963513,0.9997674468224615,28.39480954170324,0.6775713546976827,2.2047905189874717,0.9603567726519704,0.9688140537142815,15.834617413007221,passed,
2025/12/10 02:00:00,0.7243277516185431,0.6501479086441843,78.32920946795664,98.68399693848224,2.535342793712583,2.57584325,2887.3927723042343,3336.434547252041,0.991050150104582,0.9996161024608506,28.310133251784805,0.9993917505296938,2.204119546183838,0.9657951557765256,0.9748956732019374,15.779535743948506,passed,
2025/12/10 02:15:00,0.7257562972083095,0.6512569838216026,78.24664625398927,98.63828567044007,2.5394221047670817,2.5846225,2872.3298266642037,3319.8467163119417,0.9913284722643813,0.9999502363407006,28.50981371287709,1.252491041700397,2.208448833717723,0.961925268876383,0.9708096717916033,15.724549989853834,passed,
2025/12/10 02:30:00,0.7224411673812362,0.6485312614384293,77.73228912371354,98.04555679612389,2.5296020526690683,2.5762595,2872.9208372322687,3321.595542007288,0.9911609081843996,0.9995570092028457,28.329847835660978,1.0509119374426454,2.2046412804491795,0.9591214930183164,0.968293563869759,15.66966134821655,passed,
2025/12/10 02:45:00,0.7213584623068754,0.6474949503731745,77.41504208526413,97.70125928342642,2.527048659184098,2.569024,2862.747765570414,3316.3443462229384,0.991117394582333,0.9995134759779598,28.41875291777855,1.0076652790357163,2.20819572257812,0.9553817651021559,0.9647385951641736,15.614866436082428,passed,
2025/12/10 03:00:00,0.7266462845863132,0.6501664702175342,77.5162561294598,97.88757170979473,2.540277073303557,2.578965,2832.2975465172385,3293.085753474945,0.9913673441511186,1.0001739943617842,28.82036730422251,1.4228110561204952,2.2192674161428685,0.9474800748376402,0.9582249965290114,15.560170762166626,passed,
2025/12/10 03:15:00,0.7351742805022803,0.6566479070212684,79.36253239021731,100.27837652770766,2.555926426419656,2.57866425,2875.405326673462,3330.801326433816,0.9914435774146049,1.0005329122131577,28.486301423798245,1.5993671985667863,2.210913544436693,0.9615448643132748,0.974181325270446,15.862607592498378,passed,
2025/12/10 03:30:00,0.7196163419455402,0.6510748958561892,78.63107176404341,99.28574361598304,2.536082574740217,2.42763425,2882.9697273950524,3340.0202639482036,0.9911215883920393,0.9998426558546233,29.254172187818394,1.0998489235561086,2.244400854640073,0.9625528236211829,0.9668950067954865,15.782016479828407,passed,
2025/12/10 03:45:00,0.7143780295871531,0.6543509053477985,78.2832964602258,99.17464052164877,2.545407184917795,2.40732575,2855.74199904531,3312.8301972107083,0.9912786365141467,1.000422812762956,30.339794217958072,1.5282918747607064,2.2646280582138534,0.97513269132289,0.9696701431303304,15.701527989034211,passed,
2025/12/10 04:00:00,0.7146773929978516,0.6549148806751088,78.24919509508803,99.09155936584243,2.546763380531498,2.3975335,2836.1356971046566,3298.3775188490686,0.9919450437838938,1.001009245091144,30.82703201396934,1.5634235042126694,2.280028458409463,0.9623475538611252,0.9563671304324418,15.623153615777463,passed,
2025/12/10 04:15:00,0.7286876676526378,0.6365772465068733,76.62246845958437,96.58092981194636,2.503727913144148,2.38254675,2862.1349877850835,3349.2069564556514,0.9896634238311054,0.9977907899946101,26.519459440018412,0.22131046499263538,2.190472241929967,0.929398301372415,0.9607597759230064,15.551510203878566,passed,
2025/12/10 04:30:00,0.7249762546113306,0.6433432317961424,76.08512946036778,96.65813990032416,2.526863749246608,2.40573825,2809.8327963121974,3320.125640421036,0.9892004580791157,0.9986803917824871,28.107467827713588,0.7282340691672513,2.2073907320319437,0.948422445513853,0.9677030634647111,15.489569758169615,passed,
2025/12/10 04:45:00,0.7108721749542398,0.6499779181026104,76.19883484934869,97.03713106368603,2.5374224580257567,2.39650275,2789.1967112943757,3275.1154052945203,0.9906936441621635,1.0001789375825825,30.567101515857626,1.465129197033253,2.263569434568437,0.9570412233876548,0.9531242329679896,15.387721757110375,passed,
2025/12/10 05:00:00,0.7096469183662495,0.6478392793298755,75.79837404659187,96.4460430019691,2.533213378242926,2.37291825,2781.684116017346,3256.0267142406365,0.9906964332854136,0.9999535542292095,30.480495340284985,1.7291470577828494,2.2685052982347753,0.9524211537698198,0.9496568603841713,15.294809849171722,passed,
2025/12/10 05:15:00,0.7127764338867373,0.6564675500498816,76.58024469587245,97.67650919984631,2.5591598855147226,2.39659325,2751.8581138486284,3228.8991429069706,0.9917255916492744,1.0016094042739798,31.843893611324116,2.4447542465726038,2.2967137538712477,0.9531288317561982,0.9426520167981599,15.305714056490006,passed,
2025/12/10 05:30:00,0.7118350976770487,0.6467001104301758,76.27963777025417,96.96202273440626,2.5222733280072944,2.41745725,2803.2621744465255,3286.1577604127465,0.9913133925960007,1.000025689109705,30.07159458068915,1.1139950224172335,2.262293802002626,0.946672710050778,0.9485816895717167,15.359181484731458,passed,
2025/12/10 05:45:00,0.7144138944777365,0.6454677485356427,76.19478351890845,96.9771648460675,2.51730811053367,2.434857,2813.226647839359,3305.302770838894,0.9909142908963853,0.9996105802763088,29.39155835985864,0.8116126454781445,2.241353030838889,0.9459150279505733,0.9525556704485246,15.402223730177628,passed,
2025/12/10 06:00:00,0.7219514186760718,0.641630930694157,75.94548441052524,96.62434952142168,2.510035771884151,2.43814575,2823.546084605596,3320.907842704549,0.9901143133734781,0.998696742305358,27.873591717075886,0.6199175965003347,2.206600141754662,0.9350893580177266,0.9543919330047214,15.42279915624252,passed,
2025/12/10 06:15:00,0.7203527891260737,0.6454957254650241,76.42438710930777,97.47341168850073,2.5166844985325487,2.4640455,2826.8074063127146,3332.825587600427,0.9903872978786505,0.999246733514905,28.529535891270154,0.5537940056752657,2.2163573559586545,0.9524703243172721,0.9661754531082923,15.501852872430836,passed,
2025/12/10 06:30:00,0.7199122273471152,0.6496453195483616,77.2727314979224,98.60003315545508,2.526235287583272,2.46173975,2846.36299250722,3332.1114134928425,0.9906545513224028,0.9995742619316269,28.89971696114176,1.0774276248417045,2.2283439001125322,0.9606774593710871,0.9692150013573233,15.608280067867454,passed,
2025/12/10 06:45:00,0.7188372117698516,0.6540624926628089,78.12479051190441,99.75994027444229,2.534730357649503,2.47735475,2866.4257686700735,3333.442398081225,0.9910640572585268,0.9999946605911164,29.333522196525408,1.505444931095841,2.2397253258821364,0.9718023292085173,0.9742428214349036,15.714994055689287,passed,
2025/12/10 07:00:00,0.7219742910417768,0.6540707814691566,78.5444963315459,100.358492097331,2.532754577802128,2.47803,2880.872764169447,3366.0821653325224,0.9908612114165528,0.9998742508110839,28.972636503207003,1.0233236483292738,2.2310402097234268,0.9728713224570117,0.97944162421311,15.822003695019683,passed,
2025/12/10 07:15:00,0.7232675496897719,0.6571398251991262,79.25194969113207,101.26870788164081,2.5396385471283867,2.47321925,2903.55570919674,3368.7161721200887,0.9909627745738785,0.9999652909323515,28.891395512365573,1.4272267167897912,2.2287950654480615,0.9812146186312981,0.9856093840846718,15.929303447861702,passed,
2025/12/10 07:30:00,0.7239017162119195,0.65879788776559,79.86071578953012,102.01301150275091,2.5420973960895563,2.4869385,2923.4969408835827,3385.0304876397204,0.9910182079755743,1.0000191469557964,28.86238013355285,1.379070680553936,2.228478479394858,0.9904821497943397,0.9939014980730436,16.036891149208635,passed,
2025/12/10 07:45:00,0.7253423758947044,0.6601606732110853,80.43716193446478,102.71549111074202,2.5430743961590268,2.51502975,2945.949879131949,3402.5742132145683,0.9910917415714192,1.000013989482309,28.635355324786886,1.3038717395722552,2.221777556795618,0.9952907382265809,0.9989743255590752,16.144769072645154,passed,
2025/12/10 08:00:00,0.726566153042526,0.6612447398348588,80.93649639945029,103.36093798948183,2.544458247531466,2.49349225,2961.781240183503,3425.802538341082,0.9909949581112126,1.000015041245691,28.547339326292224,1.0482457192487538,2.218734146555369,0.9984183682912058,1.0025429790383278,16.252940227065086,passed,
2025/12/10 08:15:00,0.725790497799623,0.6631484180084404,81.09091748869108,103.60818606188862,2.5486884570718025,2.515605,2965.5831814119783,3417.845011792255,0.9911353684646304,1.0001776438254415,28.70388520128164,1.3231660125772982,2.2190765057047885,1.0025214699714997,1.0032693950494034,16.26936975256634,passed,
2025/12/10 08:30:00,0.7281327959743729,0.6664099514601791,81.26197622523276,103.87889279638556,2.5608097156958323,2.554988,2951.348429146118,3395.1017691541765,0.9913261026625204,1.000637389274258,29.03193148951762,1.84231962159931,2.224262798957719,1.0054628941993577,1.0039240257086468,16.252051327987136,passed,
2025/12/10 08:45:00,0.7249248563762513,0.6603480349168257,80.21301841342662,102.5132230517653,2.5417945910364845,2.538046,2938.505621244561,3409.3462942709525,0.9911728393353705,1.000180378776412,28.713397854986777,0.9501851244978754,2.2139062764577693,0.990754332177667,0.9935970346830159,16.134935663557922,passed,
2025/12/10 09:00:00,0.7391875309134724,0.6677690261133135,81.74194994909656,104.4241928431814,2.570515858612888,2.5337315,2926.3010691571403,3416.463240952266,0.9913963786012613,1.0012427088180595,28.966382589123292,1.2523910875499285,2.2221149356077614,0.9869142820459699,0.994969269625437,16.304176246580063,passed,
2025/12/10 09:15:00,0.7287805081389557,0.6649039256654717,82.05373659149562,104.78274804589599,2.5504622480722396,2.5429495,3000.409185401588,3458.9247210191447,0.9910463557563095,1.0001364411464193,28.336633094688413,0.9310896140357386,2.2070937083664566,1.0082216785539513,1.0108840943133206,16.474287276019062,passed,
2025/12/10 09:30:00,0.729075284886198,0.6681375715238301,83.08813030638147,106.06376629871873,2.555310838073936,2.54688575,3036.7658618864402,3477.2247870009037,0.9912530097222765,1.000252518756338,28.307302699082793,1.100489097149204,2.2063355243152754,1.0192395062025048,1.019012912770928,16.6452709042141,passed,
2025/12/10 09:45:00,0.7283635161793321,0.6683474164088404,83.27134338291822,106.25312983399645,2.555297411449286,2.52828175,3041.441822005106,3484.386096965782,0.9912885674183722,1.000296059852664,28.437543985188395,0.9878338648029199,2.210984088326374,1.0211227823928748,1.0200208551976055,16.675431188909794,passed,
2025/12/10 10:00:00,0.7279956495326307,0.6658118481462556,82.40487029487414,105.10620753690222,2.552494722294419,2.52462775,3011.106164495316,3459.528331539901,0.9912015258552842,1.0002189001993067,28.47110168451139,1.0424336215234398,2.212474683418714,1.0104887036937342,1.0111477336388894,16.5162604010261,passed,
2025/12/10 10:15:00,0.742089413868612,0.676056665940478,84.82031342403238,108.14380779296683,2.584484856819451,2.54242925,3029.8167558409177,3483.9902137251765,0.991584330428514,1.0013510351897141,28.708420033145714,1.4126298620756585,2.219341189870945,1.0187341173889959,1.022186508431478,16.83483547308857,passed,
2025/12/10 10:30:00,0.7439662193820787,0.6735091529872507,83.7583393723549,106.78599600399501,2.58386581677557,2.52323475,2991.2242677594422,3450.1341111979623,0.9914072345988295,1.0012613858627564,28.54312711024409,1.6231793248137831,2.2138998372923666,1.007332920340917,1.01449931995577,16.643605728988938,passed,
2025/12/10 10:45:00,0.7387084266832363,0.6749253407786101,84.88977187690706,108.86493474393929,2.567018973936854,2.504806,3121.5109488369026,3560.3555377232096,0.990279313672881,0.9997867140675463,26.64942044545105,0.852165678470965,2.139042179009614,1.0333132809138197,1.0375632385936904,17.152478052312592,passed,
2025/12/10 11:00:00,0.7284543880141904,0.6667379972717029,82.60305849783889,105.36784551355605,2.5528031562561995,2.557377,3019.462932573759,3472.1284602385736,0.9912853136340258,1.000315560344523,28.40518251280516,0.8192970747782126,2.2044153670681563,1.0145674894503145,1.0146454690861944,16.5717549966969,passed,
2025/12/10 11:15:00,0.7428502145920687,0.6709292846675005,83.07135952661832,105.92504291573401,2.575911042799794,2.56776725,2971.8023364586966,3456.13333745655,0.9914185827890191,1.0012635610111114,28.573928105394085,1.0001707620988827,2.209014324782738,1.0010526333338536,1.009805486036877,16.557790484845018,passed,
2025/12/10 11:30:00,0.7432669573028675,0.6709837279885994,83.03387332171269,105.8423487328191,2.5773011914697124,2.570151,2969.7668973717914,3449.2859405363333,0.99140620237467,1.001254390464503,28.542794829951067,1.139218879032611,2.2086788155188772,1.0016859959937143,1.0105657478838859,16.54383252724765,passed,
2025/12/10 11:45:00,0.7388081303298796,0.6709397296647329,83.00181693887008,105.76481516885296,2.575766356224529,2.57119925,2972.1655313871734,3445.295038421597,0.9915270439456216,1.0012952094621423,28.96625812983514,1.1806088807932895,2.220765008433622,1.0047398364056945,1.0090039518917853,16.529879028110926,passed,
2025/12/10 12:00:00,0.7284015525779433,0.6658424399250463,82.36423483559543,104.91993502620811,2.5536769550072003,2.555131,3011.845649619782,3455.6638339537467,0.9912376960500257,1.0002330296079605,28.379407144016817,1.0452299704672046,2.2056961032495948,1.010334556043213,1.0107443065402013,16.515929924492237,passed,
2025/12/10 12:15:00,0.7396547115696729,0.6702506388597581,82.86271386723254,105.51473399393164,2.5749474053850103,2.55712875,2969.451249690315,3439.2184593306006,0.9915484052664971,1.0012427019654828,28.805951008754143,1.2327500293009908,2.2164568194876186,0.998608670747126,1.00424651901546,16.501987439212915,passed,
2025/12/10 12:30:00,0.7407668859130587,0.6698198241496186,82.78705134058606,105.38159179332906,2.5759446400260053,2.559072,2963.6393387291423,3437.138062856969,0.9914440906631721,1.0012162480500564,28.759519439357465,1.229367418353873,2.216498589052056,0.9976053769786719,1.0047201198480509,16.488048239615328,passed,
2025/12/10 12:45:00,0.742507323142779,0.6696920576467554,82.73728576918221,105.28287671901955,2.5772857341614386,2.5788815,2960.1744625021283,3432.1383922968175,0.9914052851649557,1.0011960959345092,28.600671698974455,1.3177451359466847,2.2125742402704276,0.9971056029725311,1.0059300868486842,16.474816728970104,passed,
2025/12/10 13:00:00,0.7368771446589624,0.6679727258701008,82.63639603152916,105.11681893297687,2.5678971437104585,2.552244,2979.912865148814,3443.2978788206524,0.9913606312675375,1.0008433616299581,28.574922993611985,1.1179145135055726,2.2126785602404553,0.9997831115533243,1.0053470882943993,16.49414452288952,passed,
2025/12/10 13:15:00,0.7426999111826972,0.6702259173706022,82.983947954223,105.52385916838413,2.5788464205956796,2.549373,2968.2246622655384,3435.215500948135,0.9914101431969459,1.0011896439231933,28.588457772259247,1.3647505148252608,2.2133859279865638,0.9983474471943233,1.006741132069369,16.513488744402196,passed,
2025/12/10 13:30:00,0.7407014302738066,0.669419593029494,82.72957119782991,105.16436412003381,2.5772701475745263,2.55888525,2961.723172434254,3426.377193832043,0.9914403897474193,1.0011737005558212,28.75593734458062,1.4142430760161588,2.21832630274933,0.9959257024293261,1.0029252933412944,16.463860373688025,passed,
2025/12/10 13:45:00,0.7353483814710718,0.6665998758093804,82.20923731166205,104.46658461221865,2.567040624043473,2.54244225,2966.517556468823,3424.3775480352983,0.9913581267632899,1.000795142534836,28.702639163612766,1.2892021175616164,2.2176279156682805,0.9945778926293734,0.9994803421340682,16.405687357262636,passed,
2025/12/10 14:00:00,0.7294068862011135,0.6610599438829795,81.37640366879486,103.37236516876474,2.548196378797927,2.5545275,2982.3854615734645,3432.963106822141,0.9909382008951132,0.9998755141172034,28.082594225118477,0.9558303248658614,2.201922235701536,0.9978785856613346,1.0037906865693798,16.347567990712147,passed,
2025/12/10 14:15:00,0.7255818397239003,0.6615537362629473,81.24579237170347,103.17018954878131,2.5491374733314665,2.5440525,2971.628064563669,3418.572633492405,0.9912522446809202,1.0001666815768238,28.713877336356376,1.0633215778668168,2.2189342176135023,0.9952193144778808,0.9960595834306258,16.289500061523633,passed,
2025/12/10 14:30:00,0.7264585419591266,0.6596685370874925,80.84710476330146,102.62725625933608,2.545880740998623,2.532147,2961.2451771846872,3414.342468847402,0.9911228738399446,1.0000106481817994,28.50102553753444,0.9553398496058452,2.213483250508618,0.9913544256654558,0.9952023126361362,16.23148580058184,passed,
2025/12/10 14:45:00,0.7270124057375229,0.6581297611541703,80.47836204513837,102.12395630648533,2.5441108670223898,2.54501125,2950.260817967317,3406.9790199304994,0.9909751982968982,0.999875270458539,28.370808991902653,0.9398784433700564,2.2108130552162004,0.988993225552116,0.9950165172898744,16.17352295586349,passed,
2025/12/10 15:00:00,0.7236894242466134,0.658453007880854,80.32969833651124,101.90001083236928,2.5451039729719787,2.5307655,2939.413246977359,3392.5919503947157,0.991241560252757,1.00012833048269,28.925517031809434,1.0634376146574922,2.225979400846087,0.9842618170113924,0.9860047580795173,16.115611584710887,passed,
2025/12/10 15:15:00,0.7253381580029407,0.6574575068275792,80.08509329439588,101.5789801169653,2.54501077332867,2.55277375,2934.2170005052017,3385.108838660576,0.9910066591234242,0.999917631954388,28.625413954282898,1.1930480095996192,2.218910907949318,0.9841547511756034,0.9886293893422746,16.08275234085114,passed,
2025/12/10 15:30:00,0.7258568122364395,0.6570482274769524,80.13202447347665,101.62644094406745,2.543633324269248,2.54602925,2936.4849053738008,3392.9922343620597,0.990956562973906,0.9998691575672563,28.54344672417592,1.031791698418365,2.217358675804271,0.9836812005286554,0.9893597703676221,16.09986897783254,passed,
2025/12/10 15:45:00,0.7226333420588842,0.6579687459440177,80.16997157312997,101.66428250892706,2.5451854946648984,2.52566925,2931.5004893004034,3384.5285230721042,0.9912480881925982,1.0001536767231702,29.106615396695844,1.1290185528772443,2.2328814388592404,0.983800904068918,0.98482233920961,16.07546542617317,passed,
2025/12/10 16:00:00,0.7264923620200702,0.6610150385745911,81.30110910586689,103.09157296129523,2.5509879701853606,2.54749,2973.367001331885,3413.0077619744475,0.9910834341038833,1.0000125306761916,28.593248972809224,1.2397041565547544,2.220173803488274,0.9993970194413392,1.00152766441734,16.291565194289834,passed,
2025/12/10 16:15:00,0.7246545718974637,0.6571344436551411,80.03903122159232,101.4810662140798,2.5451872325805622,2.54148975,2930.6363724244034,3381.095506877039,0.9909993312577067,0.9999219163294791,28.752422748896947,1.2370457379014381,2.224829498369165,0.985195119263687,0.9892542271554192,16.064539394669747,passed,
2025/12/10 16:30:00,0.72515679220752,0.6573789089224765,80.20305391032474,101.6784385158728,2.5449978531895296,2.541837,2937.2902983137756,3387.3647887294323,0.9910140918101514,0.9999066727571639,28.667580069749622,1.1867089739444279,2.2227396535838375,0.9862179483743239,0.9906649878635574,16.0962336186892,passed,
2025/12/10 16:45:00,0.7250334105920382,0.6578809338271968,80.39604098605945,101.91263656880261,2.545908021662759,2.539149,2942.4210465519463,3392.405548600861,0.9910268189420485,0.9999389625730852,28.72811005822963,1.1650571408300034,2.225238011519102,0.9885077480835158,0.9923430283111389,16.127885844442115,passed,
2025/12/10 17:00:00,0.7260582964512311,0.6578577735633762,80.52554223260442,102.06652388036666,2.546140028253218,2.53659975,2947.4776847769763,3399.1857841825995,0.990913166649827,0.9998556390454948,28.588572129774615,1.1128210772874447,2.222555889758458,0.9889332192229513,0.9940231262311615,16.1594939041704,passed,
2025/12/10 17:15:00,0.7251965339320372,0.6591400655234323,80.79305704494259,102.39711350064198,2.548894320454697,2.532568,2953.9021334488225,3398.287479921251,0.9910236384837231,0.9999707203171277,28.776050619011237,1.2602969487017643,2.228228823014303,0.9922783251295049,0.9949187258626894,16.1910600279703,passed,
2025/12/10 17:30:00,0.7256353975513486,0.6593542697025235,80.95278240035478,102.58892776780748,2.549287219314219,2.53578825,2959.0386970131444,3404.5364706889986,0.99098132888893,0.9999478175519635,28.73525346969279,1.2111069637739336,2.2280181797348755,0.9941900267360019,0.997178982270129,16.222580844168412,passed,
2025/12/10 17:45:00,0.7252004633627167,0.6612663078306683,81.26138105910046,102.97544011853051,2.554027769572243,2.56179975,2968.5666173910677,3395.522681142188,0.9911076093325839,1.0000409986193666,28.825665798505792,1.617027887903496,2.230578683589199,0.9969724516571591,0.9970410702907484,16.25406079649147,passed,
2025/12/10 18:00:00,0.7255991932787303,0.6612701703687122,81.39967145406378,103.13874429510669,2.5530241561570586,2.5381335,2974.215702862577,3403.951468773065,0.991123368819866,1.0000281708464316,28.75578112197545,1.487314190417955,2.2289066853289703,1.00169768472852,1.0024366120065713,16.283614861193737,passed,
2025/12/10 18:15:00,0.7240298658838078,0.6623554909406942,81.5785066791471,103.36219879816339,2.555553254446733,2.52015525,2975.850612028023,3401.5176701798996,0.9912385870109219,1.000181640970037,29.070904093997598,1.5934698090110635,2.238175448808069,0.9996770089833817,0.9974509683579033,16.29770426840183,passed,
2025/12/10 18:30:00,0.7263094053281298,0.6608577825332718,81.48178906765715,103.23714288519675,2.551777315025489,2.53281975,2976.9171050057594,3415.398042310618,0.9910233811031423,0.9999704093527715,28.67446647076538,1.2667994532233253,2.2274985661934337,0.999570398829507,1.0018315641103586,16.31176478341575,passed,
2025/12/10 18:45:00,0.7250189757469699,0.6618358750601412,81.64192503455003,103.4416416187851,2.5537445414509863,2.5374845,2979.101723638792,3413.7867489250516,0.9911418291353495,1.0001064184360697,28.925133934867844,1.350210108272226,2.2344293812877827,0.9993021625867948,0.9990252319722387,16.32580404091485,passed,
2025/12/10 19:00:00,0.7250804379384569,0.6602331080902005,81.15090985193528,102.82120371332287,2.5519949116316054,2.52699775,2962.971107872822,3402.398507446117,0.9910024060692217,1.0000032970389916,28.881839947026318,1.3654291577313733,2.2336700687326774,0.9951205888672441,0.996422162201025,16.24439086894836,passed,
2025/12/10 19:15:00,0.7253237519933442,0.6588728438102348,80.66665201929865,102.21072609477625,2.5500361369246765,2.53914525,2949.7917959557,3387.422076038874,0.9909564012407258,0.9999037240749705,28.743066469191856,1.4787843466826283,2.229087006210289,0.9892002582198508,0.9920523184357639,16.160124381006515,passed,
2025/12/10 19:30:00,0.7251791557982856,0.6542999677115011,79.51165364987494,100.7437862166682,2.541316828407564,2.555392,2913.7596649011093,3374.3317804380476,0.9907291342840615,0.9996814129210095,28.61734060681065,1.1135790494434905,2.2257361010303023,0.9775066247762364,0.985303408031214,15.980032608606042,passed,
2025/12/10 19:45:00,0.7202169252634781,0.653166318121287,78.71105088987876,99.73246476756707,2.5396818985514953,2.54727875,2883.1142852760704,3338.504804517612,0.9910365087514492,0.9999174008496943,29.273037992233913,1.377808766632934,2.2425340834158605,0.9758321163876682,0.9790422804528969,15.800933382031445,passed,
2025/12/10 20:00:00,0.7198387239860805,0.6483442329489987,77.50659937573774,98.20618643476796,2.53055546118674,2.53859475,2852.1217097136077,3321.557097061165,0.9906481798061255,0.9994915452716898,28.9655543198783,1.1617421228277478,2.2347803367289183,0.9659492271215471,0.9741631916084712,15.622836620096738,passed,
2025/12/10 20:15:00,0.7169389384832646,0.6433827144322111,76.523930338371,96.80897150484024,2.521164486351527,2.4747075,2824.5193075339726,3301.910283026176,0.9904455091206692,0.9991471474274193,29.04726990309919,1.0056011268864111,2.2457587112816815,0.9535419294774732,0.9642372407929414,15.44573671185337,passed,
2025/12/10 20:30:00,0.7110600526687454,0.6529018291535617,77.0714074178736,97.98129359846408,2.5536920647109835,2.352539,2797.5539326409576,3275.3528096086166,0.9902004826707181,1.0002468557573152,31.146075599857497,1.979126160538953,2.2924241891597066,0.9807336411881172,0.9729883709297634,15.508333757412569,passed,
2025/12/10 20:45:00,0.7224008556990399,0.6578322144368512,79.33756807492298,100.3878900629279,2.56401911685619,2.4047065,2843.959014816783,3305.031942307759,0.9913815739360942,1.0010103524505756,30.74692882047283,2.092301834793294,2.294939559878476,0.9825033477197702,0.9811178503906963,15.76613036344317,passed,
2025/12/10 21:00:00,0.7274947173138744,0.6563748721225298,79.29430109467609,100.7569535927918,2.5483430994462366,2.572535,2906.8871532328894,3365.93218430961,0.9903702946116809,0.9996632104522996,28.368576279997605,1.4041721762175803,2.2070277485441148,0.9941932147828884,1.0018079921044871,15.985295872899341,passed,
2025/12/10 21:15:00,0.7263176158427526,0.661521432287209,81.16927726817654,102.96418901724088,2.5548644624103547,2.57141775,2965.7979503102333,3399.9921261969794,0.9909422591105224,1.0000102074845858,28.698613396440127,1.5232526318001611,2.2228485032490517,1.008226602076305,1.0092381017849326,16.26373084163277,passed,
2025/12/10 21:30:00,0.7276614605106366,0.6643638174462204,82.5704890799315,104.5674032375886,2.5593419257320313,2.58484825,3014.3766983933374,3425.5239526965665,0.9911316862581389,1.0000118558613265,28.53239354436584,1.729384869648434,2.226097478428785,1.0172326634450015,1.0172959627371359,16.481907733883396,passed,
2025/12/10 21:45:00,0.7270096255430326,0.663721125151953,82.41365813492828,104.38406008537785,2.5563876896377513,2.5772665,3009.13041425364,3430.187176383877,0.9911997296532902,1.0000605511769036,28.607145484934474,1.470887867064588,2.2266976492682677,1.0129900333392556,1.013178619264905,16.461392218373575,passed,
2025/12/10 22:00:00,0.7248464004418117,0.6616702055875787,81.56495332118287,103.33549000156671,2.5526918067705853,2.58723475,2978.5562331366327,3409.7013878935068,0.991240220558725,1.000117283859456,28.886212376941813,1.393354895420807,2.2326648278460017,1.0128595410873547,1.0125167558482173,16.30725288874339,passed,
2025/12/10 22:15:00,0.7254390076071662,0.6585757988197826,80.78538472545853,102.37222484576704,2.546964813709358,2.5708815,2954.4405090058813,3404.6287349941526,0.9910120717217386,0.9999390815918849,28.721886903075703,1.0910924562060806,2.2272526606716267,0.9996124301907258,1.0033635470310585,16.196325612409456,passed,
2025/12/10 22:30:00,0.7214449572055651,0.6589463061465572,80.36261952791324,101.86708947892511,2.5492406942093706,2.55693975,2932.9960961247043,3377.0319070748915,0.9912555392210781,1.00022766675663,29.383517806441834,1.4002620911354156,2.2440164434229484,0.9948685213104226,0.9933010142948839,16.085780167357107,passed,
2025/12/10 22:45:00,0.724512108336576,0.6553650867439645,79.49996693325915,100.80111111513787,2.5436948199638394,2.5503475,2911.699412427706,3368.775713451261,0.9907968636717993,0.9998044245444909,28.759900197341693,1.2438009989408247,2.226073716291584,0.9834718638496117,0.9892006174071273,15.975612044610072,passed,
2025/12/10 23:00:00,0.7218905640904761,0.654533916731289,78.96641176199762,100.14803620391518,2.5424921701490284,2.56234775,2890.2386043088495,3350.0245639741597,0.9909418023247423,0.9999599868425175,29.150994554800494,1.2988149288649955,2.2350227001039933,0.9838314938842402,0.9873708803968626,15.865820245028921,passed,
2025/12/10 23:15:00,0.7233590417222061,0.6440839038683535,78.48755126593377,96.39403426338956,2.551494915462258,2.561039,2880.1129051943576,3295.2503952376733,0.9907137397874586,0.9993667507858448,28.781539988162397,0.8719214728861561,2.223522580809736,0.9662456220589009,0.9740752597069043,15.756408062184551,passed,
2025/12/19 00:00:00,0.5605283028755037,0.5606302162003404,44.41336416096984,56.62211308992263,2.38443052341753,2.3787875,2008.7636025343133,2297.6251280079327,0.9857241899100467,0.9919171890528563,34.896907485620616,5.812253762857517,2.062561449193975,1.0192216534571756,1.0294242061812315,10.268284734806201,passed,
2025/12/23 00:30:00,0.6734400298660038,0.6200040536511865,65.66599580489385,79.9732581766412,2.513763196523035,2.441063,2556.7467937234974,2847.1522947218314,0.9920367172212716,0.9988283287271178,30.827705420761585,3.758075172770435,2.1478884112050056,0.9863819366316086,1.0048512191462524,13.584122646258246,passed,
2025/12/23 00:45:00,0.6827036240736779,0.6141253546539769,66.4494821537891,80.1593330211319,2.5012316305355946,2.422525,2576.6371724130577,2907.633979064143,0.9919125010525542,0.9984132194212524,29.894355228147894,2.0727208756102495,2.1484334138640597,0.9324352387422009,0.9663800564288626,13.717432474508641,passed,
2025/12/23 01:00:00,0.6750412221969297,0.6178348221941127,67.33597942362881,81.1967542473729,2.504487477898572,2.380549,2609.38234127063,2951.583428254854,0.9921748798251397,0.9988957287355199,30.918888260915015,1.333918022348513,2.160249086836651,0.9340529243262292,0.9493830154839185,13.927369134799171,passed,
2025/12/23 15:15:00,0.6457940009561398,0.5985952266545502,60.615191832812734,73.72997928356513,2.445895607219397,2.1591625,2417.9479431650625,2793.058502395891,0.9913853213876197,0.9972545038010808,32.35409339005096,0.4302912600309955,2.212003006862929,0.8578178404368713,0.8942527692516586,12.7455777743895,passed,
2025/12/23 15:30:00,0.6459242136729195,0.5987705983596866,60.58932440263594,73.79333658564425,2.444520834162455,2.1629475,2416.071831699318,2797.2169452956614,0.991402868094028,0.9973014292428863,32.36722665870178,0.29272377847401104,2.2122949048268126,0.8584542406786171,0.894920134165101,12.74399302986953,passed,
2025/12/23 15:45:00,0.644890478940812,0.5988326755896715,60.581861094310476,73.88143877898908,2.4437831718301952,2.1494175,2417.3272915765374,2796.8790788921215,0.9914425983264098,0.9973205177186157,32.45029814775333,0.4470920442873554,2.2144889979011038,0.8601681996822531,0.8954437396405791,12.74238978260111,passed,
2025/12/23 16:00:00,0.6442331552493127,0.5987871405603439,60.526325637963424,73.90862285549329,2.4407759196259944,2.16394225,2417.287127249756,2802.677682381672,0.991454649597085,0.9973054924028948,32.46409405336518,0.2332638601095222,2.214749564793659,0.863130045687203,0.8980657794530126,12.740764408643477,passed,
2025/12/23 16:15:00,0.6430536569282657,0.5979539406619572,60.40017637351454,73.85059193424696,2.4357206462177987,2.153697,2421.250386156956,2808.873101075647,0.9913409679964498,0.9970739310067899,32.30984671083633,0.08487339436875337,2.210825729075083,0.8618488357349273,0.8971040548016656,12.739119760121083,passed,
2025/12/23 16:30:00,0.6434317710624577,0.5979921068070387,60.379404810192966,73.92226917740447,2.434944530428068,2.1668765,2420.886913847566,2810.2194516805316,0.991350290339356,0.9970846962466667,32.24948150439512,0.13754503977459812,2.208808644433597,0.8641606398350082,0.8999744620005493,12.73745383283009,passed,
2025/12/23 16:45:00,0.64272505170105,0.5979931369919457,60.342040410400244,73.9729370146058,2.43317208075519,2.1552545,2420.4947846717446,2813.7299419505584,0.9913442046425485,0.997084729172828,32.30096631868149,0.060656337496517866,2.2105389687587795,0.8625892804274593,0.8976697777186722,12.735769469215855,passed,
2025/12/23 17:00:00,0.6438320275746382,0.5990589224674826,60.46679759777007,74.22616096026346,2.4391875185260643,2.15505175,2414.538070181631,2806.0794097365933,0.9914300887919065,0.9973849595792916,32.52104499465473,0.5539579979678018,2.2171050510390726,0.8644869097659009,0.8988335240483969,12.73406499601553,passed,
2025/12/23 17:15:00,0.6434216217701263,0.598627434892926,60.38377738696289,74.22149277973737,2.435815122621662,2.1504755,2416.3726238156646,2810.763128265831,0.9913741715776538,0.9972637607073241,32.40148193286867,0.4532105330522136,2.213756851479408,0.8641621711548411,0.8989965674764753,12.732336312916459,passed,
2025/12/23 17:30:00,0.6419754582138719,0.5980721843688612,60.26943962184961,74.17699444822239,2.4302364497142204,2.1300625,2419.6654097778605,2818.7516672378324,0.991342629389164,0.9971070000565906,32.32722929698547,0.16249782749994066,2.211471996917164,0.863926044185054,0.8983657906541733,12.73059211936896,passed,
2025/12/23 17:45:00,0.6421090208551998,0.598520197924514,60.302587638038254,74.31702784096186,2.4320956168463637,2.130232,2416.6058377423296,2817.0802098671907,0.9913588759609144,0.9972327509628527,32.45103760398776,0.35576985458507865,2.2154977881744697,0.8646317224079783,0.8984308219830204,12.728824896341084,passed,
2025/12/23 18:00:00,0.6403088799045573,0.597374491352765,60.14218029518388,74.21712000944066,2.4253910149506783,2.12911925,2423.243092072302,2824.1739820341095,0.9912346759166516,0.9969138939104499,32.2513287996569,0.18675377476067714,2.2098461164523258,0.8672406475834828,0.9013862761242012,12.72703822323647,passed,
2025/12/23 18:15:00,0.6399485798449673,0.5973810397749979,60.10211089367136,74.2653309415519,2.4233671711203635,2.144706,2422.9935280330938,2828.060221860189,0.9912476230183356,0.99691525494611,32.25332005682879,0.08668773216063501,2.2097943628166505,0.8668270082091952,0.900698464876033,12.72523127127986,passed,
2025/12/23 18:30:00,0.6399812087741561,0.5974503880893351,60.111387243714425,74.3780275364572,2.424872779194857,2.1268745,2422.2069969129334,2824.8332435643815,0.9912025885567838,0.9969372261662958,32.284186610917786,0.4177243522524343,2.211271913585524,0.8676967432688861,0.9014497941918476,12.72340505047348,passed,
2025/12/23 18:45:00,0.6427957563838113,0.599086508901196,60.25553859369303,74.65546179621836,2.430663359356611,2.125731,2411.7815716939995,2821.99778572731,0.9913971049112259,0.9973925477053311,32.46406765725136,0.5510703779516535,2.2157778223242484,0.8656133046578595,0.8996018912903484,12.721555715040967,passed,
2025/12/23 19:00:00,0.6407500847244101,0.5981740706297312,60.21132982673487,74.6994024839077,2.4242727555655468,2.14074375,2421.5809299662483,2833.735665544293,0.9913195029280434,0.9971368374511088,32.34022384735525,0.3521413533016953,2.212322722424134,0.8706096375278541,0.9038734530030621,12.74032084436769,passed,
2025/12/23 19:15:00,0.6583711140238011,0.604753820453686,61.99008454769337,77.00934954295437,2.453855107257386,2.11778375,2426.6007595776937,2868.9293400220104,0.9915621673559809,0.9985283543199853,32.2735153281802,0.887344907147677,2.210322864449432,0.8752826809700293,0.9117865905551616,12.994463580537946,passed,
2025/12/23 19:30:00,0.6559060064833186,0.6051678665456335,62.00514583401353,77.15297785530383,2.4504354192848803,2.1673155,2440.005329524465,2873.551007916105,0.9914502301240852,0.9982570091313391,32.157651797048615,0.931470059178436,2.206161288273607,0.8765514296766169,0.9095406737819981,13.020526651630018,passed,
2025/12/23 19:45:00,0.6650338243719329,0.6080525903419242,62.05450764543093,77.63986925355121,2.4616268477884837,2.20837,2404.727126897466,2895.270216570041,0.9915926342057279,0.9993799390069752,32.3615129713658,0.3557802375725667,2.1899865683819755,0.8670090474303933,0.905597076550337,13.046615753887258,passed,
2025/12/23 20:00:00,0.6571145734195649,0.6086112277068652,62.04376669611601,77.79908152266576,2.4544311694526044,2.19502125,2421.8475709504337,2904.3279176560236,0.9917555020957233,0.999262745767727,32.75227474474878,0.22915103076239862,2.196781946414787,0.874649140716289,0.9035967420941627,13.072731133210143,passed,
2025/12/23 20:15:00,0.654350178203464,0.6088214773160263,62.139495983409375,77.99597944647537,2.4503423018156596,2.198908,2434.7627152511923,2910.9687144420336,0.991816689087568,0.9991204024468369,32.777482746069516,0.20407160315005055,2.199127005149404,0.8771987009900062,0.9023165545484927,13.098871856322816,passed,
2025/12/23 20:30:00,0.6602310039250436,0.6098131857342296,62.36102591719696,78.35100714277263,2.455890818520455,2.172678,2428.4836943802284,2915.8238417456982,0.9917393989780139,0.999325016080439,32.53942828182033,0.26079434746176283,2.1942956130223474,0.8673078396824887,0.8965293607222212,13.125035809321338,passed,
2025/12/23 20:45:00,0.6606105429292933,0.6105017380086593,62.52278003383227,78.63223351249768,2.456353426550981,2.17142075,2433.4167881672206,2920.547284341516,0.9917473413989684,0.9993451444567889,32.52433675808643,0.314333735418921,2.1958880804083623,0.8697187342284665,0.8977750713034113,13.151227995137681,passed,
2025/12/23 21:00:00,0.6565975191121527,0.6105773918760972,62.585080258133665,78.78563540135282,2.450116770595554,2.146382,2452.0494023929946,2926.2430064349865,0.9918375059632735,0.9990838386172717,32.47639299971932,0.3196403591688196,2.195537672763317,0.8738726782388007,0.8970975762196349,13.177444428036196,passed,
2025/12/23 21:15:00,0.6418013934923626,0.6044609594043188,60.289113987221526,75.88607493739767,2.437464016339349,2.08755725,2370.1178321259176,2846.629197982985,0.991648263424781,0.9988772192200772,34.01309852216578,0.2568727817075999,2.252594096901876,0.8492413162879693,0.8733792977106177,12.715633168235616,passed,
2025/12/23 21:30:00,0.6439721223980251,0.6013698955539619,60.388963447390495,76.14477253647112,2.4210759483492734,2.080681,2407.0186551728902,2892.3835653617175,0.9913410562698216,0.9980229591003652,32.70149499944991,-0.4245379102825361,2.208992215387707,0.8589681449796038,0.8898213492189156,12.83025525676507,passed,
2025/12/23 21:45:00,0.6462301806855649,0.6035298297725499,60.781004935004724,76.77789026732557,2.427439172474289,2.091784,2412.080868609596,2900.9688929357235,0.9913313928644726,0.9982801599819247,32.76255759935402,-0.21232684526641177,2.2090495188773094,0.8624603655144001,0.8911806148757168,12.897105116480288,passed,
2025/12/23 22:00:00,0.6513163900109608,0.605523142479665,61.182570601523494,77.42218941059296,2.4339867807390574,2.11972825,2409.9565277782153,2915.9498839849093,0.9913801456018285,0.9986973379490788,32.727444500311464,-0.2888432331644416,2.205512369496887,0.8675850638057722,0.8977318188293791,12.963185801684832,passed,
2025/12/23 22:15:00,0.6577554325789674,0.6093753636962079,61.569552736311714,78.10891577315145,2.4494826441466993,2.07332875,2392.7333326909547,2910.6857509895403,0.9916432835892087,0.9995765777063972,33.02774128786642,0.17896855774513112,2.2073888356140556,0.8632950304633962,0.8935302569451877,12.990633000111766,passed,
2025/12/23 22:30:00,0.647593547183804,0.6042652714427804,60.85006009572758,77.05579338763279,2.4266940582762544,2.11348575,2417.402998735007,2895.692018575451,0.991356043392728,0.9981693443064624,32.48357025475509,0.19046422945304506,2.2074068276020338,0.8643175126783215,0.8934336185858572,12.893256109564463,passed,
2025/12/23 22:45:00,0.6442368915340013,0.6026042506069884,60.30062357253888,76.46109644848659,2.420497386856002,2.079198,2403.365979708179,2883.1552803591253,0.99141469709906,0.998089425787179,32.66163516433841,0.13901201561808954,2.2118377780854446,0.8581483929239397,0.8879639569794816,12.79601089555161,passed,
2025/12/23 23:00:00,0.6465013851711676,0.6041250087392368,60.57472205688115,76.91178755128941,2.4245076870356446,2.0910635,2407.6356246060677,2888.827415732799,0.9913878379689854,0.9982157967205194,32.589312555581095,0.2828623037324081,2.2100445993285804,0.8599525480306374,0.8890694094680803,12.841315355401763,passed,
2025/12/23 23:15:00,0.6338616562759717,0.5992232006598799,59.169346200271484,75.22563582416241,2.401762978438984,2.10493925,2393.9428535388643,2863.9368079457035,0.9913506480679656,0.9974259566063473,32.80101777895948,-0.18813655811874727,2.2152559491229584,0.8546044425046292,0.8820453668975782,12.628180716040932,passed,
2025/12/23 23:30:00,0.6260897115265269,0.5971464608121909,58.36457690917208,74.30181031560507,2.3886017282669063,2.10524325,2390.82909764903,2845.8630866063977,0.9912988849025527,0.9968523443615978,32.830228327937945,-0.3636313815085133,2.2154119477314,0.8509601205200749,0.8757484823161548,12.508372001714315,passed,
2025/12/23 23:45:00,0.6210344265451649,0.5956797402250429,57.68729727523854,73.53738441269759,2.379766873871065,2.0860845,2381.6261173261205,2829.9996654210186,0.9911722295710086,0.9964489847541171,32.87578755891162,-0.5547205677268161,2.2170142163665236,0.8486105543541922,0.8724798468292493,12.402454396793999,passed,
2025/12/24 00:00:00,0.6466587813055316,0.6025615957736749,60.763171131057696,76.64688443962962,2.425029295434713,2.07726575,2415.3616459748127,2897.3363396707537,0.9913508691977948,0.9980981548639258,32.557694521592495,-0.1668013365559031,2.2088258356784802,0.859933108921185,0.8906049727208797,12.883448252987487,passed,
2025/12/24 00:15:00,0.655030763577179,0.6068393286513013,61.69367563273611,77.94800130146362,2.439620764930278,2.10981875,2419.617967614122,2925.9729062087745,0.9914369698483895,0.998858710321338,32.599134167919985,-0.24725763602215167,2.203782514896974,0.8671065768228534,0.897420289189652,13.041214496600125,passed,
2025/12/24 00:30:00,0.6494075589805965,0.6094642707508532,61.1712359714865,77.49510824008057,2.4492090505369815,2.15189325,2396.8670071997326,2873.240484856496,0.9917361487682075,0.9993044557143845,33.40680118020414,0.9730874733521416,2.2159789790554925,0.8694446128486752,0.8918981818604919,12.907594966846867,passed,
2025/12/24 00:45:00,0.6486629502150755,0.605858711648615,60.67106683597105,76.92614607754409,2.4349046572131967,2.16511025,2387.663849516897,2896.3535087099517,0.9917169244349021,0.9991261975770553,33.1935945300247,-0.14401154165726038,2.205295808491732,0.8661162564285594,0.8949032687591112,12.866078474341927,passed,
2025/12/24 01:00:00,0.6513225878571918,0.6077023913865985,61.204330075917746,77.62357873581949,2.4389606645514816,2.147788,2401.7150868380413,2912.96830975758,0.9917446269946026,0.9992605512378506,33.07834609384209,-0.16801904526412423,2.202410220514408,0.8641778406034241,0.8910014259661224,12.962303748841581,passed,
2025/12/24 01:15:00,0.6698396557508349,0.6127976828690794,62.60773720500777,79.42273567261527,2.4614560104547833,2.15078225,2405.990163373094,2951.308153816084,0.9915933505645478,1.0000515437809152,32.459472412315904,-0.23159218913768495,2.1858775438492692,0.8654518652990794,0.9001166012775506,13.186754142644597,passed,
2025/12/24 01:30:00,0.6550253290795459,0.6060175370731481,60.82840231859751,77.17239724016237,2.437906554100993,2.12727325,2379.0405272908747,2907.6248066587113,0.9916248864932545,0.9993097277291838,32.90062463147461,-0.38399671330650903,2.1990305571390234,0.8509773966003296,0.8856195930855182,12.888396066974211,passed,
2025/12/24 01:45:00,0.65032354523066,0.605163980470296,60.67921377354863,76.98359724145155,2.4311283818802276,2.15432225,2390.654769296419,2904.293642800387,0.9916966062189386,0.998996980764183,32.893420310807734,-0.32550000491717684,2.1998836613208406,0.8537894603522218,0.8850630674841882,12.872699365240189,passed,
2025/12/24 02:00:00,0.6637436253535884,0.6141595279313394,63.00350232848141,79.95511753111913,2.4564671062091286,2.1331345,2441.4356915095987,2959.590726536007,0.9917728573987153,0.9997461331724861,32.49861019182248,-0.026933653287340462,2.189975520429535,0.8740652318742839,0.8984603736252893,13.267443735695547,passed,
2025/12/24 02:15:00,0.6518309848007855,0.6056685499807168,60.88423870671279,77.2863604744293,2.431139061837143,2.0975735,2397.1092591915776,2914.958625893359,0.9917037297709996,0.9990175650419385,32.755299772364324,-0.43430371011274377,2.1964287485849323,0.8564722377677092,0.8879641036127506,12.91437573456061,passed,
2025/12/24 02:30:00,0.6532223210750586,0.6081879313597022,61.39803825301444,77.96389985057534,2.4375203332038566,2.1145725,2411.846821563972,2919.931569825113,0.9917448516553747,0.9991423278275452,32.74515686716922,-0.10565551674694784,2.196821807560991,0.8610337679888863,0.8884728327918645,12.996318241147845,passed,
2025/12/24 02:45:00,0.6585842556387566,0.6092208403397067,61.69859593895577,78.36663034102159,2.443787382124695,2.116732,2406.1432418335758,2929.551036966123,0.991680639064772,0.9994229218741645,32.65633213120209,-0.17781898830667267,2.195302524025013,0.8578717085687799,0.8885366687233355,13.039302353405624,passed,
2025/12/24 03:00:00,0.650603717549795,0.6053781522141053,60.82620981578365,77.28047042659328,2.4286111886529986,2.10407525,2401.695947986295,2917.4281451289735,0.9915116094509455,0.9987780445500307,32.682414389316556,-0.45587820058074946,2.1963931931232,0.8566336132985863,0.8873503955881455,12.918084286373476,passed,
2025/12/24 03:15:00,0.6504386010076435,0.6045091479039607,60.29886795834261,76.63430780324951,2.4283172801371755,2.09026825,2379.0635057168674,2891.651465998347,0.9916442174030671,0.9988903499472249,32.77341015826411,-0.23032970777213554,2.1983147928165954,0.8454353685534379,0.8791562145150345,12.798968244493777,passed,
2025/12/24 03:30:00,0.6519799278254914,0.6056787092240524,60.790593796124206,77.28011629139743,2.431163466718302,2.11154825,2390.4891197862644,2911.350202631737,0.9916726337683379,0.9990603859110161,32.82716582160664,-0.34042707049589394,2.200880949674593,0.8515802803540229,0.8834519248555431,12.889638067073161,passed,
2025/12/24 03:45:00,0.6566703501468985,0.606429856669748,60.95961998501535,77.51706091902027,2.436581947086127,2.11617475,2383.3224166772316,2914.4110730229045,0.9916074992725346,0.9992721436330022,32.70796217892322,-0.30997052475114456,2.1981904625126445,0.8480249491653482,0.8832946001451979,12.908361781476941,passed,
2025/12/24 04:00:00,0.6508058142012267,0.6051130598992027,60.43686487631189,76.87865405887696,2.4302120325770993,2.08536825,2383.0037242229455,2892.8445888046986,0.9915703364926246,0.9988784805352264,32.768626188341585,-0.02081771124018726,2.2000514646885305,0.8469556042757261,0.8796781576378088,12.82143005237137,passed,
