datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/24 04:15:00,0.6437268614876487,0.6029294644279344,59.47203206693282,75.6628867607241,2.418396694519206,2.1191815,2369.178488375284,2862.6916258877977,0.991647505611709,0.9984523858206841,32.8558485403748,-0.16635495622301052,2.202109374354929,0.8415665357432511,0.8733796609205537,12.65273739048766,passed,
2025/12/24 04:30:00,0.6474433789464545,0.6038890943231848,60.28481728319492,76.70430842287672,2.422017231007155,2.122927,2390.8241383187283,2896.8378768719112,0.9916967923708543,0.9986570810930271,32.72013378713656,-0.2315676236026109,2.199639565049191,0.8503765620971688,0.8818176132355392,12.806808512533747,passed,
2025/12/24 04:45:00,0.6445184362911689,0.602996664593492,59.86136838291477,76.1730870912857,2.4168248738798392,2.1046885,2382.9592160206857,2885.2852455407788,0.9916853673836828,0.9984733099542659,32.79215002577785,-0.4074877131047391,2.202815595660968,0.8467017701011842,0.8778082606429555,12.732424256381446,passed,
2025/12/24 05:00:00,0.6425059943234666,0.6013547872538584,59.64121529123899,75.86325914620251,2.4091378139570487,2.0857025,2390.899820360605,2889.2314478228777,0.9915275475791901,0.9980233508470596,32.496933780536075,-0.6745196568197992,2.195280373341316,0.8466747396334621,0.8787565747565433,12.720563900837815,passed,
2025/12/24 05:15:00,0.6414348477327527,0.6013609149673718,59.6138226756792,75.79890274965427,2.412075956499422,2.0918365,2389.9887534965687,2875.8829926585104,0.9915243367404492,0.9980179630272028,32.62042228507245,-0.17212402145625866,2.199703174378038,0.8508888049208857,0.881992627218291,12.701682628910296,passed,
2025/12/24 05:30:00,0.6448858516608017,0.6026877817608896,59.647962542138295,75.83777100280811,2.418572794523578,2.09971725,2376.9403482371754,2866.868320806537,0.9916564737426566,0.9983850181683285,32.67431208474203,-0.04601567957344454,2.1990789511930133,0.8487417400507408,0.8817572553749654,12.682532986636016,passed,
2025/12/24 05:45:00,0.6477107341547452,0.6031709260843573,59.57187193565721,75.73119496910284,2.421289169278413,2.106608,2365.7115773335813,2864.310970539056,0.9916020589066677,0.9985196866320427,32.60909909464412,-0.22994165949300413,2.1959977249422264,0.84061675606919,0.8762022826347471,12.663396950245907,passed,
2025/12/24 06:00:00,0.6361956044846326,0.601028237090719,59.24340021491274,75.2991229928623,2.4057829409716884,2.137615,2389.3791958688307,2866.403537581998,0.9917612194127913,0.9979283248758035,32.825858044574005,-0.42449908454381113,2.2002630000803083,0.8478213449933601,0.8748918095381059,12.644272441589553,passed,
2025/12/24 06:15:00,0.6427619772048309,0.6020505195750829,59.33556554859922,75.39686571892017,2.4112069004280148,2.10321725,2374.610864461803,2872.6511368241836,0.9916684372275247,0.9982202614139242,32.62521810563568,-0.8406890214969138,2.193831121452031,0.8412836086187598,0.873850557350437,12.652234345854485,passed,
2025/12/24 06:30:00,0.6374382119515741,0.6027469283486051,59.919154616537575,76.18054270540154,2.41117954736789,2.121404,2409.974943692696,2889.570484603452,0.9918549203302034,0.9981773507561827,32.88480884721414,-0.27533849698405216,2.1970696016728306,0.8571768985853485,0.8804831573241906,12.778155547054677,passed,
2025/12/24 06:45:00,0.6369287490913776,0.6058175431985402,60.56074612165959,77.05006571974246,2.416368713931997,2.14480275,2433.430313390804,2906.9486913389906,0.9919708428648848,0.9983718591909974,33.02042536658309,-0.17896385753819072,2.195947598815698,0.8724586296721609,0.8883001160869638,12.90432474756837,passed,
2025/12/24 07:00:00,0.6402991058401069,0.6078710668165919,61.02536154770241,77.69344962664856,2.420493228626474,2.14607275,2446.5836275214306,2925.703435840144,0.9920099647569539,0.9985501692621227,32.79019266387255,-0.3091465435539708,2.1833280985349535,0.8767908250105848,0.8916476702844949,13.003584459104296,passed,
2025/12/24 07:15:00,0.6369178863692998,0.6051645319183013,60.44086116157532,76.9257660734081,2.4123699227751643,2.133935,2434.231071495031,2917.9169807463445,0.9919919662184031,0.9983385345110757,32.87283891355754,-0.6026347714980613,2.184912050892778,0.8721430418150611,0.8893619011888019,12.911360983466775,passed,
2025/12/24 07:30:00,0.6350835005918964,0.6025791141905182,60.32627426686367,76.5327580176404,2.4056159914530473,2.1301885,2441.188250987222,2909.6604238457894,0.9919671876719286,0.9978666618781717,32.67480790975884,-0.5538800919078977,2.193183684924337,0.8679365395522415,0.8872418544633102,12.872087140023638,passed,
2025/12/24 07:45:00,0.6319647271764554,0.5998510619466972,59.05346535389569,74.87089709102706,2.399381778807172,2.12030375,2398.183220897619,2864.172082821877,0.9918187473547864,0.9976079115410129,32.82261798683993,-0.7210451820109892,2.198882727521788,0.8501109819671361,0.8748794499880288,12.626399429353842,passed,
2025/12/24 08:00:00,0.6450871725796038,0.6061862383517385,60.795391320233385,77.1437124040599,2.4235243255276115,2.14328,2432.314130733046,2900.5336297878757,0.9918827498023337,0.9983689236591954,32.336759462969965,0.09017675413663806,2.179209569734396,0.8687224101951865,0.892559966193816,12.924286271957902,passed,
2025/12/24 08:15:00,0.634958129987327,0.6057422658268764,60.64463530707921,76.99619821676382,2.4132973093180445,2.166637,2454.8010155348657,2904.5157069642746,0.9920545131391534,0.9980227980138676,32.69424843762291,-0.043245064704892415,2.1842384426625676,0.8814189502338369,0.8948704847295447,12.933624626190376,passed,
2025/12/24 08:30:00,0.6359641430486218,0.6061119372259469,60.69341295764949,77.09697981819245,2.41398187632802,2.164934,2453.8182855745627,2912.7089669290062,0.9920624448529074,0.9981429217228824,32.6808590457041,-0.24916103042314028,2.1792436034984135,0.8802449386733924,0.8940842962396098,12.95469952636402,passed,
2025/12/24 08:45:00,0.6362937966684347,0.606296909158496,60.80439067734195,77.20483047679609,2.41434484483648,2.18509725,2458.07162830665,2916.3820503403535,0.9920744999323146,0.9981402685096807,32.64257180525184,-0.28008023511393604,2.178357733329463,0.8849727853033684,0.8985216484295484,12.97578453285385,passed,
2025/12/24 09:00:00,0.6336431219220102,0.6059395098644152,60.84212863158831,77.21959752464313,2.4099845228870636,2.1827415,2470.9818754940634,2921.9509347788826,0.9921348053349742,0.997946638522466,32.608924739721324,-0.38778251639350364,2.1770657695332276,0.8877412629569583,0.8985305213977589,12.996884605727637,passed,
2025/12/24 09:15:00,0.6310889232018972,0.6060418487188737,60.92081027117011,77.28740743327822,2.4077919729091337,2.20155675,2482.781471297688,2923.8300378600343,0.9921925381527326,0.9978108813151313,32.651945466937356,-0.35304840001144777,2.178332641686909,0.895424204199431,0.9027411523407072,13.017995792388103,passed,
2025/12/24 09:30:00,0.6322347101354833,0.6064662752018631,61.06105038814063,77.43233930151285,2.409906192888551,2.193251,2484.2780693529876,2926.3554531706563,0.9921902759617548,0.9978766919136052,32.635172320547426,-0.3386555573883088,2.1783210639577844,0.8945626179893245,0.9020094102094297,13.039119233380122,passed,
2025/12/24 09:45:00,0.6331361759028354,0.606776108256073,61.057405590083725,77.39680016741801,2.412228505823891,2.1910905,2482.9164931026316,2918.636722813659,0.9921772240878908,0.9978756113055326,32.560507256753056,-0.12332922640700517,2.176330595497894,0.8940001981970622,0.902120736224525,13.029780643157986,passed,
2025/12/24 10:00:00,0.6371464200256889,0.6074744826337141,61.24805154494374,77.60468827299822,2.417987848017345,2.1817505,2475.609281531091,2921.578873344967,0.9921240657306074,0.9981140700131563,32.52830598115323,-0.1255460615227018,2.176361927038143,0.891642073010644,0.9026657230532931,13.050335371953464,passed,
2025/12/24 10:15:00,0.6323838514259768,0.607481462302628,61.2888522382151,77.62545611882364,2.413290759130641,2.17685875,2494.9650605034117,2921.25129462849,0.9922236244904834,0.9978317116446696,32.560816557296455,-0.013318005414755559,2.176851117676787,0.8992947207306116,0.9045135405284076,13.070904879292062,passed,
2025/12/24 10:30:00,0.6428923252989747,0.6072698636892361,61.40674760330043,77.73586091080328,2.420971482984971,2.1456125,2468.6948456336995,2932.748290925404,0.9920512803221098,0.9982747142859495,32.23379293804475,-0.4230916580399229,2.1684359727093354,0.8862437233398565,0.9036070966814759,13.076739800574485,passed,
2025/12/24 10:45:00,0.6370609273868275,0.6078174362635328,61.449856142791596,77.74348920979733,2.419830752384389,2.153558,2482.984754414929,2921.7998689792157,0.9921433150341246,0.998092096569043,32.547113394304354,-0.021664657007370976,2.1792255842515402,0.8930957865963659,0.9026895910150267,13.078664041703432,passed,
2025/12/24 11:00:00,0.6321488493922496,0.605750698704213,61.26474807652967,77.48433573404138,2.4084154222852168,2.16383025,2493.98424375934,2937.2170922789464,0.9922168113374086,0.9977912803723273,32.58517558768545,-0.618218047947944,2.179011897424255,0.8965208022803866,0.9040302036043788,13.080589059250684,passed,
2025/12/24 11:15:00,0.6351838919442472,0.6067879108850323,61.37245585716296,77.60178306909708,2.4148767723013527,2.15774525,2487.5442678185696,2929.920604054597,0.9921763435663071,0.9979692534050824,32.544992320143415,-0.34913955047750883,2.177751012141535,0.8949393712130526,0.9041164582726313,13.082510083845035,passed,
2025/12/24 11:30:00,0.6283199528331438,0.6057233614707012,61.249657020643006,77.42519222801145,2.406178184280297,2.159377,2502.9924921961247,2934.8556958157433,0.9922796568813999,0.9976652939959424,32.76627769429523,-0.5498595290618962,2.1832685979550748,0.900515188517826,0.903542311076925,13.0844316794223,passed,
2025/12/24 11:45:00,0.6349075992386489,0.6064530051867973,61.37076016324382,77.55686300929777,2.414371609497041,2.176011,2486.288741767233,2933.898913257728,0.9921786631758476,0.9980020255996814,32.62006237328184,-0.517363605185245,2.1791585786925696,0.8944350293203488,0.9037554663163548,13.086347192438605,passed,
2025/12/24 12:00:00,0.6340280646221234,0.6064239936246418,61.35447692748756,77.51655672749958,2.4131878243524523,2.15851075,2491.4578686823693,2932.183160290868,0.9922037977370396,0.99790252535571,32.54976166877102,-0.46412678681781155,2.1761364451997194,0.8987101621716975,0.9071419412638931,13.08826449477662,passed,
2025/12/24 12:15:00,0.6347477500999319,0.6061979272784317,61.36346105121867,77.50573592141157,2.413680847999835,2.1503015,2487.2804061043616,2936.045833427918,0.9921866376673849,0.9979838457327892,32.604044697738466,-0.6175294714916466,2.177562424782782,0.896323457485834,0.9058635932791838,13.090178676814027,passed,
2025/12/24 12:30:00,0.6406934944228196,0.6066894043626699,61.46128428940379,77.60761217429008,2.4205496558643302,2.1645875,2472.243211988163,2936.4819031809093,0.9920905118430728,0.99827464804033,32.466577792550694,-0.6360178549412489,2.1736479044616006,0.890630118717803,0.9060430713540105,13.09208771618726,passed,
2025/12/24 12:45:00,0.642235790969302,0.6073131618697022,61.53021996762621,77.67509708771165,2.4245495249641724,2.161486,2468.373583060839,2932.216229315259,0.9920677207650592,0.9983896119855395,32.4863890672123,-0.48224058966965117,2.1740921397694675,0.8852878632150747,0.9012232848005409,13.093997464122817,passed,
2025/12/24 13:00:00,0.6307195125061639,0.6007963305214136,59.868000064025544,75.60562812737307,2.4022121318764715,2.146421,2440.4278659986603,2898.5370104950835,0.9920427336508827,0.9976646677902129,32.723071894782294,-0.8642074089116044,2.179102343960562,0.8767719505460227,0.8956414877759614,12.82532619797564,passed,
2025/12/24 13:15:00,0.6346484645734679,0.6083972394238887,61.588532585911516,77.84629481104223,2.419173239741969,2.1790415,2496.5132295356134,2927.785807832335,0.9922291041183074,0.9980468298806314,32.614929034567254,-0.10582480565043394,2.1753757200444728,0.901420316332617,0.9067066592150422,13.122319075558664,passed,
2025/12/24 13:30:00,0.6370792274949121,0.6085935683272018,61.64669190265291,77.984355185085,2.419463104966471,2.188371,2494.922827316375,2935.954101863542,0.9922080526960982,0.9981212054621617,32.44132013369564,-0.2751634517930618,2.1688194683547612,0.9016293496258427,0.9092758619478104,13.139806357764414,passed,
2025/12/24 13:45:00,0.6315216910900797,0.6081389185044779,61.607331190486406,77.99972573390438,2.41205060760791,2.17259,2509.59552915574,2945.2223177648802,0.9923064004761342,0.9979177154803547,32.629561857281075,-0.4880678657280428,2.1726768448279965,0.9085392830903627,0.9103119111980849,13.157296702055353,passed,
2025/12/24 14:00:00,0.634873131956529,0.60863171853222,61.69844703175594,78.18022637580907,2.4143424640900815,2.1840585,2505.1317861051525,2951.755341728684,0.9922692030613282,0.9980629194501406,32.469680265697335,-0.5942695780013685,2.1667631654081476,0.9058321192662242,0.9105067399679228,13.174794314475793,passed,
2025/12/24 14:15:00,0.6336538400655704,0.6094162716336267,61.77806265932803,78.34891771963235,2.41458767530202,2.17200375,2511.142477058965,2952.439604893206,0.9923046335154533,0.9980655440245253,32.5366168611946,-0.4840041281938889,2.167460275187325,0.90969825632643,0.9114134742338377,13.192297958082666,passed,
2025/12/24 14:30:00,0.6222505826489307,0.603076193710036,60.01920782764009,76.18373725360296,2.394018654288046,2.18853,2477.8042187288515,2910.2759304606157,0.9922606838741973,0.9973677416966117,32.823854726897196,-0.6594682804618962,2.173309553620516,0.8940514184037804,0.8989304509791307,12.899164387958702,passed,
2025/12/24 14:45:00,0.619460312347104,0.6032599382468069,60.05993720185582,76.30016764601895,2.3909381643525975,2.1834915,2487.1010973624434,2916.532980133094,0.9923195264297036,0.9972947433265446,32.941314099721765,-0.7380278638409679,2.175362236183177,0.9005240431471875,0.9015438142580241,12.919754942080322,passed,
2025/12/24 15:00:00,0.6286217122983029,0.6048519517806219,60.29186810203636,76.65972575357269,2.4015931135919164,2.17155575,2469.754477323786,2918.484057368764,0.9921992378358718,0.9977397167527019,32.63047574858436,-0.6408830450462257,2.1655707067323338,0.8916368641214415,0.9003926838411621,12.940356559308228,passed,
2025/12/24 15:15:00,0.6273084724088049,0.6051719193888951,60.35341237456723,76.80305852073649,2.4000517513355346,2.1711535,2475.605759661166,2924.68215144459,0.9922348066653605,0.9977305488588273,32.69278364874436,-0.7165832257605441,2.1660861431393825,0.8935584559319635,0.8999800979015371,12.960970458765484,passed,
2025/12/24 15:30:00,0.6209017258731211,0.6065788631010908,60.488953599746004,77.06291142420747,2.3976788176000245,2.18971725,2498.5631348083502,2922.3101657507195,0.9923730376567261,0.9975494846596056,32.959161615999484,-0.3731236990325237,2.1711742994024683,0.9084306995857309,0.9044040256441801,12.997513085644014,passed,
2025/12/24 15:45:00,0.6237443332384952,0.6073697034047089,60.72128121006614,77.4392739443111,2.3997213144883105,2.177072,2497.828098992134,2939.22534454417,0.9923618929975828,0.9977792637189934,32.92272869071949,-0.6740861625916174,2.168062809900821,0.9082162580066249,0.9054355461122797,13.047413036466136,passed,
2025/12/24 16:00:00,0.628926939716131,0.6099218377915973,61.332293755448795,78.25751252625035,2.4080340491341863,2.18487475,2506.090914896251,2953.058777566472,0.9923566019096326,0.9980780612075699,32.770741509599354,-0.5621507443218946,2.164698011656471,0.9134952589047686,0.9106120285690913,13.145818338770662,passed,
2025/12/24 16:15:00,0.6315050624812447,0.6133122013439765,62.224498025894555,79.43589538386523,2.414485336381443,2.1617025,2534.2608366218396,2976.90403260405,0.9924354395626034,0.9982662983527762,32.668899880321,-0.4647829018758523,2.162563047097058,0.9222768952102858,0.9135845474106283,13.306626763126465,passed,
2025/12/24 16:30:00,0.625718354131365,0.6143166189989179,62.61303022215144,79.97224922473285,2.4091569462891314,2.16732275,2568.143262311169,2993.760340206337,0.9925943587188458,0.9980411195107256,32.82517925358558,-0.5069323504212238,2.167270420047666,0.9383138294854191,0.9190508135959481,13.399498698595593,passed,
2025/12/24 16:45:00,0.6282133993287397,0.6146141935633259,62.692751064475296,80.1139556522646,2.409810256630823,2.16416175,2569.5735831865622,2997.3750026285174,0.9925757217584211,0.9980430989937599,32.564760013439965,-0.5132091621051181,2.1597621283506414,0.9391605277907324,0.9222191046093208,13.415289800233634,passed,
2025/12/24 17:00:00,0.6327484519472085,0.6166407611500387,62.875395249251675,80.43166202122055,2.4182563014202976,2.178929,2562.4285197889412,2991.526620536449,0.9925261996706368,0.9983113373737245,32.44426958345219,-0.1892605906466704,2.15459112853689,0.9414685469732669,0.9263231404930745,13.430887015897529,passed,
2025/12/24 17:15:00,0.6235490916614063,0.6152311420777273,62.720197813961384,80.32234046248546,2.4054098890673874,2.17425675,2581.3640369359996,3008.6559718744247,0.992671152071638,0.9980188640207476,32.8447285494473,-0.6867616635698319,2.163138730591475,0.9500894110838078,0.9259738123110232,13.44628940927716,passed,
2025/12/24 17:30:00,0.6332987527842616,0.6180538331944746,63.00977685774092,80.78719471351201,2.4214138001398027,2.1701095,2555.737666982212,3003.615715299751,0.9925259945704923,0.9986595656621848,32.76103885847579,-0.40659493715375694,2.159478700691035,0.9408384012179138,0.9235936662835275,13.461494999711432,passed,
2025/12/24 17:45:00,0.626493530074594,0.6179143778974735,62.92871869716606,80.77781825554499,2.4133917610664763,2.17505025,2576.2815711258804,3007.771146014644,0.9926564236222344,0.9983651410221972,32.8996072601568,-0.43864339456736445,2.1598903264279454,0.9531609644611925,0.9277306243690898,13.47650682090781,passed,
2025/12/24 18:00:00,0.5979497085685342,0.5911589247095075,56.50158430164251,72.21078117790853,2.340362590775893,1.939333,2438.1535805139447,2829.0865563507273,0.9921850152749535,0.9952070474159381,32.602080276121576,-0.9668443325172327,2.1705813562370735,0.8782963737762058,0.8866653092003367,12.327251772951373,passed,
2025/12/24 18:15:00,0.6190204579591285,0.61079540760475,61.536624039012025,78.81313849378135,2.395865277279383,2.13646375,2552.4188864199728,2956.5924699143416,0.9925494712397325,0.9974390654259931,32.80746550723588,-0.04874281101068134,2.1737278308382875,0.9357351124945985,0.918227700759615,13.198849020779182,passed,
2025/12/24 18:30:00,0.6170899315586765,0.602831897842797,59.98799305104932,76.81140413782508,2.373975242665189,2.13222,2512.1269410718223,2944.13499038677,0.9923877553048691,0.996810904929384,32.35076941813785,-1.053150238729298,2.1620625633025004,0.9038130109618773,0.9029409506824619,12.953030742779244,passed,
2025/12/24 18:45:00,0.6124881568164006,0.6020230942910648,59.78194674679643,76.52071244591815,2.369327885268086,2.12921,2520.727621341697,2927.7604656489325,0.9924297075755107,0.9964454178892475,32.392618830854275,-0.6626301541807094,2.1678439874375584,0.9053423652815257,0.9009619480090135,12.909254757057868,passed,
2025/12/24 19:00:00,0.6136741409561749,0.6011975176918241,59.520533695049195,76.24859481626402,2.367810250521516,2.12173175,2507.928732112405,2925.5846093652212,0.9923763762940826,0.9964703410341227,32.30885684833737,-0.8279781669655225,2.1641682773091593,0.9030932581616465,0.9025562862708263,12.86552858629614,passed,
2025/12/24 19:15:00,0.6057166484147417,0.5979706815285557,58.84659094982489,75.44577173721382,2.3524700663706306,2.11280575,2508.121334354481,2924.677140760318,0.9924304857800047,0.9959940317838708,32.47493542885955,-1.3209982018126654,2.1667631649909285,0.9022030949586698,0.8995130034501253,12.780495789331571,passed,
2025/12/24 19:30:00,0.6055531225182224,0.5955981547417045,57.99463994148222,74.41595288658682,2.349317519882316,2.1123465,2472.4804647550454,2898.333650104989,0.9922941937938504,0.9959380107071822,32.50741832771893,-1.3529014984304464,2.1667689942548853,0.8868963863023968,0.8912912622978479,12.617747696071909,passed,
2025/12/24 19:45:00,0.5964154052199729,0.5918758157409513,56.956303262268726,73.14555157561668,2.3336120739372475,2.10849125,2462.193128563569,2875.321749242914,0.9923091722087479,0.9953183020948809,32.66473415604482,-1.5461987841556772,2.168947161595276,0.8811229815800953,0.8842802122021415,12.4556891636689,passed,
2025/12/24 20:00:00,0.5986236355106271,0.5944032909408223,57.50328510895397,73.91193353521177,2.3407217570246277,2.10811075,2474.0744751000134,2886.3321396574984,0.9923540383938448,0.9956067889239308,32.728983928510964,-1.2949944432219906,2.170251937935293,0.8872734248700654,0.8870088334077035,12.54722038966164,passed,
2025/12/24 20:15:00,0.6039349071525368,0.5988118083466059,57.84962286058507,74.60269001132868,2.3559940780629307,2.161484,2465.739855790729,2882.25177239897,0.9923488893784955,0.9962747271574517,32.80501873696291,-0.7254534868595318,2.160111391738716,0.895180164090732,0.8933837595897949,12.599836605545063,passed,
2025/12/24 20:30:00,0.594664757676257,0.5987656307489906,57.88649928963001,74.76532529166869,2.3451281870714604,2.17982775,2497.3564934142905,2897.647767005845,0.9925685293502319,0.9959195887593353,33.10358539319667,-0.9501647359717014,2.1628325589693294,0.9201882497895906,0.906289903728769,12.651976560481877,passed,
2025/12/24 20:45:00,0.5981771202194305,0.5944502025919849,57.7709392559843,74.30249646583334,2.3364225291880634,2.0718625,2494.606687436622,2900.080506275639,0.9924078896805125,0.9953788850333607,32.47331482256184,-1.3343710630512136,2.1680628926973933,0.8975771684307389,0.8955390008672425,12.604268697311655,passed,
2025/12/24 21:00:00,0.5987564841947702,0.5970987034347307,58.026478118433616,74.73632669377902,2.343900999041613,2.09374525,2498.693461762347,2898.557709789989,0.9924635016525426,0.995681689367594,32.64061553024268,-0.9699024353347596,2.164778719502596,0.9005811198591825,0.894127175732457,12.650622413080036,passed,
2025/12/24 21:15:00,0.6024294967481975,0.5969110745021603,58.253042478024945,74.95838595857337,2.344917741413333,2.10905825,2498.036798948579,2916.434191255693,0.9924294641527801,0.9958230143776965,32.47041677337428,-1.4075557387926907,2.16081532744385,0.8981344191918513,0.8955407941850443,12.696489085297815,passed,
2025/12/24 21:30:00,0.601934618893933,0.5973798757729409,58.48941088724526,75.19771887562993,2.3453172047489903,2.11150975,2510.1335907231496,2922.7009317284114,0.992478614423546,0.9957865599959702,32.46396264518762,-1.3885566602357764,2.1612402306991507,0.9059947849546066,0.9010121622242867,12.74172027605991,passed,
2025/12/24 21:45:00,0.6048793354412677,0.5984835782308447,58.799222409996204,75.53124990328142,2.3506795353686307,2.0990605,2513.2087660583443,2926.203850324899,0.9924669235131672,0.9959436508949324,32.38027120440528,-1.2670709028085925,2.159951425204055,0.9058996378570362,0.9015944145144161,12.786315921758032,passed,
2025/12/24 22:00:00,0.603810841431287,0.5987302612494557,59.00574211320862,75.73129458559592,2.349685706590863,2.1015745,2527.3872909914894,2933.0337332933154,0.992526631227293,0.9958463620656409,32.34552214537693,-1.2801830531954166,2.1593163019044717,0.9147259339415323,0.9077409329187728,12.830273232730246,passed,
2025/12/24 22:15:00,0.6064219224820054,0.6024614861994225,59.25472027992067,76.23176777733602,2.361363956624493,2.06712575,2522.4823227807397,2931.916246646463,0.9925587309491929,0.9963978536912496,32.53871553498842,-0.9679466953969562,2.1502744840592594,0.9171135236998806,0.9066202686205612,12.879820186909592,passed,
2025/12/24 22:30:00,0.5960105095487107,0.5974527539715987,58.765010750602144,75.36956191187625,2.3407580069670453,2.0964295,2542.306184076418,2932.7143125948123,0.9926736494893679,0.9954952527198316,32.6242514451445,-1.4468524425215878,2.162676182996309,0.9182111406078345,0.9042578013091097,12.81569806589187,passed,
2025/12/24 22:45:00,0.6001040510586629,0.5962750862696112,58.46887104348153,74.93750452858,2.3428407595819762,2.11107125,2516.3323304478395,2926.385145886394,0.9925272874914893,0.9956485312785669,32.49659922242844,-1.682374781971964,2.159466833701367,0.9070683401939851,0.9014967014407936,12.751420346444995,passed,
2025/12/24 23:00:00,0.6002748395123486,0.5960143245357324,58.204890663810204,74.55299205239835,2.345296343075258,2.0978795,2503.5289324444934,2906.019550215938,0.9924746884799003,0.9956418800773937,32.527796738291315,-1.3610754523848165,2.160370746149369,0.9031792233815789,0.8994490047406143,12.68699427407182,passed,
2025/12/24 23:15:00,0.5965372935775607,0.5940291194770311,57.7773359977905,73.95588342975779,2.338146895428276,2.09202925,2500.050490452445,2898.4209427692917,0.9924873092464304,0.995351936808062,32.571579202049435,-1.5519532525778548,2.160727896645616,0.9009827788861642,0.8974489320857486,12.62241922164564,passed,
2025/12/24 23:30:00,0.5934059911986312,0.5928818658725837,57.42425623243195,73.45684530064072,2.3346017437984963,2.0826165,2494.8060981804256,2884.1379938910864,0.9925248403959237,0.99517537816531,32.68142934308265,-1.4793232819742776,2.163328175163465,0.8983822303080156,0.8942319715935522,12.557692257144769,passed,
2025/12/24 23:45:00,0.5951357999396969,0.5916673975370703,57.09564229096456,72.98736636210951,2.334714676347734,2.08204925,2476.2521384434585,2874.644134746483,0.9923968779697367,0.9951736320713065,32.60081739724649,-1.6033073165973422,2.1610891349011974,0.8879374941111632,0.8892588470146535,12.49281606063095,passed,
