{"Connection": {"Connection": {"0": {"m": 79.60289020136133, "m_unit": "kilogram / second", "p": 2.1470561937116046, "p_unit": "bar", "h": 385.3225429793632, "h_unit": "kilojoule / kilogram", "T": 1.2379348935370444, "T_unit": "degree_Celsius", "v": 24834.619185182855, "v_unit": "m3 / hour", "s": 1679.0476967377708, "s_unit": "joule / kgK", "vol": 0.08666149321673103, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 1.4699999999999704, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 1.4699999999999704, "td_dew_unit": "delta_degree_Celsius", "td_bubble": -1.4699999999999704, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "g"}, "1": {"m": 79.60289020136132, "m_unit": "kilogram / second", "p": 2.1470561937116046, "p_unit": "bar", "h": 385.3225429793632, "h_unit": "kilojoule / kilogram", "T": 1.2379348935370444, "T_unit": "degree_Celsius", "v": 24834.61918518285, "v_unit": "m3 / hour", "s": 1679.0476967377708, "s_unit": "joule / kgK", "vol": 0.08666149321673103, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 1.4699999999999704, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 1.47, "td_dew_unit": "delta_degree_Celsius", "td_bubble": -1.4699999999999704, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "g"}, "10": {"m": 703.0591503711149, "m_unit": "kilogram / second", "p": 1.0, "p_unit": "bar", "h": 29.81825517453174, "h_unit": "kilojoule / kilogram", "T": 7.07, "T_unit": "degree_Celsius", "v": 2531.2651602641563, "v_unit": "m3 / hour", "s": 107.41319175341265, "s_unit": "joule / kgK", "vol": 0.0010000996513783171, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -92.53592889707318, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -92.53592889707318, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 92.53592889707318, "td_bubble_unit": "delta_degree_Celsius", "Water": 1.0, "R1234ZE": null, "phase": "l"}, "11": {"m": 703.0591503711149, "m_unit": "kilogram / second", "p": 1.002, "p_unit": "bar", "h": 29.818540917372395, "h_unit": "kilojoule / kilogram", "T": 7.070021035709772, "T_unit": "degree_Celsius", "v": 2531.264916897584, "v_unit": "m3 / hour", "s": 107.41349766629915, "s_unit": "joule / kgK", "vol": 0.0010000995552244933, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -92.5917684548794, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -92.5917684548794, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 92.5917684548794, "td_bubble_unit": "delta_degree_Celsius", "Water": 1.0, "R1234ZE": null, "phase": "l"}, "12": {"m": 703.0591503711149, "m_unit": "kilogram / second", "p": 1.002, "p_unit": "bar", "h": 15.776464723443883, "h_unit": "kilojoule / kilogram", "T": 3.73, "T_unit": "degree_Celsius", "v": 2531.0791971107014, "v_unit": "m3 / hour", "s": 57.001472436866585, "s_unit": "joule / kgK", "vol": 0.0010000261775724674, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -95.93178949056829, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -95.93178949056829, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 95.93178949056829, "td_bubble_unit": "delta_degree_Celsius", "Water": 1.0, "R1234ZE": null, "phase": "l"}, "2": {"m": 79.60289020136132, "m_unit": "kilogram / second", "p": 8.610000000000001, "p_unit": "bar", "h": 420.1950942361436, "h_unit": "kilojoule / kilogram", "T": 51.750480085401875, "T_unit": "degree_Celsius", "v": 6540.757702105158, "v_unit": "m3 / hour", "s": 1706.0435846776916, "s_unit": "joule / kgK", "vol": 0.02282426096436614, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 7.411841019156043, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 7.411841019156043, "td_dew_unit": "delta_degree_Celsius", "td_bubble": -7.411841019156043, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "g"}, "21": {"m": 101.11232291186455, "m_unit": "kilogram / second", "p": 3.0, "p_unit": "bar", "h": 252.3090367111286, "h_unit": "kilojoule / kilogram", "T": 60.21352352991437, "T_unit": "degree_Celsius", "v": 370.2343879056904, "v_unit": "m3 / hour", "s": 833.8251974228383, "s_unit": "joule / kgK", "vol": 0.0010171152493351613, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -73.30889693102216, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -73.30889693102216, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 73.30889693102216, "td_bubble_unit": "delta_degree_Celsius", "Water": 1.0, "R1234ZE": null, "phase": "l"}, "22": {"m": 101.11232291186455, "m_unit": "kilogram / second", "p": 3.0000000000000004, "p_unit": "bar", "h": 407.4329421139978, "h_unit": "kilojoule / kilogram", "T": 97.18, "T_unit": "degree_Celsius", "v": 378.9928372067654, "v_unit": "m3 / hour", "s": 1275.0912320180685, "s_unit": "joule / kgK", "vol": 0.0010411766348672946, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -36.34242046094039, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -36.34242046094039, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 36.34242046094039, "td_bubble_unit": "delta_degree_Celsius", "Water": 1.0, "R1234ZE": null, "phase": "l"}, "2a": {"m": 101.00855015860772, "m_unit": "kilogram / second", "p": 8.610000000000001, "p_unit": "bar", "h": 418.5145184926569, "h_unit": "kilojoule / kilogram", "T": 50.17254689864063, "T_unit": "degree_Celsius", "v": 8222.860507837948, "v_unit": "m3 / hour", "s": 1700.8583923792512, "s_unit": "joule / kgK", "vol": 0.022613213586941346, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 5.8339078323948, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 5.8339078323948, "td_dew_unit": "delta_degree_Celsius", "td_bubble": -5.8339078323948, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "g"}, "3": {"m": 101.00855015860772, "m_unit": "kilogram / second", "p": 26.254155869096994, "p_unit": "bar", "h": 448.5770466904348, "h_unit": "kilojoule / kilogram", "T": 104.47, "T_unit": "degree_Celsius", "v": 2484.714854343735, "v_unit": "m3 / hour", "s": 1726.4222442104303, "s_unit": "joule / kgK", "vol": 0.006833070760517399, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 11.581353740421378, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 11.581353740421378, "td_dew_unit": "delta_degree_Celsius", "td_bubble": -11.581353740421378, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "g"}, "4": {"m": 101.00855015860772, "m_unit": "kilogram / second", "p": 26.254155869096994, "p_unit": "bar", "h": 293.2937722565841, "h_unit": "kilojoule / kilogram", "T": 65.90728972118382, "T_unit": "degree_Celsius", "v": 356.2810780378226, "v_unit": "m3 / hour", "s": 1298.2509272330462, "s_unit": "joule / kgK", "vol": 0.0009797880077103915, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": -26.981356538394834, "Td_bp_unit": "delta_degree_Celsius", "td_dew": -26.981356538394834, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 26.981356538394863, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "l"}, "5": {"m": 101.00855015860772, "m_unit": "kilogram / second", "p": 8.610000000000001, "p_unit": "bar", "h": 293.2937722565841, "h_unit": "kilojoule / kilogram", "T": 44.33863906624583, "T_unit": "degree_Celsius", "v": 1942.3370198684386, "v_unit": "m3 / hour", "s": 1306.6266006241199, "s_unit": "joule / kgK", "vol": 0.005341508815118737, "vol_unit": "m3 / kilogram", "x": 0.21191928726463632, "x_unit": "dimensionless", "Td_bp": 0.0, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 0.0, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 0.0, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "tp"}, "6": {"m": 21.40565995724639, "m_unit": "kilogram / second", "p": 8.610000000000001, "p_unit": "bar", "h": 412.2648309496883, "h_unit": "kilojoule / kilogram", "T": 44.33863906624583, "T_unit": "degree_Celsius", "v": 1680.7577324173371, "v_unit": "m3 / hour", "s": 1681.352005107901, "s_unit": "joule / kgK", "vol": 0.02181092051477041, "vol_unit": "m3 / kilogram", "x": 1.0, "x_unit": "dimensionless", "Td_bp": 0.0, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 0.0, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 0.0, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "tp"}, "7": {"m": 79.60289020136133, "m_unit": "kilogram / second", "p": 8.61, "p_unit": "bar", "h": 261.3017928109101, "h_unit": "kilojoule / kilogram", "T": 44.33863906624583, "T_unit": "degree_Celsius", "v": 261.57928745109916, "v_unit": "m3 / hour", "s": 1205.8608549906244, "s_unit": "joule / kgK", "vol": 0.000912792399836988, "vol_unit": "m3 / kilogram", "x": 0.0, "x_unit": "dimensionless", "Td_bp": 0.0, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 0.0, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 0.0, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "tp"}, "8": {"m": 79.60289020136133, "m_unit": "kilogram / second", "p": 2.1578454208156828, "p_unit": "bar", "h": 261.3017928109101, "h_unit": "kilojoule / kilogram", "T": -0.0961286982227989, "T_unit": "degree_Celsius", "v": 8337.644201987068, "v_unit": "m3 / hour", "s": 1224.5200095593614, "s_unit": "joule / kgK", "vol": 0.02909457524056248, "vol_unit": "m3 / kilogram", "x": 0.33339936113664764, "x_unit": "dimensionless", "Td_bp": 0.0, "Td_bp_unit": "delta_degree_Celsius", "td_dew": 0.0, "td_dew_unit": "delta_degree_Celsius", "td_bubble": 0.0, "td_bubble_unit": "delta_degree_Celsius", "Water": null, "R1234ZE": 1.0, "phase": "tp"}}}, "Component": {"Merge": {}, "Pump": {"Pump": {"P": 200.89411877686496, "P_unit": "watt", "pr": 1.002, "pr_unit": "dimensionless", "dp": -0.002, "dp_unit": "bar", "eta_s": 0.7, "eta_s_unit": "dimensionless"}}, "DropletSeparator": {}, "Sink": {}, "Source": {}, "Compressor": {"compressor1": {"P": 2775955.86873483, "P_unit": "watt", "pr": 4.01014189811024, "pr_unit": "dimensionless", "dp": -6.462943806288396, "dp_unit": "bar", "eta_s": 0.7516139570318134, "eta_s_unit": "dimensionless", "igva": null, "igva_unit": "degree"}, "compressor2": {"P": 3036572.3873598045, "P_unit": "watt", "pr": 3.0492631671425077, "pr_unit": "dimensionless", "dp": -17.644155869096995, "dp_unit": "bar", "eta_s": 0.6814744964440711, "eta_s_unit": "dimensionless", "igva": null, "igva_unit": "degree"}}, "MovingBoundaryHeatExchanger": {"condenser": {"Q": -15684938.414444445, "Q_unit": "watt", "kA": 2428368.7161442684, "kA_unit": "watt / kelvin", "td_log": 6.459043188197876, "td_log_unit": "delta_degree_Celsius", "ttd_u": 7.290000000003886, "ttd_u_unit": "delta_degree_Celsius", "ttd_l": 5.693766191269447, "ttd_l_unit": "delta_degree_Celsius", "ttd_min": 5.693766191269447, "ttd_min_unit": "delta_degree_Celsius", "pr1": 1.0, "pr1_unit": "dimensionless", "pr2": 1.0, "pr2_unit": "dimensionless", "dp1": 0.0, "dp1_unit": "bar", "dp2": 0.0, "dp2_unit": "bar", "zeta1": 0.0, "zeta1_unit": "dimensionless", "zeta2": 0.0, "zeta2_unit": "dimensionless", "eff_cold": 0.8346268093013133, "eff_cold_unit": "dimensionless", "eff_hot": 0.9466643173015732, "eff_hot_unit": "dimensionless", "eff_max": 0.9466643173015732, "eff_max_unit": "dimensionless", "UA": 2783110.727123148, "UA_unit": "watt / kelvin", "re_exp_r": null, "re_exp_r_unit": "dimensionless", "re_exp_sf": null, "re_exp_sf_unit": "dimensionless", "alpha_ratio": null, "alpha_ratio_unit": "dimensionless", "area_ratio": null, "area_ratio_unit": "dimensionless", "td_pinch": 0.5171172034403071, "td_pinch_unit": "delta_degree_Celsius"}}, "CycleCloser": {"cycle closer": {"mass_deviation": 1.4210854715202004e-14, "mass_deviation_unit": "kilogram / second", "fluid_deviation": 0.0, "fluid_deviation_unit": "dimensionless"}}, "HeatExchanger": {"evaporator": {"Q": -9872410.15834984, "Q_unit": "watt", "kA": 2074535.9038503189, "kA_unit": "watt / kelvin", "td_log": 4.758852396830927, "td_log_unit": "delta_degree_Celsius", "ttd_u": 5.832086142172727, "ttd_u_unit": "delta_degree_Celsius", "ttd_l": 3.8261286982436786, "ttd_l_unit": "delta_degree_Celsius", "ttd_min": 3.8261286982436786, "ttd_min_unit": "delta_degree_Celsius", "pr1": 1.0, "pr1_unit": "dimensionless", "pr2": 0.995, "pr2_unit": "dimensionless", "dp1": 0.0, "dp1_unit": "bar", "dp2": 0.010789227104078165, "dp2_unit": "bar", "zeta1": 0.0, "zeta1_unit": "dimensionless", "zeta2": 3.6293482986828405, "zeta2_unit": "dimensionless", "eff_cold": 0.9599559049529939, "eff_cold_unit": "dimensionless", "eff_hot": 0.4655197215434997, "eff_hot_unit": "dimensionless", "eff_max": 0.9599559049529939, "eff_max_unit": "dimensionless"}}, "Valve": {"expansion valve1": {"pr": 0.3279480796461097, "pr_unit": "dimensionless", "dp": 17.644155869096995, "dp_unit": "bar", "zeta": 67502.2394714706, "zeta_unit": "dimensionless"}, "expansion valve2": {"pr": 0.2506208386545508, "pr_unit": "dimensionless", "dp": 6.452154579184318, "dp_unit": "bar", "zeta": 8372.573059961616, "zeta_unit": "dimensionless"}}}, "Bus": {}}