datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/27 01:15:00,0.6050395999950452,0.5849281794647438,52.014591863388304,65.70521560522424,2.442529532909422,2.5,2186.875353302255,2469.7783029799793,0.9890127222510569,0.9957460952541842,34.04844247912583,7.325338247120827,2.1427503290926047,0.9580451318093708,1.0112896496248105,11.374014079999997,passed,
2025/01/27 01:30:00,0.6021071328557646,0.5848234378419132,51.91935101815004,65.58388868399139,2.44038625475398,2.47,2183.478887021501,2467.726617890061,0.9891792853047525,0.9958542761341193,34.405354765354254,7.224436296544379,2.152803569436647,0.9552370555620169,1.0047124731944976,11.350737982222222,passed,
2025/01/27 01:45:00,0.6001541792683992,0.5838016275111123,51.770504525658836,65.38828426328178,2.437544163840394,2.49,2183.3316377695232,2463.7518249098557,0.989171356808858,0.9957153016004905,34.444185636440515,7.287256799282384,2.1539493888094055,0.9567743771180792,1.0055765703174218,11.32747117333333,passed,
2025/01/27 02:00:00,0.5975552880046385,0.5822810978135156,51.647117583605926,65.20136750082109,2.434010681715691,2.5,2184.756641364029,2461.2202689326873,0.9890894503322735,0.995493544475754,34.53198059811751,7.360408162846057,2.159974418842975,0.9560174289372619,1.0040463814033056,11.308357426666667,passed,
2025/01/27 02:15:00,0.5942230140975456,0.5806819300687525,51.452024690164464,64.95306133407281,2.427428595573286,2.48,2182.695110200597,2466.3018931495535,0.9891005733916165,0.9953797200001349,34.74458513291611,7.0354397254304395,2.1666499955394256,0.9534017191013368,0.9997762307606122,11.28510826666667,passed,
2025/01/27 02:30:00,0.5927851652954143,0.5802233072599475,51.29520688884254,64.77944731816932,2.426837483268143,2.49,2179.421590576088,2461.1315874593715,0.9890193633497075,0.9953021944293754,34.81965526141934,7.115013246033648,2.167081500778818,0.9514354342184672,0.9965979068058033,11.261868395555558,passed,
2025/01/27 02:45:00,0.5902012918479137,0.5789381155376948,51.111935610038465,64.5484988037348,2.4229651263142906,2.49,2178.8080894134514,2457.9948567358465,0.9889919768101326,0.9951340280833662,34.90429537780368,7.1316405036783745,2.1699006126972114,0.9528440033764217,0.9969222616278134,11.234811836111108,passed,
2025/01/27 03:00:00,0.5872116080540905,0.5767725751629394,50.949577491775386,64.31007220135113,2.4144436623334826,2.48,2181.186151435691,2464.990959674959,0.9890486092818882,0.9949222256775664,34.96430243746412,6.810597352258862,2.17376319102754,0.9564043494599009,1.0005933867035846,11.21793288,passed,
2025/01/27 03:15:00,0.5842535070189657,0.5828725760420536,51.4139910535565,64.77045026180757,2.429101048013566,2.36,2177.477383263361,2438.936982021271,0.9896468018421428,0.9957278744067727,36.0914450807837,7.316743278161056,2.2177542566308337,0.9606589468098108,0.990435192315465,11.21373697277778,passed,
2025/01/27 03:30:00,0.5866650419952835,0.5837697687445506,51.44291690802016,64.9033807729325,2.4373996077530182,2.36,2168.4018318720127,2438.94296244223,0.9892150160670986,0.9958406287937283,36.135597356454134,7.492038237824284,2.215412958515468,0.9682916400402121,0.9997511048457506,11.229940394444446,passed,
2025/01/27 03:45:00,0.5902413715246569,0.5831332004598748,51.26825316427278,64.80720646905503,2.4341265144730286,2.35,2164.573074901548,2453.924290165422,0.9889599321383136,0.9957238252306947,35.61045145252512,6.9601550947277,2.188966826829177,0.971792358465238,1.0091654901907816,11.24200689333333,passed,
2025/01/27 04:00:00,0.5904397721746252,0.5840404828934931,51.59526971054238,65.09509408847038,2.4378941837208763,2.34,2173.338766672771,2446.374587984974,0.9892675155009213,0.995863456999707,35.72221025115057,7.425525541032326,2.2008954646728376,0.970890890274312,1.0070118132924624,11.262372317777775,passed,
2025/01/27 04:15:00,0.5905571511402827,0.5855877930064539,51.827307598572176,65.32543607365449,2.4433896798675327,2.35,2175.5937291574414,2438.6734272018516,0.9894240567775099,0.9960611620796579,35.93748427617294,7.7529189341500455,2.212428524905903,0.9702674236511387,1.0038386352719617,11.274452750000002,passed,
2025/01/27 04:30:00,0.5915565218122609,0.5828954480108729,51.74998972830235,65.22823357051288,2.4384540799762107,2.38,2179.510305985016,2449.052867804857,0.9891740110445562,0.995731366353401,35.56717916536104,7.680408024114495,2.201885378750889,0.9701777316580059,1.0097880468913336,11.286538755555558,passed,
2025/01/27 04:45:00,0.5936283480370077,0.582188568186844,51.778084991776076,65.26339371794214,2.437270519394224,2.37,2182.992148509988,2456.185963518779,0.9889817201564852,0.9955440129438742,35.22420047338254,7.573500575706236,2.192008958570559,0.9618182964441339,1.0050729693665772,11.306932046666667,passed,
2025/01/27 05:00:00,0.595222688862048,0.586851223025413,52.12634905362743,65.70210704787739,2.4496979775383525,2.38,2177.191689441186,2446.780975069497,0.9892691055163773,0.9961976763338873,35.711608834749065,7.760006307698275,2.2064813228052897,0.9602290688870003,0.9973740506843344,11.327336484444444,passed,
2025/01/27 05:15:00,0.5970683844225284,0.5845763432342853,52.08757586818175,65.65298192229928,2.445530502386492,2.39,2181.416358440472,2458.9139393703035,0.988965402572614,0.9958627576133203,35.27680575408232,7.608155604782141,2.1943544023004113,0.9635334470961082,1.0071926019203445,11.348069284444446,passed,
2025/01/27 05:30:00,0.6010508538198542,0.5821535240019223,51.954007509225036,65.51626821965849,2.4383626296889975,2.45,2189.85942229732,2472.4891314327683,0.9886490167001012,0.9953299753494662,34.30811613901605,7.336048424608853,2.1620771468378535,0.9716415090590012,1.0252879864048468,11.368496479999996,passed,
2025/01/27 05:45:00,0.6040084550959515,0.5838006612675823,52.140457713222375,65.75164443221857,2.4420042428394755,2.45,2192.63095781358,2471.134412626388,0.9888823238373252,0.9955525689148742,34.12018585754621,7.44833679360806,2.1540787887245885,0.9646653158606955,1.0189592624356705,11.38893482222222,passed,
2025/01/27 06:00:00,0.6064147320094437,0.5858292227844054,52.40441945818753,66.05489991965976,2.4500382295653838,2.43,2195.207538268231,2461.6113527312955,0.9889984885735563,0.9957641131615944,34.09934980352945,7.920006705615975,2.155272093585992,0.9613311141334042,1.0149669877901852,11.409384311111111,passed,
2025/01/27 06:15:00,0.608166128556987,0.5861085121336884,52.53202860016601,66.21318551580353,2.450611298036713,2.41,2194.58264855431,2473.7862828351826,0.9888821586288425,0.9958285661034464,34.07500047333442,7.578488930451344,2.1556749074560244,0.960833082837499,1.0162256019993154,11.440357646666666,passed,
2025/01/27 06:30:00,0.6176993235388231,0.5936248625641892,53.45526002425708,67.37790092151809,2.47578707409919,2.42,2194.2483547789448,2471.843249323666,0.9890466493876687,0.9967682721102505,34.19826867465148,8.035593767095317,2.159491515517883,0.9600348962207297,1.0145025344686256,11.55224928,passed,
2025/01/27 06:45:00,0.6260842996981654,0.5992169005852791,54.08363465624079,68.26729239397449,2.4927747908816666,2.43,2190.7142270386885,2486.900861169595,0.9889000797558551,0.9974247345743674,34.177764208217276,7.803659749615421,2.1532900337267455,0.9744152974127746,1.0306622868504558,11.660240973333332,passed,
2025/01/27 07:00:00,0.6092151229063069,0.58881426825608,52.65658068490503,66.43383847371524,2.4592159903286794,2.43,2183.6917630332387,2472.76600441545,0.9888466741343257,0.9962743262534635,34.506689791851876,7.510657221761856,2.1652148609111386,0.9692917205663465,1.0216874574250954,11.451235399999998,passed,
2025/01/27 07:15:00,0.6086420881566965,0.5888760660934834,52.63987207426545,66.41275816189241,2.4590042785481,2.43,2183.1989378156704,2471.403433768932,0.9888971885101236,0.9963034580613345,34.57330974649135,7.52208801942251,2.16694868477636,0.9697241393892004,1.021292078796336,11.445687146666668,passed,
2025/01/27 07:30:00,0.6272736462308255,0.6021356138123276,54.764701552138725,68.96021285542608,2.503100544561971,2.44,2201.6398841730725,2481.9696917465226,0.9892482493868481,0.9978135817796638,34.543666249981314,8.31019297238741,2.1760354887255473,0.9655470807343722,1.0178011168962124,11.723545679999999,passed,
2025/01/27 07:45:00,0.6306195304594664,0.6034328547772031,54.55680919035936,68.89791047993285,2.5059189816034886,2.45,2189.3059701081825,2489.3745084194165,0.9889479042335279,0.9979379872534181,34.32966922731278,7.895873448360812,2.1559309513473495,0.9700239574781564,1.0244679852391254,11.724394220000002,passed,
2025/01/27 08:00:00,0.6312634731613452,0.6048134577364899,54.59257942298744,68.97623216538757,2.507275651828648,2.46,2188.6234464930285,2487.845336268828,0.9891603467575663,0.9981379576133049,34.344874437140284,7.851574514138285,2.152056386889618,0.9707258613642521,1.0236554014112709,11.725196315555557,passed,
2025/01/27 08:15:00,0.6320973046429057,0.6042987752961421,54.56985997930369,68.94779381465844,2.505187736023013,2.48,2191.723105720075,2488.9448530340337,0.9892182297249026,0.9980641574437524,34.112940242100926,7.862918650628478,2.1439456541146207,0.9751108842319072,1.0302416635818201,11.725951966666665,passed,
2025/01/27 08:30:00,0.6313530913222026,0.6037792173086988,54.63745956030411,68.96636017854684,2.5034876798876895,2.49,2197.1962650094347,2486.933506246085,0.9893572835372378,0.9980051275361324,34.093519389919635,7.995725168295519,2.1472948915582526,0.9677807080317815,1.0224806566259355,11.726661173333333,passed,
2025/01/27 08:45:00,0.6310024714750668,0.6091973491372475,54.72880264104336,69.21574080438639,2.5186155357893463,2.48,2178.3391410468935,2477.918937612245,0.9891877020398223,0.9986128460070339,34.923058615824964,7.885848626126022,2.1659555988281882,0.9789975067085254,1.0244504048353855,11.727323935555557,passed,
2025/01/27 09:00:00,0.6315228494977092,0.6035997427260605,54.57578156891209,68.92080323110912,2.502564624465908,2.45,2194.11410347471,2492.1249476402995,0.9892474399369373,0.9979955126356979,34.099702971426616,7.772237532717712,2.145819680997416,0.9716659877055789,1.0270980134232497,11.727616071111107,passed,
2025/01/27 09:15:00,0.6324602500459235,0.6039394018565187,54.60720576564764,68.96342543606158,2.5063397477941542,2.46,2195.0647785546234,2483.824786858142,0.989165609659725,0.9979487962573853,33.99305805563862,8.149913067403629,2.1431078836547157,0.9615544304354913,1.0169854462920584,11.726886893333331,passed,
2025/01/27 09:30:00,0.6316865445241518,0.603117277438272,54.540898408930715,68.87701759544021,2.5018308184811175,2.44,2194.444674328044,2492.695870925085,0.9891676942373463,0.997907994383136,34.0179151591274,7.777538836903135,2.1438068355149125,0.9601737328861448,1.0159739455871437,11.726432666666666,passed,
2025/01/27 09:45:00,0.6309170432680733,0.6043111285043206,54.66913338213949,69.0066076765388,2.5053950100973448,2.43,2195.6834049445615,2484.4582837218295,0.9893773981824193,0.9980881993649098,34.24026129106878,8.060731370167895,2.1519541960116193,0.9589701012270123,1.0117094082631921,11.725603633333336,passed,
2025/01/27 10:00:00,0.6357297072319319,0.6098396956988118,54.99858089486738,69.55747003100196,2.5212268955026182,2.45,2185.813740712291,2485.0228194586857,0.989280168128619,0.9986922688278322,34.47505051259692,7.984741958381582,2.1507103369155525,0.9755369149968506,1.0257229951521338,11.77623876,passed,
2025/01/27 10:15:00,0.6503660056839812,0.6150983112549778,56.38522539991764,71.17331150308357,2.540961762143799,2.51,2212.202197624379,2503.993939288792,0.9894304843675633,0.9991430690657758,33.646640218545855,8.454034707240217,2.1345779678457526,0.9744625301414617,1.033967699925673,11.98367404666667,passed,
2025/01/27 10:30:00,0.6458646279752039,0.6116852489428407,55.891573704970064,70.55019036435736,2.52962763159311,2.51,2210.0535540725778,2500.154830430289,0.9894032388653069,0.9987664063340962,33.599449687745214,8.335341598281438,2.1326243283573034,0.9652950635979489,1.0244734476053952,11.915073279999996,passed,
2025/01/27 10:45:00,0.639621872815051,0.6093629320929707,55.44821228559885,69.99920591211367,2.5216590145637237,2.46,2203.106592960513,2492.860003478276,0.9894209081611359,0.9985910990824931,33.98994551445636,8.251289920929912,2.1444807078198105,0.958097184052306,1.013053175450328,11.8416265,passed,
2025/01/27 11:00:00,0.6380464492596134,0.6087581072017638,55.24739353562871,69.78810195090782,2.51822083418445,2.51,2199.728282868553,2491.741493315498,0.9894568467156205,0.9985580555892791,34.03746744462737,8.132160002588783,2.1428926064977967,0.9609088849409504,1.0150926341640427,11.814156933333333,passed,
2025/01/27 11:15:00,0.6419710282562191,0.6164741138695453,55.937792974925685,70.70129230322534,2.5378262043926436,2.5,2195.0276092092304,2492.435737251385,0.9896238949263234,0.9994112270322241,34.655515728620195,8.036269590978627,2.160088489377593,0.9736733924253667,1.0203600188004094,11.895967312777781,passed,
2025/01/27 11:30:00,0.6451162461057982,0.6155539085472674,56.22834696169386,71.0013561229427,2.5393841365954963,2.49,2205.114402846427,2497.0162133621247,0.9896563287391181,0.9993509565192941,34.30770156862052,8.389607083136672,2.1538793565392833,0.9653836242934232,1.0170957360891038,11.940515895,passed,
2025/01/27 11:45:00,0.64645655554985,0.6196371587123989,56.77295711370801,71.62942426104445,2.5500005431403525,2.51,2211.813450007971,2489.8910753441373,0.9900682524230372,0.9998337766819233,34.62517385126854,8.766289991383287,2.166632484444008,0.968215396806497,1.0149038430220285,11.98934909333333,passed,
2025/01/27 12:00:00,0.6474752078657919,0.6313505254592968,57.13830243420284,72.37755947663692,2.5714326078064116,2.56,2195.5523612440375,2484.20612440888,0.9904166638254771,1.0010339067519025,35.59445291890626,8.24091301448948,2.1758920139438582,0.9790086584942518,1.0080770375443453,12.033683566666664,passed,
2025/01/27 12:15:00,0.6553936934334371,0.6433484339590254,57.74827604289897,73.08762754534094,2.603975955230889,2.51,2172.0212247292893,2444.6382426968344,0.9909949231945318,1.0022861309635416,36.26811096093292,8.740833800723268,2.199058934450552,0.9650902969815145,0.9842642766438195,12.021670246666666,passed,
2025/01/27 12:30:00,0.619600435202574,0.6320973047803075,57.19500722109409,72.43352636310942,2.5530908976507676,2.57,2233.05852378412,2476.822598461399,0.9916178307775552,1.0011393880917072,37.63959772052899,8.4606864202794,2.2383878078335253,1.0074169327978246,1.0010470381893568,12.024754622222218,passed,
2025/01/27 12:45:00,0.6187497458433477,0.6318291919077497,57.43502180435362,72.74678782030348,2.5508285198187717,2.52,2246.2049422246455,2488.9289318349283,0.991702014011623,1.0011094451385532,37.61296530380727,8.451293199877368,2.2370218508279516,1.0102186442243641,1.0019011638061768,12.078514531111107,passed,
2025/01/27 13:00:00,0.5880702170666053,0.620273393794117,57.23220007432988,72.35966163551034,2.499664943080932,2.51,2328.8013125712455,2524.8300205330584,0.9923725568703081,0.9995760422056421,38.377439553063105,8.393383688585907,2.268956273848047,1.044112486832805,1.0104421926937581,12.132452089999997,passed,
2025/01/27 13:15:00,0.6020223456990994,0.6250543592086486,57.682614501618204,72.97268290029415,2.5207766930924254,2.55,2307.23239428569,2525.280223107568,0.9921271328383982,1.0002369702110314,37.930498477905466,8.393415414888565,2.2529557337838506,1.0456929506611223,1.02222537490878,12.181685174999997,passed,
2025/01/27 13:30:00,0.602755228310246,0.6253380354747895,57.906316594125656,73.19491305909379,2.523459537938508,2.54,2313.2521255626752,2523.8822681965903,0.9921306636793181,1.000224372591133,37.90661396751285,8.644188499788978,2.2577316596413723,1.0445688374487978,1.0204810809763172,12.20631292222222,passed,
2025/01/27 13:45:00,0.5974076215639875,0.6235898354951942,57.807909070192416,73.0447722832858,2.5156470109473204,2.54,2323.737206182104,2525.078755466732,0.9922200066409771,0.999968089584381,38.08764384683199,8.669081071601285,2.2660204307465266,1.055613928411502,1.0267901608695937,12.19790938055555,passed,
2025/01/27 14:00:00,0.5938315034258818,0.6221820214610806,57.71170058235222,72.89724604361497,2.5101620740639983,2.53,2329.2433827682853,2524.972309034182,0.9922695185899363,0.9997856338653976,38.2175272103767,8.684300056610207,2.2728479969439257,1.051687137266559,1.0205158908575491,12.18486812888889,passed,
2025/01/27 14:15:00,0.5957954734735194,0.6272999234488645,58.89685159099304,74.36894901827395,2.520465352465966,2.52,2367.3752636398176,2545.290958050369,0.9925250232432762,1.0000860601510935,38.2266900022146,8.971528040117061,2.2752138291187687,1.0707812062945126,1.027045964487674,12.382205000000003,passed,
2025/01/27 14:30:00,0.6486288188032902,0.6456571789714584,61.75696741924958,77.9156919570542,2.6027235089065104,2.6,2340.364509064955,2559.341826635854,0.9918479733801382,1.002124974931222,36.26445648601306,9.842438309204105,2.2206380071326546,1.0584649167915763,1.0454584863453757,12.752580866666671,passed,
2025/01/27 14:45:00,0.621262646368712,0.6219185721195302,62.53532420575087,77.97373465121485,2.4911250437189674,2.59,2522.8708925840515,2726.037055730621,0.9927129191992032,0.9987274338396444,34.64624296883188,6.470358900818889,2.2199110774891286,1.0273132747783171,1.0098659308883915,13.075686042222223,passed,
2025/01/27 15:00:00,0.6692022812284317,0.6403006641947441,66.12517708578382,82.53076202625174,2.5526734023533506,2.67,2545.6601614264832,2805.5709429547796,0.9923205312968054,1.00053609187184,32.40640849458402,6.004347611518046,2.1498309386716006,1.013737987192382,1.012893366054222,13.659945309999998,passed,
2025/01/27 15:15:00,0.6617551009553173,0.6403063248561649,66.50684244961812,82.97796581960888,2.545451012771539,2.67,2577.6003134889916,2820.962769327652,0.9925424920609914,1.0003527729375767,32.73824553467051,5.96840951351878,2.161523768467079,1.031830670319888,1.0192903056617886,13.741777866666665,passed,
2025/01/27 15:30:00,0.6665444284208607,0.6426156793173023,66.98810037399515,83.58712684931469,2.552757707516742,2.67,2580.1009468760985,2833.0591234969493,0.9924999879354669,1.0006047163811034,32.64103379927643,5.839525791641257,2.15941589291732,1.0370948303705676,1.0247426838340916,13.818486091666665,passed,
2025/01/27 15:45:00,0.6662086315082343,0.6435714306034238,67.40419695733569,84.07744340939645,2.5536037425825997,2.67,2597.513719755054,2841.7588722134683,0.9925732111826093,1.0005859346790458,32.61469914600462,5.932257911513413,2.1609667724596293,1.0432844421514897,1.0268200203177076,13.889746847777776,passed,
2025/01/27 16:00:00,0.6701723253680885,0.6459848307193173,67.95860077599677,84.74085112584787,2.5628819796020803,2.66,2604.6510214028845,2844.401955343351,0.9925474203305289,1.000777489562786,32.54347156261448,6.199375596120081,2.1621029840866317,1.04244015553906,1.0246366497707236,13.96527968,passed,
2025/01/27 16:15:00,0.6794932858443044,0.654265981848528,68.91219580824809,85.94049977340201,2.588701283001922,2.69,2590.7841090552097,2832.8699980243705,0.9930668550373852,1.0019567273585384,32.85086374701595,6.568942414799481,2.171903086262757,1.055008946948375,1.0316684327563321,14.040220345555552,passed,
2025/01/27 16:30:00,0.7036970849143186,0.6657092642108347,72.73344713895204,90.76933819190178,2.6243921166763373,2.68,2699.8140748534156,2919.1469564424633,0.9925384209468633,1.0021039077353389,31.023782354617914,7.300524689084359,2.1182462609604435,1.069131557182697,1.0396415926557359,14.746357034444445,passed,
2025/01/27 16:45:00,0.7195914525577615,0.6732476480310515,73.50712984921468,91.78378472787892,2.654958216885505,2.69,2650.348802600599,2915.106238973245,0.9930023741657622,1.0036885075905049,31.53829506366943,7.324309594612292,2.1295171632243934,1.0454912288039657,1.0213489305483112,14.776050593333336,passed,
2025/01/27 17:00:00,0.7170168813070917,0.6738503515774746,73.66872005934208,91.99410666478273,2.651722083894093,2.67,2658.9637125827376,2926.2278119318066,0.9931330269524304,1.003735197902249,31.432744912668536,7.039526481264442,2.1348613490929784,1.0428460116378437,1.0140016482438776,14.810375708333334,passed,
2025/01/27 17:15:00,0.7178010380308084,0.6757910340939096,73.85860494131798,92.27326033234958,2.654740625722894,2.66,2659.7359703258157,2932.018188064361,0.9931539485934324,1.0038878910517823,31.474448977111084,6.869436925996027,2.1355275015884594,1.0482115346955396,1.0164573636812848,14.844656933333333,passed,
2025/01/27 17:30:00,0.7207825994881317,0.6771396683014196,74.08704634923235,92.57005082339809,2.6593649058737068,2.67,2659.7802034700285,2935.1248941608005,0.9930969584455206,1.0039796407294068,31.503040115197386,6.87832347373957,2.1332782571014697,1.0465853102033043,1.015431027284469,14.878894268333331,passed,
2025/01/27 17:45:00,0.7200337247822853,0.6780961307517074,74.31774540488325,92.87218016194258,2.6627982992478234,2.66,2664.8605662092896,2933.9204090903268,0.9931612538249012,1.0040830993659629,31.515585655375045,7.107718465422585,2.1383661977956923,1.062377250658445,1.0273204133234697,14.908424458888888,passed,
2025/01/27 18:00:00,0.7235453381758029,0.6788411078136289,74.48463922333164,93.13747269207421,2.666567636189212,2.71,2664.361520679997,2939.312749355258,0.9931039285870468,1.004174203207191,31.453290440011877,7.118570979413341,2.130611373590143,1.0632252991620113,1.0305906258357989,14.94257645222222,passed,
2025/01/27 18:15:00,0.7252386928503947,0.6797041426579374,74.78335850842063,93.5239308656934,2.669632601067489,2.69,2671.370895122383,2944.239447083449,0.9931262043036903,1.0042387852498524,31.301514895077975,7.2260847199043985,2.1280687284847355,1.057273779856597,1.0256313836414312,14.991616444444448,passed,
2025/01/27 18:30:00,0.7220913197000508,0.6812361564917889,75.08357601788356,94.02490349213082,2.6696980205174423,2.71,2682.557650551377,2955.851797251679,0.9933499935195625,1.0044616737432315,31.095844666710736,7.160770192440739,2.1325127448297536,1.0540654749600162,1.017565525883905,15.052850541666663,passed,
2025/01/27 18:45:00,0.7266766907273198,0.6819322994657948,75.21731817373667,94.35055265238282,2.6694263917364185,2.69,2681.5489996005954,2976.9067250213257,0.9932750875615257,1.0045622120409388,30.922235465807642,6.690830608083991,2.118470535837203,1.0385315844453205,1.0071231348147047,15.104831047777775,passed,
2025/01/27 19:00:00,0.724719524401125,0.6832460852173412,75.35652350618655,94.68703469618836,2.671833990879142,2.71,2678.1502818689864,2985.937016508252,0.9933448326768594,1.0048529489672142,31.214535792782986,6.551304781996373,2.1280127863699048,1.0537224940621635,1.0185866090618838,15.133500971111115,passed,
2025/01/27 19:15:00,0.723725882054967,0.6822418080103779,75.10632761286466,94.45368009828726,2.665307763900007,2.7,2675.5247028578365,2992.1226294239377,0.9933458459100896,1.0047583125067867,31.16466018203042,6.226745386691515,2.1256096425715074,1.041935277549227,1.0077104825072858,15.106024437777775,passed,
2025/01/27 19:30:00,0.7228267446985552,0.6821422748964385,75.00571652208914,94.35687565755615,2.6666135540300226,2.71,2672.0868665265734,2980.693495207779,0.9933143262578761,1.0047187713726957,31.339276856908164,6.531005619187808,2.1309125265625335,1.0494574268629107,1.0142209085660117,15.07378073055556,passed,
2025/01/27 19:45:00,0.7244946582226732,0.6810196953928448,74.70319853312513,94.05676207696007,2.662275015817154,2.68,2662.04093680268,2986.044319268839,0.9931860081149261,1.0046280055092147,31.465952914740562,6.176618760925237,2.1254715358534786,1.0413994730218872,1.0099639626994985,15.036756264444438,passed,
2025/01/27 20:00:00,0.7241557298635124,0.6808689739731413,74.61922457768168,93.9797037247415,2.6636735282093746,2.7,2656.943750461669,2977.7639031450994,0.9931279312786032,1.0046094634301848,31.710513528591804,6.386362561364678,2.131142388728343,1.0457503378860102,1.0141058091180648,15.009021616111108,passed,
2025/01/27 20:15:00,0.7196057749603325,0.6807629489405275,74.4521074913361,93.84311930425324,2.6605785860857853,2.7,2659.058233846172,2969.9828654141807,0.9932532366048422,1.0045833489958882,31.684941501088122,6.550663876695376,2.1383037584301237,1.0588515517391135,1.0222096742230302,14.976506208888885,passed,
2025/01/27 20:30:00,0.7215686722492121,0.6802323868418346,74.40831167453656,93.74067473850006,2.6630182015736117,2.68,2656.73134004621,2954.9089507221593,0.9931113997311232,1.004400028761515,31.8100600950121,6.994214657418142,2.1397511890405903,1.0522608218742506,1.0185597301719846,14.943900235000001,passed,
2025/01/27 20:45:00,0.7207275553019554,0.6799299723008329,74.2078487233803,93.56158986295665,2.6609038444105693,2.71,2655.4191219122085,2948.3924272223308,0.9931168600412681,1.0043125744798034,31.728037123025228,7.105474876235034,2.1371438955849618,1.0545357674651394,1.0204355569724375,14.911203694444444,passed,
2025/01/27 21:00:00,0.7223782110946965,0.6797017863301208,73.95262139652795,93.35661371200649,2.6609253426217045,2.72,2645.0710982845717,2945.5469368304625,0.992996654873156,1.0042983806377022,31.89603291970547,7.064756030057577,2.1313408335498596,1.0415718630041335,1.0102398775258106,14.876217210555554,passed,
2025/01/27 21:15:00,0.7116159411740454,0.6732380851297156,73.60607487048182,92.59719284685998,2.6412312473408153,2.66,2654.1565966544845,2947.181908048787,0.9929766013091009,1.003675456342659,32.3648592284546,6.799622124774519,2.1678989171240195,1.0503417861807256,1.0159387916073788,14.79443028555556,passed,
2025/01/27 21:30:00,0.6946194823180968,0.6661931121056786,72.241278662184,91.30304905288979,2.6091610671960757,2.7,2673.8174731527756,2963.3047094980893,0.9927739936155096,1.002750715612831,32.3535591048694,6.264706920503817,2.1473825150104693,1.080809350116607,1.041130689300642,14.708159730000002,passed,
2025/01/27 21:45:00,0.6906067682604746,0.665360545309888,71.74441663196434,90.74667245211731,2.6046538510708643,2.7,2666.1330874281125,2947.7098710515497,0.9927623558403875,1.002594156360185,32.51060859478942,6.35300589960517,2.151857169719928,1.075656715247796,1.034795980758541,14.622117681111106,passed,
2025/01/27 22:00:00,0.6879730886058953,0.6635255320775237,71.2239458688954,90.08140419105521,2.5956879832248747,2.7,2662.1313753868217,2938.0425410594175,0.9926906709429882,1.0022298536908605,32.3564949362346,6.167413429896158,2.151828620395491,1.0705297863938819,1.031874027007844,14.536304138888886,passed,
2025/01/27 22:15:00,0.6881305442408606,0.6617652639839494,70.79686572259845,89.52548279158867,2.591580042950963,2.68,2653.812364336086,2924.296182219117,0.9925680969176462,1.0019528383074197,32.10590432835651,6.2533933970223,2.149274712067927,1.0603393772386758,1.0270076495630027,14.456114786666665,passed,
2025/01/27 22:30:00,0.6826157486654765,0.6598495660389392,70.461033147226,89.12735940703972,2.5831762541022,2.69,2655.951456191252,2919.3208769452212,0.9926654967555977,1.001755361096949,32.309068468139884,6.2680155240114255,2.1569056459357063,1.06111571194064,1.025262056382359,14.401911101111107,passed,
2025/01/27 22:45:00,0.6827251052895202,0.6603578639044655,70.1985189694235,88.9195675695946,2.586597898544276,2.7,2638.771692933751,2908.1644931263345,0.9925696843163004,1.0018898978036443,32.52783901586106,6.3837844291146855,2.1619183935482296,1.0642831015997158,1.0290267418995374,14.347693482222219,passed,
2025/01/27 23:00:00,0.6815766776446809,0.6587744864300871,69.7544219653338,88.46134450088543,2.5789541023856932,2.69,2623.810458017966,2918.675718451614,0.992515830415114,1.0018855198982601,32.63269101348423,5.703947630725782,2.162698695130393,1.0551166394164329,1.023281421077889,14.29381746222222,passed,
2025/01/27 23:15:00,0.6798916257874175,0.6590756354165449,69.48198508905526,88.24277296661948,2.5804893878891404,2.68,2616.0986899490736,2902.0679997350903,0.9925161027305803,1.001903975610945,32.769790380680824,6.083439283945704,2.1642803641314674,1.0586043583938356,1.0254227559211564,14.239570583333332,passed,
2025/01/27 23:30:00,0.6787595361033713,0.6534048484151171,68.95652431977918,87.3542151547925,2.5702095151756237,2.67,2615.893144051362,2877.9798283720693,0.9924373676602241,1.001245507384791,32.267904694409644,6.673248478796264,2.1653623222416782,1.0459055363710954,1.022750699939345,14.120404588888887,passed,
2025/01/27 23:45:00,0.6813459966651546,0.6526999949024184,68.27027382620514,86.59311629358976,2.57385462675949,2.66,2576.1073247941517,2857.6009585534366,0.9922193050442607,1.0014162406054024,32.41640931026762,6.649189881798785,2.1686118275382325,1.0265190054614741,1.011531706740549,13.985575205555554,passed,
2025/01/28 00:00:00,0.6884760903960903,0.6626268799035905,71.36648201860412,90.06322334353293,2.596587045014669,2.68,2675.064433016671,2919.006943655971,0.992662390453022,1.001883868340848,32.02167886593649,6.850529008277976,2.153864019232547,1.0790890568339493,1.041417347580254,14.525493265555557,passed,
2025/01/28 00:15:00,0.6897937529099677,0.6638425510525735,71.13424947642199,90.03007969156323,2.601263324422724,2.7,2651.6548979393397,2924.7599305052677,0.9925580656643905,1.0022822502142694,32.35753073455739,6.566333413577483,2.152888214259337,1.0749251307803138,1.0384257787011186,14.505723374999995,passed,
2025/01/28 00:30:00,0.6893159761165732,0.6630167674772601,70.90190057113816,89.79178712007476,2.5933692388381155,2.67,2656.9416024064108,2928.964220305068,0.9926086266546786,1.002059239503601,32.01038001810874,6.271270746020556,2.1411666394642377,1.0531102595828252,1.0191201101488856,14.486316331666664,passed,
2025/01/28 00:45:00,0.6846388844262674,0.6620067539390755,70.77084513166666,89.62824392915172,2.586558895681057,2.68,2663.7337236284484,2929.3773283825612,0.9927328754960095,1.0019224377742595,32.20067481675449,6.195751990866481,2.1483916814562645,1.0523879694208766,1.0146656037942414,14.46691114611111,passed,
2025/01/28 01:00:00,0.6841447284721167,0.6608594652142745,70.6442061184466,89.47032315568494,2.582941817477702,2.68,2663.134414110918,2930.2969673367793,0.992709903778781,1.0018056520375591,32.12923818947692,6.131496880894443,2.1486059191389275,1.0570050052831008,1.0208172363803878,14.447507818333328,passed,
2025/01/28 01:15:00,0.6820314859871168,0.659607093204116,70.52716801631802,89.32422249243156,2.5774583359738763,2.68,2666.427702973034,2933.18837949088,0.9927460671136531,1.001670439428475,32.14170286207583,6.0258696527163025,2.1509849454714742,1.0585246501657566,1.022036044895265,14.432777149999994,passed,
2025/01/28 01:30:00,0.6796631392797309,0.6598636873247886,70.46045158360374,89.28853231836275,2.577942938072088,2.68,2666.2807226677437,2924.757423558478,0.9927870058545845,1.0016790602031627,32.34864930201215,6.268705015530195,2.1571288814010896,1.0718299183163715,1.0317721401013396,14.413377305555548,passed,
2025/01/28 01:45:00,0.6823596223569288,0.6603367023206586,70.34499763687056,89.23140202769967,2.5809343441056534,2.67,2655.1330117131015,2921.909020278881,0.9926812988274568,1.0017666581208942,32.24836183207231,6.260227308587654,2.1522399495758813,1.0607520288093433,1.024432047122417,14.39397931888889,passed,
2025/01/28 02:00:00,0.6782807964212623,0.6600823997352376,70.2345652958565,89.13903822652819,2.5779897230613504,2.69,2658.6536383545817,2917.234838396308,0.992774337666063,1.0017199342203817,32.49848708923292,6.381814622846071,2.1592766099579377,1.0751016351397125,1.0339386749025292,14.374583190000001,passed,
2025/01/28 02:15:00,0.6788937674611458,0.659007665659489,70.0601752901406,88.97058354135241,2.5731254626450406,2.66,2652.565705475163,2928.1411042524414,0.9927186955848525,1.0016816039036849,32.417947553793546,5.9288138549128515,2.1569516844133974,1.0630679016991151,1.0256325230445424,14.35985879166667,passed,
2025/01/28 02:30:00,0.6816398626891675,0.6616010304112918,70.17284587788149,89.11484952446948,2.584880476477267,2.67,2639.931917224219,2907.8937082200255,0.9928569035895441,1.0020801141764306,32.60560240156488,6.446340053867114,2.1596231402124433,1.0705575054123013,1.0319698638887596,14.340466146111112,passed,
2025/01/28 02:45:00,0.6795091083596638,0.6587767458738863,69.8572993707265,88.65437879862213,2.5755633070606594,2.68,2644.265928375117,2915.962083220125,0.9926713331016863,1.0016837397299758,32.381347952932025,6.100284835438043,2.153471286128904,1.0655123905694124,1.0301586418626645,14.320719245555555,passed,
2025/01/28 03:00:00,0.675901079176792,0.6581992640636297,69.75001179893017,88.46124765505937,2.5731803787531615,2.67,2645.915192169328,2911.9271177155833,0.9927385477436382,1.001639651260624,32.634522123717055,6.123503101674857,2.160851566937081,1.0726615696341124,1.0337978379536923,14.301330780000002,passed,
2025/01/28 03:15:00,0.6793124217168647,0.6586086942813322,69.66083934942694,88.33354012033195,2.577807503640287,2.65,2633.551284022544,2906.7942041699484,0.9926261335702877,1.0017442174275468,32.516559291279044,6.123255423753439,2.1554569832545667,1.0652938002325494,1.03095215003438,14.28194417222222,passed,
2025/01/28 03:30:00,0.6854230143416983,0.6586077956813576,69.60825561052977,88.2182727493129,2.582672994071006,2.66,2616.0398758288716,2908.170138575112,0.9924210006771376,1.0018609137330365,32.273265938515046,5.897084777015028,2.1493855574903624,1.05711167040417,1.0311436300141867,14.267228017777773,passed,
2025/01/28 03:45:00,0.7078505390349951,0.6599854519474395,69.62933692766613,88.23229559129305,2.604940902701662,2.66,2573.0036760781845,2896.5426305410815,0.9917733344052805,1.002156131711876,31.03551546254495,6.148405665498495,2.1138446013367824,1.0302668183955912,1.0307595268837217,14.247844893333331,passed,
2025/01/28 04:00:00,0.6847848882036157,0.6610639162418878,69.95182601137418,88.66884353269978,2.588690626101991,2.66,2624.468570111172,2912.392364709274,0.9925269942361045,1.0021057854640878,32.49746438665968,5.990187895229904,2.1486992989068803,1.0665714895329483,1.034093947485804,14.333219999999995,passed,
2025/01/28 04:15:00,0.6396566429675977,0.6365420631973531,65.11511352059021,82.0973556968004,2.519938591945817,2.65,2558.3229460421053,2784.836597929544,0.9929263333448166,1.0000614667583998,34.29297775718187,6.6865513408652575,2.2225148969882835,1.0287124997641597,0.9999260085456568,13.464433937777772,passed,
2025/01/28 04:30:00,0.6883582143596159,0.6575355938176095,69.66576973155043,87.98627188052373,2.587801648763243,2.66,2621.348154825244,2885.839436074092,0.992372949720075,1.0016374965462498,31.81886295414749,6.623438730511162,2.1404092390396436,1.054009256165136,1.0331866784884982,14.251509127777775,passed,
2025/01/28 04:45:00,0.6797356719217522,0.6562979204656219,69.74377328503888,88.03513192951152,2.5748875738591592,2.67,2645.8275293378288,2905.636841209605,0.992655879898915,1.0014587198839777,32.17627122100377,6.145250995857137,2.149388962079123,1.060364970505733,1.0297850709278389,14.294396624444447,passed,
2025/01/28 05:00:00,0.6807914794494518,0.6575950582938099,70.10272833149766,88.39133886465864,2.58120926422356,2.65,2652.0348359987406,2902.0564432904134,0.9926647712272914,1.0015489080350455,32.24960086000711,6.450549733017227,2.1545536399318967,1.0617424892142748,1.0287236056430502,14.336271864444448,passed,
2025/01/28 05:15:00,0.6785373979039261,0.6564555238897775,70.19985779934999,88.41450120055696,2.57500016225007,2.67,2669.6863173731954,2908.5193630764975,0.9928027094098589,1.0013350872848712,32.08958665982552,6.412287605607655,2.150880436520112,1.0748467411416796,1.039719858029859,14.36388053222222,passed,
2025/01/28 05:30:00,0.6805350180734023,0.65749224713509,70.40321844641015,88.61724590832087,2.5807624683403545,2.69,2673.251895644444,2901.393893834088,0.9927884054459469,1.001377980309285,31.972189978076504,6.763229979776248,2.1475434964426983,1.0706201580095267,1.035619980326544,14.386836627777779,passed,
2025/01/28 05:45:00,0.6824274929438396,0.6567998921572364,70.51317074637839,88.6541102670673,2.579270319151889,2.66,2677.215278206246,2909.5600834154884,0.992762219432007,1.0013024844127445,31.74374998708044,6.571864729998354,2.143147976062793,1.0637904273092624,1.031940206832965,14.40980387,passed,
2025/01/28 06:00:00,0.6943203241340619,0.6626389293900478,70.84169583735874,89.27386900152314,2.6026784455827254,2.66,2634.20217699562,2911.1552540709226,0.9929140980091937,1.0025313408106844,32.06491620815693,6.3877193313808185,2.1380932541427478,1.044175931774317,1.017618539258295,14.432782258888885,passed,
2025/01/28 06:15:00,0.7008088667643265,0.6638003353255834,71.06234361208452,89.53862366716207,2.612341254836164,2.66,2622.5539466593,2909.3041450566707,0.9929627410791384,1.0028986804525089,31.923975556681302,6.601465933257865,2.131241529535379,1.039682433985588,1.0184844420530943,14.451101108888887,passed,
2025/01/28 06:30:00,0.7001278138661805,0.6636939360455177,71.077103619874,89.53832518216396,2.6090329815286717,2.66,2624.4810128802724,2923.2067703907487,0.9929480041751982,1.0028997311805932,31.968630890154994,6.1188975135119685,2.130307811494729,1.029901559644373,1.00814951256625,14.474100397777777,passed,
2025/01/28 06:45:00,0.7001315797416924,0.6670652244765128,71.43349557397913,89.9307403612385,2.6175120811306227,2.68,2625.46285672656,2913.0448498248356,0.9932625842551093,1.0032944462413749,31.864995436119088,6.397803434007613,2.139475812909712,1.0378149478412746,1.009272658910295,14.497110833333334,passed,
2025/01/28 07:00:00,0.704514837100958,0.6683484101037913,71.55747378853643,90.08299302505789,2.62301435610238,2.67,2619.9119062064797,2915.75448531548,0.9931369675184214,1.0034039251421978,31.873682773703994,6.302471323166649,2.1323248096396967,1.0296086330570615,1.0041827709774453,14.520132415555556,passed,
2025/01/28 07:15:00,0.7039225606156967,0.6690404616493759,71.71413071496688,90.22214541670269,2.6243035179885337,2.68,2624.4293704705888,2917.294383949187,0.9932000810260053,1.0034597677626027,31.855766311780705,6.292541892045259,2.1350955821167434,1.034165663643132,1.0061426977920551,14.543165144444442,passed,
2025/01/28 07:30:00,0.7063028328349968,0.671094999912246,71.90695826217264,90.45221793695195,2.632091028105702,2.67,2622.280662500565,2911.664514343466,0.9931636973774082,1.00361942910053,31.918537287112635,6.493856834207214,2.1335257572924498,1.0340229509363565,1.0050198184730879,14.565847449999996,passed,
2025/01/28 07:45:00,0.7086523165917604,0.671798143453495,72.09449033095436,90.63337728027659,2.6371761775001827,2.7,2625.617982882786,2906.3984717807816,0.9931470344611674,1.0036458604701701,31.777588433872282,6.807827755093621,2.128737201058337,1.0342935187731965,1.0062075250950917,14.588902007777778,passed,
2025/01/28 08:00:00,0.7094305581670545,0.6715904484279089,72.09163896804921,90.6096412588767,2.6326526168044575,2.68,2626.9501627811737,2923.3330834597937,0.9931662967249109,1.0036503699113268,31.617464320880806,6.188953153047321,2.1223988047435007,1.0199666351324133,0.9934981938121593,14.611967712222222,passed,
2025/01/28 08:15:00,0.7059162073034594,0.672683223270185,72.27391380994459,90.79276596846863,2.6331243336918715,2.68,2635.614360540509,2922.438624680177,0.9933363022666454,1.003734523795129,31.637902467184453,6.262090514099454,2.1315323814843796,1.0327878996513642,0.9993127529854604,14.635044563333334,passed,
2025/01/28 08:30:00,0.7094734878918615,0.6738116138433594,72.40157917502442,90.93931611375237,2.638031715321423,2.7,2633.761533599678,2922.7040979460494,0.9932657142400368,1.0038122702114294,31.542868036415374,6.28926366154536,2.1235850340597007,1.028778124980459,0.9974918975827337,14.65813256111111,passed,
2025/01/28 08:45:00,0.709532933956494,0.6754718138695952,72.53412853046831,91.09165859263497,2.642038324343492,2.68,2634.0866376634644,2920.9225639629676,0.993301554521543,1.0039452677120406,31.59753697297297,6.312970350371315,2.1251732684872855,1.0297556669853896,0.9955368449897245,14.676547202777776,passed,
2025/01/28 09:00:00,0.710168693704301,0.6761671869847161,72.6988997179476,91.24120428821979,2.6446812851870765,2.72,2637.7865848181077,2920.4090975458444,0.993325293903685,1.0039875281587927,31.53466917283498,6.400347948316909,2.1249293203197497,1.0327075245728934,0.9973780476794325,14.699656100555554,passed,
2025/01/28 09:15:00,0.7114193986207791,0.6763810859303451,72.76254490734078,91.31618851536095,2.6442999978630755,2.7,2638.2557809218097,2929.4847012087503,0.9933267259682286,1.004041164050218,31.443210488511365,6.136194329681385,2.120156240272458,1.024594483359091,0.9904191326393103,14.722776145,passed,
2025/01/28 09:30:00,0.7091195892026281,0.6763230818661847,72.79415032055722,91.33872675279373,2.6390538432883646,2.71,2647.057093055179,2940.516413113659,0.9934930907077784,1.0040411831794607,31.193689143972232,5.782736904613324,2.117662199210732,1.0217253138975149,0.9848441606860058,14.745907336111113,passed,
2025/01/28 09:45:00,0.7061497384573836,0.676801799185189,72.93842382522203,91.5064370927046,2.639589421771524,2.69,2652.751004267501,2942.456171542759,0.9936699509210744,1.0041891986410243,31.243527749301098,5.854776853513048,2.12413222396822,1.0246967162574692,0.9828288565636876,14.769049673888885,passed,
2025/01/28 10:00:00,0.7113428264038705,0.6775069057936964,73.11431972351126,91.71483933646608,2.649364574661116,2.72,2641.6834066482543,2941.6188311064057,0.9934540342311394,1.0043749007636318,31.469114698213197,6.040583686218848,2.121705434961271,1.0316061651300856,0.9938163283529254,14.79220315833333,passed,
2025/01/28 10:15:00,0.7128621702966984,0.677169513570878,73.25855434670412,91.66482380966384,2.6491983908107755,2.69,2649.858260445935,2942.538232332496,0.9934632693755613,1.0042493436327735,31.17377105985705,5.9742132362188896,2.1158172782117894,1.020713900874014,0.9848950629116306,14.815367789444442,passed,
2025/01/28 10:30:00,0.712194866271702,0.6768704536558566,73.51024342255218,91.58086443137894,2.6510113472515466,2.71,2664.050137621727,2933.264103453166,0.9935624777647908,1.0041032904837215,30.898453791631265,6.219302483987217,2.117013560816488,1.0248967512314806,0.9873601146679706,14.83854356722222,passed,
2025/01/28 10:45:00,0.7041063661410473,0.665600743979799,71.34966720051023,88.54373900564818,2.627316030641185,2.7,2617.3417755043956,2898.5663626815094,0.9932268218607755,1.0033125103018186,31.65570419271904,5.725611869405516,2.1197760317673127,0.9919606431100801,0.9717713070321057,14.492033875000002,passed,
2025/01/28 22:15:00,0.6205269516100472,0.6314869916158502,62.82230579651122,76.73353375577504,2.558107055913674,2.7,2477.9735759404252,2615.736601013236,0.992777797901012,1.0002123052198284,36.51715855962387,8.284323261066852,2.2357333879359116,1.0609800241313911,1.0253293553903127,13.030255944444447,passed,
2025/01/28 22:30:00,0.6933646026240133,0.6477995983935785,63.77213096020744,78.18615844793692,2.6515099460335607,2.72,2331.833508788483,2583.869040054616,0.9911782098006418,1.0025500814420791,33.84446677048314,8.592694077558631,2.160440871730103,0.9856635812100316,1.0163229302665677,13.0340342,passed,
2025/01/28 22:45:00,0.6992781740311961,0.6490416673256588,63.83777739636972,78.5008429221096,2.6562389002228564,2.72,2321.1075894902056,2583.7913933937944,0.9910125458151524,1.0026617955145516,33.60010765372155,8.728389328826092,2.1590133996264154,0.9695887783539652,1.004842100097653,13.028583480000002,passed,
2025/01/28 23:00:00,0.6400241420886686,0.6379358143547609,62.94684881532415,77.81733414072005,2.576194743897724,2.77,2434.0962914711017,2624.6637592600327,0.9923546373470905,1.0010318973204417,35.71480709052445,8.227400201600563,2.2092210203688327,1.0479524714384691,1.028770081122749,13.032351053333333,passed,
2025/01/28 23:15:00,0.619850032602352,0.6362431491716775,62.90359804056774,77.96465525435474,2.5562270894933907,2.67,2470.5989811803547,2627.412319757193,0.9928482658433178,1.0006596910346315,36.87109448102584,8.530001498457617,2.2530330797413525,1.0603628952894741,1.0157807553289222,13.031674590000002,passed,
2025/01/28 23:30:00,0.6724848061096,0.6470992821101915,63.40945415119208,78.96857258042465,2.618352145860123,2.77,2361.8816586702505,2614.9105821811727,0.9916230133037081,1.0022909796332669,34.7799303105953,8.459554735818342,2.1870760887231073,1.0183793654072233,1.0260769004842707,13.030994643333333,passed,
2025/01/28 23:45:00,0.698665846518087,0.6529421364632764,63.775439005075135,79.62750538885085,2.6490232433441654,2.66,2313.336391124344,2605.4464075983087,0.9909722773273864,1.0029348503513489,33.83827586145467,8.640747592491518,2.1695653113148956,0.9742040931605042,1.0035426226585338,13.029969962777773,passed,
2025/01/29 00:00:00,0.6104124195364176,0.6215099016477721,60.894085494882646,74.94366158859937,2.527121519025032,2.67,2440.783920022966,2578.1080301283446,0.9925531210525247,0.9992242121337341,36.540650310256545,8.860291039828665,2.256588748890328,1.0421022386323338,1.0188753634482541,12.683349848888886,passed,
2025/01/29 00:15:00,0.6804456539412992,0.6516701148151918,63.96268442868974,79.24140110479739,2.644553705980711,2.79,2343.4549965969895,2596.996420764128,0.9914002020223734,1.002818862527414,35.08658062589314,8.781554093461095,2.202680366520252,1.0159461669377878,1.024037038846321,13.065289105,passed,
2025/01/29 00:30:00,0.687096919962187,0.6560685708755685,64.38498319341078,79.87213858358113,2.6680716179669557,2.65,2315.1166711011024,2580.511242472808,0.9910839765844134,1.0034068699600276,35.67177980774875,9.337976093943606,2.2364612046752645,0.9858323448795097,0.9933860763654769,13.061885888333338,passed,
2025/01/29 00:45:00,0.6725008678659702,0.6470156165195814,63.73631356471754,79.32668924124374,2.6221465590239763,2.7,2366.4052589642647,2610.2700637282755,0.9915846769363967,1.0022739909989729,34.95473623897411,8.923652594163686,2.2065294574516257,1.0172490706454576,1.0233018857478295,13.049572072777782,passed,
2025/01/29 01:00:00,0.6303534256087853,0.6425811327008638,63.1087482806944,78.96465736919663,2.574181838122972,2.64,2429.9935365026618,2636.360691802239,0.992430153258466,1.0015251861857655,37.063108631661464,8.351585368497894,2.261370846573821,1.0603077453152465,1.0193448197458532,13.041717040000002,passed,
2025/01/29 01:15:00,0.6527638401322716,0.6489003519338316,63.40777623410426,79.59985275028723,2.605634941661108,2.64,2378.6364552675586,2623.547128107046,0.9919261977807523,1.0023883904826647,36.41438532609923,8.60402775234818,2.2432171619821215,1.0350543449801146,1.0140013293133858,13.033864329444441,passed,
2025/01/29 01:30:00,0.6520375185612752,0.6485986954841115,63.32747000846613,79.73549013059436,2.602047978812832,2.63,2379.6695945656825,2624.6816822086257,0.9919258643322643,1.002319859669683,36.36718583191142,8.743839075057426,2.2440518254466006,1.0340443525953733,1.0129105765215864,13.021562125000003,passed,
2025/01/29 01:45:00,0.6448944894981665,0.6467390702598073,63.1768000176707,79.55593645481649,2.5917831399132436,2.63,2392.0339022113317,2629.1096570586838,0.9920676332818634,1.0020922308064029,36.62098510295408,8.629425898641138,2.2515555229703224,1.040703410432859,1.0134638454952727,13.013715219999998,passed,
2025/01/29 02:00:00,0.6529453191071002,0.6489183217950448,63.30502705162964,79.64895925628038,2.6066258969834384,2.62,2370.557733764391,2615.7008716769806,0.9918587407539614,1.0024091647337268,36.50289799255679,8.904084044737754,2.252030530030452,1.0330706668786291,1.0128174357324022,12.997310810000002,passed,
2025/01/29 02:15:00,0.6555356295385445,0.6497916078179861,63.267910426790024,79.58195702268043,2.6123095714603877,2.6,2359.008791177147,2608.291237369892,0.9917720599010754,1.0025472423750041,36.524461947763434,8.979817877294392,2.2535156232758964,1.0217406865796115,1.0040205747836664,12.976125408888887,passed,
2025/01/29 02:30:00,0.6489828728019376,0.6468817421003208,63.04104449801616,79.22735356303828,2.600979101100985,2.6,2367.714031293748,2611.373268333915,0.9918765884069499,1.0022652158135836,36.72209275086405,8.811681996785165,2.2619184046808494,1.027740710569128,1.006804158151474,12.95050200888889,passed,
2025/01/29 02:45:00,0.6361359190086003,0.644273762002091,62.791397860920114,78.89472202684348,2.58739158068937,2.63,2384.121360865708,2611.2146046924554,0.9921052907970638,1.001974652506271,37.36991854705986,8.809482795124097,2.282877452680704,1.0510710672664687,1.017485038158887,12.924890219999998,passed,
