datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/29 03:00:00,0.6327690367662877,0.641778879581877,62.536397964847765,78.54400990073903,2.576748781600079,2.61,2393.1916824886994,2614.566582469115,0.9921847128453181,1.0016457855327887,37.20826764607002,8.66714490667147,2.275909424660802,1.0469232298122204,1.0140419082217431,12.903735007777774,passed,
2025/01/29 03:15:00,0.6190495805178061,0.6370469551304965,62.11500070538491,77.98586187655454,2.5525601423159987,2.6,2424.084920328538,2621.5250967767624,0.9924662177696137,1.0009314753888132,37.39743635329099,8.53241281511177,2.2795694970162756,1.0631477323694916,1.0201962153261852,12.879223023333333,passed,
2025/01/29 03:30:00,0.6146999651296752,0.6340724605188305,61.6950003764105,77.43854331113548,2.541371272277643,2.61,2426.75489160608,2620.2965254880187,0.9925203560155058,1.0005924199276222,37.3603103968834,8.390160417160539,2.277085141510494,1.0617522774837032,1.0196313654426827,12.82643148111111,passed,
2025/01/29 03:45:00,0.6124982114953896,0.6325202364462866,61.378170703828566,77.01088799893392,2.537413650161545,2.6,2419.0083580149394,2615.019166108602,0.9925008291324537,1.0004981097135606,37.48404083704641,8.297162940667853,2.281299471057966,1.0556687453805016,1.0148187983389692,12.773410154999999,passed,
2025/01/29 04:00:00,0.6236453297621972,0.6348088820194346,61.35042700014213,76.95651158714927,2.5557045552789397,2.6,2381.3903260283546,2597.7616335202542,0.9921855481053061,1.0009930580853188,37.27830214193307,8.475029503059117,2.2766997865873453,1.0379432354224136,1.0098692624424463,12.725241344444441,passed,
2025/01/29 04:15:00,0.6227469668195229,0.6336519650401354,61.064206840018294,76.56800161403412,2.5540658628788764,2.59,2371.1194229475836,2590.6777586315948,0.992136658706956,1.000952134674384,37.36209050702539,8.435189278918491,2.27977470577597,1.0331647886227024,1.0073074026078424,12.6727568,passed,
2025/01/29 04:30:00,0.6336397484132792,0.6376758848298119,61.482560063966304,77.07387231494337,2.574649247188599,2.59,2352.1706838128803,2582.3182470517563,0.99195233422247,1.0014959023243517,37.166619039024724,8.720052689760939,2.274977928882149,1.0217460910225362,1.0026196375587864,12.704578211111112,passed,
2025/01/29 04:45:00,0.6203579057972517,0.63486379772238,61.45082628652847,77.00417423235332,2.5547343072047695,2.6,2388.7701434485466,2599.287342240745,0.9922620881133858,1.0009813685898834,37.53871856457559,8.469686964469236,2.285632157044144,1.0433345450486151,1.0099274848499125,12.743161584999998,passed,
2025/01/29 05:00:00,0.6295860059529738,0.6383499440956947,61.87911622568571,77.5220702675966,2.5717647406910498,2.58,2376.9494671597636,2594.7313192008332,0.9921228877432454,1.0014168406268311,37.32031302734947,8.71607295677556,2.2795779798246723,1.035685492917108,1.0075724537410098,12.785993348333337,passed,
2025/01/29 05:15:00,0.6319410424649927,0.6394379342833604,62.033749154735254,77.68563991071014,2.5766762079670222,2.59,2373.582883134549,2595.572442012874,0.9920896398694848,1.001569186599393,37.324928140221736,8.695992868653411,2.2802765908901073,1.0319423952677798,1.0046580479422178,12.803904299999997,passed,
2025/01/29 05:30:00,0.6208593315054837,0.6343781542590109,61.44721537391494,76.93218711098233,2.554417295842358,2.6,2391.763326318745,2597.390880164975,0.9922695127755247,1.0008979261759432,37.39489256506375,8.546811822927749,2.280307255294715,1.0430585223258426,1.0111335525485772,12.74438179666667,passed,
2025/01/29 05:45:00,0.6133447923702496,0.6307604322640423,60.97937724704435,76.31714352578598,2.539457674241721,2.59,2399.4793654696236,2597.4289188116054,0.9923791749555526,1.0004665750572665,37.50855303400721,8.3735687815697,2.2827384247956397,1.045251883338827,1.0108926805412861,12.68943709,passed,
2025/01/29 06:00:00,0.613551545179412,0.6287096138142081,60.62151144705338,75.83987316372856,2.534759725003842,2.61,2391.247540855851,2593.2866121277157,0.9923217514221988,1.0002967570587593,37.33030016607475,8.254863250113164,2.2762501686388243,1.039590941238807,1.0108352896324846,12.634596418888886,passed,
2025/01/29 06:15:00,0.6274286214053544,0.6315568322865359,60.76804678271354,75.96848057316797,2.556846113836201,2.61,2355.951470298936,2574.364492925723,0.9919863213738952,1.0008229214119855,36.95013454900055,8.619784683263903,2.268454837476725,1.0250997002752154,1.0106984532030099,12.606059210555555,passed,
2025/01/29 06:30:00,0.6177443489241058,0.6291158494405746,60.43816464529402,75.5632295134037,2.543032368435404,2.62,2367.92870978893,2578.056619032686,0.9921513049923577,1.0005029949648698,37.32699655089632,8.405675909849155,2.2774431321530284,1.0218663076695493,0.9997500426208078,12.577800784999996,passed,
2025/01/29 06:45:00,0.6146757429887368,0.6271575506105982,60.20820899202388,75.25584229660039,2.5350045902563165,2.65,2371.479574307252,2580.7347168434653,0.9921943727198526,1.0002771363148102,37.315688188460655,8.227674788376863,2.276294712392624,1.026241284496365,1.004051977080516,12.553885959999999,passed,
2025/01/29 07:00:00,0.6486338719262386,0.6363379689653034,60.62133566793354,75.7788631280642,2.5851798390436724,2.65,2296.008893298607,2550.6795101285566,0.9915216854217728,1.001599284444104,36.26349195203794,8.490666708239768,2.2427555351280217,0.983799642196837,0.991451334180018,12.529561146666666,passed,
2025/01/29 07:15:00,0.6637595520293167,0.6374662620735301,60.785464371215866,75.82014926711473,2.6023121230405675,2.68,2272.052937777181,2533.4774247330874,0.991175082944071,1.001767177542707,35.501514770948184,8.877462394366182,2.229877739054116,0.968372907953617,0.9926984735227904,12.505489920000002,passed,
2025/01/29 07:30:00,0.633583662922625,0.6296887225779173,60.148400393718696,75.06980872881144,2.561743499138542,2.64,2318.224304725716,2552.2805611882645,0.9917201727791182,1.0008895473900907,36.69468409133966,8.595942323247426,2.260824908132258,0.9918456895201585,0.9922224064674228,12.476984177777778,passed,
2025/01/29 07:45:00,0.6353346721613031,0.6316097632073947,60.03140497484465,74.97619972249929,2.566884741707669,2.66,2305.89800264142,2545.4183419864166,0.9916704496784723,1.0010883976005027,36.75918010694089,8.473450692026951,2.2581537116296864,0.9872993938161377,0.9877451970787318,12.452769902222219,passed,
2025/01/29 08:00:00,0.6706879262840906,0.639881968481675,60.39032380335675,75.35989364900888,2.6133603480714425,2.68,2242.331143036053,2511.6301720923834,0.9909776145607885,1.0020171706567353,35.26566968389678,8.842409729856946,2.215212563564306,0.9543312623372809,0.985562146233824,12.423813997222222,passed,
2025/01/29 08:15:00,0.6586940478983138,0.6289884675672366,59.636825511523135,74.42645927601512,2.5796987631504282,2.66,2264.10385718557,2542.448171897757,0.9905198698601276,1.0007872778888962,34.953983898039404,8.307318064044019,2.2058665379765343,0.9544819739814463,0.9907158195067227,12.399456324444442,passed,
2025/01/29 08:30:00,0.6601274258610773,0.6246868286417941,59.250370190459336,73.92307630968357,2.5661457542672617,2.71,2266.4556179120646,2555.9597123245335,0.9903265873317689,1.0002715191623721,34.240877245679286,7.822108350998264,2.1831178344083004,0.9518015116846779,0.9983699596010257,12.375020625000001,passed,
2025/01/29 08:45:00,0.6349831998951779,0.6341430465485053,60.24026476498273,75.24447971545148,2.576998672962288,2.72,2305.4299038364165,2537.736087349513,0.9917275839029465,1.0014057887890246,37.07409776722301,8.848978744208969,2.2613104397890433,1.0006185302698987,0.9956219833752116,12.480832332222223,passed,
2025/01/29 09:00:00,0.6154464676565319,0.6293374720338921,60.626434493609345,75.59807039601668,2.544609726833993,2.67,2381.406647178094,2575.3180860632065,0.9922660468320864,1.0004459100920131,37.413344222453865,8.589366954487762,2.2771489118166146,1.0298178922749839,1.0030075702165695,12.612929969444442,passed,
2025/01/29 09:15:00,0.6760059267019759,0.6333628115666257,61.51813435636874,76.56517722301044,2.5990678232804796,2.69,2303.6170007993774,2594.0908457006944,0.9902472561049459,1.0010267882071928,33.93095471180905,8.228904257081872,2.184256965606291,0.9666867273801055,1.0086762806398752,12.729474871666666,passed,
2025/01/29 09:30:00,0.6753502603495043,0.6364013768778937,61.89211425394026,77.02261965491488,2.605441353574191,2.74,2311.915762669515,2588.000305394939,0.9906397742236891,1.0013768368679157,34.19407387926607,8.550995622034977,2.1899976266355377,0.9800306593578463,1.015078789764816,12.76644395277778,passed,
2025/01/29 09:45:00,0.6328342643337903,0.6364461304235404,62.10790170307685,77.28819542249882,2.57653330701841,2.67,2390.7927582965435,2580.183893246349,0.992128653108532,1.001116209928267,36.79244552837155,9.289482806608161,2.2660700582300173,1.027528540419452,1.0057396623437436,12.807886911111114,passed,
2025/01/29 10:00:00,0.6799653286343168,0.6384459918767299,62.25744846366904,77.53252118587561,2.6117020594017277,2.68,2319.366960366968,2598.9885951958486,0.990519962835386,1.0014677846240552,33.88062425971182,8.524201326674227,2.176091010942426,0.9737475550634195,1.009365975185197,12.845279333333336,passed,
2025/01/29 10:15:00,0.675138124072672,0.6438814677591911,61.34525090211923,76.3871792615245,2.6267605738870476,2.66,2260.624577693187,2527.710914968094,0.9910223853814476,1.0023479595538451,35.29788042006471,8.947571156664264,2.217251205943289,0.9512398686650254,0.9770226916387734,12.577810886666665,passed,
2025/01/29 10:30:00,0.6694616950097501,0.6330106830559126,60.81111203353617,75.7445720601339,2.5922871293317704,2.72,2285.1640387715624,2578.4953493701264,0.9905284629556722,1.0011740105938058,34.465635349992695,7.892682926622833,2.1909592430470277,0.9651010169235816,1.003097849726775,12.608001633333334,passed,
2025/01/29 10:45:00,0.6389473078391108,0.6317325573446387,60.953043666576384,75.88219070257728,2.5668512595236868,2.73,2351.8718674461993,2570.059953068462,0.991865087376563,1.0008434559944284,36.00527134307724,8.693771851415303,2.2337176742739864,1.0097880667027266,1.009900202576003,12.633866892777773,passed,
2025/01/29 11:00:00,0.6703132248274501,0.6336468805557064,61.47061907054443,76.33550961142436,2.605266184107161,2.66,2301.1238789573013,2558.041495392432,0.9905583873826388,1.0011543615830392,34.57537707050034,9.236313320521516,2.2106070544444205,0.9589558933186252,0.993292234231311,12.659419232777775,passed,
2025/01/29 11:15:00,0.6715472636990147,0.6419750237498445,61.78516000363289,76.89598405946889,2.617963880590667,2.75,2290.61099558002,2554.8842869871564,0.9912184454431048,1.0021835320403727,35.23786352764413,8.824436818080358,2.214090328387882,0.9860956822870841,1.0086991922830255,12.685331633333336,passed,
2025/01/29 11:30:00,0.6489966257352003,0.6383649679222739,61.83660569370598,76.88119521714587,2.5991378714097735,2.64,2332.366811170178,2556.5193053451503,0.9916680859012258,1.0017232679949288,36.44512629690145,9.303388677531128,2.257438196317912,0.9957290704456956,0.9943719005275253,12.706889054444444,passed,
2025/01/29 11:45:00,0.6827383499967253,0.6435535708550788,62.07685686531626,77.23876500048785,2.630064165570822,2.76,2280.2308659913024,2560.907949812672,0.9908186816151039,1.0023064728663782,34.66514116406585,8.7833537834058,2.198897209969256,0.9783492500269205,1.0110026177088145,12.732505719999999,passed,
2025/01/29 12:00:00,0.6734716456348246,0.6379424122088273,61.883519150996385,76.9885313267408,2.6109441877237907,2.72,2303.3159961319493,2583.223933237225,0.9906377767273178,1.0016333001663609,34.6859503887036,8.491222130131957,2.201370820910986,0.9751795104403002,1.0053843332725074,12.758483026666667,passed,
2025/01/29 12:15:00,0.6919203195692203,0.652243019428683,63.82490342652855,79.39352284868173,2.651083174982612,2.68,2318.9823214312755,2590.751482868393,0.9910868377163818,1.0029056858111491,34.43452568188812,9.017798162708349,2.1909136348636125,0.9858902206131245,1.0079219202791885,13.016112682222223,passed,
2025/01/29 12:30:00,0.6839420327513577,0.6423059494179075,63.143071205019524,78.49808080260033,2.623012612520776,2.7,2335.5588046091207,2611.3231082193556,0.9907139680560402,1.001843384510513,33.94858851624646,8.569402339114216,2.1802588534525635,0.9895607171535418,1.0201268200912708,12.975733649999997,passed,
2025/01/29 12:45:00,0.6807082148858234,0.642304832542303,62.867455517465544,78.22018956636266,2.6221743328294997,2.69,2326.0835174924728,2607.0838781650255,0.9906685733494025,1.0019074940853652,34.30584073089758,8.447272063875188,2.1871013550401215,0.9879864117870384,1.0158952298478856,12.93562492444444,passed,
2025/01/29 13:00:00,0.6818087169901464,0.642684846763927,62.93675169085936,78.33170624704985,2.622371642819689,2.68,2324.7328929809046,2618.1604616502664,0.9905529321870962,1.0019509995053248,34.310764106231304,8.104215107759837,2.1858447117827646,0.9849791528876628,1.0132493508794511,12.962103366666666,passed,
2025/01/29 13:15:00,0.6371048056314753,0.6409211688155811,61.848919292384444,77.08579686174066,2.592832666313047,2.72,2348.7289968174496,2571.4989403181,0.9919767569223552,1.0019203591820978,37.33261942819326,8.806032584214382,2.2680664808655195,1.0313492034092038,1.0098670740522013,12.757327721111109,passed,
2025/01/29 13:30:00,0.6706641982719719,0.6357973815195918,61.55050052509442,76.48064575266099,2.6102635609910707,2.67,2291.0567831235603,2572.419589210425,0.9903715399284508,1.001463332748854,34.97856907980209,8.589115923283519,2.2157996006290746,0.9639045544435209,0.9951911484182127,12.694955154444441,passed,
2025/01/29 13:45:00,0.6052374425894691,0.6245705002383833,60.55559063059872,75.23793454009068,2.5242063505049366,2.73,2418.214223247876,2588.058156506451,0.9925426289448157,0.9997205117080598,37.42697250781659,8.384962294816594,2.2802098542885765,1.0485808804092032,1.0146971816570214,12.636864533333334,passed,
2025/01/29 14:00:00,0.6883171793941616,0.6462392057014694,63.808604054262126,79.37808820670976,2.6325157560286123,2.7,2347.2347450529196,2633.203593562224,0.9906089495899584,1.0021166898195963,33.87649375470057,8.298120139230418,2.1721292730463797,0.9981576556117652,1.024950630112726,13.111082398333332,passed,
2025/01/29 14:15:00,0.6220685015910249,0.6403268330895597,63.35446241995595,78.77385122869451,2.5708720933936813,2.69,2462.940018432967,2622.8581800497627,0.9926570008558434,1.0010906099672483,37.29518229658561,9.019068329517674,2.2733082504267506,1.0737997189989565,1.022910912739212,13.074936661111106,passed,
2025/01/29 14:30:00,0.6815178526154942,0.6490992933352131,63.881849202209025,79.3408100835418,2.639359964491821,2.72,2348.4832362605976,2591.740710233384,0.9913817172964575,1.0025379527099376,34.68770204540841,9.374918141843978,2.1994716079655157,0.9992880583789472,1.0128285381703732,13.039029299999997,passed,
2025/01/29 14:45:00,0.6710890962062229,0.6452672091934037,63.60348172754731,78.90890023694936,2.6237960226134156,2.73,2360.9355066841413,2594.869292985707,0.9915482103089398,1.0021767960553303,35.11042516377136,9.206719821903745,2.2170855388804007,1.0047205963164367,1.012218281277528,13.003020922222225,passed,
2025/01/29 15:00:00,0.6671586985116932,0.6472945512993699,64.06045128610081,79.50254691725517,2.623232138677827,2.72,2380.7352992768247,2611.0974733271532,0.9917087370830314,1.0022822874182662,35.4468868858532,9.03286722945936,2.2252935788599197,1.0218245864271045,1.0187607140381398,13.094736159999998,passed,
2025/01/29 15:15:00,0.6363263808429493,0.6424068695026878,63.76671354444761,79.17681629596825,2.586164646958849,2.66,2441.492332944542,2629.569216047484,0.9923701830013545,1.0014894614530276,36.7355556521423,8.776497367023643,2.261634288310959,1.0589491287130741,1.0230156291076007,13.114600100555556,passed,
2025/01/29 15:30:00,0.6884120166631865,0.6452989883742114,64.03682952834363,79.49827089875279,2.6345740141035874,2.67,2351.946333081597,2633.6106512173546,0.9904851808987938,1.0020061169520569,33.94054246988149,8.46439074332692,2.183252901526161,0.996268115606464,1.0233163546817372,13.134818876666666,passed,
2025/01/29 15:45:00,0.6965386912991965,0.6557427028946715,64.58354722980908,80.24624347879613,2.6663978841626945,2.73,2327.5317660631654,2598.4201900747894,0.9910271972151785,1.0032459819243429,34.51929997780539,9.25228033176744,2.1927766934202393,0.9918191121632692,1.0105119382723533,13.134547873333329,passed,
2025/01/29 16:00:00,0.6854008653339951,0.6454652452599661,63.766842240486376,79.1818110978045,2.6351277373235615,2.71,2341.9723519830322,2621.774970294848,0.9905313355093568,1.0020975491355224,34.29284354540628,8.549567453024189,2.1916352927270477,0.9964170483852026,1.0208703230978975,13.080108249999999,passed,
2025/01/29 16:15:00,0.6828406393473093,0.6436736067105157,63.4724701744525,78.76971876200763,2.632662231386271,2.68,2334.6018353660243,2611.496420774505,0.9904717701207713,1.0019780384947286,34.46063085635815,8.67998095395936,2.1999500895832593,0.9886665193545748,1.0139821133689628,13.02140607166667,passed,
2025/01/29 16:30:00,0.6848502309731986,0.6527192699667314,63.71219940570893,79.05788320728095,2.655627673883455,2.65,2310.881527512975,2570.28375059152,0.9911371918406916,1.0030312021929002,35.31269833029827,9.306287847940222,2.2226319578080074,0.9845818895975438,0.9977456719054512,12.96255759333333,passed,
2025/01/29 16:45:00,0.6319315585751455,0.6390543914723081,62.606929089212976,77.7557056927656,2.581633167807861,2.67,2406.3610863403883,2593.5450819555863,0.9922691480308898,1.0013437103628398,37.009269204742466,9.028796072600148,2.265424769646096,1.0398739840831726,1.0099156593409824,12.9079236,passed,
2025/01/29 17:00:00,0.6791130924376896,0.6403739526995214,62.58430888246831,77.71123106763783,2.621204597607051,2.67,2315.982768089914,2601.226100344074,0.9904604551063002,1.0017707777223304,34.46798523295989,8.34148279758729,2.194007360921754,0.9783559916379989,1.0083869778023005,12.889010493333334,passed,
2025/01/29 17:15:00,0.6756074478284064,0.6459174338524336,63.49694866905496,78.72261282142196,2.6278444877832965,2.72,2350.107638101945,2593.0611187971876,0.9914660932072373,1.0022823348297263,34.85246254567809,9.014778049375204,2.203764910335568,0.996814310241306,1.0096246527854982,12.989878769999997,passed,
2025/01/29 17:30:00,0.6324418261369447,0.6343146487523751,62.91567856916309,77.59402783961725,2.5713848569163487,2.65,2436.4626601624223,2604.755290986811,0.9923219652359337,1.0006926864639558,36.36443870403758,8.972416944262799,2.2580655390638578,1.0290518035807343,1.005699882408134,12.962911499999999,passed,
2025/01/29 23:45:00,0.6916152928273659,0.6552506322985459,65.82703533874918,80.05232083117154,2.6837158449789116,2.73,2369.924841733086,2592.911513989048,0.9912646046727196,1.0032089175227492,35.07472553673601,9.314191456799506,2.211200740459842,1.0113933018341812,1.0182526963508087,13.31884256388889,passed,
2025/02/04 23:30:00,0.663522481658026,0.6266720440472997,57.62491375618923,70.81574240757485,2.5828807872031314,2.57,2233.994972340538,2456.9114125534225,0.9912734968175682,1.0005270332762137,33.192464801232035,8.209119866701418,2.077876979048311,0.9476578382995869,1.002201514672299,12.11605197611111,passed,
2025/02/04 23:45:00,0.6612722164204801,0.6358555594160725,61.77241188447154,76.70225726438214,2.575249087113521,2.63,2407.8373507681727,2602.1033372584056,0.9920868973547924,1.0005963600394603,32.801194744470216,8.502305982846869,2.089393072276696,1.0194887299530089,1.0387632677273155,12.901845183333332,passed,
2025/02/06 20:00:00,0.6584615766112042,0.6396132153345226,63.89835055689279,77.3855819393449,2.589393696199826,2.67,2488.6162652337357,2639.191389567165,0.993232427154641,1.0010581776010716,33.06009069362745,7.402510686715648,2.082917543954727,1.0309999321772474,1.0292290621522473,13.277912816666666,passed,
2025/02/06 20:15:00,0.6461664308539475,0.6466700933078243,64.33160144679394,78.51465564151313,2.589040719433204,2.68,2514.0260395705163,2646.146394073078,0.993996859015937,1.001710883822208,34.173406815887176,7.608312668543541,2.1037684832896697,1.0705947929975315,1.0384137240204763,13.359896549999998,passed,
2025/02/06 20:30:00,0.6456513842957501,0.649283377350286,64.7634066599064,79.41791926947296,2.5870213966244595,2.68,2532.9896394855496,2661.2293733657916,0.9942186137153917,1.0018427133263585,34.16116990249738,7.7119942627363995,2.104383409087838,1.083720971690905,1.0439828921034984,13.437555724999998,passed,
2025/02/06 20:45:00,0.6517475230238643,0.6544566959124519,65.14737965025546,80.43704476228699,2.597036978918597,2.68,2527.5437354049805,2674.8826969771717,0.9941677783584447,1.002376509528264,33.90685538073549,7.760644786006276,2.0948832649232147,1.0851204251150421,1.0435572858681068,13.510893824999997,passed,
2025/02/06 21:00:00,0.6510901741534996,0.6530016168993327,65.09290390762114,80.65115260729011,2.5881200641390287,2.69,2535.840842616715,2681.4403300885638,0.9941067214153473,1.0020642337384673,33.699772416705756,7.8474091462840345,2.096719736003702,1.0882570286943074,1.048189207810852,13.502950083333332,passed,
2025/02/06 21:15:00,0.6545797378455055,0.6529124944590885,64.92202404901052,80.76690161712658,2.58501046549341,2.66,2524.6138695278787,2694.2176259021826,0.9938887906748801,1.0020645723040316,33.41338996771428,7.486331740050212,2.0897325488523233,1.0739828447919968,1.0401991995673117,13.490734033333334,passed,
2025/02/06 21:30:00,0.6486620640056522,0.6501277308793734,64.78999230788843,80.76644788204221,2.5690366326430234,2.65,2540.3661193470844,2706.161881271998,0.9940211780267874,1.0016737679258152,33.56926628007405,7.331679460494899,2.099607850731624,1.0716873347763063,1.034918877164765,13.47852262777778,passed,
2025/02/06 21:45:00,0.6446604669246112,0.6454988136710784,64.64119670294087,80.67551977882643,2.5488671747410074,2.63,2556.442777016681,2728.4886264287575,0.9940347118006475,1.001103582503349,33.46855213409383,6.888269333779447,2.1068230781317165,1.066468848669217,1.032325636401753,13.470588175,passed,
2025/02/06 22:00:00,0.6462478838559884,0.6367884026596478,63.951721284985986,79.89261280612472,2.5206164868648924,2.57,2548.155909328367,2770.832996925739,0.9935837768728588,1.0002748884791606,32.69805033579959,5.414067449158222,2.0989141042416013,1.0344926232570768,1.0203030402362419,13.407131130555559,passed,
2025/02/06 22:15:00,0.6357390434404008,0.6244178407839711,62.002364985948844,77.69825387497167,2.4810011721540906,2.56,2518.478341895001,2778.9868094772487,0.9931803261364263,0.9991245259984709,32.623671858801025,4.246285575947981,2.0991210367629716,1.0039505850793637,1.00533049812496,13.14301725,passed,
2025/02/06 22:30:00,0.6213053209903092,0.6261727174128743,60.769663052888944,76.61859866481079,2.480141938867224,2.59,2475.8434360819474,2715.3014731003086,0.9937444107122072,0.9996493160203307,34.43354604104644,5.141960838059128,2.1350699124409283,1.0105375326298216,0.9963261764882786,12.874776200000001,passed,
2025/02/06 22:45:00,0.6474569881703204,0.6565711169643678,62.054531514006946,79.73042829912458,2.5796580508351994,2.75,2416.829723526256,2641.4816519324554,0.9932239740967935,1.0026621203398576,34.607276807211484,8.338388521059574,2.0832787330731612,1.0695543278664812,1.0362411143319454,13.048713663333336,passed,
2025/02/06 23:00:00,0.6228138974805129,0.6490060625868901,61.13232204221793,78.67779279498416,2.5378102630980037,2.74,2455.271031663527,2634.2320021708583,0.9939099759741765,1.0015602104181607,35.49181705222115,8.328330797627823,2.109065879988271,1.091409289074574,1.039453789756282,12.916193033333329,passed,
2025/02/06 23:15:00,0.6425051063017239,0.6592193629026056,63.510417399202545,82.00794516431225,2.5670198580492913,2.74,2493.909438585771,2689.2691910142626,0.9940076570896653,1.0025704288492123,34.400249849460636,8.623353417819471,2.0924111999335286,1.1093035628549939,1.055296474904322,13.305322469999997,passed,
2025/02/06 23:30:00,0.6186265616546248,0.64524896727791,60.76729460235068,78.59533267967699,2.5163560780028615,2.7,2457.394442585433,2649.1096404396776,0.9941097512689366,1.0012149302874047,35.59532746938562,7.962162174392595,2.1231623656163547,1.076388337306235,1.0269856619459936,12.849782586666667,passed,
2025/02/06 23:45:00,0.6151699102985597,0.6546852238675113,60.69012818194315,79.15349410549788,2.533332325663811,2.68,2422.404972635634,2629.733732758039,0.9946588842141872,1.0026140294165922,37.14606838893046,8.188352365596836,2.145862250266935,1.083480892393848,1.0149186268943091,12.798746296111108,passed,
2025/02/07 00:00:00,0.6454088380840957,0.6144704914508816,62.955815481136895,77.67149710555987,2.4643454924614914,2.43,2567.863484916637,2835.550188955306,0.9929773338799752,0.9979775902154103,30.87845504229986,3.159418463633015,2.085309716009517,0.9825394574612415,1.0069591852176414,13.31587813111111,passed,
2025/02/07 00:15:00,0.6601192112473935,0.6600810969324377,67.13891585301623,84.06919735011098,2.5883877962556303,2.64,2585.4868984104387,2773.829814341344,0.9944255336172261,1.0027604615136603,33.123946199736054,7.117824212167027,2.100184732496383,1.0891791927029664,1.039578238986472,13.871989975555554,passed,
2025/02/07 00:30:00,0.6376730852792317,0.6416515105974984,63.96533201563895,79.94296812165064,2.5338446526303686,2.62,2551.738026198842,2725.0581567207328,0.9940628021828429,1.0007228855168675,33.81320805901715,6.704857046571446,2.114212668300866,1.0615219875470672,1.0275632379272832,13.370581791111107,passed,
2025/02/07 00:45:00,0.6503760766552978,0.6361060267463076,63.25194942324999,79.08499416764373,2.5264647089835317,2.58,2515.0859384186556,2745.3616082035473,0.9932299066158046,1.0002797773800662,32.428940810192614,5.6484457414654345,2.0822514947801585,1.020630270687281,1.0168600399396024,13.290335079999998,passed,
2025/02/07 01:00:00,0.630301778258981,0.6321873874109607,63.102834266792655,78.7878232319877,2.502156535011475,2.58,2554.2591332391166,2745.8391704051237,0.9939627850793722,0.9997690003838516,33.73492576826212,5.759272509154953,2.12088175150136,1.0415556375982318,1.0173354817193505,13.261675606666667,passed,
2025/02/07 01:15:00,0.6298678903794755,0.6331271332514282,62.870188842570826,78.6911349482239,2.5025584622924475,2.57,2546.0117694311803,2741.7951118737046,0.9939763824997484,0.9998860304240925,33.79942108095283,5.743737788175048,2.1148078080351103,1.0450474286660087,1.0199198452678317,13.233045857777775,passed,
2025/02/07 01:30:00,0.628066509684137,0.6347966972926697,62.75167342064255,78.7018763481528,2.506178019999693,2.55,2541.438932546622,2727.3192035314178,0.9940627023688828,1.0000412368320473,34.08424937936755,6.139192850685494,2.1165663484380026,1.0554441777597474,1.0255906115820554,13.204445833333333,passed,
2025/02/07 01:45:00,0.6323720204729909,0.6349492538003461,62.447171909127626,78.51397327010582,2.5080803688329407,2.52,2526.1836055753133,2725.7663827810125,0.9938025542337725,1.0000454403514145,33.5474850015382,6.049228748452478,2.0980870523584203,1.0433678167720422,1.0211318999342343,13.172312663888892,passed,
2025/02/07 02:00:00,0.6301686777565068,0.6294200820686096,62.18170267586656,78.06639128152452,2.4908348602655233,2.53,2537.159013592591,2740.5562355021,0.9937359754641485,0.9993945631361574,33.17060583213305,5.648571108051368,2.0970523470002065,1.041989463223652,1.0268055548731483,13.145917124999997,passed,
2025/02/07 02:15:00,0.6278733161981118,0.6270786326259035,62.041797209784754,77.85587783066842,2.4828196259609703,2.51,2542.185737006811,2741.8022832353936,0.993811474057301,0.9991341767029661,33.1752983178759,5.618396727913136,2.1015976028214585,1.037802651274863,1.0239564894132682,13.11918916,passed,
2025/02/07 02:30:00,0.6276953633092237,0.6251902526245046,61.809833317803744,77.60389274432865,2.4771416656735408,2.52,2536.852938342672,2746.887441966926,0.9937135873517067,0.9989722736162829,33.03457936362953,5.360575607033706,2.101127031115534,1.0288458677389063,1.0190705511053024,13.088573446666667,passed,
2025/02/07 02:45:00,0.6270109899864378,0.6254629754714042,61.69892122393628,77.54042640465981,2.476196619642381,2.51,2525.9855995811686,2749.1422884178573,0.9937959223694441,0.9991769378472197,33.33085838024252,5.084754671295124,2.1092889556270196,1.0246759029958323,1.014183799892152,13.06225384444444,passed,
2025/02/07 03:00:00,0.626318721618692,0.6245079797833882,61.39252372183481,77.30818933184318,2.4720367834247523,2.5,2520.4002067650995,2752.823643689128,0.9936382605379237,0.9990420288545483,33.19201146008635,4.8797743627560015,2.102025794313241,1.019115746480573,1.0108316941180286,13.035603325555558,passed,
2025/02/07 03:15:00,0.6271685499096914,0.6224637769027553,61.22382080543555,77.10063587512754,2.467639532092456,2.49,2521.3737067940397,2750.6007128119795,0.9935192486918003,0.998739291227917,32.78996091052851,5.002995748308031,2.096237218350398,1.0129970126276155,1.0099966158730247,13.009332489999995,passed,
2025/02/07 03:30:00,0.6257843076812104,0.6227405546050443,61.045592826158185,76.99166050987515,2.4676744665759185,2.51,2512.093737963854,2747.301376393319,0.9934855135254755,0.9988338374604795,33.02700502412072,4.961354922198967,2.101577964485631,1.0158478678813077,1.011459073609207,12.97847503333333,passed,
2025/02/07 03:45:00,0.6244149863040634,0.6295600261858387,61.19864181476367,77.4170388208455,2.4842676880974195,2.52,2492.9746475998218,2720.7372423828706,0.9939353388520595,0.9998116697392525,34.124427639257554,5.491966939676457,2.1197144713779266,1.0235020812422408,1.005802933400485,12.952255983333332,passed,
2025/02/07 04:00:00,0.623672706369413,0.6330348887253534,61.291898247821806,77.6565621795997,2.494267934503025,2.53,2484.8790354450025,2699.409396449283,0.9941386245016539,1.00024238372248,34.629876120141525,6.098177315216471,2.1305624888289882,1.0301988792806827,1.0055307282666093,12.931004398888886,passed,
2025/02/07 04:15:00,0.6269906740419883,0.6246462537361005,60.92406594590946,77.04063811261835,2.47261140219368,2.49,2498.942499842621,2724.86300198727,0.9937037106813695,0.9991303199877248,33.16760358076955,5.541035557533119,2.105449902392572,1.0101666685127608,1.0051700712205835,12.916441046666664,passed,
2025/02/07 04:30:00,0.6264910526639097,0.6241779272675454,60.8190359356878,76.98249233098153,2.468751531718225,2.48,2492.3918716131147,2735.3971953911905,0.9937189939600009,0.9992090302444957,33.30209285562302,5.076224160394791,2.1094770805129244,1.0078693676826502,1.0034882791176563,12.90611226666667,passed,
2025/02/07 04:45:00,0.6266724532991707,0.6214670613622445,60.60920519981055,76.75593980724913,2.4603590554636527,2.51,2493.5375959803587,2747.8786148529725,0.9935319039206654,0.9988733749509169,32.920801658231404,4.717840519983924,2.102700800641554,1.0070650077348096,1.008245722363486,12.895765837777773,passed,
2025/02/07 05:00:00,0.6257046651094229,0.6235930985556061,60.60702141774919,76.74019235740197,2.467733375499625,2.5,2488.362262958521,2733.1912030398794,0.9935992970245305,0.9991175447150455,33.25233318385616,5.029873589449752,2.1044807646219166,1.0093158663046906,1.005890719948263,12.88540176,passed,
2025/02/07 05:15:00,0.6263725117647019,0.6215450714430761,60.590832618758995,76.39077800650475,2.4671709731971943,2.49,2489.201844581924,2727.6059573465823,0.9935921060080704,0.998940234275299,33.09610975129915,5.062202876056143,2.104790135908767,1.00328150426375,1.0040810276190306,12.870756781666667,passed,
2025/02/07 05:30:00,0.625946036668572,0.6224170382126424,60.613493992157224,76.23396261238649,2.4735258352214355,2.5,2487.8987822298523,2713.1671074810542,0.9936272238448823,0.9990304270095927,33.251595567014995,5.365945708630197,2.104059467998849,1.005783507339816,1.0045540364478465,12.86497084888889,passed,
2025/02/07 05:45:00,0.6253825303579303,0.6222817640456839,60.54052077683777,75.95506692131791,2.4757370841454844,2.52,2483.2832678494856,2708.929363419004,0.9936428847635014,0.9990975090778749,33.400141429838996,5.2383540519203775,2.1033860110404072,1.0037857033731843,1.0024227188801973,12.854553360000002,passed,
2025/02/07 06:00:00,0.6236235031062816,0.6217647883408552,60.32612132943264,75.57908795988244,2.4786791842127958,2.54,2483.477319794668,2696.63970296918,0.9933985434922223,0.9988788503477009,33.33172512864566,5.523949376979565,2.0944181355320395,1.015649249783396,1.0138054218789025,12.839848236111113,passed,
2025/02/07 06:15:00,0.6227333261169271,0.6235950841340943,59.764454160025664,74.67159319639289,2.493077096905599,2.54,2439.219911733665,2636.5290002950187,0.9937786837732203,0.9995503140249483,34.19828794235289,6.361269940654648,2.113942290097248,1.0084557536501562,1.0057204746295652,12.654233362222223,passed,
2025/02/07 06:30:00,0.6213785707072242,0.618528244195648,58.72972584938633,73.2030897758258,2.4872221156278886,2.56,2408.7668476754025,2610.6582691608924,0.9934771010520735,0.9991482660166565,33.9483731121,6.344614665218476,2.105058519899822,0.9938536548256063,1.0027469835293403,12.484425158333332,passed,
2025/02/07 06:45:00,0.6209718249896842,0.6209436158723581,58.42714857075254,72.54457330699802,2.4971717884531364,2.57,2376.1059081540157,2572.234507913667,0.9938652812408987,0.9997356754060781,34.710895402579546,6.425216323829495,2.126672972172336,0.9757556357382214,0.9820254360195263,12.35685608666667,passed,
2025/02/07 07:00:00,0.6155208187322551,0.6234155961542353,57.63475528050155,71.68023042875907,2.5067298724893954,2.56,2343.1964023055843,2536.4303447064563,0.9936571024610028,1.0000201786916771,35.45927570072966,6.644688221744994,2.1278338074130536,0.9787832013910506,0.9782248962226622,12.231906133333334,passed,
2025/02/07 07:15:00,0.6175970579409511,0.6230253599521806,56.790875159678926,70.33091157102879,2.5145386147070505,2.57,2305.0370731657877,2470.0454607720962,0.9938408539247662,1.000057496582275,35.35173398858656,7.478645325636089,2.1269452120332546,0.9707637213137107,0.9771203108981406,12.00712942,passed,
2025/02/07 07:30:00,0.6154246892652305,0.6167546359076382,55.384420691055176,68.39381162473782,2.5038335138951906,2.6,2265.4318758777927,2436.81055211437,0.9933395385709658,0.9993541217758671,34.93988512873255,7.175774548755024,2.1180332871852867,0.9562693014517321,0.9698483154673179,11.773632181666668,passed,
2025/02/07 11:00:00,0.6239078441444517,0.6151774274410015,59.60012386230225,72.09969517049177,2.4952381508758164,2.52,2430.0207314380045,2614.337497910813,0.9938709764698801,0.9989978328983837,34.11663193454687,4.82415522226336,2.117790697514078,0.9733235364526963,0.9863123513649106,12.58687510055555,passed,
2025/02/07 11:15:00,0.6266135631676596,0.6204614397315639,62.49381924959525,75.62540344471509,2.498569002543869,2.5,2540.8282534674586,2722.8612092471662,0.9941382992105972,0.9991972381403958,34.024850000214116,4.404972268783201,2.1187899029798416,1.0152578156509067,1.0082891261498739,13.151691330555556,passed,
2025/02/07 11:30:00,0.6239194514424671,0.614657577524692,61.34753291748368,74.44134507051024,2.4831816111244063,2.51,2512.187544384751,2724.68141171963,0.9936494618879528,0.9986536652905712,33.721621215718585,3.7836448594433234,2.1109105040915006,1.003516265454146,1.0080603907335275,13.004096691666664,passed,
2025/02/07 11:45:00,0.6372039368339364,0.6261162495645763,62.92133075928576,76.59359844569504,2.5144510690211312,2.5,2534.5827753482686,2733.3831843335543,0.99377389593,0.9996328890436798,33.18927542546346,4.527522599215261,2.0923188862148403,1.0235058158330956,1.0195666609613079,13.24604263888889,passed,
2025/02/07 12:00:00,0.6454383203538996,0.6404438501619347,64.42933170240516,78.76945235866197,2.5553364380497183,2.54,2547.8559591543176,2711.968711583376,0.9940895976141376,1.000950266577279,33.4265961233678,6.054861786931679,2.0927893415829963,1.054879673072131,1.0312314370365412,13.440621638888889,passed,
2025/02/07 12:15:00,0.6431822560891942,0.6345052400116601,64.27610618712978,78.49456125097501,2.5337108180381147,2.46,2564.48549974861,2740.5211248243795,0.9940658363034357,1.0002832382711389,33.07771788221452,5.335728367391241,2.0930290271945187,1.043340764920505,1.0269069426093718,13.441352674444447,passed,
2025/02/07 12:30:00,0.6277463070210797,0.6219354346267123,62.528115637576626,76.33738112793624,2.493684198267437,2.5,2541.515777256894,2747.4682004109673,0.9938937290161629,0.9992134608585564,33.79403903739809,4.143287001678486,2.116808144145992,1.0176428157893889,1.0095654865779327,13.18905577,passed,
2025/02/07 12:45:00,0.626344144497461,0.612748964830959,61.1543372942657,74.76054121259394,2.4699354112486476,2.51,2520.921895713261,2744.211407726774,0.9934418891054378,0.9981862004628385,32.825367692135806,3.7359053130341904,2.093336673889605,0.9998177505891545,1.011579489868058,13.004539191111114,passed,
2025/02/07 13:00:00,0.6269426506435091,0.6168305516177144,61.641887449575826,75.46281594198591,2.480140265307143,2.49,2531.079441754075,2731.5161957306414,0.9936573124601799,0.9985153649887469,33.09311134330432,4.492079370778352,2.1012071812179776,1.0142808631819966,1.0178674708573032,13.051975340555556,passed,
2025/02/07 13:15:00,0.6269801103832264,0.6182867921443008,61.85800275325788,75.85721552252241,2.4811414781443246,2.5,2537.543401590722,2738.768020114708,0.9937054567435843,0.9986247753056543,33.17304854966262,4.487165331343367,2.1030350113869902,1.0120315628874488,1.0121788746907574,13.091275119999995,passed,
2025/02/07 13:30:00,0.6267359018232963,0.6175153245634658,61.67603341350357,75.77262636240259,2.4771877971100955,2.5,2533.185024381318,2743.331174405676,0.9936321150690604,0.9985506283606076,33.09135690910089,4.319323927548946,2.101510646933211,1.011711619579779,1.0136948436381403,13.07092153888889,passed,
2025/02/07 13:45:00,0.6265531143311996,0.6153995921199662,61.43731346069213,75.57930662195236,2.4690772073573335,2.49,2527.54817577161,2756.840102978799,0.9935340887835038,0.9984011445064384,32.95060774100566,3.816377437792484,2.1010483653438787,1.0061106353182045,1.0124264128198963,13.047562653888887,passed,
2025/02/07 14:00:00,0.6271676811075749,0.613555817094081,61.33770785456709,75.47903981436497,2.4645090293018286,2.49,2528.529122074003,2757.210390838824,0.9934489960586305,0.9981544449250934,32.65944723063781,3.898099956914624,2.100810450686865,0.9959614251577522,1.0064693022786422,13.026752756111112,passed,
2025/02/07 14:15:00,0.625498653331349,0.6227028175322548,61.89522175247291,76.41644726841584,2.4844088129093915,2.49,2514.990014492915,2739.6138869573506,0.9940798237747204,0.999462655442319,34.153203726404904,4.266057380192229,2.131537540304609,1.0037350982087074,0.9948525909197873,13.054584241111112,passed,
2025/02/07 14:30:00,0.6262617859731081,0.6193928466777943,61.74801484716484,76.33053769682975,2.4741293033186733,2.47,2527.602189778995,2756.644390407137,0.9937529403463788,0.9988591594587433,33.41230943496671,4.086637372303978,2.1150532571423017,1.0073462529413992,1.005311144942875,13.07390931,passed,
2025/02/07 14:45:00,0.6276215302544205,0.6182537157737625,61.78233738686324,76.47953865093909,2.4692076593511683,2.5,2539.504017592156,2766.566196354969,0.9936216489951332,0.9985381630104826,32.88136378579912,4.112767090422829,2.1027397899106073,1.0101658832246518,1.0115369554097289,13.101789213333333,passed,
2025/02/07 15:00:00,0.6268434981142269,0.6201147494929173,61.90833288509776,76.81390898223165,2.4703547198290563,2.47,2538.247904752456,2774.8491430258196,0.9937077591531934,0.9988030649253444,33.2064569833586,3.910722193927948,2.109179692106176,1.0103550650057216,1.0070562025489629,13.125234368888888,passed,
2025/02/07 15:15:00,0.6272513215860082,0.6193458830699502,61.81496648896393,76.79429218678834,2.466727760392432,2.51,2536.5189776168636,2779.5417042938975,0.9936828811380436,0.9987317755158421,33.07367325999842,3.78855529101919,2.107907703382703,1.0097474744456552,1.0086968008647448,13.113274459999996,passed,
2025/02/07 15:30:00,0.627217836202996,0.6200242098886284,61.724834735643455,76.78733314899651,2.4667858891242433,2.48,2524.074207705144,2777.024050418293,0.9938407948960125,0.9990026306148725,33.368077756299265,3.6549970490766754,2.117526795833192,1.0040622668523547,1.002417143195148,13.076674379999998,passed,
2025/02/07 15:45:00,0.6261897294094529,0.6164555446309228,61.20930558867464,76.32776788765943,2.4570830674501507,2.49,2523.667110631413,2781.643712966408,0.9933928263039528,0.9983879495474328,32.76779980231162,3.5993685038275545,2.1024464005771857,0.9970320044775473,1.0022134219569347,13.035589392222219,passed,
2025/02/07 16:00:00,0.6267140814179426,0.6240559264925951,62.15995051119735,77.5736815677754,2.473113302166106,2.49,2527.9437440857964,2778.4083588172707,0.9940725764247301,0.9994580881254844,33.88818018112212,3.8877832638600864,2.133428074160319,1.0067159351494537,0.9958415410473388,13.123209971666666,passed,
2025/02/07 16:15:00,0.6326332411497388,0.6167594624545432,62.589378972727786,77.98897228557112,2.4508468602887157,2.43,2576.973847736095,2843.7477228077355,0.9935030988736953,0.9981773359223968,31.949291825816683,3.0084354920183096,2.0992646649615563,0.9991337116244545,1.0051555582788252,13.285358441666665,passed,
2025/02/07 16:30:00,0.6307971643892191,0.6164562433107161,62.307184700149726,77.85535387930564,2.4462494763358804,2.45,2565.529998735236,2853.923821591186,0.9934709784867207,0.9982828982015212,32.20151069569191,2.5032419978496447,2.102202881181869,0.9928972198373746,0.9983546548312593,13.257336069999996,passed,
2025/02/07 16:45:00,0.6307755714092079,0.6165368788310918,62.356224692930496,77.90345679040976,2.4453413880026793,2.43,2560.5674682856707,2847.7311168419446,0.993762392244941,0.9984701784187353,32.457705597226564,2.5867803188270977,2.115428318819054,0.9856044662318316,0.9906656088939901,13.225136368888888,passed,
2025/02/07 17:00:00,0.63077025177475,0.614363307900506,61.87781420363647,77.5669929240009,2.439332052102545,2.44,2558.505406144846,2851.73851277379,0.9932604960377529,0.9979667232157757,31.817931060599324,2.576097557764188,2.09567723770194,0.9842058557008083,0.9950319891358294,13.197381401111109,passed,
2025/02/07 17:15:00,0.6290435648380892,0.6173495838427119,61.974707556977755,77.87472680154578,2.443787034009191,2.45,2553.7860727742705,2844.2683634006225,0.9935282637230863,0.9983875244763246,32.39751946642325,2.7538804702418163,2.106757820972579,0.9938212422409831,0.997272752782949,13.19169544,passed,
2025/02/07 17:30:00,0.6365592100108166,0.613213123996153,61.71987673608589,77.52150076583732,2.4375288929543184,2.45,2542.13881460783,2869.1097179227727,0.9929291547958947,0.9979686857778213,31.311137212881178,1.9809878441910511,2.0850482357844946,0.9751630382189358,0.9960961948590743,13.190074645000001,passed,
2025/02/07 17:45:00,0.6284323127344408,0.6214331801119639,62.29377114540637,78.24702301508398,2.4544992506051235,2.46,2541.989894281177,2829.513077511734,0.9939553116535094,0.9991197098537989,33.31722698072796,2.9664199188486733,2.1322138656213716,0.9961346732960058,0.990862437986765,13.184350018888892,passed,
2025/02/07 18:00:00,0.6295061613375299,0.6178293916967545,61.961608600949425,77.85885351096276,2.445359007876309,2.44,2550.8131015874897,2838.7265957626923,0.9936001833036048,0.9984733987824912,32.431281796700276,2.8576211500299915,2.106783622839698,0.9955948455397509,0.9990132576605716,13.179359447222224,passed,
2025/02/07 18:15:00,0.6293653686494649,0.6185501654990588,62.01186158330307,77.91384603428476,2.4480831094132007,2.46,2551.129901987312,2831.9026780730205,0.9936249420764884,0.9985239094394144,32.5085240652847,3.0861894933148806,2.1088410965051634,0.9954213989043086,0.9972732208218859,13.178111136666665,passed,
2025/02/07 18:30:00,0.628918562409508,0.6182497053931413,61.935503086768094,77.84464048563869,2.4467203930005534,2.45,2549.7424910896316,2835.773259993177,0.9935743302292852,0.9984993889377061,32.511422500894554,2.926719854954287,2.107116133644918,0.9959972706252584,0.998107349863533,13.176851215,passed,
2025/02/07 18:45:00,0.6292680408257685,0.6187210027157964,61.98219662340999,77.90098369153993,2.4468445394969076,2.46,2546.5018846731587,2839.8823958558746,0.9936912669493836,0.9986684685999867,32.653514680623346,2.7091206802689674,2.1098902709575524,0.9980226469462561,0.9996443336994263,13.179644964444446,passed,
2025/02/07 19:00:00,0.6289037094050652,0.6148400918635285,61.69725945354189,77.53067657405141,2.4374632924281756,2.45,2548.7462707002605,2857.6868412443982,0.9932668550260887,0.9981411721653284,32.15681801352845,2.234123750125249,2.100851593081977,0.9910221666155319,0.9996021529098529,13.177982253333337,passed,
2025/02/07 19:15:00,0.6280978671029119,0.6203999109746952,62.11502514597681,78.04543630521526,2.45059368088299,2.44,2538.993050689888,2839.5990132297597,0.993870302171877,0.9990498481325255,33.234353771402674,2.5357718891309524,2.1256692302110305,0.9948381107415657,0.9916314281083586,13.18074372388889,passed,
2025/02/07 19:30:00,0.6283955787450115,0.6230172532767687,62.23224990879266,78.22518942688755,2.4587007016565754,2.48,2538.055556502765,2820.618174441864,0.9940048941696674,0.9992780698995118,33.41445128854243,3.1327681053767584,2.126915045067562,1.001387264139071,0.9939346819094791,13.17537486222222,passed,
2025/02/07 19:45:00,0.6283390350432799,0.6219478384167367,62.09706742310092,78.099135272271,2.458071632281485,2.48,2547.613860812394,2811.8938024253794,0.99372216020974,0.9988431301736752,32.911808942858826,3.6622454970335205,2.1124680444749226,1.0114861696258655,1.0062040740897642,13.174053749999999,passed,
2025/02/07 20:00:00,0.6295290140315859,0.6207206562589308,62.128003814249,78.04979938753044,2.4545453500541012,2.47,2548.3830806567044,2819.9315355708823,0.993783557547503,0.998795680418183,32.768119411716135,3.3860680515018955,2.112167166306848,1.0101034703997447,1.0082069467433994,13.176771678888889,passed,
2025/02/07 20:15:00,0.6294309353983227,0.6158935165375441,61.79264654514843,77.57832156672114,2.4419396503431368,2.43,2553.0099135695386,2838.9952621042876,0.9934250171717847,0.9981686404783745,32.11646976230929,2.853137268154181,2.099504567678471,0.9938515418274367,1.0010540740492277,13.166951233333329,passed,
2025/02/07 20:30:00,0.6291365398676217,0.617229191434942,61.763255194418846,77.53156734280438,2.4462783872292024,2.45,2541.635011442661,2827.0262915598805,0.9935980932203994,0.9984809082196863,32.50826938480067,2.9746721056503613,2.109216686538187,0.9886864534334395,0.9935772179897583,13.133240113888887,passed,
2025/02/07 20:45:00,0.6285890365755914,0.6128869656776025,61.37583252633231,77.0452347072216,2.4356616310077084,2.45,2546.743499400412,2838.1305618880206,0.9931732136761345,0.997803649102905,31.82101700572992,2.7265504159311265,2.0939823764157603,0.9893419446792681,1.0022706516800206,13.115731138888888,passed,
2025/02/07 21:00:00,0.6280155048120108,0.6240968229467666,62.05255111107467,77.92293997390819,2.46449325248787,2.47,2517.6498087190616,2795.4890431652343,0.9942285773110369,0.9996377639053523,33.89259444835804,3.4287735257819043,2.1416466261959815,0.9998248099683864,0.9912346910206354,13.094194849999997,passed,
2025/02/07 21:15:00,0.6286237900029399,0.617910651631793,61.49102590032599,77.24637859386536,2.4492194194880135,2.46,2527.8070762991574,2811.1738643033314,0.9936341884067192,0.9986341241434422,32.687396812974455,3.158957126382843,2.1092240075466546,0.9972843021980077,1.0019297427881835,13.076335799999995,passed,
2025/02/07 21:30:00,0.6278419038868667,0.6169309946533005,61.0277355958381,76.69019479957441,2.4477289315406403,2.43,2506.16576527774,2800.2056435504746,0.9936472551043114,0.9987413883294468,32.88101306255883,2.9923951464227394,2.1125698393659422,0.9867765614308737,0.9943099948809727,12.988558818888889,passed,
2025/02/07 21:45:00,0.6351000197480481,0.6280684012452038,63.50379502545827,79.84086085354254,2.470145792348747,2.44,2580.380222684355,2855.2949181787876,0.9938988211348653,0.9994093235263712,32.75060134584311,3.1874617787026565,2.10642212991958,1.019343206286147,1.006159479835674,13.426910077777775,passed,
2025/02/07 22:00:00,0.6273596946143369,0.614722714388421,60.64445314780094,76.1663867674554,2.4462216567382233,2.48,2499.0722487103108,2781.137590173571,0.9934456624851052,0.9984098103262716,32.611317190240136,3.4542575957501924,2.10953617777224,0.9819144291132715,0.994215695143373,12.916563659999996,passed,
