datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/07 22:15:00,0.6273737391351792,0.6164961822107187,60.85655486176132,76.45965310671691,2.449489718487622,2.47,2502.9276906744067,2784.2883436724624,0.9935476899389384,0.9986066905933078,32.798190363854324,3.4401364874367246,2.1113897906683525,0.9860375812783196,0.9945199239347001,12.950981315555554,passed,
2025/02/07 22:30:00,0.6256693215706706,0.6238791304332282,61.14067437248216,77.0729923358461,2.466817214805885,2.51,2498.8232914221244,2763.7073503453857,0.9938119131831762,0.9993748334917777,33.64360917772184,4.063597792355122,2.116423361318752,1.0074683606562969,1.0007447975154466,12.981701180555556,passed,
2025/02/07 22:45:00,0.6257186940208034,0.6175541694747069,61.0478353325557,76.80175391884126,2.4498691449495293,2.47,2515.8428004272178,2798.740639062932,0.9933804253366335,0.9985364008412111,32.8471112919329,3.300300932468857,2.10766134025604,0.9952230054765847,0.9988220348893888,13.020033986666665,passed,
2025/02/07 23:00:00,0.6268444319046352,0.6226512118947798,61.533601931103284,77.40303136906824,2.4619732578382227,2.5,2512.912583148789,2787.8141138011965,0.9938843448304826,0.9992886503121984,33.52558708780576,3.5706483288039177,2.1219192554627515,1.006486119373697,1.0011788993419815,13.050247374999998,passed,
2025/02/07 23:15:00,0.6278042777603254,0.6195654789658472,61.51852900784956,77.33886538045297,2.4546359174169115,2.46,2532.141761054241,2800.0141667997,0.9935501954779972,0.998630281935229,32.70935366680055,3.6152318505685943,2.103473390524971,1.009587747416299,1.0103994653283994,13.088501457777781,passed,
2025/02/07 23:30:00,0.628590278477567,0.6191598505802364,61.606076503230696,77.36490977716898,2.4547903930785364,2.46,2535.235444868308,2797.412970164853,0.9935890348480653,0.9985759074443261,32.61058879637257,3.7561844723185986,2.1049222758400234,1.0026340971319483,1.0046861322922938,13.090534098888888,passed,
2025/02/07 23:45:00,0.6291430388577633,0.6185097005922389,61.55301048613458,77.2982694738434,2.452986045070295,2.47,2536.6997113009825,2799.3003009989543,0.993551731551972,0.9984712309023278,32.419841470069734,3.7180481358182234,2.0995116312754383,1.0046498000795467,1.0087529232788768,13.089133566666666,passed,
2025/02/08 00:00:00,0.6274450978479361,0.6187160615186452,60.57788506438511,76.20414773667612,2.4554530135808013,2.49,2475.89194883476,2760.8196513796443,0.9938627075904355,0.9991675527120596,33.35942983675899,3.5786092854295846,2.1220702570014223,0.9882546733943041,0.994957271528287,12.858499280000002,passed,
2025/02/08 00:15:00,0.6283198960269755,0.6170553946366969,61.1814773914322,76.96314832209323,2.44718834758185,2.47,2523.53696211301,2805.9794471521645,0.9934717858213682,0.9984495394116797,32.450104737513385,3.2496195160775208,2.0990525832443767,0.9973113281946718,1.0045105444442854,13.042330454999998,passed,
2025/02/08 00:30:00,0.6269150658916043,0.6218742991387859,61.271457915271796,77.07779386978264,2.4617218094555287,2.46,2498.749815420574,2772.9280967798954,0.9939395427863542,0.9993340084220491,33.609606557342715,3.759200986808878,2.128960665962449,0.9941104265125696,0.9915615568330656,12.977404488888883,passed,
2025/02/08 00:45:00,0.6272590625494163,0.6181279460624517,60.78741674541616,76.46088368221517,2.454211862113623,2.47,2495.3597314884614,2769.3398954917484,0.9936400664701753,0.998810037003646,32.99346809838653,3.7885110815166185,2.113662500340456,0.9920104613801939,0.9982326596054809,12.920688274999996,passed,
2025/02/08 01:00:00,0.6272303306835026,0.6160279286603508,60.40175474159456,75.9749210710713,2.449745072323479,2.47,2484.199741296135,2765.4790322054478,0.9935478116568294,0.9986579156317509,32.82949965397796,3.6380597071098766,2.109821028188145,0.9856899824525018,0.9971384763166122,12.860374706666665,passed,
2025/02/08 01:15:00,0.6276474429487497,0.6109400523615113,60.06239326734799,75.18858361449391,2.441445923909015,2.49,2475.125413522155,2765.9358659717554,0.9934457804632715,0.9982907154949459,32.54863337105567,3.2462191592542675,2.1126586779169805,0.9690116260301969,0.990508024453654,12.795767697777775,passed,
2025/02/08 01:30:00,0.6275426613566449,0.6097260461286288,60.383691691951086,75.13278673463242,2.442403785429811,2.48,2489.4139905122584,2776.7615420858847,0.9934197067222282,0.9981499004335682,32.522682053697714,2.947848070719341,2.112219622130981,0.9669661892231705,0.9884978720159041,12.862127055555558,passed,
2025/02/08 01:45:00,0.628208733625319,0.6070695318857663,60.722192311766854,75.03899141397214,2.440817811302022,2.45,2510.97339202806,2788.0205704324767,0.9932983850641749,0.9977315753439754,32.14631403993107,2.812136534595226,2.1072929766176554,0.9626643328677281,0.9873671608234794,12.933878845555554,passed,
2025/02/08 02:00:00,0.6277546468742078,0.6073518816542861,61.188594761996946,75.16280442877266,2.4443919255111393,2.47,2520.8252234882852,2801.509561971288,0.9934497701275717,0.9979226484297944,32.53264823440301,2.3209590182717785,2.117184256794859,0.9782425440846735,0.9998648753833318,13.00987217444444,passed,
2025/02/08 11:15:00,0.6134735024257805,0.5994816218020963,49.725895552463165,63.22729572108193,2.5003784529241484,2.29,2072.299371373278,2321.835189397271,0.9890808644667761,0.9976897576762157,34.199030732301466,8.994009609990814,2.023736483037769,0.9957370189332845,1.0354571375823483,10.986999374999998,passed,
2025/02/08 11:30:00,0.6435454169955754,0.6164079664256263,63.74955568154161,78.35052136203277,2.4618802029434073,2.37,2605.9793061988926,2868.2087190973425,0.9935895647600621,0.9982072835310422,31.017222015699968,2.473098449682559,2.078504059382294,0.9895903185774276,1.004542808079481,13.476795126666666,passed,
2025/02/08 11:45:00,0.6318935456278648,0.6103087446966647,62.98418156608411,77.31061594356368,2.4443434195344347,2.4,2596.6217218779043,2859.3818508688923,0.9935994087142956,0.997706969920194,31.902311326635854,2.2967387312217307,2.1130695096154133,0.9861570852299674,0.9992601610214897,13.336346429999997,passed,
2025/02/08 12:00:00,0.6310326469080809,0.6196140064435129,63.31107957801106,78.17211364891635,2.4624492236508604,2.39,2588.435454088737,2848.2339698491496,0.9939843129666868,0.9987776990031465,32.87388245748488,2.568257831889621,2.112900495715914,1.002740415795791,0.9985084673675506,13.38752240222222,passed,
2025/02/08 12:15:00,0.6304428761180321,0.610633527168427,61.549661468851944,76.04364521762366,2.443625681686491,2.4,2535.652318684837,2824.6495508551384,0.9936198825024807,0.9981449145020126,32.26260884193003,2.1126765982293043,2.1012571217404217,0.9765289818139907,0.9945588757471069,13.098571309999997,passed,
2025/02/08 12:30:00,0.6380089690093945,0.614095425178463,63.619718839149776,78.3893766491756,2.4487183824844254,2.38,2616.028441398426,2881.5580104297096,0.9936856998940562,0.997923845872617,31.307961170724287,2.270064773427962,2.092988558960075,0.9934428722153205,1.0054268248572067,13.462041003888883,passed,
2025/02/08 12:45:00,0.6590946245359501,0.628829670763549,65.597501982061,81.03732086415141,2.4968475773785976,2.43,2617.694740984742,2881.512504699243,0.993537496128283,0.9993790083640023,30.724264810038267,3.247648538773191,2.081497069475394,1.0014010104758888,1.0078539723217137,13.730682288888888,passed,
2025/02/08 13:00:00,0.6452384602561544,0.6349709377163926,65.62320445927745,81.43427370588546,2.5008907881548805,2.44,2621.4635335155403,2867.0033179805514,0.9942419397057402,1.0001364532481636,32.592652031127194,3.4804573588066696,2.111190142514704,1.0306258057853805,1.0092895826514647,13.726056189999998,passed,
2025/02/08 13:15:00,0.6444861759128625,0.6352416223330638,65.68517735646181,81.56588779461887,2.5004429649879465,2.43,2627.772666141403,2863.065041870494,0.9943112922072105,1.0000848163543694,32.602182060486314,3.7486851736279228,2.1121152083405184,1.0348039274317595,1.0116558258996815,13.729526518888889,passed,
2025/02/08 13:30:00,0.6526151692650779,0.6320432995131349,65.56287684789591,81.38857843906911,2.496855126785351,2.44,2625.307846717454,2871.539116438771,0.9938790385608383,0.9996161564375105,31.34969753233518,3.67864662241152,2.0885981253063646,1.018965580493418,1.0122366357643453,13.724830521111109,passed,
2025/02/08 13:45:00,0.6487879964706785,0.6312347333005008,65.5107149068854,81.37555398269876,2.4906218153695145,2.45,2631.9920470660245,2876.872252647889,0.9940149844859293,0.9995323421835859,31.63379430990771,3.5535042236719447,2.0959828541995393,1.026365341547911,1.016064029392907,13.720497602777776,passed,
2025/02/08 14:00:00,0.6638529708018562,0.6316923595394155,65.47482810784159,81.45727957539573,2.5009753126983734,2.44,2597.174310253905,2890.2203994495517,0.9933414686176057,0.9997414746429302,30.647452249399713,3.026825256617683,2.0736325647393854,0.994586078542752,1.003267189474304,13.723838700000002,passed,
2025/02/08 14:15:00,0.6589633480404108,0.6307266135747854,65.35532649603202,81.39688516011333,2.492968929950851,2.44,2599.798727462042,2903.2956072397037,0.9934615241074597,0.9997244666797797,31.0311084890733,2.5684415484058936,2.0839663943609072,0.9973428780896777,1.0018567560910012,13.719043194999998,passed,
2025/02/08 14:30:00,0.6516149299007484,0.627713937838053,65.40949122344857,81.38638560950724,2.478171870439263,2.45,2621.1568652428755,2923.1914763290015,0.993698354564128,0.9994050749284323,31.383618809432512,2.147831790376244,2.1002233753936723,1.0057389297915498,1.005141096577194,13.739848100000003,passed,
2025/02/08 14:45:00,0.6401618750102701,0.6317929647883818,65.74218143007619,81.93516607107138,2.479095953041037,2.46,2641.2761850815655,2912.310792103137,0.99439715631166,0.9998280268687633,32.87661884261502,2.5963118586282636,2.1303814791597984,1.028382667536225,1.0046326620429256,13.767875,passed,
2025/02/08 15:00:00,0.6626416298027892,0.6355756107775531,66.45386375381433,82.92071002434332,2.5016384706697807,2.45,2633.5196910978443,2915.680456673453,0.9937111369930831,0.9999630285607507,30.726314503554697,3.1436849965243248,2.0841465714229352,1.0164721801680179,1.0128015040846639,13.882092571111109,passed,
2025/02/08 15:15:00,0.6616586188958201,0.6373281130998136,66.92641883968727,83.56260736846147,2.5021015127534816,2.42,2646.747382760237,2932.458622876371,0.9938852739228968,1.000158030913818,30.96006625085581,2.935904802213497,2.0937647787215603,1.017047653214703,1.0070715743869951,13.959739786666667,passed,
2025/02/08 15:30:00,0.6516645001854285,0.6274800437670158,66.30813834731117,82.62960490578709,2.467385289535381,2.42,2649.611397626638,2988.676221661088,0.9938736610566834,0.9994984112250732,31.510334653930844,0.916412543546063,2.1184586339898925,0.991840517029667,0.9872182619386497,13.91182793,passed,
2025/02/08 15:45:00,0.6647859158757904,0.6336248569745734,66.11609877850651,82.77428484997948,2.493263730448457,2.43,2617.6657151250456,2939.7426095124965,0.993478112495231,0.9999140749135766,30.58158738922978,2.295147281674768,2.0801640683268867,0.9969807203339672,1.000672525975812,13.856084611111108,passed,
2025/02/08 16:00:00,0.6553056751554338,0.629239082283475,65.2161799220803,81.74061202216102,2.477971100784479,2.43,2607.455727869132,2929.5953259774196,0.993489134088312,0.9995176355582566,31.091175094291028,2.13455816432382,2.0913124990054723,0.998410136095249,1.001142469845926,13.720652495,passed,
2025/02/08 16:15:00,0.6565572680280215,0.6270242476306097,65.52069005921642,82.01668837134886,2.4705782584236076,2.47,2626.5964038236543,2949.8300068866206,0.9934882360811613,0.9991930471405265,30.66727134803728,1.927023112625995,2.090574825587455,0.9982356982085299,1.004439780886359,13.77699785,passed,
2025/02/08 16:30:00,0.6628612906844374,0.6285594315744006,66.38180014611916,83.02861463615262,2.4741344178711286,2.44,2649.9005338198936,2974.427115001549,0.9935151573763713,0.9992344349463811,30.094089189592296,1.8644216866409358,2.0855468534149764,0.9932010431782586,1.0007797627963464,13.915342613333333,passed,
2025/02/08 16:45:00,0.6606252081127172,0.6320532702842592,66.5823196415134,83.52844903592201,2.4778675785609354,2.43,2641.597586626012,2992.112825729863,0.9936764881077448,0.999836571486633,30.862039277491117,1.2385497436954287,2.0996048287941442,0.9970888332058738,0.9955259570226093,13.959588377777779,passed,
2025/02/08 17:00:00,0.6630143026819543,0.6328633997069321,66.58412845353445,83.6650695654453,2.4797933217120045,2.45,2634.0493040791353,2997.685320268329,0.9935891657110049,0.9999705705430664,30.791307163441783,1.0657877942778804,2.096348728612521,0.9955295561463875,0.9957491435894331,13.96553791111111,passed,
2025/02/08 17:15:00,0.6423566539982658,0.6365069228640501,66.8795256959205,84.13923872273901,2.473195060569479,2.42,2674.8760040816196,2977.4361921208,0.9947207838873486,1.000242017788147,32.93049084334483,1.8495819681870311,2.1392167761272565,1.0306388039351888,0.9968206684926909,13.979270604444446,passed,
2025/02/08 17:30:00,0.6606032145119595,0.6315307050461544,66.82007822748264,83.9225518963502,2.4739924166420177,2.45,2669.1625189757165,2983.5737866250583,0.9937664674342989,0.9993918948983596,30.293435524329272,2.121500404884149,2.092636879767989,1.0095268322228057,1.0075263278364521,13.984826753333333,passed,
2025/02/08 17:45:00,0.6660498494980739,0.6349007890185104,66.8138075550664,84.20996315704693,2.4834240558789307,2.46,2645.5566314199796,2989.756839056551,0.9936050055570894,0.9999145956477526,30.303904713494436,1.7693916795604996,2.0848065220419176,1.0030796544775449,1.002925521533924,13.994873034999998,passed,
2025/02/08 18:00:00,0.6674914810247085,0.6303418199018553,66.76286763611131,84.02422031269572,2.470978824963018,2.41,2653.0273517079077,3014.5751216599483,0.9934508900762032,0.9994554394091203,29.83248641464106,1.1809453259807314,2.082098882301536,0.9860228646196103,0.9947401153132994,14.0045257,passed,
2025/02/08 18:15:00,0.6596378376875176,0.6281880921835561,66.82512827056199,84.03911317375035,2.4594228180579503,2.44,2678.181996717252,3019.976739232518,0.9937269385989725,0.9991057725813947,30.13864500207502,1.2698469141943753,2.0966620403753504,0.9905610607379788,0.9923629575824138,14.014181616111111,passed,
2025/02/08 18:30:00,0.6555832469006121,0.6338072646053577,66.82752942654487,84.45971580942707,2.467461626938969,2.44,2661.5841444404896,3022.086054294657,0.9939874425798139,0.9999343485681781,31.221572585326005,0.9217678922187873,2.1088565300689157,0.9975817227178231,0.9857337692126531,14.024238115555555,passed,
2025/02/08 18:45:00,0.6563956404807078,0.6330158366591023,66.91803220252696,84.55020509039028,2.46691033736006,2.45,2662.8780281367794,3023.4013895732724,0.9938810841809741,0.9998190776580095,31.140974469137642,1.0202606101754463,2.1150040987001173,1.001830424430459,0.9917027269174757,14.027541476666668,passed,
2025/02/08 19:00:00,0.6673461735478785,0.624160531984475,66.58794966935189,83.91102217970439,2.448305017060599,2.45,2657.5536243233173,3072.149711033205,0.9932951507245426,0.9990138325058053,29.509379055014193,-0.35787653945317743,2.0833332316094095,0.9647267749324485,0.9830883910842385,14.02806142222222,passed,
2025/02/08 19:15:00,0.6538153113391189,0.6325511639650605,66.80812674728955,84.4719486450861,2.4620427740073705,2.46,2666.489728550546,3029.6281154750977,0.9940055987749571,0.9997963991154842,31.292408688118403,0.7928849476071821,2.1143306832834243,1.0032342536168362,0.9910375468609744,14.024085777777778,passed,
2025/02/08 19:30:00,0.6525288373962589,0.6346133138414635,66.98121703384783,84.6760410534363,2.4680212829983947,2.44,2674.864090366742,3009.324025557132,0.994147687903082,0.999854897939731,31.441804478862775,1.5331569025181693,2.1168170727276503,1.0143965328100926,0.9964424219988777,14.028697246666669,passed,
2025/02/08 19:45:00,0.6598763870814495,0.6359408270003232,66.80097942646658,84.56254339802425,2.4769479694187435,2.42,2655.6904622858074,2996.6505932614605,0.99384793465112,0.9999641428925832,30.786793764231348,1.7795766650860303,2.096141440302687,1.012382028269328,1.0027708741057757,14.0005547,passed,
2025/02/08 20:00:00,0.6592780451389584,0.6330792525059796,66.53620466205933,84.12504747333415,2.470863905747528,2.46,2655.933018846199,2993.811814338637,0.9937530730764581,0.9996270234966125,30.561959926271467,1.7901484994300667,2.093210367914127,1.0155218516657218,1.0107973524786902,13.959750585000002,passed,
2025/02/08 20:15:00,0.6632435468859693,0.6292698800456901,66.18792563139675,83.58897893694193,2.4650415812288355,2.46,2641.579679107494,3003.465403551857,0.993409511380724,0.9993320514230778,30.087944173269793,1.3024817202573054,2.085414425061017,0.9921080194776138,0.9999694406526561,13.915270856666668,passed,
2025/02/08 20:30:00,0.6587867900071338,0.6279186096769562,65.85924992067329,83.19141741558899,2.459330407900899,2.46,2638.300033178385,3001.616527441183,0.9934766698031687,0.9992511924412748,30.390254359815525,1.1297963194459373,2.090294023166124,0.9903826399739812,0.996251609842999,13.870418295555554,passed,
2025/02/08 20:45:00,0.650009564691345,0.6247557817646068,65.67778018354903,82.83034288440044,2.4468951518284174,2.44,2651.298138193865,3005.805226810834,0.9936879602648154,0.9989363045555295,30.947072126892014,0.9539274777688008,2.1092512871625075,0.9877571003236734,0.9881309001959182,13.842338797222222,passed,
2025/02/08 21:00:00,0.6510615280539434,0.6264481376330692,65.29826186971103,82.53952402722649,2.453097462330053,2.44,2625.290911649099,2993.1129860899287,0.9935499943592889,0.9992520001379782,31.163265726774785,0.9121822716380845,2.105822199997119,0.9913483556439325,0.9923628415596893,13.782492343888888,passed,
2025/02/08 21:15:00,0.6341229246479985,0.6263241323773492,64.87285510221821,81.98846872725359,2.444178489720938,2.43,2640.8229819923795,2955.542305646003,0.9943155222445877,0.9991808888586806,32.758320689419094,1.7284013643755485,2.1347093346496853,1.012676100671339,0.993832634590209,13.678515656666667,passed,
2025/02/08 21:30:00,0.645622429300649,0.6212393631487478,64.07420670621337,80.97189994708798,2.4433069255295194,2.44,2611.2326783636813,2944.528952794515,0.9933629865696192,0.9984839535089896,30.85916477545778,1.8302298562755057,2.094388869064094,0.9881236853904014,0.9963072148376669,13.57443087,passed,
2025/02/08 21:45:00,0.6324333853415413,0.6127863573131226,63.54089155438819,79.91449087282142,2.4154198197606016,2.42,2603.027356351613,2972.406124469985,0.9938442723624232,0.9982616605326872,32.248353805098674,0.2718761049197935,2.148111415149499,0.9605862268833545,0.9672123960901569,13.467012533333328,passed,
2025/02/08 22:00:00,0.6441880238882126,0.6228375948543466,64.40571703706034,81.39371691478895,2.443758697470107,2.47,2617.7905930980933,2962.5968789210474,0.9935632243444,0.9987791493522028,31.281008653925554,1.36681087956976,2.102913094511822,0.9974589020192641,0.9996344008664961,13.637120419999999,passed,
2025/02/08 22:15:00,0.6432562398368739,0.6212656093626007,64.14133721107066,81.00429133841978,2.441545800113921,2.43,2618.427796730564,2946.3581592857017,0.9935095929449611,0.998486252066209,31.060813082086874,1.7956144610040556,2.0982074485196818,0.9853453056182225,0.9900532617274898,13.586679779444443,passed,
2025/02/08 22:30:00,0.6398790343617902,0.6204659871993033,63.86665334427673,80.72078533798849,2.436694283210289,2.44,2610.4505281782026,2953.1906427359836,0.9935669085290036,0.9985593087589519,31.45445955401547,1.320113352827594,2.103534305557306,0.9921791695544049,0.9951469045818089,13.556892634999995,passed,
2025/02/08 22:45:00,0.6337490919138512,0.6167433370012948,63.641853379397844,80.29762072939933,2.423746005111512,2.43,2621.1054654706827,2959.976450165054,0.9937302100983955,0.9981865535626223,31.73951123803873,1.0519544586183787,2.1136857148984856,0.9859598194673956,0.9877751036425035,13.52712499722222,passed,
2025/02/08 23:00:00,0.6375232443561076,0.61604478738074,63.474422302040445,80.07640126583821,2.427180727568499,2.45,2605.71397567487,2955.054606128772,0.9933928319607821,0.9981378557174101,31.369945274125882,1.0734012983926449,2.109469996095158,0.9842163348521427,0.9929055954916259,13.496990332222216,passed,
2025/02/08 23:15:00,0.6309237706510584,0.6165224177262223,63.2770182703028,79.89319210266468,2.424405804875636,2.42,2603.1316389519334,2950.068091533303,0.9936370070941206,0.9982994810293071,32.18899606225499,0.97611540420922,2.1239881678463335,0.9859168414577486,0.9862310987954337,13.463209662222223,passed,
2025/02/08 23:30:00,0.6325033423738907,0.6197578678074414,63.21705398420319,79.92198317661658,2.435898551856583,2.42,2597.4215110173022,2915.719313244199,0.9936382034187163,0.9984610407162314,32.10348722694206,1.972679624307575,2.114525674584253,0.9988756964826372,0.9965971617115754,13.42945175,passed,
2025/02/08 23:45:00,0.6320851474331225,0.616663583014425,62.92839172474275,79.50663982998,2.4275323083962808,2.42,2597.667406696673,2922.2451564934963,0.9935500794988522,0.9981256889756576,31.77597066228899,1.6916062265492975,2.1073797560371825,0.9937493137395697,0.9972024366081671,13.399766086666665,passed,
2025/02/09 00:00:00,0.6514970370009727,0.6267565746174546,65.28420142027554,82.48161106233661,2.4556497892696005,2.44,2638.2776623226478,2966.21935948154,0.9936104407659789,0.9989689490241517,30.711491161693502,1.9226002343336115,2.0931051467096555,1.0075989925521707,1.0088119866348906,13.762681930555557,passed,
2025/02/09 00:15:00,0.6542304468138885,0.6272633631367198,65.2419477446767,82.45592070344982,2.4594827877635606,2.45,2625.935122725469,2966.5252216872404,0.9934615870838116,0.9991099221251498,30.66485148564645,1.792407792991931,2.09171605188031,1.0003532707203886,1.0045215805400303,13.75455995833333,passed,
2025/02/09 00:30:00,0.6472688975958858,0.627847571756096,65.16446903891158,82.43465270373933,2.4550659161702746,2.44,2629.093603147918,2971.7739261736574,0.9937451916639908,0.9992841183676986,31.442768917557636,1.488288071448053,2.1060063730536442,0.9983916960988451,0.9930570017730416,13.750498972222216,passed,
2025/02/09 00:45:00,0.6402876356967835,0.6203649440221062,65.12700488734644,81.9752013948641,2.434364926815682,2.44,2649.5862518451963,2995.7341225230357,0.9937729876490312,0.9985518097040528,31.66784783051477,0.900937737883753,2.133039383197426,0.9851683952188511,0.9824770398846693,13.74276992,passed,
2025/02/09 01:00:00,0.648373869830964,0.6296919333547293,65.13128719712262,82.45609328728315,2.4615084564308765,2.45,2625.57720318456,2954.1914462680757,0.9937490286834265,0.9993907817635876,31.378434262813972,1.9883623953895433,2.0996052900480024,1.0087359239771423,1.0021304733510623,13.734647715555555,passed,
2025/02/09 01:15:00,0.6510348363068134,0.6321415284676056,65.08064516603118,82.55026184515172,2.468811475422654,2.44,2608.792917529572,2952.8251930564907,0.9936618434412543,0.9997649930473537,31.474268752180084,1.8350270144092709,2.0955649259798257,1.003894501310202,0.9972904980390361,13.730586613333331,passed,
2025/02/09 01:30:00,0.6555603734637994,0.6263818661523067,64.98755755031688,82.1428407624494,2.4587543264328082,2.43,2618.1324011109677,2961.4390845459184,0.9933557723411193,0.9990214212979341,30.441522903299706,1.7879156288243219,2.083065316965619,0.9928117511789464,1.0012873589986304,13.71879553,passed,
2025/02/09 01:45:00,0.6440910516660698,0.6280042582144476,64.93815103253786,82.1855210729975,2.4541750774040128,2.41,2623.3970235298943,2964.93057295678,0.9938322894629954,0.9993626306975626,31.809408397699038,1.4637883416996693,2.1100669869890694,0.9959700545175482,0.9874320176889639,13.714734311666666,passed,
2025/02/09 02:00:00,0.6389129459422676,0.6253348127484778,65.05680254669551,82.13691739559057,2.4442555050734676,2.44,2644.639764374266,2971.0602295539156,0.9940665000238753,0.9990233450018072,32.07859236989992,1.4690747109047644,2.123462295830563,1.0083572105275205,0.9964587564034675,13.726205624999999,passed,
2025/02/09 02:15:00,0.6385203180383613,0.6295360823829542,65.22022407317732,82.49344303548742,2.4540225260333237,2.39,2638.8432675323115,2961.0863515562123,0.9942206012880862,0.9995100758843548,32.54807559405165,1.6997234522146067,2.127010742316125,1.00715978000332,0.9875633987302923,13.742353429444446,passed,
2025/02/09 02:30:00,0.6440771853524568,0.6323884294650184,65.38799348674648,82.78065461167611,2.465923298342764,2.42,2633.735634398902,2945.8636411080042,0.9940563219686712,0.9996759699523972,32.07087013527661,2.285571616887221,2.1137093050774785,1.024565632658494,1.0067430872697585,13.758863848888888,passed,
2025/02/09 02:45:00,0.6510054142754783,0.6319306175951716,65.5229485700791,82.7965777886226,2.4709219665382482,2.41,2633.7805339746137,2942.6977009779234,0.9938081126074155,0.9995180156541354,31.23605466240674,2.514471869886727,2.0962928931586804,1.00915015284955,1.0006111240905076,13.779042566666662,passed,
2025/02/09 03:00:00,0.648597441712983,0.6286382752584063,65.6094311364603,82.27377334540857,2.466603249100633,2.43,2644.3524611204134,2946.9018140433177,0.9939251149330184,0.99928475653588,31.35636131671885,2.150884086147049,2.102172334794396,1.0082684891101252,1.0012635238311398,13.791405961666666,passed,
2025/02/09 03:15:00,0.6554296893508464,0.6288837843465495,65.71971727707931,81.98400775026352,2.477164547852869,2.41,2624.952578977668,2950.592001607995,0.9936782558811178,0.9995695387103252,31.112632495532253,1.605248773971791,2.094084295071219,0.9935373360644815,0.9944822747372847,13.811541369999997,passed,
2025/02/09 03:30:00,0.6516437946779409,0.6252313253695415,65.584152918642,81.25200812050522,2.4715281279599135,2.45,2631.880048497726,2947.8440850104535,0.9937833755868687,0.9992777903745063,31.266923941595778,1.3509669090833931,2.0981315079989646,0.9954843802969374,0.9978817967101354,13.790445142222222,passed,
2025/02/09 03:45:00,0.6491958687956199,0.6184306551167831,65.33561946819998,80.19410813949361,2.4629354228218396,2.43,2639.813414875206,2935.9194085031113,0.9936631301389482,0.9985458029804867,31.02555311554445,1.450903193587606,2.104075034880308,0.9794510686918984,0.9903513109978783,13.732669878888885,passed,
2025/02/09 04:00:00,0.6341964512615468,0.6215465446694218,65.23143187842444,79.74539630107269,2.4666755554688313,2.43,2643.4621055057373,2900.5761864430856,0.9945630853993094,0.9991275199942026,33.19301733445386,1.7965904815340208,2.1373769408014605,1.006819621221439,0.9941435971925348,13.675343733333335,passed,
2025/02/09 13:15:00,0.49815344379828297,0.5403882435129426,38.843363288445644,49.51299142544633,2.2965465978770525,2.22,1918.136900718459,2084.4800898183607,0.9877690227717099,0.9887124561037429,37.27263988331589,6.388484407865648,2.1032372760320848,0.9670731376569378,0.9487223652179585,9.19219643222222,passed,
2025/02/09 13:30:00,0.6316685605673584,0.6111925107288044,61.54420426720137,76.85900262677792,2.4323570803071983,2.33,2519.953312037291,2839.1736841054853,0.9938879056534086,0.998444032230071,32.49750622501185,1.969016933916844,2.1351417735922267,0.9504604653035885,0.9687457958181284,13.03531049333333,passed,
2025/02/09 14:30:00,0.49734312713827844,0.5542025098253294,39.11127387146899,55.76125113500026,2.2454322087647345,2.24,1940.8913374441388,2267.884014876345,0.9875644296402682,0.9918044715513399,37.07341679382417,7.553650346714591,2.0872922925418287,1.0527931397965846,1.0004445898308219,9.450519735555558,passed,
2025/02/09 14:45:00,0.5832532565202901,0.6237414843510297,52.693577065781824,72.66076637396998,2.418822739913355,2.35,2198.263353281933,2534.9096531906725,0.9926382381572487,1.0000802935572315,37.34416243603079,7.897588291682611,2.2167674387388345,1.0162569665421488,0.9751144971533423,11.448706500000002,passed,
2025/02/09 15:00:00,0.5885317238375781,0.651389093996343,52.81670479680468,73.32914731436746,2.498471393456439,2.36,2108.918440747555,2415.9428891963985,0.9931731250455514,1.0032186237695522,39.81579138547043,10.01508571194075,2.2522532777996447,1.0539632370543877,0.9737233835648845,11.305236592222222,passed,
2025/02/09 15:15:00,0.5720116430096948,0.6399485017590946,51.65024556952255,71.62684917693403,2.4706145734390055,2.37,2112.6652227731424,2412.7000541630227,0.992743162210813,1.0021061919897338,40.19462500605323,9.71208942938369,2.2561678465238986,1.0797523381352157,0.9927663646763771,11.180433403333332,passed,
2025/02/09 15:30:00,0.5856990538435286,0.6511396401394994,51.88668383121002,71.71691669535606,2.505630034850757,2.34,2072.396071439626,2363.1860340476815,0.9930342146797042,1.0032304998975798,40.12277100848907,10.231542099447017,2.254450908107821,1.04590797000947,0.9628806973536209,11.113927745555555,passed,
2025/02/09 15:45:00,0.5338904970567266,0.6149589380660794,49.7987777224554,68.67876949733747,2.399820463547497,2.39,2162.1849946514158,2441.258103616568,0.9917761668679688,0.9989602510038519,40.9493746765885,8.7431062800862,2.2805886421287043,1.1134192109323358,1.0092566634710083,11.047436949999998,passed,
2025/02/09 16:00:00,0.5645076212424086,0.6374089687261114,50.62118338593266,69.56964556884033,2.4686541621293,2.35,2080.4068529958145,2366.0989008288393,0.9926211369567655,1.0018031263967486,40.770358612579834,9.21372245888978,2.2724670342839444,1.0587068540238338,0.9672174136224816,10.97688493611111,passed,
2025/02/09 16:15:00,0.5705457316841437,0.6419782416733695,50.56436354911021,69.26923673496005,2.4869939472060603,2.34,2057.1475588544595,2327.0955527606607,0.9927825442677567,1.00227404237385,40.71314971290238,9.757986597419748,2.2700462813327986,1.0445106782250742,0.9554602283912139,10.903586081666665,passed,
2025/02/09 16:30:00,0.5709436982613624,0.6399209326285413,50.222905544839236,68.54346711320747,2.4862211799437333,2.35,2045.7368098706659,2309.1830992441933,0.9927733913207504,1.0021075820010041,40.58313255058587,9.747769308289481,2.267984654786457,1.0354873438308652,0.9509373958793101,10.827294115,passed,
2025/02/09 16:45:00,0.5712345918541814,0.6396128411500445,49.875583664131184,67.84923935788198,2.487985068135015,2.36,2030.7803372795297,2288.807969061325,0.9927803277681473,1.0020734309639578,40.57508550620593,9.654659791330545,2.2676677506751286,1.0317187677304922,0.9483854263366426,10.747071206666664,passed,
2025/02/09 17:00:00,0.5647550078533496,0.632645679109517,49.310364203357686,66.82205526749102,2.472744928742959,2.35,2032.3768997811562,2283.090828394398,0.9925929442919001,1.0013297724986006,40.54356547236213,9.523772492980907,2.2696210176175224,1.0259468717402445,0.9451431349551204,10.67105094,passed,
2025/02/09 17:15:00,0.5670107807933913,0.6346420327407954,49.09469953536995,66.3173937183566,2.481623915061863,2.35,2012.9600516512476,2256.4880178275694,0.9926666966203114,1.0015542142363472,40.609506285404976,9.593257144187199,2.2720367169109004,1.0209894683836218,0.9405865059905979,10.595164433333336,passed,
2025/02/09 17:30:00,0.5668814457538306,0.6345188409464506,48.78256948212763,65.68633045208757,2.484326491927471,2.36,1998.725073043148,2235.5862064316966,0.9926721563147838,1.0015403608920428,40.6680330910392,9.588971394386652,2.2742701969563996,1.009683780703501,0.9302444273417598,10.519411686666663,passed,
2025/02/09 17:45:00,0.5646504021648333,0.6316750405482523,48.361368349374246,64.87917325449538,2.4792220572612607,2.36,1989.9045794622277,2220.990805143166,0.9926060607388271,1.0012159326872807,40.6474293224066,9.453420267078029,2.2764704551337287,1.0036906090202353,0.926168289221471,10.439744718333332,passed,
2025/02/09 18:00:00,0.5168364292751558,0.584357121243597,46.393495158329074,61.88897326087014,2.3570874109089717,2.36,2088.607260546696,2323.8968487751663,0.9912661018554915,0.9960019841976934,40.70238109232663,8.465457885488817,2.294987922426263,1.0382050093830835,0.9674955537479353,10.400657886666666,passed,
2025/02/09 18:15:00,0.5385173253590706,0.6032646626580046,47.15743706263428,62.70448791757093,2.4140062792629684,2.35,2040.5449031233088,2255.0979489323017,0.9918506741842795,0.9981425627187295,40.520194551472336,9.370119795642808,2.287125952730122,1.0148793106136307,0.9456678068653179,10.369708818333331,passed,
2025/02/09 18:30:00,0.5225956143374483,0.5884948083997464,46.47442837752683,61.57114936006017,2.3754959790215113,2.35,2068.1381802308615,2287.710440315101,0.9914279470825571,0.9964765635601583,40.69834902864802,8.732112134644284,2.297501547068481,1.0216394618246143,0.9537383164030088,10.34730088333333,passed,
2025/02/09 18:45:00,0.5465664078529722,0.6081132211284527,47.36350085492986,62.55650639986862,2.435401083642535,2.34,2022.4187428919513,2222.3395610961766,0.9920562810676314,0.9987066788981752,40.37901785822136,9.698584641637762,2.2843025356327007,1.0017920757407488,0.9369965904139469,10.337688973333334,passed,
2025/02/09 19:00:00,0.5554810849474031,0.6162640329796332,47.811186134238724,62.952363721629865,2.4612455910421622,2.34,2006.0088817417184,2198.8213073117736,0.9923139963309632,0.9996183353366835,40.42598138656208,9.94468016551799,2.2857367213700845,0.9943693376558389,0.9293482820664777,10.34911976388889,passed,
2025/02/09 19:15:00,0.5520879547029216,0.6131956033156496,47.6692909025371,62.59444231329245,2.453564017683527,2.34,2012.8319184916602,2205.5968686671963,0.9922202048061043,0.9992473759471161,40.43695731063118,9.64032126639906,2.2834046143634934,0.9962778165022065,0.9314459330990205,10.350185083333333,passed,
2025/02/09 19:30:00,0.5504082585108704,0.6115252593253608,47.48740601641872,62.163429208790696,2.4504325148480395,2.35,2010.5787719231225,2201.4278122723726,0.9921771998705579,0.9990399323791332,40.46529854871036,9.425231217597553,2.284552752713336,0.9931452626750467,0.9289727943886338,10.321237886666667,passed,
2025/02/09 19:45:00,0.5438280113556083,0.6052835733300854,47.1052493170854,61.474820203237435,2.435354618338419,2.35,2017.6646800782087,2207.0082618113115,0.9920000979570196,0.998335392643613,40.519607562333164,9.16675413093979,2.286890703164002,0.9993873596222654,0.9358278896784955,10.288576759999998,passed,
2025/02/09 20:00:00,0.5445664796664864,0.6055820680471713,47.047710429916776,61.21437583221896,2.4403821470404945,2.37,2011.2287254977443,2193.034349628639,0.9920260538959295,0.9983879257754479,40.554335031512245,9.333993992774115,2.2881897169134193,0.9960015570226125,0.933235013702871,10.260008549999995,passed,
2025/02/09 20:15:00,0.5456537752164116,0.6079320349578218,47.00692821861902,61.006115473467936,2.4481475182054977,2.35,2000.3894706106444,2178.7644275124508,0.9920810009846467,0.9986319026327216,40.71682895125429,9.258079951725515,2.2914825304953124,0.985011179960279,0.9207859414429814,10.231185243888886,passed,
2025/02/09 20:30:00,0.5429857029013513,0.6056669240098694,46.7997550349262,60.546102363349895,2.4443684310022027,2.35,1998.6976982535546,2173.611645580895,0.9920196025682572,0.99837338103312,40.80933826881779,9.139193348052313,2.2951515906294078,0.983829930875532,0.919707780827404,10.198661244444443,passed,
2025/02/09 20:45:00,0.5342995208959243,0.5985241664498355,46.398910164538336,59.84698588989178,2.426384965385561,2.37,2008.2299058164979,2183.279504537714,0.991804758712209,0.9975651882902733,41.01411828714028,8.808767818587249,2.3034275908885626,0.9904066084158466,0.9254447929004522,10.170215415555557,passed,
2025/02/09 21:00:00,0.54499740118399,0.6049320040135986,46.55667793861849,59.90280575812921,2.449321969014907,2.36,1987.3624947754654,2151.6540171513398,0.9920472839706078,0.998309848348309,40.615292462292224,9.268557379008177,2.2847168202696464,0.9800786856012647,0.9201583467720464,10.137784072777777,passed,
2025/02/09 21:15:00,0.5553619000289332,0.6146522856554585,46.88761165463302,60.14811524258332,2.4785713314392623,2.37,1961.9536400086283,2119.3675012013387,0.9923430436058323,0.9993805439033341,40.6395835397415,9.452860545842055,2.2852311514513577,0.9651267089497847,0.9048717951854429,10.115845574999998,passed,
2025/02/09 21:30:00,0.5500406031015563,0.6103593598913118,46.65571129893216,59.69486344005732,2.4678937212561016,2.36,1968.9535865981193,2125.8919025660916,0.992208431672382,0.9988842728247047,40.741196710425456,9.18257799505656,2.2864398881388075,0.9679905655028129,0.9072263485106671,10.105643472222226,passed,
2025/02/09 21:45:00,0.542447856189451,0.6027645341556691,46.47442516373162,59.28721195458339,2.448923322768317,2.33,1988.9004025240229,2146.648718982404,0.991998340007042,0.9980295866087352,40.76877482632704,8.87586280787326,2.2878035385461923,0.9730125170724201,0.9137220446074378,10.127642696111113,passed,
2025/02/09 22:00:00,0.5524131352176341,0.6114784997373399,47.503681919032545,60.42425003922107,2.4794885674189455,2.37,1994.9588882182402,2140.4456967174765,0.9922792976419095,0.999048876407252,40.76698264291835,9.536095646674477,2.287334382389897,0.977838894263017,0.9179612339838483,10.253688389999999,passed,
2025/02/09 22:15:00,0.552773860387976,0.6091398519951777,47.56218389658994,60.355946726776686,2.470728622570128,2.46,2007.8622514788476,2161.469277918724,0.9922364245630282,0.9987146510069261,40.416495016682155,8.862556892762697,2.2710545613055673,0.9733493000575122,0.9180117099913561,10.301286746666667,passed,
2025/02/09 22:30:00,0.5589484823802865,0.6170930011371197,47.92664845634829,60.85936490187002,2.4946927552928373,2.41,1990.6090994807557,2136.676843331441,0.9924527552506196,0.9996393731180774,40.69572659043894,9.418777785304751,2.2843395286228927,0.9674588102860812,0.9082443293821505,10.296310340555554,passed,
2025/02/09 22:45:00,0.5533820306871778,0.61008045915982,47.64863609380952,60.53803101296956,2.4743977457798216,2.39,2005.410087503329,2155.476382212703,0.9922677319835004,0.9988580553909161,40.5107529827736,9.214034832699571,2.2803890856704827,0.968904994908148,0.9131322210051346,10.29568810111111,passed,
2025/02/09 23:00:00,0.5555222310646425,0.612186356630456,47.75707955886047,60.708617511880824,2.4813380521082533,2.38,2000.196088534246,2147.027984170729,0.9923343588105065,0.9991188352305652,40.552802001130765,9.485813711857643,2.28479963308477,0.9668650117770684,0.9107238726108378,10.290664902222218,passed,
2025/02/09 23:15:00,0.5590265316936314,0.6119164511192917,47.74132473839395,60.72030953246081,2.4803374878252744,2.4,1999.1166717295966,2147.7467506152498,0.9923721912309227,0.9990887575395623,40.15104674328474,9.478084306534177,2.272281433283717,0.9656395628848059,0.9145463330695199,10.285620803333336,passed,
2025/02/09 23:30:00,0.5208462039977676,0.5831002684138562,46.331631829816665,59.10415255538882,2.3942574157207455,2.42,2060.8208748495517,2234.8392565419285,0.991421346461576,0.9958322458594973,40.99463800797503,8.136787331376755,2.294470367193979,1.0183287577862812,0.9583064692103522,10.284916125000004,passed,
2025/02/09 23:45:00,0.5482453102723512,0.6004613676406056,47.27086740261336,60.186470137521894,2.448416265981537,2.38,2021.9325525810266,2174.969669250623,0.9920568910912778,0.9978334700200581,40.06356734246008,9.3135466979086,2.275148234916761,0.9792570177004619,0.9311940899493899,10.275763666666665,passed,
2025/02/10 17:45:00,0.558272551026465,0.6074917926524557,49.58451018537317,61.79398548429268,2.4845098612062055,2.44,2086.9870658858504,2221.706669931477,0.992324731423927,0.9985301162063925,39.97489717891114,8.802095924914324,2.25135848376694,1.0086054829164413,0.9618780335948198,10.704992075555555,passed,
2025/02/10 18:00:00,0.5574800679803413,0.6066694276993231,49.43447592184481,61.67566719688855,2.480782843544578,2.44,2084.864089009001,2222.1507578134388,0.9922975267299131,0.9984336695108207,39.94114504092333,8.733757092749354,2.25013134299898,1.0108763688757867,0.964312893909685,10.684768538888887,passed,
2025/02/10 18:15:00,0.5504548751292369,0.6015931434550954,49.12195713446265,61.3552096157138,2.4663724596087615,2.45,2092.51957622619,2231.4603484904237,0.9921298180989528,0.997884619279795,40.13810027651062,8.712069300931589,2.2577702344454735,1.0108422733470088,0.9629052044917686,10.664545002222221,passed,
2025/02/10 18:30:00,0.5563011850592108,0.607419674520897,49.208371274913425,61.56155128553869,2.4799437116557983,2.44,2075.7745918353057,2216.264375946984,0.9922846152397669,0.9985126813813628,40.076480933489286,8.71837028731571,2.2523620797533015,1.0079742965623186,0.9586095636346186,10.644015048333333,passed,
2025/02/10 18:45:00,0.553397722566433,0.6051905338700576,49.00217012765983,61.3724488248011,2.472465371599545,2.43,2076.8619229379174,2219.9794539723184,0.9922097621009179,0.9982637057979972,40.12058199122425,8.63971851111509,2.2541259250640047,1.0068658994657014,0.9572176199650256,10.623791511666667,passed,
2025/02/10 19:00:00,0.5507730472581425,0.603935294643792,48.84306514621114,61.24221528813419,2.4679862161362314,2.45,2076.0399104277258,2220.4054690770554,0.992155301112236,0.9981280158976439,40.24983144952712,8.634802259949966,2.259078526742527,1.0074244358737168,0.9561687646278909,10.603567974999999,passed,
2025/02/10 19:15:00,0.5560945342694067,0.6107467370330908,49.31917907318089,61.93816496837516,2.4835347169610906,2.49,2072.4537754301728,2219.9183377147715,0.9923199683658502,0.9988569551044303,40.35122265365959,8.596737355643166,2.259804262366156,1.0102144188938311,0.9549879732372456,10.66025516111111,passed,
2025/02/10 19:30:00,0.5522874561328297,0.608445422450676,49.20961517178095,61.86988504263688,2.4750938115273646,2.46,2078.447975283379,2229.9469430569106,0.9922316694333706,0.9985912524982005,40.475887820433755,8.436798747551846,2.2646615356408337,1.0126139550761604,0.9557531707448816,10.663681599999999,passed,
2025/02/10 19:45:00,0.5552655678338697,0.6087347747343408,49.2156109569872,61.94003060982469,2.4759218538530217,2.48,2077.3433645476393,2229.4868571220604,0.9922695783869224,0.9986323524389786,40.170438663340896,8.525781003519835,2.2530465642918918,1.0133832077968605,0.9600707529244579,10.663375066666665,passed,
2025/02/10 20:00:00,0.5614630923726389,0.6159694982958592,49.56082346615459,62.414655473955136,2.4965700913335054,2.49,2061.9262339225597,2209.0381732111664,0.9924692015907761,0.9994547880950566,40.340306382473614,8.901266440883129,2.262062609007787,1.0066249268126142,0.9504289105808204,10.662761999999999,passed,
2025/02/10 20:15:00,0.5584017763088858,0.6133606522413984,49.47332319121095,62.37508716626491,2.487947687683673,2.44,2069.622539349837,2219.839836740473,0.992384886344148,0.9991629870173476,40.351675931245765,8.809556139487645,2.262612468455678,1.0103280333187732,0.953914751585226,10.671957999999998,passed,
2025/02/10 20:30:00,0.5561827070085069,0.6097074371939243,49.45160188989215,62.41848655109446,2.4766324671945856,2.44,2083.898528954621,2238.6524652427047,0.9922928831785883,0.9987546961459819,40.154189376927576,8.68092382945388,2.2552751192659377,1.0146244006318514,0.9608494953237346,10.705370133333332,passed,
2025/02/10 20:45:00,0.5488201159450391,0.6062697775580521,49.433602174445944,62.46648854634214,2.465002664500321,2.43,2098.8606516394893,2257.6386014124387,0.9921444331457395,0.9983664180746358,40.54491957469821,8.5202853191159,2.2703061643179465,1.0229758341337947,0.9641809071707647,10.738782266666663,passed,
2025/02/10 21:00:00,0.5648691409971591,0.6217983752832865,50.26926816662043,63.5952876472673,2.5090060719126357,2.44,2070.951647600116,2222.5815781371048,0.9925985051458451,1.0001122935602822,40.55876563518645,9.144985729688806,2.2701935458976825,1.012442353888008,0.9510937029499434,10.772500933333331,passed,
2025/02/10 21:15:00,0.5609609262484717,0.6153384161767437,50.14990288385021,63.518074537047966,2.491572143165195,2.44,2091.6437800724034,2245.342044845055,0.9924403867036694,0.9994173604942457,40.24332244379741,9.154369681387246,2.258431811910995,1.0198204509214661,0.9630594234425962,10.805913066666665,passed,
2025/02/10 21:30:00,0.5547035605241909,0.6094721363454026,50.02647514866703,63.39437565510944,2.4749301648503597,2.47,2110.6622628341465,2267.3276897248265,0.9922658780389827,0.9987699073642698,40.25123598033622,9.027013545405486,2.258976195057769,1.029683997771106,0.9733173718956418,10.835219395,passed,
2025/02/10 21:45:00,0.5680763862830941,0.622681612014797,50.65834120426846,64.20873264801551,2.5090228249569106,2.44,2084.572256982377,2242.3168334248935,0.992643817596054,1.0001967736624182,40.26710410515119,9.058166278225059,2.259045051048195,1.0199763005901656,0.9610749400230254,10.856263488888887,passed,
2025/02/10 22:00:00,0.5692721073920863,0.6250062402099802,50.941767787985356,64.55352729952881,2.5176691533145132,2.44,2084.605927679527,2237.514230830686,0.9927078453948786,1.0004872013382442,40.46437528529095,9.377408804386366,2.269327304488667,1.0222719804691212,0.9611353188018169,10.881668599999998,passed,
2025/02/10 22:15:00,0.5636373231415045,0.6205668274251976,50.12426703087762,63.62680709750687,2.5002471784666995,2.42,2075.4709869495073,2237.109107609709,0.9925407971186557,0.9999403836825791,40.408932796717785,8.82117354020852,2.2587971841082752,1.0155107511728125,0.9542395470459584,10.782516213333334,passed,
2025/02/10 22:30:00,0.5507923625040263,0.6088822934599072,49.5450504622279,62.84764164170597,2.4712173915950912,2.46,2094.510676549176,2252.243002598176,0.9922055732979324,0.9986945448251704,40.58211145557225,8.927460048798237,2.2716408076491565,1.0242590469914463,0.9637050476977561,10.741773288888886,passed,
2025/02/10 22:45:00,0.5577012076492374,0.6143682821906689,49.54585552276849,62.86440114030833,2.4864648847867428,2.43,2072.2261395657724,2227.6103048815085,0.9923793335109834,0.9993038893442876,40.44504523106836,9.080971756637316,2.266167585149105,1.0137298412569544,0.9543888758791101,10.691392329444446,passed,
2025/02/10 23:00:00,0.5509648492927008,0.6075284978246995,49.01801432826299,62.20234055970889,2.466572729391831,2.45,2077.929297844173,2237.182002523644,0.9921819897760732,0.9985339397857186,40.392723034959054,8.800983875647752,2.264456421583521,1.014735409327729,0.9571793545735123,10.64353585777778,passed,
2025/02/10 23:15:00,0.5424476680187679,0.6007402951547307,48.56050876508061,61.63815266786937,2.4479565818454714,2.44,2085.8949598528447,2246.8136884279556,0.9919694701521102,0.9977891215457563,40.57513931945956,8.679671259012116,2.271708030090364,1.0191976887823084,0.9606385846485194,10.60628265277778,passed,
2025/02/10 23:30:00,0.554089516414401,0.6095965963604164,48.9506513538662,62.118778298565026,2.474278911312146,2.43,2064.534886107168,2218.5304620296183,0.9922609354134735,0.9987935612986695,40.33337662109893,9.11230934882216,2.2649746407491786,1.0087059594145964,0.9523986321074773,10.597498266666666,passed,
2025/02/10 23:45:00,0.5596646078453428,0.6163339523708135,49.30148538815652,62.54837639818449,2.4931084899124594,2.43,2051.252797727674,2202.071757904616,0.9924459480381128,0.9995440893520411,40.519656018982644,9.311629534660048,2.274696854225543,1.001164941594813,0.9420813188560034,10.603999559999998,passed,
2025/02/11 00:00:00,0.5560609376441,0.6124367320752206,48.889203477650106,61.992841282095945,2.4811621083497575,2.42,2049.970443508609,2203.8019561413744,0.9923345601691752,0.9990881790873345,40.454107891371066,9.01781671501858,2.272350342485955,1.001002819345097,0.9433182205273064,10.55429889555556,passed,
2025/02/11 00:15:00,0.5454766905289649,0.6025071854816082,48.84344815093965,61.91292340699598,2.454677353243107,2.43,2086.109979966412,2242.9556638857403,0.9920491276614599,0.9980008161930596,40.5371632156973,8.866781607590443,2.2788203695095666,1.0158351419931764,0.9588645138193668,10.626459396666666,passed,
2025/02/11 00:30:00,0.5548639590445554,0.6110656552738766,49.04605003942359,62.14754338999511,2.4804797167430697,2.41,2058.031090389874,2206.535946891151,0.9923115713360132,0.9989781504539568,40.52476910799632,9.327077658906354,2.280864272409271,0.9985296229225625,0.9415323182932546,10.578172036666668,passed,
2025/02/11 00:45:00,0.5288880649727812,0.5842251533423929,47.70592082912224,60.42787298887847,2.4068700621345624,2.38,2106.126743051379,2268.9677135757283,0.9915690296152343,0.9959955689998399,40.44697648733739,8.53776978421516,2.2818261258875654,1.016313334805278,0.9664477294180834,10.530283866666664,passed,
2025/02/11 01:00:00,0.5283617072387772,0.5794303903805231,47.295987144825446,59.89329849870834,2.393441218890652,2.36,2105.317893280159,2274.231052369366,0.9914886917989236,0.9954491977455664,39.986516777202,8.250555243937626,2.2672981901258207,1.0129771024877279,0.9708136738584723,10.482192966666668,passed,
